NATIONAL ELECTRICAL CODE
Chris Faucette, State of North Carolina Department of Insurance, NC [E] (Alt. to Donald R. Cook) Armando M. Lozano, MSF Electric, Inc., TX [IM] (Alt. to Dennis Michael Querry) Greg Pearly, Balboa Water Group, CA [M] (Alt. to E. P. Hamilton, III)
Larry Reichle, Texas Departinent Of Licensing Regulation, TX [E] (Alt. to Jerry Lee Daniel)
Greg Woyczynski, Association of Home Appliance Manufacturers (AHAM), DC [M] (Alt. to Matt B. Williams)
Nonvoting
Andrew M. Trotta, US Consumer Product Safety Commission, MD [C]
Rep. US Consumer Product Safety Commission (CPSC)
Jeffrey S. Sargent, NFPA Staff Liaison
Einstein Miller, US Consumer Product Safety Commission (CPSC), MD [C] Rep. US Consumer Product Safety Commission (CPSC)
Code-Making Panel No. 18
Articles 393, 406, 410, 411, 600, 605 Robert G. Fahey, Chair City of Janesville, WI [E] Rep. International Association of Electrical Inspectors
Ron D. Alley, Northern New Mexico IEC, NM [IM] Rep. Independent Electrical Contractors, Inc. Frederick L. Carpenter, Acuity Brands Lighting, GA [M] Rep. National Electrical Manufacturers Association Kurt J. Clemente, RS&H, Inc., VA [U] Rep. IEEE-IAS/PES JTCC Paul Costello, NECA and IBEW Local 90 JATC, CT [L] Rep. International Brotherhood of Electrical Workers Hakim Hasan, Intertek, GA [RT] Charles S. Kurten, UL LLC, NY [RT]
Donald Berlin, Intermatic Inc., IL [M] (Alt. to Michael S. O'Boyle) Juan M. Caamaño, UL LLC, NY [RT] (Alt. to Charles S. Kurten) Mark Coshal, Facility Solutions Group (FSG), TX [IM]. (Alt. to Ron D. Alley) Bobby J. Gray, Hoydar/Buck, Inc., WA [IM] (Alt. to Paul Yesbeck) James Wood Hathorn, City of Irving, TX [E] (Alt. to Robert G. Fahey)
Jeffrey S. Sargent, NFPA Staff Liaison
William Ross McCorcle, American Electric Power, OK [UT] Rep. Electric Light & Power Group/EEI
Michael S. O'Boyle, Philips Lightolier/Signify North America Corp., MA [M] Rep. American Lighting Association
Jason D Potterf, Cisco, TX [M] Rep. Entertainment Services and Technology Association
Randall K. Wright, RKW Consulting, PA [SE] Paul Yesbeck, ACU Sign Corporation, FL [IM] Rep. National Electrical Contractors Association
Alternates
Kenneth Peskin, International Sign Association (ISA), VA [M] (Voting Alt.)
Robert Setaro, Intertek, GA [RT] (Alt. to Hakim Hasan) Frank Tse, Leviton Manufacturing Company, Inc., NY [M] (Alt. to Frederick L. Carpenter) Daniel Van Sickle, III, Electrical Training Alliance of Jacksonville, FL [L] (Alt. to Paul Costello)
NFPA 70®, National Electrical Code®, Standards Development Staff
Chad Duffy, Standards Lead, Electrical and Fire Protection Systems Sarah D. Caldwell, Committee Administrator Kimberly H. Cervantes, Technical Content Editorial Specialist
Christopher D. Coache, Senior Electrical Engineer Michael S. McCabe, Electrical Specialist Jeffrey Sargent, Principal Electrical Specialist
70-22
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
90.2
ARTICLE 90 -INTRODUCTION
NFPA 70
National Electrical Code
2023 Edition
IMPORTANT NOTE: This NFPA document is made available for use subject to important notices and legal disclaimers. These notices and disclaimers appear in all publications containing this document and may be found under the heading "Important Notices and Disclaimers Concerning NFPA Standards." They can also be viewed at www.nfpa.org/disclaimers or obtained on request from NFPA.
UPDATES, ALERTS, AND FUTURE EDITIONS: New editions of NFPA codes, standards, recommended practices, and guides (i.e., NFPA Standards) are released on scheduled revision cycles. This edition may be superseded by a later one, or it may be amended outside of its scheduled revision cycle through the issuance of Tenta- tive Interim Amendments (TIAs). An official NFPA Standard at any point in time consists of the current edition of the document, together with all TLAs and Errata in effect. To verify that this document is the current edition or to determine if it has been amended by TIAs or Errata, please consult the National Fire Codes® Subscription Service or the "List of NFPA Codes & Standards" at www.nfpa.org/docinfo. In addition to TIAs and Errata, the document information pages also include the option to sign up for alerts for individual documents and to be involved in the development of the next edition.
ARTICLE 90 Introduction
90.1 Scope. This article covers use and application, arrange- ment, and enforcement of this Code. It also covers the expres- sion of mandatory, permissive, and nonmandatory text, provides guidance on the examination of equipment and on wiring planning, and specifics the use and expression of meas- urements.
90.2 Use and Application.
(A) Practical Safeguarding. The purpose of this Code is the practical safeguarding of persons and property from hazards arising from the use of electricity. This Code is not intended as a design specification or an instruction manual for untrained persons.
(B) Adequacy. This Code contains provisions that are consid- cred necessary for safety. Compliance therewith and proper maintenance result in an installation that is essentially frec from hazard but not necessarily efficient, convenient, or adequate for good service or future expansion of electrical usc.
Informational Note: Hazards often occur because of overloading of wiring systems by methods or usage not in conformity with this Code. This occurs because initial wiring did not provide for increases in the use of electricity. An initial adequate installation and reasonable provisions for system changes provide for future increases in the use of electricity.
(C) Installations Covered. This Code covers the installation and removal of electrical conductors, equipment, and raceways;
signaling and communications conductors, equipment, and raceways; and optical fiber cables for the following:
(1) Public and private premises, including buildings, struc- tures, mobile homes, recreational vehicles, and floating buildings
(2) Yards, lots, parking lots, carnivals, and industrial substa- tions
(3) Installations of conductors and equipment that connect to the supply of electricity
(4) Installations used by the electric utility, such as office buildings, warchouses, garages, machine shops, and recreational buildings, that are not an integral part of a generating plant, substation, or control center
(5) Installations supplying shore power to ships and water- craft in marinas and boatyards, including monitoring of Icakage current
(6) Installations used to export electric power from vehicles to premises wiring or for bidirectional current flow
(D) Installations Not Covered. This Code does not cover the following:
(1) Installations in ships, watercraft other than floating build- ings, railway rolling stock, aircraft, or automotive vehicles other than mobile homes and recreational vehicles
Informational Note: Although the scope of this Code indicates that the Code does not cover installations in ships, portions of this Code are incorporated by reference into Title 46, Code of Federal Regulations, Parts 110-113.
(2) Installations underground in mines and self-propelled mobile surface mining machinery and its attendant elec- trical trailing cable
(3) Installations of railways for generation, transformation, transmission, energy storage, or distribution of power used exclusively for operation of rolling stock or installa- tions used exclusively for signaling and communications purposes
(4) Installations of communications equipment under the exclusive control of communications utilities located outdoors or in building spaces used exclusively for such installations
(5) Installations under the exclusive control of an electric utility where such installations
a. Consist of service drops or service laterals, and as.soci- ated metering, or
b. Arc on property owned or leased by the electric utility for the purpose of communications, metering, gener- ation, control, transformation, transmission, energy storage, or distribution of electric energy, or
c. Are located in legally established casements or rights- of-way, or
d. Are located by other written agreements cither desig- nated by or recognized by public service commissions, utility commissions, or other regulatory agencies having jurisdiction for such installations. These writ- ten agreements shall be limited to installations for the purpose of communications, metering, generation, control, transformation, transmission, energy storage, or distribution of electric energy where legally estab- lished casements or rights-of-way cannot be obtained. These installations shall be limited to federal lands, Native American reservations through the U.S. Department of the Interior Bureau of Indian Affairs, military bases, lands controlled by port authorities
2023 Edition NATIONAL ELECTRICAL CODE
70-23
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
90.2
ARTICLE 90-INTRODUCTION
and state agencies and departments, and lands owned by railroads.
Informational Note to (4) and (5): Examples of utilities may include those entities that are typically designated or recognized by governmental law or regulation by public service/utility commissions and that install, operate, and maintain electric supply (such as generation, transmission, or distribution systems) or communications systems (such as telephone, CATV, Internet, satellite, or data services). Utilities may be subject to compliance with codes and standards covering their regulated activities as adopted under governmental law or regulation. Additional information can be found through consultation with the appropriate governmental bodies, such as state regulatory commissions, the Federal Energy Regulatory Commission, and the Federal Communications Commission.
(E) Relation to Other International Standards. The require- ments in this Code address the fundamental principles of protection for safety contained in Section 131 of International Electrotechnical Commission Standard 60364-1, Low-voltage Electrical Installations - Part 1: Fundamental Principles, Assessment of General Characteristics, Definitions.
Informational Note: See IEC 60364-1, Low-voltage Electrical Instal- lations - Part 1: Fundamental Principles, Assessment of General Char- acteristics, Definitions, Section 131, for fundamental principles of protection for safety that encompass protection against electric shock, protection against thermal effects, protection against overcurrent, protection against fault currents, and protection against overvoltage. All of these potential hazards are addressed by the requirements in this Code.
(F) Special Permission. The authority having jurisdiction for enforcing this Code may grant exception for the installation of conductors and equipment that are not under the exclusive control of the electric utilities and are used to connect the elec- tric utility supply system to the service conductors of the prem- ises served, provided such installations are outside a building or structure, or terminate inside at a readily accessible location nearest the point of entrance of the service conductors.
90.3 Code Arrangement. This Code is divided into the intro- duction and nine chapters, as shown in Figure 90.3. Chapters 1, 2,3, and 4 apply generally. Chapters 5, 6, and 7 apply to special occupancies, special equipment, or other special conditions and may supplement or modify the requirements in Chapters 1 through 7.
Chapter 8 covers communications systems and is not subject to the requirements of Chapters 1 through 7 except where the requirements are specifically referenced in Chapter 8.
Chapter 9 consists of tables that are applicable as referenced.
Informative annexes are not part of the requirements of this Codebut are included for informational purposes only.
90.4 Enforcement.
(A) Application. This Code is intended to be suitable for mandatory application by governmental bodies that exercise legal jurisdiction over electrical installations, including signal- ing and communications systems, and for use by insurance inspectors.
(B) Interpretations. The authority having jurisdiction for enforcement of the Code has the responsibility for making interpretations of the rules, for deciding on the approval of equipment and materials, and for granting the special permis- sion contemplated in a number of the rules.
Chapter 1 - General
Chapter 2 - Wiring and Protection
Chapter 3 - Wiring Methods and Materials
Applies generally - to all electrical installations
Chapter 4 - Equipment for General Use
Chapter 5 - Special Occupancies
-
Supplements or modifies Chapters 1 through 7
Chapter 6 - Special Equipment
Chapter 7 - Special Conditions
Chapter 8 - Communications Systems
Chapter 8 is not subject to the requirements of Chapters 1 through 7 except .where the requirements are specifically referenced in Chapter 8. Applicable as referenced
Chapter 9- Tables
Informative Annex A through Informative Annex K
Informational only; not mandatory
FIGURE 90.3. Code Arrangement.
(C) Specific Requirements and Alternative Methods. By special permission, the authority having jurisdiction may waive specific requirements in this Code or permit alternative meth- ods where it is assured that equivalent objectives can be achieved by establishing and maintaining effective safety.
(D) New Products, Constructions, or Materials. This Code may require new products, constructions, or materials that may not yet be available at the time the Code is adopted. In such cvent, the authority having jurisdiction may permit the use of the products, constructions, or materials that comply with the most recent previous edition of this Code adopted by the jurisdiction.
Informational Note: See Informative Annex H, Administration and Enforcement, for a model of guidelines that can be used to create an electrical inspection and enforcement program and to adopt NFPA 70, National Electrical Code.
90.5 Mandatory Rules, Permissive Rules, and Explanatory Material.
(A) Mandatory Rules. Mandatory rules of this Code are those that identify actions that are specifically required or prohibited and are characterized by the use of the terms shall or shall not.
(B) Permissive Rules. Permissive rules of this Code are those that identify actions that are allowed but not required, arc normally used to describe options or alternative methods, and are characterized by the use of the terms shall be permitted or shall not be required.
(C) Explanatory Material. Explanatory material, such as refer- ences to other standards, references to related sections of this Code, or information related to a Code rule, is included in this Code in the form of informational notes or an informative annex. Unless the standard reference includes a date, the refer- ence is to be considered as the latest edition of the standard. Such notes are informational only and are not enforceable as requirements of this Code.
70-24
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
90.9
ARTICLE 90 -INTRODUCTION
Brackets containing section references to another NFPA document are for informational purposes only and are provi- ded as a guide to indicate the source of the extracted text. These bracketed references immediately follow the extracted text.
Informational Note: The format and language used in this Code follows guidelines established by NFPA and published in the NEC Style Manual. Copies of this manual can be obtained from NFP.A.
(D) Informative Annexes. Nonmandatory information relative to the use of the NEC is provided in informative annexes. Infor- mative annexes are not part of the enforceable requirements of the NEC, but are included for information purposes only.
90.6 Formal Interpretations. To promote uniformity of inter- pretation and application of this Code, formal interpretation procedures have been established and are found in the Regula- tions Governing the Development of NFPA Standards.
90.7 Examination of Equipment for Safety. For specific items of equipment and materials referred to in this Code, examina- tions for safety made under standard conditions provide a basis for approval where the record is made generally available through promulgation by organizations properly cquipped and qualified for experimental testing, inspections of the run of goods at factories, and service-value determination through field inspections. This avoids the necessity for repetition of examinations by different examiners, frequently with inade- quate facilities for such work, and the confusion that would result from conflicting reports on the suitability of devices and materials examined for a given purpose.
It is the intent of this Code that factory-installed internal wiring or the construction of equipment need not be inspected at the time of installation of the equipment, except to detect alterations or damage, if the equipment has been listed by a qualified electrical testing laboratory that is recognized as having the facilities described in the preceding paragraph and that requires suitability for installation in accordance with this Code. Suitability shall be determined by application of require- ments that are compatible with this Code.
Informational Note No. 1: See 110.3 for guidance on safety examinations.
Informational Note No. 2: See Article 100 for definitions of Listed and Reconditioned.
Informational Note No. 3: See Infonnative Annex A for a list of product safety standards that are compatible with this Code.
90.8 Wiring Planning.
(A) Future Expansion and Convenience. Plans and specifica- tions that provide ample space in raceways, spare raceways, and additional spaces allow for future increases in electric power and communications circuits. Distribution centers located in readily accessible locations provide convenience and safety of operation.
(B) Number of Circuits in Enclosures. It is elsewhere provided in this Code that the number of circuits confined in a single enclosure be varyingly restricted. Limiting the number of circuits in a single enclosure minimizes the effects from a short circuit or ground fault.
90.9 Units of Measurement.
(A) Measurement System of Preference. For the purpose of this Code, metric units of measurement are in accordance with the modernized metric system known as the International System of Units (SI).
(B) Dual System of Units. SI units shall appcar first, and inch- pound units shall immediately follow in parentheses. Conver- sion from inch-pound units to SI units shall be based on hard conversion except as provided in 90.9(C).
Exception: The tables located in Informative Annex C shall be permitted to list the trade sizes before SI units.
(C) Permitted Uses of Soft Conversion. The cases given in 90.9(C) (1) through (C) (4) shall not be required to use hard conversion and shall be permitted to use soft conversion.
(1) Trade Sizes. Where the actual measured size of a product is not the same as the nominal size, trade size designators shall be used rather than dimensions. Trade practices shall be followed in all cases.
(2) Extracted Material. Where material is extracted from another standard, the context of the original material shall not be compromised or violated. Any editing of the extracted text shall be confined to making the style consistent with that of the NEC.
(3) Industry Practice. Where industry practice is to express units in inch-pound units, the inclusion of SI units shall not be required.
(4) Safety. Where a negative impact on safety would result, soft conversion shall be used.
(D) Compliance. Conversion from inch-pound units to SI units shall be permitted to be an approximate conversion. Compliance with the numbers shown in either the SI system or the inch-pound system shall constitute compliance with this Code.
Informational Note No. 1: Hard conversion is considered a change in dimensions or properties of an item into new sizes that might or might not be interchangeable with the sizes used in the original measurement. Soft conversion is considered a direct mathematical conversion and involves a change in the description of an existing measurement but not in the actual dimension.
Informational Note No. 2: SI conversions are based on IEEE/ ASTM SI 10-1997, Standard for the Use of the International System of Units (SI): The Modern Metric System.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-25
ARTICLE 100 -DEFINITIONS
CHAPTER 1
Chapter 1 General
ARTICLE 100 Definitions
Scope. This article contains only those definitions essential to the application of this Code. It is not intended to include commonly defined general terms or commonly defined techni- cal terms from related codes and standards. An article number in parentheses following the definition indicates that the defi- nition only applies to that article.
Informational Note: A definition that is followed by a reference in brackets has been extracted from one of the following stand- ards. Only editorial changes were made to the extracted text to make it consistent with this Code.
(1) NFPA 30A-2021, Code for Motor Fuel Dispensing Facilities and Repair Garages
(2) NFPA 33-2021, Standard for Spray Application Using Flam- mable or Combustible Materials
(3) NFPA 75-2020, Standard for the Fire Protection of Information Technology Equipment
(4) NFPA 79-2021, Electrical Standard for Industrial Machinery
(5) NFPA 99-2021, Health Care Facilities Code
(6) NFPA 1015-2022, Life Safety Code?
(7) NFPA 110-2019, Standard for Emergency and Standby Power Systems
(8) NFPA 303-2021, Fire Protection Standard for Marinas and Boat yards
(9) NFPA 307-2021, Standard for the Construction and Fire Protection of Marine Terminals, Piers, and Wharves
(10) NFPA 499-2021, Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process . Areas
(11) NFPA 501-2022, Standard on Manufactured Housing
(12) NFPA 790-2021, Standard for Competency of Third-Party Field Evaluation Bodies
(13) NFPA 1192-2021, Standard on Recreational Vehicles
Accessible (as applied to equipment). . Capable of being reached for operation, renewal, and inspection. (CMP-1)
Accessible (as applied to wiring methods). Capable of being removed or exposed without damaging the building structure or finish or not permanently closed in or blocked by the struc- ture, other electrical equipment, other building systems, or finish of the building. (CMP-1)
Accessible, Readily (Readily Accessible). Capable of being reached quickly for operation, renewal, or inspections without requiring those to whom ready access is requisite to take actions such as to use tools (other than keys), to climb over or under, to remove obstacles, or to resort to portable ladders, and so forth. (CMP-1)
Informational Note: Use of keys is a common practice under controlled or supervised conditions and a common alternative to the ready access requirements under such supervised condi- tions as provided elsewhere in the NEC.
Adapter. A device used to adapt a circuit from one configura- tion of an attachment plug or receptacle to another configura- tion with the same current rating. (520) (CMP-15)
Adjustable Speed Drive. Power conversion equipment that provides a means of adjusting the speed of an electric motor. (CMP-11)
Informational Note: A variable frequency drive is one type of electronic adjustable speed drive that controls the rotational speed of an ac electric motor by controlling the frequency and voltage of the electrical power supplied to the motor.
Adjustable Speed Drive System. A combination of an adjusta- ble speed drive, its associated motor(s), and auxiliary cquip- ment. (CMP-11)
Aircraft Painting Hangar. An aircraft hangar constructed for the express purpose of spraying, coating, and/or dipping appli- cations and provided with dedicated ventilation supply and exhaust. (CMP-14)
Alternate Power Source. One or more generator sets, or battery systems where permitted, intended to provide power during the interruption of the normal electrical service; or the public utility electrical service intended to provide power during interruption of service normally provided by the gener- ating facilities on the premises. [99:3.3.4] (517) (CMP-15)
Ambulatory Health Care Occupancy. An occupancy used to provide services or treatment simultaneously to four or more patients that provides, on an outpatient basis, one or more of the following:
(1) Treatment for patients that renders the patients incapa- ble of taking action for self-preservation under emer- gency conditions without the as.sistanceof others.
(2) Anesthesia that renders the patients incapable of taking action for self-preservation under emergency conditions without the as.sistanceof others.
(3) Treatment for patients who, due to the nature of their injury or illness, arc incapable of taking action for self- preservation under emergency conditions without the assistance of others.
[101:3.3.198.1] (517) (CMP-15)
Ampacity. The maximum current, in amperes, that a conduc- tor can carry continuously under the conditions of use without exceeding its temperature rating. (CMP-6)
Amplifier (Audio Amplifier) (Pre-Amplifier). Electronic equip- ment that increases the current or voltage, or both, of an audio signal intended for use by another piece of audio equipment. Amplifier is the term used to denote an audio amplifier. (640) (CMP-12)
Appliance. Utilization equipment, generally other than indus- trial, that is fastened in place, stationary, or portable; is normally built in a standardized size or type; and is installed or connected as a unit to perform one or more functions such as clothes washing, air-conditioning, food mixing, deep frying, and so forth. (CMP-17)
Applicator. The device used to transfer energy between the output circuit and the object or mass to be heated. (665) (CMP-12)
Approved. Acceptable to the authority having jurisdiction. (CMP-1)
70-26
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 100 - DEFINITIONS
CHAPTER 1
Arc-Fault Circuit Interrupter (AFCI). A device intended to provide protection from the effects of arc faults by recognizing characteristics unique to arcing and by functioning to de- energize the circuit when an arc fault is detected. (CMP-2)
Array. A mechanically and electrically integrated grouping of modules with support structure, including any attached system components such as inverter(s) or dc-to-dc converter(s) and attached associated wiring. (690) (CMP-4)
Askarel. A generic term for a group of nonflammable synthetic chlorinated hydrocarbons used as electrical insulating media. (CMP-9)
Informational Note: Askarels of various compositional types are used. Under arcing conditions, the gases produced, while consisting predominantly of noncombustible hydrogen chlor- ide, can include varying amounts of combustible gases, depend- ing on the askarel type.
Associated Apparatus. Apparatus in which the circuits are not necessarily intrinsically safe themselves but that affects the energy in the intrinsically safe circuits and is relied on to main- tain intrinsic safety. Such apparatus is one of the following:
(1) Electrical apparatus that has an alternative type of protec- tion for use in the appropriate hazardous (classified) location
(2) Electrical apparatus not so protected that shall not be used within a hazardous (classified) location
(CMP-14)
Informational Note No. 1: Associated apparatus has identified intrinsically safe connections for intrinsically safe apparatus and also might have connections for nonintrinsically safe apparatus.
Informational Note No. 2: An example of associated apparatus is an intrinsic safety barrier, which is a network designed to limit the energy (voltage and current) available to the protected circuit in the hazardous (classified) location under specified fault conditions.
Informational Note No. 3: See ANSI/UL 913, Intrinsically Safe Apparatus and Associated Apparatus for Use in Class I, II, and III, Division 1, Hazardous (Classified) Locations; ANSI/UL 60079-11, Explosive Atmospheres - Part 11: Equipment Protection by Intrinsic Safety "i"; and ANSI/ISA RP 12.06.01,. Recommended Practice for Wiring Methods for Hazardous (Classified) Locations Instrumentation -Part 1: Intrinsic Safety, for additional information.
Associated Nonincendive Field Wiring Apparatus. Apparatus in which the circuits are not necessarily nonincendive them- selves but that affects the energy in nonincendive field wiring circuits and is relied on to maintain nonincendive energy levels. Such apparatus is one of the following:
(1) Electrical apparatus that has an alternative type of protec- tion for use in the appropriate hazardous (classified) location
(2) Electrical apparatus not so protected that shall not be used within a hazardous (classified) location
(CMP-14)
Informational Note No. 1: Associated nonincendive field wiring apparatus has designated associated nonincendive field wiring apparatus connections for nonincendive field wiring apparatus and also might have connections for other electrical apparatus.
Informational Note No. 2: See ANSI/UL 121201, Nonincendive Electrical Equipment for Use in Class I and II, Division 2 and Class III, Divisions 1 and 2 Hazardous (Classified) Lorations, for additional information.
Attachment Fitting, Weight-Supporting (WSAF) (Weight- Supporting Attachment Fitting). A device that, by insertion into a weight-supporting ceiling receptacle, establishes a connection between the conductors of the attached utilization equipment and the branch-circuit conductors connected to the weight-supporting ceiling receptacle. (CMP-18)
Informational Note No. 1: A weight-supporting attachment fitting is different from an attachment plug because no cord is associated with the fitting. A weight-supporting attachment fitting in combination with a weight-supporting ceiling recepta- cle secures the associated utilization equipment in place and supports its weight.
Informational Note No. 2: See ANSI/NEMA WD 6, American National Standard for Wiring Devices - Dimensional Specifications, for the standard configuration of weight-supporting attachment fittings and related weight-supporting ceiling receptacles.
Attachment Plug (Plug Cap) (Plug). A device that, by insertion in a receptacle, establishes a connection between the conduc- tors of the attached flexible cord and the conductors connec- ted permanently to the receptacle. (CMP-18)
Audio Autotransformer. A transformer with a single winding and multiple taps intended for use with an amplifier loud- speaker signal output. (640) (C.MP-12)
Audio Signal Processing Equipment (Audio Equipment). Elcc- trically operated equipment that produces, processes, or both, electronic signals that, when appropriately amplified and reproduced by a loudspeaker, produce an acoustic signal within the range of normal human hearing (typically 20-20 kHz). Within Article 640, the terms equipment and audio equipment are assumed to be equivalent to audio signal processing equipment. (640) (CMP-12)
Informational Note: This equipment includes, but is not limited to, loudspeakers; headphones; pre-amplifiers; microphones and their power supplies; mixers; MIDI (musical instrument digital interface) equipment or other digital control systems; equaliz- ers, compressors, and other audio signal processing equipment; and audio media recording and playback equipment, including turntables, tape decks and disk players (audio and multimedia), synthesizers, tone generators, and electronic organs. Electronic organs and synthesizers may have integral or separate amplifica- tion and loudspeakers. With the exception of amplifier outputs, virtually all such equipment is used to process signals (using analog or digital techniques) that have nonhazardous levels of voltage or current.
Audio System. The totality of all equipment and interconnect- ing wiring used to fabricate a fully functional audio signal processing, amplification, and reproduction system. (640) (CMP-12)
Audio Transformer. A transformer with two or more electri- cally isolated windings and multiple taps intended for use with an amplifier loudspeaker signal output. (640) (CMP-12)
Authority Having Jurisdiction (AHJ). An organization, office, or individual responsible for enforcing the requirements of a code or standard, or for approving equipment, materials, an installation, or a procedure. (CMP-1)
Informational Note: The phrase "authority having jurisdiction," or its acronym AHJ, is used in NFPA documents in a broad manner, since jurisdictions and approval agencies vary, as do their responsibilities. Where public safety is primary, the author- ity having jurisdiction may be a federal, state, local, or other regional department or individual such as a fire chief; fire marshal; chief of a fire prevention bureau, labor department, or
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-27
ARTICLE 100 -DEFINITIONS
CHAPTER 1
health departinent; building official; electrical inspector; or others having statutory authority. For insurance purposes, an insurance inspection department, rating bureau, or other insur- ance company representative may be the authority having juris- diction. In many circumstances, the property owner or his or her designated agent assumes the role of the authority having jurisdiction; at government installations, the commanding offi- cer or departinental official may be the authority having jurisdic- tion.
Automatic. Performing a function without the necessity of human intervention. (CMP-1)
Bathroom. An arca including a sink with one or more of the following: a toilet, a urinal, a tub, a shower, a bidet, or similar plumbing fixtures. (CMP-2)
Battery. A single cell or a group of cells connected together electrically in series, in parallel, or a combination of both. (CMP-13)
Battery, Flow. (Flow Battery) An energy storage component that stores its active materials in the form of one or two electro- lytes external to the reactor interface. When in use, the electro- lytes are transferred between reactor and storage tanks. (706) (CMP-13)
Informational Note: Three commercially available flow battery technologies are zinc air, zinc bromine, and vanadium redox, sometimes referred to as pumped electrol yle ESS.
Battery, Sealed. (Sealed Battery) A battery that has no provi- sion for the routine addition of water or electrolyte or for external measurement of electrolyte specific gravity and might contain pressure relief venting. (CMP-13)
Battery, Stationary Standby. (Stationary Standby Battery) A battery that spends the majority of the time on continuous float charge or in a high state of charge, in readiness for a discharge cvent. (CMP-13)
Informational Note: Uninterruptible Power Supply (UPS) batteries are an example that falls under this definition.
Battery-Powered Lighting Units. Individual unit equipment for backup illumination consisting of a rechargeable battery; a battery-charging means; provisions for one or more lamps mounted on the equipment, or with terminals for remote lamps, or both; and a relaying device arranged to energize the lamps automatically upon failure of the supply to the unit equipment. (517) (CMP-15)
Berth. The water space to be occupied by a boat or other vessel alongside or between bulkheads, piers, piles, fixed and floating docks, or any similar access structure. [303:3.3.2] (555) (CMP-7)
Informational Note: See the definition of Slip for additional information.
Bipolar Circuit. A dc circuit that is comprised of two monopole circuits, cach having an opposite polarity connected to a common reference point. (CMP-4)
Block. A square or portion of a city, town, or village enclosed by streets and including the alleys so enclosed, but not any street. (800) (CMP-16)
Boatyard. A facility used for constructing, repairing, servicing, hauling from the water, storing (on land and in water), and launching of boats. [303:3.3.3] (555) (CMP-7)
Bodies of Water, Artificially Made. (Artificially Made Bodies of Water) Bodies of water that have been constructed or modified to fit some decorative or commercial purpose such as, but not limited to, acration ponds, fish farm ponds, storm retention basins, treatment ponds, and irrigation (channel) facilities. Water depths may vary seasonally or be controlled. (682) (CMP-17)
Bodies of Water, Natural. (Natural Bodies of Water) Bodies of water such as lakes, streams, ponds, rivers, and other naturally occurring bodies of water, which may vary in depth throughout the year. (682) (CMP-17)
Bonded (Bonding). Connected to establish electrical continu- ity and conductivity. (CMP-5)
Bonding Conductor (Bonding Jumper). A conductor that ensures the required electrical conductivity between metal parts that are required to be electrically connected. (CMP-5)
Bonding Jumper, Equipment. (Equipment Bonding Jumper) The connection between two or more portions of the cquip- ment grounding conductor: (CMP-5)
Bonding Jumper, Main. (Main Bonding Jumper) The connec- tion between the grounded circuit conductor and the equip- ment grounding conductor, or the supply-side bonding jumper, or both, at the service. (CMP-5)
Bonding Jumper, Supply-Side. (Supply-Side Bonding Jumper) A conductor installed on the supply side of a service or within a service equipment enclosure(s), or for a separately derived system, that ensures the required electrical conductivity between metal parts required to be electrically connected. (CMP-5)
Bonding Jumper, System. (System Bonding Jumper) The connection between the grounded circuit conductor and the supply-side bonding jumper, or the equipment grounding conductor, or both, at a separately derived system. (CMP-5)
Border Light. A permanently installed overhead strip light. (520) (CMP-15)
Bottom Shield. A protective layer that is installed between the floor and flat conductor cable (Type FCC) to protect the cable from physical damage and may or may not be incorporated as an integral part of the cable. (324) (CMP-6)
Branch Circuit (Branch-Circuit). The circuit conductors between the final overcurrent device protecting the circuit and the outlet(s). (CMP-2)
Branch Circuit, Appliance. (Appliance Branch Circuit) A branch circuit that supplies energy to one or more outlets to which appliances are to be connected and that has no perma- nently connected luminaires that are not a part of an appli- ancc. (CMP-2)
Branch Circuit, General-Purpose. (General-Purpose Branch Circuit) A branch circuit that supplies two or more receptacles or outlets for lighting and appliances. (CMP-2)
Branch Circuit, Individual. (Individual Branch Circuit) A branch circuit that supplies only one utilization equipment. (CMP-2)
Branch Circuit, Motor. (Motor Branch Circuit) The circuit conductors, including equipment, between the motor branch-
70-28
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 100 - DEFINITIONS
CHAPTER 1
circuit short-circuit and ground-fault protective device and an individual motor. (CMP-11)
Branch Circuit, Multiwire. (Multiwire Branch Circuit) A branch circuit that consists of two or more ungrounded conductors that have a voltage between them, and a neutral conductor that has cqual voltage between it and cach ungroun- ded conductor of the circuit and that is connected to the neutral conductor of the system. (CMP-2)
Branch-Circuit Selection Current (BCSC). The value in amperes to be used instead of the rated-load current in deter- mining the ratings of motor branch-circuit conductors, discon- necting means, controllers, and branch-circuit short-circuit and ground-fault protective devices wherever the running overload protective device permits a sustained current greater than the specified percentage of the rated-load current. The value of branch-circuit selection current will always be equal to or greater than the marked rated-load current. (440) (CMP-11)
Breakout Assembly. An adapter used to connect a multipole connector containing two or more branch circuits to multiple individual branch-circuit connectors. (520) (CMP-15)
Broadband. Wide bandwidth data transmission that transports multiple signals, protocols, and traffic types over various media types. (C.MP-16)
Building. A structure that stands alone or that is separated from adjoining structures by fire walls. (CMP-1)
Building, Floating. (Floating Building) A building that floats on water, is moored in a permanent location, and has a prem- ises wiring system served through connection by permanent wiring to an electrical supply system not located on the prem- iscs. (CMP-7)
Building, Manufactured. (Manufactured Building) Any build- ing that is of closed construction and is made or as.sembled in manufacturing facilities on or off the building site for installa- tion, or for assemblyand installation on the building site, other than manufactured homes, mobile homes, park trailers, or recreational vehicles. (545) (CMP-7)
Building Component. Any subsystem, subassembly, or other system designed for use in or integral with or as part of a struc- turc, which can include structural, electrical, mechanical, plumbing, and fire protection systems, and other systems affect- ing health and safety. (545) (CMP-7)
Building System. Plans, specifications, and documentation for a system of manufactured building or for a type or a system of building components, which can include structural, electrical, mechanical, plumbing, and fire protection systems, and other systems affecting health and safety, and including such varia- tions thereof as are specifically permitted by regulation, and which variations are submitted as part of the building system or amendment thereto. (545) (CMP-7)
Bulkhead. A vertical structural wall, usually of stone, timber, metal, concrete, or synthetic material, constructed along, and generally parallel to, the shoreline to retain carth as an exten- sion of the upland, and often to provide suitable water depth at the waterside facc. [303:3.3.5] (555) (CMP-7)
Bull Switch. An externally operated wall-mounted safety switch that can contain overcurrent protection and is designed for the connection of portable cables and cords. (530) (CMP-15)
Bundled. Cables or conductors that are tied, wrapped, taped, or otherwise periodically bound together. (520) (CMP-15)
Busbar. A noninsulated conductor electrically connected to the source of supply and physically supported on an insulator providing a power rail for connection to utilization equipment, such as sensors, actuators, A/V devices, low-voltage luminaire assemblies, and similar electrical equipment. (393) (CMP-18)
Busbar Support. An insulator that runs the length of a section of suspended ceiling bus rail that serves to support and isolate the busbars from the suspended grid rail. (393) (CMP-18)
Busway. A raceway consisting of a metal enclosure containing factory-mounted, bare or insulated conductors, which are usually copper or aluminum bars, rods, or tubes. (CMP-8)
Cabinet. An enclosure that is designed for either surface mounting or flush mounting and is provided with a frame, mat, or trim in which a swinging door or doors are or can be hung. (CMP-9)
Cable, Abandoned. (Abandoned Cable) Installed cable that is not terminated at equipment other than a termination fitting or a connector and is not identified for future use with a tag. (CMP-16)
Informational Note: See 640.6(B), 645.5(G), 722.25, 760.25, 770.25, and 800.25 for requirements covering the removal of abandoned cables.
Cable, Armored (Type AC). (Armored Cable) A fabricated assembly of insulated conductors in a flexible interlocked metallic armor. (CMP-6)
Cable, Circuit Integrity (CI). (Circuit Integrity Cable) Cable(s) marked with the suffix "-CI" used for remote control, signaling, power-limited, fire alarm, optical fiber, or communications systems that supply critical circuits to ensure survivability for continued circuit operation for a specified time under fire conditions. (CMP-3)
Informational Note: See 728.4 for power circuits installed for survivability.
Cable, Coaxial. (Coaxial Cable) A cylindrical assembly composed of a conductor centered inside a metallic tube or shield, separated by a dielectric material, and usually covered by an insulating jacket. (CMP-16)
Cable, Festoon. (Festoon Cable) Single- and multiple- conductor cable intended for use and installation where flexi- bility is required. (610) (CMP-12)
Cable, Flat Conductor (Type FCC). (Flat Conductor Cable) Three or more separate flat copper conductors placed horizon- tally edge-to-edge and enclosed within an insulating assembly (324) (C.VIP-6)
Cable, Instrumentation Tray (Type ITC). (Instrumentation Tray Cable) A factory assembly of two or more insulated conductors, with or without an equipment grounding conduc- tor(s), enclosed in a nonmetallic sheath. (CMP-3)
Cable, Integrated Gas Spacer (Type IGS). (Integrated Gas Spacer Cable) A factory assemblyof one or more conductors, cach individually insulated and enclosed in a loose fit, nonme- tallic flexible conduit as an integrated gas spacer cable rated 0 volts through 600 volts. (CMP-6)
2023 Edition NATIONAL ELECTRICAL CODE
70-29
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
ARTICLE 100 - DEFINITIONS
CHAPTER 1
Cable, Limited Use. (Limited-Use Cable) Cables that are inten- ded to be used with protection such as a raceway or for specific restricted applications. (722) (CMP-3)
Cable, Medium Voltage(Type MV). (Medium Voltage Cable) A single or multiconductor solid dielectric insulated cable rated 2001 volts up to and including 35,000 volts, nominal. (CMP-6)
Cable, Metal Clad (Type MC). (Metal Clad Cable) A factory assembly of one or more insulated circuit conductors with or without optical fiber members enclosed in an armor of inter- locking metal tape, or a smooth or corrugated metallic sheath. (CMP-6)
Cable, Metallic Conductor. (Metallic Conductor Cable) A factory assembly of two or more conductors having an overall covering. (C.MP-16)
Cable, Mineral-Insulated, Metal-Sheathed (Type MI). (Mineral- Insulated, Metal-Sheathed Cable) A factory assembly of one or more conductors insulated with a highly compressed refractory mineral insulation and enclosed in a liquidtight and gastight continuous copper or alloy steel sheath. (CMP-6)
Cable, Nonmetallic-Sheathed. A factory assembly of two or more insulated conductors enclosed within an overall nonme- tallic jacket. (CMP-6)
Cable, Nonmetallic-Sheathed (Type NM). Insulated conduc- tors enclosed within an overall nonmetallic jacket. (CMP-6)
Cable, Nonmetallic-Sheathed (Type NMC). Insulated conduc- tors enclosed within an overall, corrosion resistant, nonmetallic jacket. (CMP-6)
Cable, Optical Fiber. (Optical Fiber Cable) A factory assembly or field assembly of one or more optical fibers having an over- all covering. (CMP-16)
Informational Note: A field-assembled optical fiber cable is an assembly of one or more optical fibers within a jacket. The jacket, without optical fibers, is installed in a manner similar to conduit or raceway. Once the jacket is installed, the optical fibers are inserted into the jacket, completing the cable assem- bly.
Cable, Optical Fiber, Conductive. (Conductive Optical Fiber Cable) A factory assembly of one or more optical fibers having an overall covering and containing non-current-carrying conductive member(s) such as metallic strength member(s), metallic vapor barrier(s), metallic armor, or metallic sheath. (CMP-16)
Cable, Optical Fiber, Hybrid. (Hybrid Optical Fiber Cable) A cable containing optical fibers and current-carrying electrical conductors. (CMP-16)
Cable, Optical Fiber, Nonconductive. (Nonconductive Optical Fiber Cable) A factory assembly of one or more optical fibers having an overall covering and containing no electrically conductive materials. (CMP-16)
Cable, Optical Fiber, Protected. (Protected Optical Fiber Cable) Optical fiber cable protected from releasing optical radiation into the atmosphere during normal operating condi- tions and foreseeable malfunctions by additional armoring, conduit, cable tray, or raceway. (CMP-14)
Informational Note: See ANSI/UL 60079-28, Explosive Atmos- pheres - Part 28: Protection of Equipment and Transmission Systems Using Optical Radiation, for additional information.
Cable, Portable Power Feeder. (Portable Power Feeder Cable) One or more flexible shielded insulated power conductors enclosed in a flexible covering rated from 2001 to 25,000 volts. (CMP-6)
Cable, Power and Control Tray (Type TC). (Power and Control Tray Cable) A factory assembly of two or more insulated conductors, with or without associated bare or covered cquip- ment grounding conductors, under a nonmetallic jacket. (CMP-6)
Cable, Power-Limited Tray (Type PLTC). (Power-Limited Tray Cable) A factory assembly of two or more insulated conductors rated at 300 volts, with or without associated bare or insulated equipment grounding conductors, under a nonmetallic jacket. (CMP-3)
Cable, Service. (Service Cable) Service conductors made up in the form of a cable. (CMP-10)
Cable, Service Entrance. (Service Entrance Cable) A single conductor or multiconductor cable provided with an overall covering, primarily used for services. (CMP-6)
Cable, Service Entrance (Type SE). Service-entrance cable having a flame-retardant, moisture-resistant covering. (CMP-6)
Cable, Service Entrance (Type USE). Service-entrance cable, identified for underground use, having a moisture-resistant covering, but not required to have a flame-retardant covering. (CMP-6).
Cable, Type P. A factory assembly of one or more insulated flexible tinned copper conductors, with associated equipment grounding conductor(s), with or without a braided metallic armor and with an overall nonmetallic jacket. (CMP-6)
Cable, Under Carpet. (Under Carpet Cable) Cables that are intended to be used under carpeting, floor covering, modular tiles, and planks. (722) (CMP-3)
Cable, Underground Feeder and Branch-Circuit (Type UF). (Underground Feeder and Branch-Circuit Cable) A factory assembly of one or more insulated conductors with an integral or an overall covering of nonmetallic material suitable for direct burial in the carth. (CMP-6)
Cable Assembly, Flat (Type FC). (Flat Cable Assembly) An assembly of parallel conductors formed integrally with an insu- lating material web specifically designed for field installation in surface metal raceway. (CMP-6)
Cable Bundle. A group of cables that are tied together or in contact with one another in a closely packed configuration for at least 1.0 m (40 in.). (CMP-3)
Informational Note: Random or loose installation of individual cables can result in less heating. Combing of the cables can result in less heat dissipation and more signal cross talk between cables.
Cable Connector. A connector designed to join flat conductor cables (Typc FCC) without using a junction box. (324) (CMP-6)
Cable Connector [as applied to hazardous (classified) loca- tions]. An electrical device that is part of a cable assembly and that, by insertion of two mating configurations, establishes a connection between the conductors of the cable assembly and the conductors of a fixed piece of equipment. (CMP-14)
70-30
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 100 - DEFINITIONS
CHAPTER 1
Informational Note No. 1: See ANSI/UL 121201, Nonincendive Electrical Equipment for Use in Class I and II, Division 2 and Class III, Divisions 1 and 2 Hazardous (Classified) Locations, for information on the use of cable connectors.
Informational Note No. 2: Cable connectors in other than hazardous (classified) locations are referred to as male and female fittings.
Informational Note No. 3: See ANSI/UL 2238, Cable Assemblies and Fittings for Industrial Control and Signal Distribution, and ANSI/UL 2237, Multi-Point Interconnection Power Cable Assemblies for Industrial Machinery, for examples of standards on male and female fittings in other than hazardous (classified) locations.
Cable Joint. A connection consisting of an insulation system and a connector where two (or more) medium voltage (Type MV) cables are joined together. (CMP-6)
Cable Management System. An apparatus designed to control and organize lengths of cable or cord. (CMP-12)
Cable Routing Assembly. A single channel or connected multi- ple channels, as well as associated fittings, forming a structural system that is used to support and route communications wires and cables, optical fiber cables, data cables associated with information technology and communications equipment, Class 2, Class 3, and Type PLTC cables, and power-limited fire alarm cables in plenum, riser, and general-purpose applica- tions. (CMP-16)
Cable Sheath. A single or multiple layers of a protective cover- ing that holds and protects the conductors or optical fibers, or both, contained inside. (CMP-16)
Cable System, Fire-Resistive. (Fire-Resistive Cable System) A cable and components used to ensure survivability of critical circuits for a specified time under fire conditions. (CMP-3)
Cable System, Flat Conductor. (Flat Conductor Cable System) A complete wiring system for branch circuits that is designed for installation under carpet squares. (324) (CMP-6)
Informational Note: The FCC system includes Type FCC cable and associated shielding, connectors, terminators, adapters, boxes, and receptacles.
Cable Termination. A connection consisting of an insulation system and a connector and installed on a medium voltage (Type MV) cable to connect from a cable to a device, such as equipment. (CMP-6)
Cable Tray System. A unit or assemblyof units or sections and associated fittings forming a structural system used to securely fasten or support cables and raceways. (CMP-8)
Cablebus. An assembly of units or sections with insulated conductors having associated fittings forming a structural system used to securely fasten or support conductors and conductor terminations in a completely enclosed, ventilated, protective metal housing. This assembly is designed to carry fault current and to withstand the magnetic forces of such current. (CMP-8)
Informational Note: Cablebus is ordinarily assembled at the point of installation from the components furnished or speci- fied by the manufacturer in accordance with instructions for the specific job.
Cell (as applied to batteries). The basic electrochemical unit, characterized by an anode and a cathode, used to receive, storc, and deliver electrical energy. (CMP-13)
Cell, Sealed. (Sealed Cell) A cell that has no provision for the routine addition of water or electrolyte or for external meas- urement of electrolyte specific gravity and might contain pres- sure relief venting. (CMP-13)
Cell Line. An assembly of electrically interconnected electro- lytic cells supplied by a source of direct-current power. (CMP-12)
Cell Line Attachments and Auxiliary Equipment. A term that includes, but is not limited to, auxiliary tanks; process piping; ductwork; structural supports; exposed cell line conductors; conduits and other raceways; pumps, positioning equipment, and cell cutout or bypass electrical devices. Auxiliary cquip- ment includes tools, welding machines, crucibles, and other portable equipment used for operation and maintenance within the electrolytic cell line working zone. In the cell line working zone, auxiliary cquipment includes the exposed conductive surfaces of ungrounded cranes and crane-mounted cell-servicing equipment. (668) (CMP-12)
Charge Controller. Equipment that controls de voltage or dc current, or both, and that is used to charge a battery or other energy storage device. (CMP-13)
Charger Power Converter. The device used to convert energy from the power grid to a high-frequency output for wireless power transfer. (625) (CMP-12)
Child Care Facility. A building or structure, or portion thereof, for educational, supervisory, or personal care services for more than four children 7 years old or less. (406) (CMP-18)
Circuit Breaker. A device designed to open and close a circuit by nonautomatic means and to open the circuit automatically on a predetermined overcurrent without damage to itself when properly applied within its rating. (CMP-10)
Informational Note: The automatic opening means can be inte- gral, direct acting with the circuit breaker, or remote from the circuit breaker.
Circuit Breaker, Adjustable. (Adjustable Circuit Breaker) A qualifying term indicating that the circuit breaker can be set to trip at various values of current, time, or both, within a prede- termined range. (CMP-10)
Circuit Breaker, Instantaneous Trip. (Instantaneous Trip Circuit Breaker) A qualifying term indicating that no delay is purposely introduced in the tripping action of the circuit breaker. (CMP-10)
Circuit Breaker, Inverse Time. (Inverse Time Circuit Breaker) A qualifying term indicating that there is a delay purposely introduced in the tripping action of the circuit breaker, and the delay decreases as the magnitude of the current increases. (CMP-10)
Circuit Breaker, Nonadjustable. (Nonadjustable Circuit Breaker) A qualifying term indicating that the circuit breaker docs not have any adjustment to alter the value of the current at which it will trip or the time required for its operation. (CMP-10)
Class 1 Circuit. The portion of the wiring system between the load side of the Class 1 power source and the connected equip- ment. (CMP-3)
Class 2 Circuit. The portion of the wiring system between the load side of a Class 2 power source and the connected equip-
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-31
ARTICLE 100 - DEFINITIONS
CHAPTER 1
ment. Due to its power limitations, a Class 2 circuit considers safety from a fire initiation standpoint and provides acceptable protection from electric shock. (CMP-3)
Class 3 Circuit. The portion of the wiring system between the load side of a Class 3 power source and the connected equip- ment. Due to its power limitations, a Class 3 circuit considers safety from a fire initiation standpoint. Since higher levels of voltage and current than for Class 2 are permitted, additional safeguards are specified to provide protection from an electric shock hazard that could be encountered. (CMP-3)
Class 4 Circuit. The portion of the wiring system between the load side of a Class 4 transmitter and the Class 4 receiver or Class 4 utilization equipment, as appropriate. Due to the active monitoring and control of the voltage and current provided, a Class 4 circuit considers safety from a fire initiation standpoint and provides acceptable protection from electric shock. (726) (CMP-3)
Informational Note: A Class 4 circuit is also commonly referred to as a fault-managed power circuit.
Class 4 Device. Any active device connected to the Class 4 circuit; examples include a Class 4 transmitter, a Class 4 receiver, or Class 4 utilization equipment. (CMP-3)
Class 4 Power System. An actively monitored and controlled system consisting of one or more Class 4 transmitters and one or more Class 4 receivers connected by a cabling system. (CMP-3)
Class 4 Receiver. A device that accepts Class 4 power and converts it for use by utilization equipment. (CMP-3)
Class 4 Transmitter. A device that sources Class 4 power. (726) (CMP-3)
Informational Note: A Class 4 transmitter is different from tradi- tional power sources in that it monitors the line for faults (both line-to-line and line-to-ground) and ceases power transmission if a fault is sensed.
Class 4 Utilization Equipment. Devices that are directly powered by a Class 4 transmitter without the need for a sepa- rate Class 4 receiver (the receiver is integrated into the cquip- ment). (CMP-3)
Closed Construction. Any building, building component, assembly, or system manufactured in such a manner that all concealed parts of processes of manufacture cannot be inspec- ted after installation at the building site without disassembly, damage, or destruction. (545) (CMP-7)
Clothes Closet. A nonhabitable room or space intended primarily for storage of garments and apparel. (CMP-1)
Clothes Closet Storage Space. The arca within a clothes closet in which combustible materials can be kept. (410) (CMP-18)
Collector Rings. An assemblyof slip rings for transferring elec- tric energy from a stationary to a rotating member. (675) (CMP-7)
Combiner (DC). (dc Combiner) (Direct-Current Combiner) An enclosure that includes devices used to connect two or more PV system de circuits in parallel. (690) (CMP-4)
Combustible Dust. Solid particles that are 500 um or smaller (i.c., material passing a U.S. No. 35 Standard Sieve as defined in ASTM E11-17, Standard Specification for Woven Wire Test Sieve
Cloth and Test Sieves) that can form an explosible mixture when suspended in air at standard atmospheric pressure and temper- aturc. [499:3.3.3] (CMP-14)
Informational Note: See ASTM E1226, Standard Test Method for Explosibility of Dust Clouds, ISO 6184-1, Explosion protection systems - Part 1: Determination of explosion indices of combustible dusts in air, or ANSI/UL 80079-20-2, Explosive Atmospheres - Part 20-2: Material Characteristics - Combustible Dusts Test Methods, for proce- dures for determining the explosibility of dusts. Historically, explosibility has been described as presenting a flash fire or explosion hazard. It could be understood that potential hazards due to the formation of an explosible mixture when suspended in air at standard atmospheric pressure and temperature would include ignition.
Combustible Gas Detection System. A protection technique utilizing stationary gas detectors in industrial establishments. (CMP-14)
Commissioning. The process, procedures, and testing used to set up and verify the initial performance, operational controls, safety systems, and sequence of operation of electrical devices and equipment, prior to it being placed into active service. (CMP-13)
Communications Circuit. A metallic, fiber, or wireless circuit that provides voice/data (and associated power) for communications-related services between communications equipment. (CMP-16)
Communications Circuit, Network-Powered Broadband. (Network-Powered Broadband Communications Circuit) The circuit extending from the communications utility's or service provider's serving terminal or tap up to and including the network interface unit (NIU). (830) (CMP-16)
Informational Note: A typical one-family dwelling network- powered communications circuit consists of a communications drop or communications service cable and an NIU and includes the communications utility's serving tenninal or tap where it is not under the exclusive control of the communications utility.
Communications Circuit, Premises. (Premises Communications Circuit) The circuit that extends voice, audio, video, data, interactive services, telegraph (except radio), and outside wiring for fire alarm and burglar alarm from the service provid- er's network terminal to the customer's communications cquip- ment. (840) (CMP-16)
Communications Equipment. The electronic equipment that performs the telecommunications operations for the transmis- sion of audio, video, and data, and includes power equipment (c.g., dc converters, inverters, and batteries), technical support equipment (c.g., computers), and conductors dedicated solely to the operation of the equipment. (C.MP-16)
Informational Note: As the telecommunications network transi- tions to a more data-centric network, computers, routers, serv- ers, and their powering equipment, are becoming essential to the transmission of audio, video, and data and are finding increasing application in communications equipment installa- tions.
Communications Service Provider. An organization, business, or individual that offers communications service to others. (CMP-16)
Community Antenna Television Circuit (CATV). The circuit that extends community antenna television systems for audio, video, data, and interactive services from the service provider's
70-32
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 100- DEFINITIONS
CHAPTER 1
network terminal to the appropriate customer equipment. (CMP-16)
Concealable Nonmetallic Extension. A listed assembly of two, three, or four insulated circuit conductors within a nonmetallic jacket, an extruded thermoplastic covering, or a scaled nonme- tallic covering. The classification includes surface extensions intended for mounting directly on the surface of walls or ceil- ings and concealed with paint, texture, joint compound, plas- ter, wallpaper, tilc, wall paneling, or other similar materials. (CMP-6)
Concealed. Rendered inaccessible by the structure or finish of the building. (CMP-1)
Informational Note: Wires in concealed raceways are considered concealed, even though they may become accessible by with- drawing them.
Concealed Knob-and-Tube Wiring. A wiring method using knobs, tubes, and flexible nonmetallic tubing for the protec- tion and support of single insulated conductors. (CMP-6)
Conductor, Bare. (Bare Conductor) A conductor having no covering or electrical insulation whatsoever. (CMP-6)
Conductor, Copper-Clad Aluminum. (Copper-Clad Aluminum Conductor) Conductor drawn from a copper-clad aluminum rod, with the copper metallurgically bonded to an aluminum corc. (CMP-6)
Conductor, Covered. (Covered Conductor) A conductor encased within material of composition or thickness that is not recognized by this Code as electrical insulation. (CMP-6)
Conductor, Insulated. (Insulated Conductor) A conductor encased within material of composition and thickness that is recognized by this Code as electrical insulation. (CMP-6)
Conductor, Insulated. (Insulated Conductor) Overhead service conductor encased in a polymeric material adequate for the applied nominal voltage and any conductor types described in 310.4. (396) (CMP-6)
Informational Note: See ICEA S-76-474-2011, Standard for Neutral Supported Power Cable Assemblies with Weather-Resistant Extruded Insulation Rated 600 Volts, for infonnation about overhead service conductors.
Conductors, Outdoor Overhead. (Outdoor Overhead Conduc- tors) Single conductors, insulated, covered, or bare, installed outdoors on support structures in frec air. (399) (CMP-6)
Conduit, Flexible Metal (FMC). (Flexible Metal Conduit) A raceway of circular cross section made of helically wound, formed, interlocked metal strip. (CMP-8)
Conduit, High Density Polyethylene (HDPE). (High Density Polyethylene Conduit) A nonmetallic raceway of circular cross section, with associated couplings, connectors, and fittings for the installation of electrical conductors. (CMP-8)
Conduit, Intermediate Metal (IMC). (Intermediate Metal Conduit) A steel threadable raceway of circular cross section designed for the physical protection and routing of conductors and cables and for use as an equipment grounding conductor when installed with its integral or associated coupling and appropriate fittings. (CMP-8)
Conduit, Liquidtight Flexible Metal (LFMC). (Liquidtight Flexi- ble Metal Conduit) A raceway of circular cross section having
an outer liquidtight, nonmetallic, sunlight-resistant jacket over an inner flexible metal core with associated couplings, connec- tors, and fittings for the installation of electric conductors. (CMP-8)
Conduit, Liquidtight Flexible Nonmetallic (LFNC). (Liquid- tight Flexible Nonmetallic Conduit) A raceway of circular cross section of various types as follows:
(1) A smooth scamless inner core and cover bonded together and having one or more reinforcement layers between the core and covers, designated as LFNC-A
(2) A smooth inner surface with integral reinforcement within the raceway wall, designated as LFNC-B
(3) A corrugated internal and external surface without inte- gral reinforcement within the raceway wall, designated as LFNC-C
(CMP-8)
Informational Note: FNMC is an alternative designation for LFNC.
Conduit, Nonmetallic Underground with Conductors (NUCC). (Nonmetallic Underground Conduit with Conductors) A factory assemblyof conductors or cables inside a nonmetallic, smooth wall raceway with a circular cross section. (CMP-8)
Conduit, Reinforced Thermosetting Resin (RTRC). (Rein- forced Thermosetting Resin Conduit) A rigid nonmetallic raceway of circular cross section, with integral or associated couplings, connectors, and fittings for the installation of clec- trical conductors and cables. (CMP-8)
Conduit, Rigid Metal (RMC). (Rigid Metal Conduit) A thread- able raceway of circular cross section designed for the physical protection and routing of conductors and cables and for use as an equipment grounding conductor when installed with its integral or associated coupling and appropriate fittings. (CMP -8)
Conduit, Rigid Polyvinyl Chloride (PVC). (Rigid Polyvinyl Chloride Conduit) A rigid nonmetallic raceway of circular cross section, with integral or associated couplings, connectors, and fittings for the installation of electrical conductors and cables. (CMP-8)
Conduit Body. A separate portion of a conduit or tubing system that provides access through a removable cover(s) to the interior of the system at a junction of two or more sections of the system or at a terminal point of the system.
Boxes such as FS and FD or larger cast or sheet metal boxes are not classified as conduit bodies. (CMP-9)
Connector. An electromechanical fitting. (393) (CMP-18)
Connector, Intercell. (Intercell Connector) An electrically conductive bar or cable used to connect adjacent cells. (CMP-13)
Connector, Intertier. (Intertier Connector) An electrical conductor used to connect two cells on different tiers of the same rack or different shelves of the same rack. (CMP-13)
Connector, Load. (Load Connector) An electromechanical connector used for power from the busbar to utilization cquip- ment. (393) (CMP-18)
Connector, Pendant. (Pendant Connector) An electromechani- cal or mechanical connector used to suspend low-voltage luminaire or utilization equipment below the grid rail and to
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-33
CHAPTER 1
ARTICLE 100 - DEFINITIONS
supply power to connect from the busbar to utilization equip- ment. (393) (CMP-18)
Connector, Power Feed. (Power Feed Connector) An electro- mechanical connector used to connect the power supply to a power distribution cable, to connect directly to the busbar, or to connect from a power distribution cable to the busbar. (393) (CMP-18)
Connector, Pressure (Solderless). (Pressure Connector) A device that establishes a connection between two or more conductors or between one or more conductors and a terminal by means of mechanical pressure and without the use of solder. (CMP-1)
Connector, Rail to Rail. (Rail to Rail Connector) An electro- mechanical connector used to interconnect busbars from one ceiling grid rail to another grid rail. (393) (CMP-18)
Connector Strip. A metal wireway containing pendant or flush receptacles. (520) (CMP-15)
Container (as applied to batteries). A single-cell or multicell vessel or jar that holds the plates, electrolyte, and other clements of a single unit in a battery. (CMP-13)
Continuous Load. A load where the maximum current is expected to continue for 3 hours or more. (CMP-2)
Control. The predetermined process of connecting, discon- necting, increasing, or reducing electric power. (750) (CMP-13)
Control Circuit. The circuit of a control apparatus or system that carries the electric signals directing the performance of the controller but does not carry the main power current. (CMP-11)
Control Circuits, Fault-Tolerant External. (Fault-Tolerant Exter- nal Control Circuits) Those control circuits cither entering or leaving the fire pump controller enclosure, which if broken, disconnected, or shorted will not prevent the controller from starting the fire pump from all other internal or external means and may cause the controller to start the pump under these conditions. (695) (CMP-13)
Control Device, Emergency Lighting, (Emergency Lighting Control Device) A separate or integral device intended to perform one or more emergency lighting control functions. (700) (CMP-13)
Informational Note: See UL. 924, Emergency Lighting and Power Equipment, for information covering emergency lighting control devices.
Control Drawing. A drawing or other document provided by the manufacturer of the intrinsically safe or associated appara- tus, or of the nonincendive field wiring apparatus or associated nonincendive field wiring apparatus, that details the allowed interconnections between the intrinsically safe and associated apparatus or between the nonincendive field wiring apparatus or associated nonincendive field wiring apparatus. (CMP-14)
Informational Note: See the following standards for additional information:
(2)
(1) ANSI/ISA/UL 120202, Recommendations for the Preparation, Content, and Organization of Intrinsir Safety Control Drawings ANSI/UL 913, Intrinsically Safe Apparatus and Associated Apparatus for Use in Class I, II, and III, Division 1, Hazardous (Classified) Locations
(3) ANSI/UL 60079-11, Explosive.Atmospheres - Part 11: Equip- ment Protection by Intrinsir Safety "i"
(4) ANSI/UL 121201, Nonincendive Electrical Equipment for Use in Class I and II, Division 2 and Class III, Divisions 1 and 2 Hazardous (Classified) Locations
(5) ANSI/ISA RP 12.06.01, Recommended Practice for Wiring Methods for Hazardous (Classified ) Locations Instrumentation - Part 1: Intrinsic Safety
Control Room. An enclosed control space outside the hoist- way, intended for full bodily entry, that contains the elevator motor controller. The room could also contain electrical and/or mechanical equipment used directly in connection with the elevator or dumbwaiter but not the electric driving machine or the hydraulic machine. (620) (CMP-12)
Control Space. A space inside or outside the hoistway intended to be accessed with or without full bodily entry that contains the elevator motor controller. This space could also contain electrical and/or mechanical equipment used directly in connection with the elevator, dumbwaiter, escalator, moving walk, or platform lift, but not the electrical driving machine or the hydraulic machinc. (620) (CMP-12)
Control System. The overall system governing the starting, stopping, direction of motion, acceleration, speed, and retarda- tion of the moving member. (620) (CMP-12)
Controller. A device or group of devices that serves to govern, in some predetermined manner, the electric power delivered to the apparatus to which it is connected. (CMP-1)
Controller, Motion. (Motion Controller) The electrical device(s) for that part of the control system that governs the acceleration, speed, retardation, and stopping of the moving member. (620) (CMP-12)
Informational Note: The motor control function may be inte- gral to the motion controller.
Controller, Motor. (Motor Controller) Any switch or device that is normally used to start and stop a motor by making and breaking the motor circuit current. (CMP-11)
Controller, Operation. (Operation Controller) The electrical device(s) for that part of the control system that initiates the starting, stopping, and direction of motion in response to a signal from an operating device. (620) (CMP-12)
Converter, DC-to-DC. (DC-to-DC Converter) A device that can provide an output de voltage and current at a higher or lower valuc than the input de voltage and current. (CMP-4)
Converter Circuit, DC-to-DC. (DC-to-DC Converter Circuit) The de circuit conductors connected to the output of a dc-to- dc converter. (CMP-4)
Converting Device. That part of the heating equipment that converts input mechanical or electrical energy to the voltage, current, and frequency used for the heating applicator. A converting device consists of equipment using line frequency, all static multipliers, oscillator-type units using vacuum tubes, inverters using solid-state devices, or motor-generator cquip- ment. (665) (CMP-12)
Cooking Unit, Counter-Mounted. (Counter-Mounted Cooking Unit) A cooking appliance designed for mounting in or on a counter and consisting of one or more heating elements, inter- nal wiring, and built-in or mountable controls. (CMP-2)
70-34
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 100 - DEFINITIONS
CHAPTER 1
Coordination, Selective. (Selective Coordination) Localization of an overcurrent condition to restrict outages to the circuit or equipment affected, accomplished by the selection and installa- tion of overcurrent protective devices and their ratings or settings for the full range of available overcurrents, from over- load to the available fault current, and for the full range of overcurrent protective device opening times associated with those overcurrents. (CMP-10)
Cord, Flexible. (Flexible Cord) Two or more flexible insulated conductors enclosed in a flexible covering. (CMP-6)
Cord Connector. A contact device terminated to a flexible cord that accepts an attachment plug or other insertion device. (CMP-6)
Cord Connector [as applied to hazardous (classified) loca- tions]. A fitting intended to terminate a cord to a box or simi- lar device and reduce the strain at points of termination and might include an explosionproof, a dust-ignitionproof, or a flameproofscal. (CMP-14)
Cord Set. A length of flexible cord having an attachment plug at one end and a cord connector at the other end. (CMP-6)
Corrosive Environment. Arcas or enclosures without adequate ventilation, where electrical equipment is located and pool sanitation chemicals are stored, handled, or dispensed . (680) (CMP-17).
Informational Note No. 1: See Advisory: Swimming Pool Chemical: Chlorine, OSWER 90-008.1, June 1990, available from the EPA National Service Center for Environmental Publications (NSCEP) as sanitation chemicals and pool water are considered to pose a risk of corrosion (gradual damage or destruction of materials) due to the presence of oxidizers (e.g., calcium hypo- chlorite, sodium hypochlorite, bromine, chlorinated isocyanu- rates) and chlorinating agents that release chlorine when dissolved in water.
Informational Note No. 2: See ANSI/APSP-11, Standard for Water Quality in Public Pools and Spas, ANSI/ASHRAE 62.1, Table 6-4 Minimum Exhaust Rates, and 2021 International Swimming Pool and Spa Code (ISPSC), Section 324, including associated defini- tions and requirements concerning adequate ventilation of indoor spaces such as equipment and chemical storage rooms, which can reduce the likelihood of the accumulation of corro- sive vapors. Chemicals such as chlorine cause severe corrosive and deteriorating effects on electrical connections, equipment, and enclosures when stored and kept in the same vicinity.
Counter (Countertop). A fixed or stationary surface typically intended for food preparation and serving, personal lavation, or laundering or a similar surface that presents a routine risk of spillage of larger quantities of liquids upon outlets mounted directly on or in the surface. (CMP-2)
Informational Note No. 1: See UL 498, Receptacles and Attachment Plugs, and UL 943, Ground-Fault Circuit Interrupters, which estab- lish the perfonnance evaluation criteria and construction crite- ria.
Informational Note No. 2: See 406.5(E), 406.5(G)(1), and 406.5(H) for infonnation on receptacles for counters and coun- tertops distinguished from receptacles for work surfaces.
Crane. A mechanical device used for lifting or moving boats. [303:3.3.6] (555) (CMP-7)
Critical Branch. A system of feeders and branch circuits supply- ing power for task illumination, fixed equipment, select recep- tacles, and select power circuits serving arcas and functions
related to patient care that are automatically connected to alternate power sources by one or more transfer switches during interruption of the normal power source. [99:3.3.30] (517) (CMP-15)
Critical Operations Areas, Designated (DCOA). (Designated Critical Operations Areas) Arcas within a facility or site desig- nated as requiring critical operations power. (CMP-13)
Critical Operations Data System. An information technology equipment system that requires continuous operation for reasons of public safety, emergency management, national security, or business continuity. (645) (CMP-12)
Critical Operations Power Systems (COPS). Power systems for facilities or parts of facilities that require continuous operation for the reasons of public safety, emergency management, national security, or business continuity. (CMP-13)
Cutout Box. An enclosure designed for surface mounting that has swinging doors or covers secured directly to and telescop- ing with the walls of the enclosure. (CMP-9)
Data Center, Modular (MDC). (Modular Data Center) Prefabri- cated units, rated 1000 volts or less, consisting of an outer enclosure housing multiple racks or cabinets of information technology equipment (ITE) (c.g., servers) and various support equipment, such as electrical service and distribution equipment, HVAC systems, and the like. (646) (CMP-12)
Informational Note: A typical construction may use a standard ISO shipping container or other structure as the outer enclo- sure, racks or cabinets of ITE, service-entrance equipment and power distribution components, power storage such as a UPS, and an air or liquid cooling system. Modular data centers are intended for fixed installation, either indoors or outdoors, based on their construction and resistance to environmental conditions. MDCs can be configured as an all-in-one system housed in a single equipment enclosure or as a system with the support equipment housed in separate equipment enclosures.
DC Plugging Box. A dc device consisting of one or more 2- polc, 2-wirc, nonpolarized, non-grounding-type receptacles intended to be used on de circuits only. (530) (CMP-15)
Dead-Front. Without live parts exposed to a person on the operating side of the equipment. (CMP-9)
Demand Factor. The ratio of the maximum demand of a system, or part of a system, to the total connected load of a system or the part of the system under consideration. (CMP-2)
Dental Office. A building or part thereof in which the follow- ing occur:
(1) Examinations and minor treatments/procedures performed under the continuous supervision of a dental professional;
(2) Use of limited to minimal sedation and treatment or procedures that do not render the patient incapable of self-preservation under emergency conditions; and
(3) No overnight stays for patients or 24-hour operations. [99:3.3.38] (CMP-15)
Device. A unit of an electrical system, other than a conductor, that carries or controls electric energy as its principal function. (CMP-1)
Dielectric Heating. Heating of a nominally insulating material due to its own dielectric losses when the material is placed in a varying electric field. (665) (CMP-12)
2023 Edition NATIONAL ELECTRICAL CODE
70-35
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
ARTICLE 100 - DEFINITIONS
CHAPTER 1
Disconnecting Means. A device, or group of devices, or other means by which the conductors of a circuit can be disconnec- ted from their source of supply. (CMP-1)
Distribution Point (Center Yard Pole) (Meter Pole). An electri- cal supply point from which service drops, service conductors, feeders, or branch circuits to buildings or structures utilized under single management are supplied. (547) (CMP-7)
Informational Note: The service point is typically located at the distribution point.
Diversion Controller (Diversion Charge Controller) (Diversion Load Controller). Equipment that regulates the output of a source or charging process by diverting power to direct-current or alternating-current loads or to an interconnected utility serv- icc. (CMP-13)
Diversion Load. A load connected to a diversion charge controller or diversion load controller, also known as a dump load. (CMP-4)
Docking Facility. A covered or open, fixed or floating structure that provides access to the water and to which boats arc secured. [303:3.3.7] (555) (CMP-7)
Dormitory Unit. A building or a space in a building in which group sleeping accommodations are provided for more than 16 persons who are not members of the same family in one room, or a series of closely associated rooms, under joint occu- pancy and single management, with or without meals, but with- out individual cooking facilities. (CMP 2)
Drop Box. A box containing pendant- or flush-mounted recep- tacles attached to a multiconductor cable via strain relief or a multipole connector. (520) (CMP-15)
Dust-Ignitionproof. Equipment enclosed in a manner that excludes dusts and does not permit arcs, sparks, or hcat other- wisc generated or liberated inside of the enclosure to cause ignition of exterior accumulations or atmospheric suspensions of a specified dust on or in the vicinity of the enclosure. (CMP-14)
Informational Note No. 1: See ANSI/UL 1203, Explosion-Proof and Dust-Ignition-Proof Electrical Equipment for Use in Hazardous (Classified) Locations, for additional information on dust- ignitionproof enclosures.
Informational Note No. 2: See NEMA 250, Enclosures for Electrical Equipment (1000 Volts Maximum), for additional information on dust-ignitionproof enclosures that are sometimes marked addi- tionally marked Type 9.
Dusttight. Enclosures constructed so that dust will not enter under specified test conditions. (CMP-14)
Informational Note No. 1: See ANSI/UL 121201, Nonincendive Electrical Equipment for Use in Class I and II, Division 2 and Class III, Divisions 1 and 2 Hazardous (Classified) Lorations, for additional information.
Informational Note No. 2: See NEMA 250, Enclosures for Electrical Equipment (1000 Volts Maximum), and ANSI/UL 50E, Enclosures for Electrical Equipment, Environmental Considerations, for addi- tional information on enclosure Types 3, 3X, 3S, 3SX, 4, 4X, 5, 6, 6P, 12, 12K, and 13 that are considered dusttight.
Duty, Continuous. (Continuous Duty) Operation at a substan- tially constant load for an indefinitely long time. (CMP-1)
Duty, Intermittent. (Intermittent Duty) Operation for alternate intervals of (1) load and no load; or (2) load and rest; or (3) load, no load, and rest. (CMP-1)
Duty, Periodic. (Periodic Duty) Intermittent operation in which the load conditions are regularly recurrent. (CMP-1)
Duty, Short-Time. (Short-Time Duty) Operation at a substan- tially constant load for a short and definite, specified time. (CMP-1)
Duty, Varying. (Varying Duty) Operation at loads, and for intervals of time, both of which may be subject to wide varia- tion. (CMP-1)
Dwelling, One-Family. (One-Family Dwelling) A building that consists solely of one dwelling unit. (CMP-1)
Dwelling, Two-Family. (Two-Family Dwelling) A building that consists solely of two dwelling units. (CMP-1)
Dwelling, Multifamily. (Multifamily Dwelling) A building that contains three or more dwelling units. (CMP-1)
Dwelling Unit. A single unit, providing complete and inde- pendent living facilities for one or more persons, including permanent provisions for living, sleeping, cooking, and sanita- tion. (CMP-2)
Electric-Discharge Lighting. Systems of illumination utilizing fluorescent lamps, high-intensity discharge (HID) lamps, or ncon tubing. (CMP-18)
Electric Power Production and Distribution Network. Power production, distribution, and utilization equipment and facili- ties, such as electric utility systems that are connected to prem- ises wiring and are external to and not controlled by a system that operates in interactive mode. (CMP-13)
Electric Sign. A fixed, stationary, or portable self-contained, electrically operated and/or electrically illuminated utilization equipment with words or symbols designed to convey informa- tion or attract attention. (CMP-18)
Electric Supply Stations. Locations containing the generating stations and substations, including their associated generator, storage battery, transformer, and switchgear arcas. (CMP-4)
Electric Vehicle (EV). An automotive-type vehicle for on-road usc, such as passenger automobiles, buses, trucks, vans, neigh- borhood electric vehicles, and electric motorcycles, primarily powered by an electric motor that draws current from a rechargeable storage battery, fuel cell, photovoltaic array, or other source of electric current. Plug-in hybrid electric vehicles (PHEV) are electric vehicles having a second source of motive power. (CMP-12)
Informational Note: Off-road, self-propelled electric mobile machines, such as industrial trucks, hoists, lifts, transports, golf carts, airline ground support equipment, tractors, and boats are not considered electric vehicles.
Electric Vehicle Connector. A device that, when electrically coupled (conductive or inductive) to an electric vehicle inlet, establishes an electrical connection to the electric vehicle for the purpose of power transfer and information exchange. (625) (CMP-12)
Informational Note: See 625.48 for further information on inter- active systems.
70-36
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 100 - DEFINITIONS
CHAPTER 1
Electric Vehicle Power Export Equipment (EVPE). The cquip- ment, including the outlet on the vehicle, that is used to provide electrical power at voltages greater than or equal to 30 Vac or 60 Vdc to loads external to the vehicle, using the vehicle as the source of supply. (625) (CMP-12)
Informational Note: Electric vehicle power export equipment and electric vehicle supply equipment or wireless power transfer equipment are sometimes contained in one piece of equipment, sometimes referred to as a bidirectional electric vehicle supply equipment (EVSE) or bidirectional wireless power transfer equipment (WPTE).
Electric Vehicle Supply Equipment (EVSE). Equipment for plug-in charging, including the ungrounded, grounded, and equipment grounding conductors, and the electric vehicle connectors, attachment plugs, personnel protection system, and all other fittings, devices, power outlets, or apparatus installed specifically for the purpose of transferring energy between the premises wiring and the electric vehicle. (625) (CMP-12)
Informational Note: Electric vehicle power export equipment and electric vehicle supply equipment or wireless power transfer equipment (WPTE) are sometimes contained in one piece of equipment, sometimes referred to as a bidirectional EVSE or bidirectional WPTE.
Electrical Circuit Protective System. A system consisting of components and materials intended for installation as protec- tion for specific electrical wiring systems with respect to the disruption of electrical circuit integrity upon exterior fire expo- surc. (CMP-16)
Electrical Datum Plane. A specified vertical distance above the normal high-water level at which electrical equipment can be installed and electrical connections can be made. (CMP-7)
Electrical Ducts. Electrical conduits, or other raceways round in cross section, that are suitable for use underground or embedded in concrete. (CMP-6)
Electrical Life Support Equipment. Electrically powered equip- ment whose continuous operation is necessary to maintain a patient's life. [99:3.3.45] (517) (CMP-15)
Electrical Resistance Trace Heating ."60079-30-1". Typc of protection for the purpose of producing heat on the principle of electrical resistance and typically composed of one or more metallic conductors and/or an electrically conductive material, suitably electrically insulated and protected. (CMP-14)
Informational Note: See ANSI/UL 60079-30-1, Explosive Atmos- pheres - Part 30-1: Electrical Resistance Trare Heating - General and Testing Requirements, for additional information.
Electrically Connected. A connection capable of carrying current as distingmished from connection through electromag- netic induction. (668) (CMP-12)
Electrified Truck Parking Space. A truck parking space that has been provided with an electrical system that allows truck operators to connect their vehicles while stopped and to use off-board power sources in order to operate on-board systems such as air conditioning, heating, and appliances, without any engine idling. (626) (CMP-12)
Informational Note: An electrified truck parking space also includes dedicated parking areas for heavy-duty trucks at travel plazas, warehouses, shipper and consignee yards, depot facilities, and border crossings. It does not include areas such as the
shoulders of highway ramps and access roads, camping and recreational vehicle sites, residential and commercial parking areas used for automotive parking or other areas where ac power is provided solely for the purpose of connecting automo- tive and other light electrical loads, such as engine block heat- ers, and at private residences.
Electrified Truck Parking Space Wiring Systems. All of the electrical wiring, equipment, and appurtenances related to electrical installations within an electrified truck parking space, including the electrified parking space supply equipment. (626) (CMP-12)
Electrolyte. The medium that provides the ion transport mech- anism between the positive and negative electrodes of a cell. (CMP-13)
Electrolytic Cell. A tank or vat in which electrochemical reac- tions are caused by applying electric energy for the purpose of refining or producing usable materials. (668) (CMP-12)
Electrolytic Cell Line Working Zone. The space envelope wherein operation or maintenance is normally performed on or in the vicinity of exposed energized surfaces of electrolytic cell lines or their attachments. (668) (CMP-12)
Electronic Power Converter. A device that uses power electron- ics to convert one form of electrical power into another form of electrical power. (CMP-4)
Informational Note: Examples of electronic power converters include, but are not limited to, inverters, dc-to-dc converters, and electronic charge controllers. These devices have limited current capabilities based on the device ratings at continuous rated power.
Electronically Protected. A motor provided with electronic control that is an integral part of the motor and protects the motor against dangerous overheating due to failure of the elec- tronic control, overload, and failure to start. (430) (CMP-11)
Emergency Luminaire, Battery-Equipped. (Battery-Equipped Emergency Luminaire) A luminaire with a rechargeable battery, a battery charging means, and an automatic load control relay. (CMP-13)
Emergency Luminaire, Directly Controlled. (Directly Control- led Emergency Luminaire) A luminaire supplied by the facility emergency power system and with a control input for dimming or switching that provides an emergency illumination level upon loss of normal power. (700) (CMP-13)
Informational Note: See ANSI/UL 924, Emergency Lighting and Power Equipment, for information covering directly controlled emergency luminaires.
Emergency Power Supply (EPS). The source(s) of electric power of the required capacity and quality for an emergency power supply system (EPSS). (CMP-13)
Emergency Power Supply System (EPSS). A complete func- tioning EPS system coupled to a system of conductors, discon- necting means and overcurrent protective devices, transfer switches, and all control, supervisory, and support devices up to and including the load terminals of the transfer equipment needed for the system to operate as a safe and reliable source of electric power. [110:3.3.4] (CMP-13)
Emergency Systems. Those systems legally required and classed as emergency by municipal, state, federal, or other codes, or by any governmental agency having jurisdiction.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-37
ARTICLE 100 -DEFINITIONS
CHAPTER 1
These systems are intended to automatically supply illumina- tion, power, or both, to designated arcas and equipment in the event of failure of the normal supply or in the event of accident to clements of a system intended to supply, distribute, and control power and illumination essential for safety to human lifc. (CMP-13)
Encapsulation "m". Type of protection where electrical parts that could ignite an explosive atmosphere by either sparking or heating are enclosed in a compound in such a way that this explosive atmosphere cannot be ignited. (CMP-14)
Informational Note: See NSI/CL 60079-18, Explosive atmos- pheres - Part 18: Equipment protection by encapsulation "m", for additional information.
Enclosed. Surrounded by a case, housing, fence, or wall(s) that prevents persons from accidentally contacting energized parts. (CMP-1)
Enclosed-Break. Having electrical make-or-break contacts such that, if an internal explosion of the flammable gas or vapor that can enter it occurs, the device will withstand the internal explo- sion without suffering damage and without communicating the internal explosion to the external flammable gas or vapor. (CMP-14)
Informational Note: See ANSI/UL 121201, Nonincendive Electri- cal Equipment for Use in Class I and II, Division 2 and Class III, Divi- sions 1 and 2 Hazardous (Classified) Locations, for additional information.
Enclosure. The case or housing of apparatus, or the fence or walls surrounding an installation to prevent personnel from accidentally contacting energized parts or to protect the cquip- ment from physical damage. (CMP-1)
Informational Note: See Table 110.28 for examples of enclosure types.
Energized. Electrically connected to, or is, a source of voltage. (CMP-1)
Energized, Likely to Become. (Likely to Become Energized) Conductive material that could become energized because of the failure of electrical insulation or electrical spacing. (CMP-5)
Energy Management System (EMS). A system consisting of any of the following: a monitor(s), communications equipment, a controller(s), a timer(s), or other device(s) that monitors and/or controls an electrical load or a power production or storage source. (CMP-13)
Energy Storage System (ESS). One or more devices installed as a system capable of storing energy and providing electrical energy into the premises wiring system or an electric power production and distribution network. (CMP-13)
Informational Note No. 1: An ESS(s) can include but is not limi- ted to batteries, capacitors, and kinetic energy devices (e.g., flywheels and compressed air). An ESS(s) can include inverters or converters to change voltage levels or to make a change between an ac or a dc system.
Informational Note No. 2: These systems differfrom a stationary standby battery installation where a battery spends the majority of the time on continuous float charge or in a high state of charge, in readiness for a discharge event.
Entertainment Device. A mechanical or electromechanical device that provides an entertainment experience. (522) (CMP-15)
Informational Note: These devices can include animated props, show action equipment, animated figures, and special effects, coordinated with audio and lighting to provide an entertain- ment experience.
Equipment. A general term, including fittings, devices, appli- ances, luminaires, apparatus, machinery, and the like used as a part of, or in connection with, an electrical installation. (CMP-1)
Equipment, Mobile. (Mobile Equipment) Equipment with elec- trical components that is suitable to be moved only with mechanical aids or is provided with wheels for movement by a person(s) or powered devices. (513) (CMP-14)
Equipment, Portable. (Portable Equipment) Equipment fed with portable cords or cables intended to be moved from one place to another. (640) (CMP-12)
Equipment, Portable. (Portable Equipment) Equipment with electrical components suitable to be moved by a single person without mechanical aids. (511) (CMP-14)
Equipment, Portable. (Portable Equipment) Equipment fed with portable cords or cables intended to be moved from one place to another. (520) (CMP-15)
Equipment, Portable. (Portable Equipment) Equipment inten- ded to be moved from one place to another. (530) (CMP-15)
Equipment, Signal. (Signal Equipment) Includes audible and visual equipment such as chimes, gongs, lights, and displays that convey information to the user. (620) (CMP-12)
Equipment Branch. A system of feeders and branch circuits arranged for delayed, automatic, or manual connection to the alternate power source and that serves primarily 3-phase power equipment. [99:3.3.50] (517) (CMP-15)
Equipment Protection Level (EPL). Level of protection assigned to equipment based on its likelihood of becoming a source of ignition, and distinguishing the differences between explosive gas atmospheres and explosive dust atmospheres. (CMP-14)
Informational Note: See ANSI/UL 60079-0, Explosive Atmospheres - Part 0: Equipment - General Requirements, for additional infor- mation.
Equipment Rack. A framework for the support, enclosure, or both, of equipment; can be portable or stationary. (640) (CMP-12)
Informational Note: See EIA/ECA 310-E-2005, Cabinets, Racks, Panels and Associated Equipment, for examples of equipment racks.
Equipotential Plane. Conductive parts bonded together to reduce voltage gradients in a designated arca. (682) (CMP-17)
Equipotential Plane. Conductive elements that are connected together to minimize voltage differences. (C.MP-7)
Essential Electrical System. A system comprised of alternate power sources and all connected distribution systems and ancil- lary equipment, designed to ensure continuity of electrical power to designated arcas and functions of a health care facility during disruption of normal power sources, and also to mini-
70-38
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 100 -DEFINITIONS
CHAPTER 1
mize disruption within the internal wiring system. [99:3.3.52] (517) (CMP-15)
Explosionproof Equipment. Equipment enclosed in a case that is capable of withstanding an explosion of a specified gas or vapor that might occur within it, that is capable of preventing the ignition of a specified gas or vapor surrounding the enclo- sure by sparks, flashes, or explosion of the gas or vapor within, and that operates at such an external temperature that a surrounding flammable atmosphere will not be ignited. (CMP-14)
Informational Note No. 1: See ANSI/UL 1203, Explosion-Proof and Dust-Ignition-Proof Electrical Equipment for Use in Hazardous (Classified) Locations, for additional information.
Informational Note No. 2: See NEMA 250, Enclosures for Electrical Equipment (1000 Volts Maximum), for additional information on explosionproof enclosures that are sometimes additionally marked Type 7.
Exposed (as applied to live parts). Capable of being inadver- tently touched or approached nearer than a safe distance by a person. (CMP-1)
Informational Note: This term applies to parts that are not suita- bly guarded, isolated, or insulated.
Exposed (as applied to wiring methods). On or attached to the surface or behind panels designed to allow access. (CMP-1)
Exposed (Optical Fiber Cable Exposed to Accidental Contact). A conductive optical fiber cable in such a position that, in case of failure of supports or insulation, contact between the cable's non-current-carrying conductive members and an electrical circuit might result. (CMP-16)
Exposed (to Accidental Contact). A circuit in such a position that, in case of failure of supports or insulation, contact with another circuit may result. (CMP-16)
Exposed Conductive Surfaces. Those surfaces that are capable of carrying electric current and that are unprotected, uninsula- ted, unenclosed, or unguarded, permitting personal contact. [99:3.3.54] (517) (CMP-15)
Informational Note: Paint, anodizing, and similar coatings are not considered suitable insulation, unless they are listed for such use.
Externally Operable. Capable of being operated without exposing the operator to contact with live parts. (CMP-1)
Facility, On-Site Power Production. (On-Site Power Production Facility) The normal supply of electric power for the site that is expected to be constantly producing power. (695) (CMP-13)
Fastened-in-Place. Mounting means of equipment in which the fastening means are specifically designed to permit removal without the use of a tool. (625) (CMP-12)
Fault-Managed Power (FMP). A powering system that monitors for faults and controls current delivered to ensure fault energy is limited. (726) (CMP-3)
Informational Note No. 1: The monitoring and control systems differentiate fault-managed power from electric light and power circuits; therefore, alternative requirements to those of Chapters 1 through 4 are given regarding minimum wire sizes, ampacity adjustment and correction factors, overcurrent protection, insu- lation requirements, and wiring methods and materials.
Informational Note No. 2: A fault-managed power circuit is also commonly referred to as a Class 4 circuit.
Fault Current. The current delivered at a point on the system during a short-circuit condition. (CMP-10)
Fault Current, Available. (Available Fault Current) The largest amount of current capable of being delivered at a point on the system during a short-circuit condition. (CMP-10)
Informational Note: A short-circuit can occur during abnonnal conditions such as a fault between circuit conductors or a ground fault. ee Infonnational Note Figure 100.1.
Fault Protection Device. An electronic device that is intended for the protection of personnel and functions under fault conditions, such as network-powered broadband communica- tions cable short or open circuit, to limit the current or voltage, or both, for a low-power network-powered broadband commu- nications circuit and provide acceptable protection from elec- tric shock. (830) (CMP-16)
Feeder. All circuit conductors between the service equipment, the source of a separately derived system, or other power supply source and the final branch-circuit overcurrent device. (CMP-10)
Feeder Assembly. The overhead or under-chassis feeder conductors, including the equipment grounding conductor, together with the necessary fittings and equipment; or the power-supply cord assembly for a mobile home, recreational vehicle, or park trailer, identified for the delivery of energy from the source of electrical supply to the panelboard within the mobile home, recreational vehicle, or park trailer. (CMP-7)
Festoon Lighting. A string of outdoor lights that is suspended between two points. (CMP-18)
Supply source: ac or dc
Source
Available fault current
Available fault current
Equipment
Equipment with a short-circuit-> current rating
OCPD
Overcurrent protective device with an interrupting rating
Available fault current -
Load
Informational Note Figure 100.1 Available Fault Current.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-39
ARTICLE 100 -DEFINITIONS
CHAPTER 1
Fibers/Flyings, Combustible. (Combustible Fibers/Flyings) Fibers/flyings, where any dimension is greater than 500 um in nominal size, which can form an explosible mixture when suspended in air at standard atmospheric pressure and temper- aturc. [499:3.3.4.1] (CMP-14)
Informational Note No. 1: This definition and Infonnational Notes No. 2 and No. 3 have been extracted from NFPA 499-2021, Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classified) Lorations for Electri- cal Installations in Chemical Process Areas. The NFPA 499 reference is in brackets. Only editorial changes were made to the extrac- ted text to make it consistent with this Code.
Informational Note No. 2 Section 500.5(D) defines a Class III location. Combustible fibers/flyings can be similar in physical form to ignitible fibers/flyings and protected using the same electrical equipment installation methods. Examples of fibers/ flyings include flat platelet-shaped particulate, such as metal flake, and fibrous particulate, such as particle board core mate- rial. If the smallest dimension of a combustible material is greater than 500 um, it is unlikely that the material would be combustible fibers/flyings, as determined by test. Finely divided solids with lengths that are large compared to their diameter or thickness usually do not pass through a 500 jun sieve, yet when tested could potentially be detennined to be explosible. [499:A.3.3.4.1]
Informational Note No. 3: See ASTM E1226, Standard Test Method for Explosibility of Dust Clouds, ISO 6184-1, Explosion proter- tion systems - Part 1: Determination of explosion indices of combustible dusts in air, or ISO/IEC/UL 80079-20-2, Explosive atmospheres - Part 20-2: Material characteristics - Combustible dusts test methods, for procedures for determining the explosibility of dusts. A material that is found to not present an explosible mixture could still be an ignitible fiber/flying, as defined in this article. Historically, the explosibility condition has been described as presenting a flash fire or explosion hazard. It could be under- stood that the potential hazard due to the formation of an explosible mixture when suspended in air at standard atmos- pheric pressure and temperature would include ignition. [499:A.3.3.4.1]
Fibers/Flyings, Ignitible. (Ignitible Fibers/Flyings) Fibers/ flyings where any dimension is greater than 500 um in nominal size, which are not likely to be in suspension in quantities to produce an explosible mixture, but could produce an ignitible layer fire hazard. [499:3.3.4.2] (C.MP-14)
Informational Note No. 1: This definition and Infonnational Note No. 2 have been extracted from NFPA 499-2021, Recomummen- ded Practice for the Classification of Combustible Dusts and of Hazard- ous (Classified) Lorations for Electrical Installations in Chemical Process Areas. The NFPA 499 reference is in brackets. Only edito- rial changes were made to the extracted text to make it consis- tent with this Code.
Informational Note No. 2: Section 500.5 of this Code prescribes a Class III location as one where ignitible fibers/flyings are present, but not likely to be in suspension in the air in quantities sufficient to produce ignitible mixtures. This description addresses fibers/flyings that do not present a flash-fire hazard or explosion hazard by test. This could be because those fibers/ flyings are too large or too agglomerated to be suspended in air in sufficient concentration, or at all, under typical test condi- tions. Alternatively, this could be because they burn so slowly that, when suspended in air, they do not propagate combustion at any concentration. In this document the zone classification system includes ignitible fibers/flyings as a fire hazard in a layer, which is not addressed in the IEC zone system (see IEC 60079-10-2, Explosive atmospheres - Part 10-2: Classification of areas - Explosive dust atmospheres). Where these are present, the user
could also consider installation in accordance with Article 503 of this Code. [499:A.3.3.4.2]
Field Evaluation Body (FEB). An organization or part of an organization that performs field cvaluations of electrical or other equipment. [790:3.3.4] (CMP-1)
Informational Note: See NFPA 790-2021, Standard for Competency of Third-Party Field Evaluation Bodies, provides guidelines for establishing the qualification and competency of a body performing field evaluations of electrical products and assem- bles with electrical components.
Field Labeled (as applied to evaluated products). Equipment or materials to which has been attached a label, symbol, or other identifying mark of an FEB indicating the equipment or materials were evaluated and found to comply with require- ments as described in an accompanying field evaluation report. [790:3.3.6] (CMP-1)
Fire Alarm Circuit. The portion of the wiring system between the load side of the overcurrent device or the power-limited supply and the connected equipment of all circuits powered and controlled by the fire alarm system. Fire alarm circuits are classified as cither non-power-limited or power-limited. (CMP-3)
Fire Alarm Circuit, Non-Power-Limited (NPLFA). (Non-Power- Limited Fire Alarm Circuit) A fire alarm circuit powered by a source that is not power limited. (CMP-3)
Informational Note: See 760.41 and 760.43 for requirements for non-power-limited fire alarm circuits.
Fire Alarm Circuit, Power-Limited (PLFA). (Power-Limited Fire Alarm Circuit) A fire alarm circuit powered by a power-limited source . (CMP-3)
Informational Note: See 760.121 for requirements on power- limited fire alarn circuits.
Fitting. An accessory such as a locknut, bushing, or other part of a wiring system that is intended primarily to perform a mechanical rather than an electrical function. (CMP-1)
Fixed (as applied to equipment). Equipment that is fastened or otherwise secured at a specific location. (680) (CMP-17)
Fixed-in-Place. Mounting means of equipment using fasteners that require a tool for removal. (625) (CMP-12)
Flameproof "d". Type of protection where the enclosure will withstand an internal explosion of a flammable mixture that has penetrated into the interior, without suffering damage and without causing ignition, through any joints or structural open- ings in the enclosure of an external explosive gas atmosphere consisting of one or more of the gases or vapors for which it is designed. (CMP-14)
Informational Note: See ANSI/UL 60079-1, Explosive Atmospheres - Part 1: Equipment Protection by Flameproof Endosures "d", for additional information.
Flammable Anesthetics. Gases or vapors, such as fluroxenc, cyclopropane, divinyl cther, cthyl chloride, ethyl ether, and cthylene, that could form flammable or explosive mixtures with air, oxygen, or reducing gases such as nitrous oxide. (517) (CMP-15)
Flexible Bus Systems. An assembly of flexible insulated bus, with a system of associated fittings used to secure, support, and terminate the bus. (CMP-8)
70-40
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
CHAPTER 1
ARTICLE 100 - DEFINITIONS
Informational Note: Flexible bus systems are engineered systems for a specific site location and are ordinarily assembled at the point of installation from the components furnished or speci- fied by the manufacturer.
Flexible Insulated Bus. A flexible rectangular conductor with an overall insulation. (CMP-8)
Flywheel ESS (FESS). A mechanical ESS composed of a spin- ning mass referred to as a rotor and an energy conversion mechanism such as a motor-generator that converts the mechanical energy to electrical energy. (706) (CMP-13)
Informational Note: There are primarily two types of rotor constructions, solid metal mass design and composite fiber design.
Footlight. A border light installed on or in the stage. (520) (CMP-15)
Forming Shell. A structure designed to support a wet-niche luminaire assembly and intended for mounting in a pool or fountain structurc. (680) (CMP-17)
Fountain. An ornamental structure or recreational water feature from which one or more jets or streams of water arc discharged into the air, including splash pads, ornamental pools, display pools, and reflection pools. The definition docs not include drinking water fountains or water coolers. (680) (CMP-17)
Frame. Chassis rail and any welded addition thereto of metal thickness of 1.35 mm (0.053 in.) or greater. (551) (CMP-7)
Free Air (as applied to conductors). Open or ventilated envi- ronment that allows for heat dissipation and air flow around an installed conductor. (CMP-6)
Fuel Cell. An electrochemical system that consumes fuel to produce an electric current. In such cells, the main chemical reaction used for producing electric power is not combustion. However, there may be sources of combustion used within the overall cell system, such as reformers/fuel processors. (CMP-4)
Fuel Cell System. The complete aggregate of equipment used to convert chemical fuel into usable electricity and typically consisting of a reformer, stack, power inverter, and auxiliary equipment. (CMP-4)
Fuse. An overcurrent protective device with a circuit-opening fusible part that is heated and severed by the passage of over- current through it. (CMP-10)
Informational Note: A fuse comprises all the parts that fonn a unit capable of perfonning the prescribed functions. It may or may not be the complete device necessary to connect it into an electrical circuit.
Fuse, Electronically Actuated. (Electronically Actuated Fuse) An overcurrent protective device that generally consists of a control module that provides current-sensing, electronically derived time-current characteristics, energy to initiate tripping, and an interrupting module that interrupts current when an overcurrent occurs. Such fuses may or may not operate in a current-limiting fashion, depending on the type of control selected. (CMP-10)
Fuse, Expulsion. (Expulsion Fuse) A vented fuse unit in which the expulsion effect of gases produced by the arc and lining of the fuscholder, cither alone or aided by a spring, extinguishes the arc. (CMP-10)
Fuse, Nonvented Power. (Nonvented Power Fuse) A fuse with- out intentional provision for the escape of arc gases, liquids, or solid particles to the atmosphere during circuit interruption. (CMP-10)
Fuse, Power. (Power Fuse) A vented, nonvented, or controlled vented fuse unit in which the arc is extinguished by being drawn through solid material, granular material, or liquid, cither alone or aided by a spring. (CMP-10)
Fuse, Vented Power. (Vented Power Fuse) A fusc with provi- sion for the escape of arc gases, liquids, or solid particles to the surrounding atmosphere during circuit interruption. (CMP-10)
Garage. A building or portion of a building in which one or more self-propelled vehicles can be kept for use, sale, storage, rental, repair, exhibition, or demonstration purposes. (CMP-1)
Informational Note: See 511.1 for commercial garages, repair and storage.
Garage, Major Repair. (Major Repair Garage) A building or portions of a building where major repairs, such as engine overhauls, painting, body and fender work, welding or grind- ing, and repairs that require draining or emptying of the motor vehicle fuel tank are performed on motor vehicles, including associated floor space used for offices, parking, or showrooms. [30A:3.3.12.1] (CMP-14)
Garage, Minor Repair. (Minor Repair Garage) A building or portions of a building used for lubrication, inspection, and minor automotive maintenance work, such as engine tune-ups, replacement of parts, fluid changes (c.g., oil, antifreeze, trans- mission fluid, brake fluid, air-conditioning refrigerants), brake system repairs, tire rotation, and similar routine maintenance work, including the associated floor space used for offices, parking, or showrooms. [30A:3.3.12.2] (CMP-14)
General-Purpose Cables, Cable Routing Assemblies, and Race- ways. Cables, cable routing assemblies, and raceways are suita- ble for general-purpose applications and are resistant to the spread of fire. (722) (CMP-3)
Generating Capacity, Inverter. (Inverter Generating Capacity) The sum of parallel-connected inverter maximum continuous output power at 40 in watts, kilowatts, volt-amperes, or kilovolt-amperes. (CMP-4)
Generating Station. A plant wherein electric energy is produced by conversion from some other form of energy (c.g., chemical, nuclear, solar, wind, mechanical, or hydraulic) by means of suitable apparatus. (CMP-4)
Generator (Generator Set). A machine that converts mechani- cal energy into electrical energy by means of a prime mover and alternator and/or inverter. (CMP-13)
Generator, On-Site Standby. (On-Site Standby Generator) A facility producing electric power on site as the alternate supply of electric power. It differs from an on-site power production facility in that it is not constantly producing power. (695) (CMP-13)
Grid Bus Rail. A combination of the busbar, the busbar support, and the structural suspended ceiling grid system. (393) (CMP-18)
Ground. The carth. (CMP-5)
2023 Edition NATIONAL ELECTRICAL CODE
70-41
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
ARTICLE 100 - DEFINITIONS
CHAPTER 1
Ground Fault. An unintentional, electrically conductive connection between an ungrounded conductor of an electrical circuit and the normally non-current-carrying conductors, metal enclosures, metal raceways, metal equipment, or carth. (CMP-5)
Ground-Fault Circuit Interrupter (GFCI). A device intended for the protection of personnel that functions to de-energize a circuit or portion thereof within an established period of time when a ground-fault current exceeds the values established for a Class A device. (CMP-2)
Informational Note: See U'L 943, Standard for Ground-Fault Circuit Interrupters, for further information. Class A ground-fault circuit interrupters trip when the ground-fault current is 6 mA or higher and do not trip when the ground-fault current is less than 4 mA.
Ground-Fault Circuit Interrupter, Special Purpose (SPGFCI). (Special Purpose Ground-Fault Circuit Interrupter) A device intended for the detection of ground-fault currents, used in circuits with voltage to ground greater than 150 volts, that func- tions to de-energize a circuit or portion of a circuit within an established period of time when a ground-fault current exceeds the values established for Class C, D, or E devices. (CMP-2)
Informational Note: See UL 943C, Outline of Investigation for Special Purpose Ground-Fault Circuit Interrupters, for information on Classes C, D, or E special purpose ground-fault circuit inter- rupters.
Ground-Fault Current Path. An electrically conductive path from the point of a ground fault on a wiring system through normally non-current-carrying conductors, grounded conduc- tors, equipment, or the carth to the electrical supply source. (CMP-5)
Informational Note: Examples of ground-fault current paths are any combination of equipment grounding conductors, metallic raceways, metallic cable sheaths, electrical equipment, and any other elecuically conductive material such as metal, water, and gas piping; steel framing members; stucco mesh; metal ducting; reinforcing steel; shields of communications cables; grounded conductors; and the earth itself.
Ground-Fault Current Path, Effective. (Effective Ground-Fault Current Path) An intentionally constructed, low-impedance electrically conductive path designed 'and intended to carry current during ground-fault events from the point of a ground fault on a wiring system to the electrical supply source and that facilitates the operation of the overcurrent protective device or ground-fault detectors. (CMP-5)
Ground-Fault Detector-Interrupter, dc (GFDI). A device that provides protection for PV system de circuits by detecting a ground fault and could interrupt the fault path in the dc circuit. (690) (CMP-4)
Informational Note: See UL 1741, Standard for Inverters, Convert- ers, Controllers and Interconnection System Equipment for Use with Distributed Energy Resources, and UL. 62109, Standard for Power Converters for use in Photovoltaic Power Systems, for further informa- tion on GFDI equipment.
Ground-Fault Protection of Equipment (GFPE). A system intended to provide protection of equipment from damaging line-to-ground fault currents by operating to cause a discon- necting means to open all ungrounded conductors of the faul- ted circuit. This protection is provided at current levels less than those required to protect conductors from damage
through the operation of a supply circuit overcurrent device. (CMP-5)
Grounded (Grounding). Connected (connecting) to ground or to a conductive body that extends the ground connection. (CMP-5)
Grounded, Functionally. (Functionally Grounded) A system that has an electrical ground reference for operational purpo- ses that is not solidly grounded. (CMP-4)
Informational Note: A functionally grounded system is often connected to ground through an electronic means internal to an inverter or charge controller that provides ground-fault protection. Examples of operational purposes for functionally grounded systems include ground-fault detection and performance-related issues for some power sources.
Grounded, Solidly. (Solidly Grounded) Connected to ground without inserting any resistor or impedance device. (CMP-5)
Grounded Conductor. A system or circuit conductor that is intentionally grounded. (CMP-5)
Informational Note: Although an equipment grounding conductor is grounded, it is not considered a grounded conduc- tor.
Grounded System, Impedance. (Impedance Grounded System) An electrical system that is grounded by intentionally connecting the system neutral point to ground through an impedance device. (CMP-5)
Grounding Conductor, Equipment (EGC). (Equipment Grounding Conductor) A conductive path(s) that is part of an effective ground-fault current path and connects normally non- current-carrying metal parts of equipment together and to the system grounded conductor or to the grounding electrode conductor, or both. (CMP-5)
Informational Note No. 1: It is recognized that the equipment grounding conductor also performs bonding.
Informational Note No. 2: See 250.118 for a list of acceptable equipment grounding conductors.
Grounding Conductor, Impedance. (Impedance Grounding Conductor) A conductor that connects the system neutral point to the impedance device in an impedance grounded system. (CMP-5)
Grounding Electrode. A conducting object through which a direct connection to carth is established. (CMP-5)
Grounding Electrode Conductor (GEC). A conductor used to connect the system grounded conductor or the equipment to a grounding electrode or to a point on the grounding electrode system. (CMP-5)
Grouped. Cables or conductors positioned adjacent to one another but not in continuous contact with cach other. (520) (CMP-15)
Guarded. Covered, shielded, fenced, enclosed, or otherwise protected by means of suitable covers, casings, barriers, rails, screens, mats, or platforms to remove the likelihood of approach or contact by persons or objects to a point of danger. (CMP-1)
Guest Room. An accommodation combining living, sleeping, sanitary, and storage facilities within a compartment. (CMP-2)
70-42
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 100 - DEFINITIONS
CHAPTER 1
Guest Suite. An accommodation with two or more contiguous rooms comprising a compartment, with or without doors between such rooms, that provides living, sleeping, sanitary, and storage facilities. (CMP-2)
Gutter, Metal Auxiliary. (Metal Auxiliary Gutter) A sheet metal enclosure used to supplement wiring spaces at meter centers, distribution centers, switchgear, switchboards, and similar points of wiring systems. The enclosure has hinged or remova- ble covers for housing and protecting electrical wires, cable, and busbars. The enclosure is designed for conductors to be laid or set in place after the enclosures have been installed as a complete system. (CMP-8)
Gutter, Nonmetallic Auxiliary. (Nonmetallic Auxiliary Gutter) A flame-retardant, nonmetallic enclosure used to supplement wiring spaces at meter centers, distribution centers, switchgear, switchboard.s, and similar points of wiring systems. The enclo- sure has hinged or removable covers for housing and protect- ing electrical wires, cable, and busbars. The enclosure is designed for conductors to be laid or set in place after the enclosures have been installed as a complete system. (CMP-8)
Habitable Room. A room in a building for living, sleeping, cating, or cooking, but excluding bathrooms, toilet rooms, clos- cts, hallways, storage or utility spaces, and similar arcas. (CMP-2)
Handhole Enclosure. An enclosure for use in underground systems, provided with an open or closed bottom, and sized to allow personnel to reach into, but not enter, for the purpose of installing, operating, or maintaining equipment or wiring or both. (CMP-9)
Hazard Current. For a given set of connections in an isolated power system, the total current that would flow through a low impedance if it were connected between cither isolated conductor and ground. [99:3.3.72] (517) (CMP-15)
IIazard Current, Fault. (Fault IIazard Current) The hazard current of a given isolated power system with all devices connected except the line isolation monitor. [99:3.3.72.1] (517) (CMP-15)
Monitor Hazard Current. The hazard current of the line isola- tion monitor alone. [99:3.3.72.2] (517) (CMP-15)
Total Hazard Current. The hazard current of a given isolated system with all devices, including the line isolation monitor, connected. [99:3.3.72.3] (517) (CMP-15)
Header. Transverse metal raceways for electrical conductors, providing access to predetermined cells of a precast cellular concrete floor, thereby permitting the installation of electrical conductors from a distribution center to the floor cells. (CMP-8)
Health Care Facilities. Buildings, portions of buildings, or mobile enclosures in which human medical, dental, psychiatric, nursing, obstetrical, or surgical care is provided. [99:3.3.73] (CMP-15)
Informational Note: Examples of health care facilities include, but are not limited to, hospitals, nursing homes, limited care facilities, clinics, medical and dental offices, and ambulatory care centers, whether permanent or movable.
Health Care Facility's Governing Body. The person or persons who have the overall legal responsibility for the operation of a health care facility. [99:3.3.74] (517) (CMP-15)
Heating Equipment. Any equipment that is used for heating purposes and whose heat is generated by induction or dielec- tric methods. (665) (CMP-12)
Heating Panel. A complete assembly provided with a junction box or a length of flexible conduit for connection to a branch circuit. (CMP-17)
Heating Panel Set. A rigid or nonrigid assembly provided with non heating leads or a terminal junction assembly identified as being suitable for connection to a wiring system. (CMP-17)
Heating System. A complete system consisting of components such as heating clements, fastening devices, nonheating circuit wiring, leads, temperature controllers, safety signs, junction boxes, raceways, and fittings. (426) (CMP-17)
Heating System, Impedance. (Impedance Heating System) A system in which heat is generated in an object, such as a pipe, rod, or combination of such objects serving as a heating clement, by causing current to flow through such objects by direct connection to an ac voltage source from an isolating transformer. In some, installations the object is embedded in the surface to be heated or constitutes the exposed component to be heated. (CMP-17)
Heating System, Induction. (Induction Heating System) A system in which heat is generated in a pipeline or vessel wall by inducing current in the pipeline or vessel wall from an external isolated ac field source. (CMP-17)
Heating System, Skin Effect. (Skin-Effect Heating System) A system in which heat is generated on the inner surface of a ferromagnetic envelope embedded in or fastened to the surface to be heated.
Informational Note: Typically, an electrically insulated conduc- tor is routed through and connected to the envelope at the other end. The envelope and the electrically insulated conduc- tor are connected to an ac voltage source from an isolating transformer. (CMP-17)
Hermetic Refrigerant Motor-Compressor. A combination consisting of a compressor and motor, both of which are enclosed in the same housing, with no external shaft or shaft scals, with the motor operating in the refrigerant. (CMP-11)
Hoistway. Any shaftway, hatchway, well hole, or other vertical opening or space in which an elevator or dumbwaiter is designed to operate. (CMP-12)
Hospital. A building or portion thereof used on a 24-hour basis for the medical, psychiatric, obstetrical, or surgical care of four or more inpatients. [101:3.3.152] (CMP-15)
Host Sign. A sign or outline lighting system already installed in the field that is designated for field conversion of the illumina- tion system with a retrofit kit. (600) (CMP-18)
Hydromassage Bathtub. A permanently installed bathtub cquipped with a recirculating piping system, pump, and associ- ated equipment. It is designed so it can accept, circulate, and discharge water upon cach usc. (680) (CMP-17)
Identified (as applied to equipment). Recognizable as suitable for the specific purpose, function, use, environment, applica- tion, and so forth, where described in a particular Code require- ment. (CMP-1)
Informational Note: Some examples of ways to determine suita- bility of equipment for a specific purpose, environment, or
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-43
ARTICLE 100 -DEFINITIONS
CHAPTER 1
application include investigations by a qualified testing labora- tory (listing and labeling), an inspection agency, or other organ- izations concerned with product evaluation.
In Sight From (Within Sight From) (Within Sight). Equipment that is visible and not more than 15 m (50 ft) distant from other equipment is in sight from that other equipment. (CMP-1)
Informational Note: See 110.29 for additional information.
Increased Safety "e". Type of protection applied to electrical equipment that does not produce arcs or sparks in normal serv- ice and under specified abnormal conditions, in which addi- tional measures are applied to give increased security against the possibility of excessive temperatures and of the occurrence of arcs and sparks. (CMP-14)
Informational Note: See ANSI/UL 60079-7, Explosive Atmospheres - Part 7: Equipment Protection by Increased Safety "e", for additional information.
Induction Heating (Induction Melting) (Induction Welding). The heating, melting, or welding of a nominally conductive material due to its own 12R losses when the material is placed in a varying electromagnetic field. (665) (CMP-12)
Industrial Control Panel. An assembly of two or more compo- nents consisting of one of the following: (1) power circuit components only, such as motor controllers, overload relays, fused disconnect switches, and circuit breakers; (2) control circuit components only, such as push buttons, pilot lights, selector switches, timers, switches, and control relays; (3) a combination of power and control circuit components. These components, with associatol wiring and terminals, arc moun- ted on, or contained within, an enclosure or mounted on a subpancl. (CMP-11)
Informational Note: The industrial control panel does not include the controlled equipment.
Industrial Installation, Supervised. (Supervised Industrial Installation) The industrial portions of a facility where all of the following conditions are met:
(1) Conditions of maintenance and engineering supervision ensure that only qualified persons monitor and service the system.
(2) The premises wiring system has 2500 kVA or greater of load used in industrial process(es), manufacturing activi- tics, or both, as calculated in accordance with Article 220.
(3) The premises has at least one 'service or feeder that is more than 150 volts to ground and more than 300 volts phasc-to-phasc.
This definition excludes installations in buildings used by the industrial facility for offices, warchouses, garages, machine shops, and recreational facilities that are not an integral part of the industrial plant, substation, or control center. (240) (CMP-10)
Information Technology Equipment (ITE). Equipment and systems rated 1000 volts or less, normally found in offices or other business establishments and similar environments classi- ficd as ordinary locations, that are used for creation and manipulation of data, voice, video, and similar signals that arc not communications equipment and do not process communi- cations circuits. (CMP-12)
Informational Note: See UL 60950-1, Information Technology Equipment - Safety - Part 1: General Requirements, or UL 62368-1, Audio/Video Information and Communication Technology Equipment
Part 1: Safety Requirements, for information on listing require- ments for both infonnation technology equipment and commu- nications equipment.
Information Technology Equipment Room. A room within the information technology equipment arca that contains the information technology equipment. [75:3.3.15] (CMP-12)
Innerduct. A nonmetallic raceway placed within a larger race- way. (CMP-16)
Insulated Bus Pipe (IBP). A cylindrical solid or hollow conduc- tor with a solid insulation system, having conductive grading layers and a grounding layer imbedded in the insulation, and provided with an overall covering of insulating or metallic material. IBP is also referred to as tubular covered conductor (TCC). (CMP-8)
Insulated Bus Pipe System. An assembly that includes bus pipc, connectors, fittings, mounting structures, and other fittings and accessories. (CMP-8)
Insulating End. An insulator designed to electrically insulate the end of a flat conductor cable (Type FCC). (324) (CMP-6)
Interactive Mode. The operating mode for power production equipment or microgrids that operate in parallel with and arc capable of delivering energy to an electric power production and distribution network or other primary source. (CMP-4)
Informational Note: Interactive mode is an operational mode of both interactive systems and of equipment such as interactive inverters.
Interrupting Rating. The highest current at rated voltage that a device is identified to interrupt under standard test condi- tions. (CMP-10)
Informational Note: Equipment intended to interrupt current at other than fault levels may have its interrupting rating implied in other ratings, such as horsepower or locked rotor current.
Intersystem Bonding Termination (IBT). A device that provides a means for connecting intersystem bonding conduc- tors for communications systems to the grounding electrode system. (CMP-16)
Intrinsic Safety "i". Type of protection where any spark or thermal effect is incapable of causing ignition of a mixture of flammable or combustible material in air under prescribed test conditions. (CMP-14)
Informational Note: See ANSI/UL 913, Intrinsically Safe Appara- tus and Associated Apparatus for Use in Class I, II, and III, Division 1, Hazardous (Classified) Locations; and ANSI/CL 60079-11, Explosive Atmospheres - Part 11: Equipment Protection by Intrinsic Safety "i", for additional information.
Intrinsically Safe Apparatus. Apparatus in which all the circuits arc intrinsically safc. (CMP-14)
Informational Note No. 1: See ANSI/UL 913, Intrinsically Safe Apparatus and Associated Apparatus for Use in Class I, II, and III, Division 1, Hazardous (Classified) Locations, and ANSI/ UL 60079-11, Explosive Atmospheres - Part 11: Equipment Protection by Intrinsir Safety "i", for additional information.
Informational Note No. 2: See ANSI/ISA RP 12.06.01, Recommen- ded Practice for Wiring Methods for Hazardous (Classified) Locations Instrumentation - Part 1: Intrinsic Safety, for installation informa- tion.
70-44
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 100 - DEFINITIONS
CHAPTER 1
Intrinsically Safe Circuit. A circuit in which any spark or ther- mal effect is incapable of causing ignition of a mixture of flam- mable or combustible material in air under prescribed test conditions. (CMP-14)
Informational Note: See ANSI/UL 913, Intrinsically Safe Appara- tus and Associated Apparatus for Use in Class I, II, and III, Division 1, Hazardous (Classified) Locations, and ANSI/U'L 60079-11, Explosive Atmospheres - Part 11: Equipment Protection by Intrinsic Safety "i", for test conditions.
Intrinsically Safe Circuits, Different. (Different Intrinsically Safe Circuits) Intrinsically safe circuits in which the possible interconnections have not been evaluated and identified as intrinsically safc. (CMP-14)
Informational Note: See ANSI/UL 913, Intrinsically Safe Appara- tus and Associated Apparatus for Use in Class I, II, and III, Division 1, Hazardous (Classified) Locations, and ANSI/UL 60079-11, Explosive Atmospheres - Part 11: Equipment Protection by Intrinsic Safety "i", for additional information.
Intrinsically Safe System. An assembly of interconnected intrinsically safe apparatus, associated apparatus, and intercon- necting cables, in which those parts of the system that might be used in hazardous (classified) locations are intrinsically safc circuits. (CMP-14)
Informational Note No. 1: An intrinsically safe system might include more than one intrinsically safe circuit.
Informational Note No. 2: See ANSI/UL 913, Intrinsically Safe Apparatus and Associated Apparatus for Use in Class I, II, and III, Division 1, Hazardous (Classified) Locations; ANSI/UL 60079-11, Explosive Atmospheres - Part 11: Equipment Protection by Intrinsic Safety "i"; and ANSI/UL 60079-25, Explosive Atmospheres - Part 25: Intrinsically Safe Electrical Systems, for additional informa- tion.
Informational Note No. 3: See ANSI/ISA RP 12.06.01, Recommen- ded Practice for Wiring Methods for Hazardous (Classified) Locations Instrumentation - Part 1: Intrinsic Safety, for installation informa- tion.
Invasive Procedure. Any procedure that penetrates the protec- tive surfaces of a patient's body (i.c., skin, mucous membrane, cornca) and that is performed with an aseptic field (procedural site). [Not included in this category are placement of periph- cral intravenous needles or catheters used to administer fluids and/or medications, gastrointestinal endoscopics (i.c., sigmoi- doscopies), insertion of urethral catheters, and other similar procedures.] [99:3.3.91] (517) (CMP-15)
Inverter. Equipment that changes de to ac. (CMP-4)
Inverter, Interactive. (Interactive Inverter) Inverter equipment having the capability to operate only in interactive mode. (CMP-13)
Inverter, Multimode. (Multimode Inverter) Inverter equip- ment capable of operating in both interactive and island modes. (CMP-4)
Inverter, Stand-alone. (Stand-alone Inverter) Inverter equip- ment having the capabilities to operate only in island mode. (CMP-4)
Inverter Input Circuit. Conductors connected to the de input of an inverter. (CMP-13)
Inverter Output Circuit. Conductors connected to the ac output of an inverter. (CMP-13)
Inverter Utilization Output Circuit. Conductors between the multimode or stand-alone inverter and utilization equipment. (706) (CMP-13)
Irrigation Machine. An electrically driven or controlled machine, with one or more motors, not hand-portable, and used primarily to transport and distribute water for agricultural purposes. (675) (CMP-7)
Irrigation Machine, Center Pivot. (Center Pivot Irrigation Machine) A multimotored irrigation machine that revolves around a central pivot and employs alignment switches or simi- lar devices to control individual motors. (675) (CMP-7)
Island Mode. The operating mode for power production equipment or microgrids that allows energy to be supplied to loads that are disconnected from an electric power production and distribution network or other primary power source. (CMP-4)
Isolated (as applied to location). Not readily accessible to persons unless special means for access are used. (CMP-1)
Isolated Power System. A system comprising an isolation trans- former or its equivalent, a line isolation monitor, and its ungrounded circuit conductors. [99:3.3.93] (517) (CMP-15)
Isolation Transformer. A transformer of the multiple-winding type, with the primary and secondary windings physically scpa- rated, that inductively couples its ungrounded secondary wind- ing to the grounded feeder system that energizes its primary winding. [99:3.3.94] (517) (CMP-15)
Kitchen. An arca with a sink and permanent provisions for food preparation and cooking. (CMP-2)
Labeled. Equipment or materials to which has been attached a label, symbol, or other identifying mark of an organization that is acceptable to the authority having jurisdiction and concerned with product cvaluation, that maintains periodic inspection of production of labeled equipment or materials, and by whose labeling the manufacturer indicates compliance with appropriate standards or performance in a specified manner. (CMP-1)
Informational Note: If a listed product is of such a size, shape, material, or surface texture that it is not possible to apply legibly the complete label to the product, the complete label may appear on the smallest unit container in which the product is packaged.
Laundry Area. An arca containing or designed to contain a laundry tray, clothes washer, or clothes dryer. (CMP-2)
Leakage-Current Detector-Interrupter (LCDI). A device provi- ded in a power supply cord or cord set that senses leakage current flowing between or from the cord conductors and interrupts the circuit at a predetermined level of leakage current. (440) (CMP-11)
LED Sign Illumination System. A complete lighting system for usc in signs and outline lighting consisting of light-emitting diode (LED) light sources, power supplies, wire, and connec- tors to complete the installation. (600) (CMP-18)
Legally Required Standby Systems. Those systems required and so classed as legally required standby by municipal, state, federal, or other codes or by any governmental agency having jurisdiction. These systems are intended to automatically supply
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-45
ARTICLE 100 - DEFINITIONS
CHAPTER 1
power to selected loads (other than those classed as emergency systems) in the event of failure of the normal source. (CMP-13)
Life Safety Branch. A system of feeders and branch circuits supplying power for lighting, receptacles, and equipment essential for life safety that is automatically connected to alter- nate power sources by one or more transfer switches during interruption of the normal power source. [99:3.3.97] (517) (CMP-15)
Lighting Assembly, Cord-and-Plug-Connected. (Cord-and-Plug- Connected Lighting Assembly) A lighting assembly consisting of a luminaire intended for installation in the wall of a spa, hot tub, or storable pool, and a cord-and-plug-connected trans- former or power supply. (680) (CMP-17)
Lighting Assembly, Through-Wall. (Through-Wall Lighting Assembly) A lighting assemblyintended for installation above grade, on or through the wall of a pool, consisting of two inter- connected groups of components separated by the pool wall. (680) (CMP-17)
Lighting Outlet. An outlet intended for the direct connection of a lampholder or luminaire. (CMP-18)
Lighting Track. (Track Lighting) A manufactured assembly designed to support and energize luminaires that are capable of being readily repositioned on the track. Its length can be altered by the addition or subtraction of sections of track. (CMP-18)
Limited Care Facility. A building or portion of a building used on a 24-hour basis for the housing of four or more persons who arc incapable of self-preservation because of age; physical limi- tation due to accident or illness; or limitations such as intellec- tual disability/developmental disability, mental illness, or chemical dependency. [101:3.3.93.2] (CMP-15)
Limited Finishing Workstation. A power-ventilated apparatus that is capable of confining the vapors, mists, residues, dusts, or deposits that are generated by a limited spray application proc- css. Such apparatus is not a spray booth or spray room, as herein defined. [33:3.3.23.1] (CMP-14)
Informational Note: See NFPA 33, Standard for Spray Application Using Flammable or Combustible Materials, Section 14.3, for infor- mation on limited finishing workstations."
Line Isolation Monitor. A test instrument designed to continu- ally check the balanced and unbalanced impedance from cach line of an isolated circuit to ground and equipped with a built- in test circuit to exercise the alarm without adding to the leak- age current hazard. [99:3.3.99] (517) (CMP-15)
Liquid Immersion "o". Type of protection where electrical equipment is immersed in a protective liquid so that an explo- sive atmosphere that might be above the liquid or outside the enclosure cannot be ignited. (CMP-14)
Informational Note: See ANSI/UL 60079-6, Explosive Atmospheres - Part 6: Equipment Protection by Liquid Immersion "o", for addi- tional information.
Listed. Equipment, materials, or services included in a list published by an organization that is acceptable to the authority having jurisdiction and concerned with evaluation of products or services, that maintains periodic inspection of production of listed equipment or materials or periodic evaluation of services, and whose listing states that either the equipment, material, or
service meets appropriate designated standards or has been tested and found suitable for a specified purpose. (CMP-1)
Informational Note: The means for identifying listed equipment may vary for each organization concerned with product evalua- tion, some of which do not recognize equipment as listed unless it is also labeled. Use of the system employed by the listing organization allows the authority having jurisdiction to identify a listed product.
Live Parts. Energized conductive components. (CMP-1)
Load Management. The process within an energy management system that limits the total electrical load on an electrical supply system to a set value by adjusting or controlling the indi- vidual loads. (625) (CMP-12)
Informational Note: Load management is sometimes called demand-side management (DSM).
Location, Anesthetizing. (Anesthetizing Location) Any space within a facility that has been designated for the administration of any flammable or nonflammable inhalation anesthetic agent during examination or treatment, including the use of such agents for relative analgesia. (517) (CMP-15)
Location, Anesthetizing, Flammable. (Flammable Anesthetizing Location) Any arca of the facility that has been designated to be used for the administration of any flammable inhalation anesthetic agents in the normal course of examination or treat- ment. (517) (CMP-15)
Location, Damp. (Damp Location) Locations protected from weather and not subject to saturation with water or other liquids but subject to moderate degrees of moisture. (CMP-1)
Informational Note: Examples of such locations include partially protected locations under canopies, marquees, roofed open porches, and like locations, and interior locations subject to moderate degrees of moisture, such as some basements, some barns, and some cold-storage warehouses.
Location, Dry. (Dry Location) A location not normally subject to dampness or wetness. A location classified as dry may be temporarily subject to dampness or wetness, as in the case of a building under construction. (CMP-1)
Location, Remote. (Remote Location) A location, other than a motion picture or television studio, where a production is filmed or recorded. (530) (CMP-15)
Location, Wet. (Wet Location) A location that is one or more of the following:
(1) Unprotected and exposed to weather
(2) Subject to saturation with water and other liquids
(3) Underground
(4) In concrete slabs or masonry in direct contact with the carth
(CMP-1)
Informational Note: A vehicle washing area is an example of a wet location saturated with water or other liquids.
Location, Wet Procedure. (Wet Procedure Location) The arca in a patient care space where a procedure is performed that is normally subject to wet conditions while patients are present, including standing fluids on the floor or drenching of the work arca, cither of which condition is intimate to the patient or staff. [99:3.3.187] (517) (CMP-15)
70-46
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 100 - DEFINITIONS
CHAPTER 1
Informational Note: Routine housekeeping procedures and inci- dental spillage of liquids do not define a wet procedure loca- tion. [99:A.3.3.187]
Locations, Hazardous (Classified). [Hazardous (Classified) Locations] Locations where fire or explosion hazards might cxist due to flammable gases, flammable liquid-produced vapors, combustible liquid-produced vapors, combustible dusts, combustible fiber/flyings, or ignitible fibers/flyings. (CMP-14)
Locations, Unclassified. (Unclassified Locations) Locations determined to be neither Class I, Division 1; Class I, Division 2; Zone 0; Zone 1; Zone 2; Class II, Division 1; Class II, Division 2; Class III, Division 1; Class III, Division 2; Zone 20; Zone 21; Zone 22; nor any combination thereof. (CMP-14)
Long-Time Rating. A rating based on an operating interval of 5 minutes or longer. (660) (CMP-12)
Long-Time Rating (Standby Power). A rating based on an operating interval of 5 minutes or longer. (517) (CMP-15)
Loudspeaker (Speaker). Equipment that converts an ac elec- tric signal into an acoustic signal. (640) (CMP-12)
Low-Voltage Contact Limit. A voltage not exceeding the follow- ing valucs:
(1) 15 volts (R.VIS) for sinusoidal ac
(2) 21.2 volts peak for nonsinusoidal ac
(3) 30 volts for continuous dc
(4) 12.4 volts peak for dc that is interrupted at a rate of 10 to 200 Hz
(680) (CMP-17)
Low-Voltage Suspended Ceiling Power Distribution System. A system that serves as a support for a finished ceiling surface and consists of a busbar and busbar support system to distribute power to utilization equipment supplied by a Class 2 power supply. (393) (CMP-18)
Luminaire. A complete lighting unit consisting of a light source such as a lamp or lamps, together with the parts designed to position the light source and connect it to the power supply. It may also include parts to protect the light source or the ballast or to distribute the light. A lampholder itself is not a luminaire. (CMP-18)
Luminaire, Dry-Niche. (Dry-Niche Luminaire) A luminaire intended for installation in the floor or wall of a pool, spa, or fountain in a niche that is scaled against the entry of water. (680) (CMP-17)
Luminaire, No-Niche. (No-Niche Luminaire) A luminaire intended for installation above or below the water without a nichc. (680) (CMP-17)
Luminaire, Wet-Niche. (Wet-Niche Luminaire) A luminaire intended for installation in a forming shell mounted in a pool or fountain structure where the luminaire will be completely surrounded by water. (680) (CMP-17)
Machine Room. An enclosed machinery space outside the hoistway, intended for full bodily entry, that contains the elec- trical driving machine or the hydraulic machine. The room could also contain electrical and/or mechanical equipment used directly in connection with the elevator or dumbwaiter. (620) (CMP-12)
Machine Room and Control Room, Remote. (Remote Machine Room and Control Room) A machine room or control room that is not attached to the outside perimeter or surface of the walls, ceiling, or floor of the hoistway. (620) (CMP-12)
Machinery, Industrial (Industrial Machine). (Industrial Machi- nery) A power-driven machine (or a group of machines work- ing together in a coordinated manner), not portable by hand while working, that is used to process material by cutting; form- ing; pressure; electrical, thermal, or optical techniques; lamina- tion; or a combination of these processes. It can include associated equipment used to transfer material or tooling, including fixtures, to assemble/disassemble, to inspect or test, or to package. The associated electrical equipment, including the logic controller(s) and associated software or logic together with the machine actuators and sensors, are considered as part of the industrial machinc. (CMP-12)
Machinery Space. A space inside or outside the hoistway, inten- ded to be accessed with or without full bodily entry, that contains the elevator, duunbwaiter, platform lift, or stairway chairlift equipment and could also contain equipment used directly in connection with the elevator, dumbwaiter, platform lift, or stairway chairlift. (620) (CMP-12)
Machinery Space and Control Space, Remote. (Remote Machi- nery Space and Control Space) A machinery space or control space that is not within the hoistway, machine room, or control room and that is not attached to the outside perimeter or surface of the walls, ceiling, or floor of the hoistway. (620) (GMP-12)
Manufactured Home. A structure, transportable in one or more sections, which in the traveling mode is 2.4 m (8 ft) or more in width or 12.2 m (40 ft) or more in length, or when erected on site is 29.77 m2 (320 ft2) or more is built on a permanent chassis and is designed to be used as a dwelling with or without a permanent foundation, whether or not connected to the utilities, and includes plumbing, heating, air condition- ing, and electrical systems contained therein. The term includes any structure that meets all the requirements of this paragraph except the size requirements and with respect to which the manufacturer voluntarily files a certification required by the regulatory agency. Calculations used to deter- mine the number of square meters (square feet) in a structure are based on the structure's exterior dimensions and include all expandable rooms, cabinets, and other projections contain- ing interior space, but do not include bay windows. [501:1.2.12] (CMP-7)
Informational Note No. 1: Unless otherwise indicated, the tern mobile home includes manufactured home and excludes park trailers.
Informational Note No. 2: See the applicable building code for definition of the term permanent foundation.
Informational Note No. 3: See 24 CFR Part 3280, Manufactured Home Construction and Safety Standards, of the Federal Department of Housing and Urban Development, for additional information on the definition.
Manufactured Wiring System. A system containing component parts that are assembled in the process of manufacture and cannot be inspected at the building site without damage or destruction to the assembly and used for the connection of luminaires, utilization equipment, continuous plug-in type busways, and other devices. (604) (CMP-7)
2023 Edition NATIONAL ELECTRICAL CODE
70-47
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
CHAPTER 1
ARTICLE 100 -DEFINITIONS
Marina. A facility, generally on the waterfront, that stores and services boats in berths, on moorings, and in dry storage or dry stack storage. [303:3.3.13] (555) (CMP-7)
Maximum Output Power. The maximum power delivered by an amplifier into its rated load as determined under specified test conditions. (640) (CMP-12)
Informational Note: The maximum output power can exceed the manufacturer's rated output power for the same amplifier.
Maximum Output Power. The maximum 1 minute average power output a wind turbine produces in normal steady-state operation (instantancous power output can be higher). (694) (CMP-4)
Maximum Voltage. The greatest difference in potential produced between any two conductors of a wind turbine circuit. (694) (CMP-4)
Maximum Water Level. The highest level that water can reach before it spills out. (680) (CMP-17)
Medical Office. A building or part thereof in which the follow- ing occur:
(1) Examinations and minor treatments/procedures performed under the continuous supervision of a medi- cal professional;
(2) The use of limited to minimal sedation and treatment or procedures that do not render the patient incapable of self-preservation under emergency conditions; and
(3) No overnight stays for patients or 24-hour operations. [99:3.3.110] (CMP-15)
Membrane Enclosure. A temporary enclosure used for the spraying of workpieces that cannot be moved into a spray booth where open spraying is not practical due to proximity to other operations, finish quality, or concerns such as the collec- tion of overspray. (CMP-14)
Informational Note: See NFPA 33, Standard for Spray Application Using Flammable or Combustible Materials, Chapter 18, for informa- tion on the construction and use of membrane enclosures.
Messenger-Supported Wiring. An exposed wiring support system using a messenger wire to support insulated conductors by any one of the following:
(1) A messenger with rings and saddles for conductor support
(2) A messenger with a field-installed lashing material for conductor support
(3) Factory-assembled acrial cable
(4) Multiplex cables utilizing a bare conductor, factory as.sem- bled and twisted with one or more insulated conductors, such as duplex, triplex, or quadruplex type of construc- tion
(CMP-6)
Messenger Wire (Messenger). A wirc that is run along with or integral with a cable or conductor to provide mechanical support for the cable or conductor. (CMP-6)
Metal Shield Connections. Mcans of connection for flat conductor cables (Type FCC) designed to electrically and mechanically connect a metal shield to another metal shield, to a receptacle housing or self-contained device, or to a transition assembly. (324) (CMP-6)
Microgrid. An electric power system capable of operating in island mode and capable of being interconnected to an electric power production and distribution network or other primary source while operating in interactive mode, which includes the ability to disconnect from and reconnect to a primary source and operate in island mode. (CMP-4)
Informational Note No. 1: See IEEE 1547, IEEE Standard for Inter- connection and Interoperability of Distributed Energy Resources with Associated Electric Power Systems Interface, IEEE 2030.7, IEEE. Stand- ard for the Specification of Microgrid Controllers, IEEE 2030.8, IEEE Standard for the Testing of Microgrid Controllers, and UL1008B, Outline for Source Interconnection, for additional infor- mation about microgrids.
Informational Note No. 2: Examples of power sources in micro- grids include such items as photovoltaic systems, generators, fuel cell systems, wind electric systems, energy storage systems, elec- tric vehicles that are used as a source of supply, and electrical power conversion from other energy sources.
Microgrid, Health Care (Health Care Microgrid System). (Health Care Microgrid) A group of interconnected loads and distributed energy resources within clearly defined boundaries that acts as a single controllable entity with respect to the util- ity. [99:3.3.75] (517) (CMP-15)
Microgrid Control System (MCS). A structured control system that manages microgrid operations, functionalities for utility interoperability, islanded operations, and transitions. (CMP-4)
Informational Note: MCS differ from multiple standby genera- tors or uninterruptible power supplies that are evaluated and rated to operate as a single source of backup power upon loss of the primary power source. MCS functions include coordination, transitions, and interoperability between multiple power sour- ces.
Microgrid Interconnect Device (MID). A device that enables a microgrid system to separate from and reconnect to an inter- connected primary power source. (CMP-4)
Mixer. Equipment used to combine and level match a multi- plicity of electronic signals, such as from microphones, elec- tronic instruments, and recorded audio. (640) (CMP-12)
Mobile. X-ray equipment mounted on a permanent base with wheels and/or casters for moving while completely assembled. (660) (CMP-12)
Mobile Home. A factory-assembled structure or structures transportable in one or more sections that are built on a permanent chassis and designed to be used as a dwelling with- out a permanent foundation where connected to the required utilities and that include the plumbing, heating, air- conditioning, and electrical systems contained therein. (CMP-7)
Informational Note: Unless otherwise indicated, the term mobile home includes manufactured home and excludes park trailers.
Mobile Home Lot. A designated portion of a mobile home park designed for the accommodation of one mobile home and its accessory buildings or structures for the exclusive use of its occupants. (550) (CMP-7)
Mobile Home Park. A contiguous parcel of land that is used for the accommodation of mobile homes that are intended to be occupied. (550) (CMP-7)
70-48
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 100 - DEFINITIONS
CHAPTER 1
Module, AC. (AC Module) A complete, environmentally protected unit consisting of solar cells, inverter, and other components, designed to produce ac power. (690) (CMP-4)
Module System, AC. (AC Module System) An assembly of ac modules, wiring methods, materials, and subassemblies that are evaluated, identified, and defined as a system. (690) (CMP-4)
Momentary Rating. A rating based on an operating interval that does not exceed 5 seconds. (660) (CMP-12)
Momentary Rating (Maximum Power). A rating based on an operating interval that does not exceed 5 seconds. (517) (CMP-15)
Monitor. An electrical or electronic means to observe, record, or detect the operation or condition of the electric power system or apparatus. (750) (CMP-13)
Monopole Circuit. An electrical subset of a PV system that has two conductors in the output circuit, one positive (+) and one negative (-). (690) (CMP-4)
Monorail. Overhead track and hoist system for moving mate- rial around the boatyard or moving and launching boats. [303:3.3.16] (555) (CMP-7)
Mooring(s). Any place where a boat is wet stored or berthed. [303:3.3.17] (555) (CMP-7)
Motion Picture Studio (Television Studio). A building, group of buildings, other structures, and outdoor arcas designed, constructed, permanently altered, designated, or approved for the purpose of motion picture or television production. (530) (CMP-15)
Motor Control Center. An assemblyof one or more enclosed sections having a common power bus and principally contain- ing motor control units. (CMP-11)
Motor Fuel Dispensing Facility. That portion of a property where motor fuels are stored and dispensed from fixed equip- ment into the fuel tanks of motor vehicles or marine craft or into approved containers, including all equipment used in connection therewith. [30A:3.3.11] (CMP-14).
Informational Note: See 511.1 with respect to electrical wiring and equipment for other areas used as lubritoriums, service rooms, repair rooms, offices, salesrooms, compressor rooins, and similar locations.
Multi-Circuit Cable Outlet Enclosure. An enclosure containing one or more multi-circuit plugs, receptacles, or both. (520) (CMP-15)
Multioutlet Assembly. A surface, flush, or freestanding assem- blage with a raceway and fittings or other enclosure provided with one or more receptacles, for the purpose of supplying power to utilization equipment. (CMP-18)
Nacelle. An enclosure housing the alternator and other parts of a wind turbine. (694) (CMP-4)
Neon Tubing. Electric-discharge luminous tubing, including cold cathode luminous tubing, that is manufactured into shapes to illuminate signs, form letters, parts of letters, skeleton tubing, outline lighting, other decorative elements, or art forms and filled with various inert gases. (600) (CMP-18)
Network Interface Unit (NIU). A device that converts a broad- band signal into component voice, audio, video, data, and
interactive services signals and provides isolation between the network power and the premises signal circuits. These devices often contain primary and secondary protectors. (CMP-16)
Network Terminal. A device that converts network-provided signals (optical, electrical, or wireless) into component signals, including voice, audio, video, data, wireless, optical, and inter- active services, and is considered a network device on the prem- ises that is connected to a communications service provider and is powered at the premises. (CMP-16)
Neutral Conductor. The conductor connected to the neutral point of a system that is intended to carry current under normal conditions. (CMP-5)
Neutral Point. The common point on a wyc-connection in a polyphase system or midpoint on a single-phase, 3-wire system, or midpoint of a single-phase portion of a 3-phase delta system, or a midpoint of a 3-wire, direct-current system. (CMP-5)
Informational Note: At the neutral point of the system, the vectorial sum of the nominal voltages from all other phases within the system that utilize the neutral, with respect to the neutral point, is zero potential.
Nonautomatic. Requiring human intervention to perform a function. (CMP-1)
Nonincendive 'Circuit. A circuit, other than field wiring, in which any arc or thermal effect produced under intended operating conditions of the equipment, is not capable, under specified test conditions, of igniting the flammable gas-air, vapor-air, or dust-air mixturc. (CMP-14)
Informational Note: See ANSI/UL 121201, Nonincendive Electri- cal Equipment for Use in Class I and II, Division 2 and Class III, Divi- sions 1 and 2 Hazardous (Classified) Locations, for additional information.
Nonincendive Component. A component having contacts for making or breaking an incendive circuit and the contacting mechanism is constructed so that the component is incapable of igniting the specified flammable gas-air or vapor-air mixture. The housing of such a component is not intended to exclude the flammable atmosphere or contain an explosion. (CMP-14)
Informational Note: See ANSI/UL 121201, Nonincendive Electri- cal Equipment for Use in Class I and II, Division 2 and Class III, Divi- sions 1 and 2 Hazardous (Classified) Locations, for additional information.
Nonincendive Equipment. Equipment having electrical/clec- tronic circuitry that is incapable, under normal operating conditions, of causing ignition of a specified flammable gas-air, vapor-air, or dust-air mixture due to arcing or therinal means. (CMP-14)
Informational Note: See ANSI/UL 121201, Nonincendive Electri- cal Equipment for Use in Class I and II, Division 2 and Class III, Divi- sions 1 and 2 Hazardous (Classified) Locations, for additional information.
Nonincendive Field Wiring. Wiring that enters or leaves an equipment enclosure and, under normal operating conditions of the equipment, is not capable, due to arcing or thermal effects, of igniting the flammable gas-air, vapor-air, or dust-air mixture. Normal operation includes opening, shorting, or grounding the field wiring. (C.MP-14)
Informational Note: See ANSI/UL 121201, Nonincendive Electri- cal Equipment for Use in Class I and II, Division 2 and Class III, Divi-
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-49
CHAPTER 1
ARTICLE 100 - DEFINITIONS
sions 1 and 2 Hazardous (Classified) Locations, for additional information.
Nonincendive Field Wiring Apparatus. Apparatus intended to be connected to nonincendive field wiring. (CMP-14)
Informational Note: See ANSI/UL 121201, Nonincendive Electri- cal Equipment for Use in Class I and II, Division 2 and Class III, Divi- sions 1 and 2 Hazardous (Classified) Locations, for additional information.
Nonlinear Load. A load where the wave shape of the steady- state current does not follow the wave shape of the applied volt- agc. (CMP-1)
Informational Note: Electronic equipment, electronic/electric- discharge lighting, adjustable-speed drive systems, and similar equipment may be nonlinear load.s.
Nonmetallic Extension. An assembly of two insulated conduc- tors within a nonmetallic jacket or an extruded thermoplastic covering. The classification includes surface extensions inten- ded for mounting directly on the surface of walls or ceilings. (CMP-6)
Nonsparking. Constructed to minimize the risk of arcs or sparks capable of creating an ignition hazard during conditions of normal operation. (CMP-14)
Informational Note: See ANSI/UL 121201, Nonincendive Electri- cal Equipment for Use in Class I and II, Division 2 and Class III, Divi- sions 1 and 2 Hazardous (Classified) Locations, for additional information.
Normal/Emergency Power Source. A power source on the output side of a transfer switch or uninterruptible power supply that is automatically available upon loss of normal power. (700) (CMP-13).
Normal High-Water Level (as applies to electrical datum plane distances). Natural or Artificially Made Shorelines: An cleva- tion delincating the highest water level that has been main- tained for a sufficient period of time to leave evidence upon the landscape, commonly the point where the natural vegeta- tion changes from predominantly aquatic to predominantly terrestrial.
Rivers and Streams: The elevation of the top of the bank of the channel. Streams, rivers, and tributaries that are prone to flooding and effects of water runoff shall consider the "bank- full stage" where an established gauge height at a given loca- tion along a river or stream, above which a rise in water surface will cause the river or stream to overflow the lowest natural stream bank somewhere in the corresponding reach.
Flood Control Bodies of Water: The flood pool maximum water surface elevation of a reservoir, equal to the elevation of the spillway.
Nonflood Control Bodies of Water: The flowage casement boundary in which the highest water surface elevation defined by the arca existing between governmental-owned property line(s) and a contour line with perpetual rights to flood the arca in connection with the operation of the reservoir.
(CMP-7)
Nurses' Station. A space intended to provide a center of nurs- ing activity for a group of nurses serving bed patients, where patient calls are received, nurses dispatched, nurses' notes writ- ten, inpatient charts prepared, and medications prepared for distribution to patients. Where such activities are carried on in
more than one location within a nursing unit, all such separate spaces are considered a to be parts of the nurses' station. (517) (CMP-15)
Nursing Home. A building or portion of a building used on a 24-hour basis for the housing and nursing care of four or more persons who, because of mental or physical incapacity, might be unable to provide for their own needs and safety without the assistance of another person. [101:3.3.150.2] (CMP-15)
Office Furnishing. Cubicle panels, partitions, study carrels, workstations, desks, shelving systems, and storage units that may be mechanically and electrically interconnected to form an office furnishing system. (CMP-18)
Oil Immersion. Electrical equipment immersed in a protective liquid so that an explosive atmosphere that might be above the liquid or outside the enclosure cannot be ignited. (CMP-14)
Informational Note: See ANSI/UL 121201, Nonincendive Electri- cal Equipment for Use in Class I and II, Division 2 and Class III, Divi- sions 1 and 2 Hazardous (Classified) Locations, for additional information.
Open Wiring on Insulators. An exposed wiring method using cleats, knobs, tubes, and flexible tubing for the protection and support of single insulated conductors run in or on buildings. (CMP-6)
Operating Device. The car switch, pushbuttons, key or toggle switch(s), or other devices used to activate the operation controller. . (620) (CMP-12)
Operator. The individual responsible for starting, stopping, and controlling an amusement ride or supervising a conces- sion. (525) (CMP-15)
Optical Radiation. Electromagnetic radiation at wavelengths in vacuum between the region of transition to X-rays and the region of transition to radio waves that is approximately between 1 nm and 1000 um. (C.MP-14)
Informational Note: See ANSI/UL 60079-28, Explosive Atmos- pheres - Part 28: Protection of Equipment and Transmission Systems Using Optical Radiation, for information on types of protection that can be applied to minimize the risk of ignition in explosive atmospheres from optical radiation in the wavelength range from 380 nn to 10 pm.
Optical Radiation, Inherently Safe "op is". (Inherently Safe Optical Radiation "op is") Type of protection to minimize the risk of ignition in explosive atmospheres from optical radiation where visible or infrared radiation is incapable of producing sufficient energy under normal or specified fault conditions to ignite a specific explosive atmosphere. (CMP-14)
Informational Note: See ANSI/UL 60079-28, Explosive Atmos- pheres - Part 28: Protection of Equipment and Transmission Systems Using Optical Radiation, for additional information.
Optical Radiation, Protected "op pr". (Protected Optical Radi- ation "op pr") Type of protection to minimize the risk of igni- tion in explosive atmospheres from optical radiation where visible or infrared radiation is confined inside optical fiber or other transmission medium under normal constructions or constructions with additional mechanical protection based on the assumption that there is no escape of radiation from the confinement. (CMP-14)
70-50
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 100 - DEFINITIONS
CHAPTER 1
Informational Note: See ANSI/UL 60079-28, Explosive Atmos- pheres - Part 28: Protection of Equipment and Transmission Systems Using Optical Radiation, for additional information.
Optical System With Interlock "op sh". Type of protection to minimize the risk of ignition in explosive atmospheres from optical radiation where visible or infrared radiation is confined inside optical fiber or other transmission medium with inter- lock cutoff provided to reliably reduce the unconfined beam strength to safe levels within a specified time in case the confinement fails and the radiation becomes unconfined. (CMP-14)
Informational Note: See ANSI/UL 60079-28, Explosive Atmos- pheres - Part 28: Protection of Equipment and Transmission Systems Using Optical Radiation, for additional information.
Optional Standby Systems. Those systems intended to supply power to public or private facilities or property where life safety does not depend on the performance of the system. These systems are intended to supply on-site gencrated or stored power to selected loads cither automatically or manually. (CMP-13)
Organ, Electronic. (Electronic Organ) A musical instrument that imitates the sound of a pipe organ by producing sound electronically. (CMP-12)
Informational Note: Most new electronic organs produce sound digitally and are called digital organs.
Organ, Pipe. (Pipe Organ) A musical instrument that produ- ces sound by driving pressurized air (called wind) through pipes selected via a keyboard. (CMP-12)
Organ, Pipe Sounding Apparatus. (Pipe Organ Sounding Appa- ratus) (Pipe Organ Chamber). The sound-producing part of a pipe organ, including, but not limited to, pipes, chimes, bells, the pressurized air- (wind-) producing equipment (blower), associated controls, and power equipment. (CMP-12)
Outlet. A point on the wiring system at which current is taken to supply utilization equipment. (CMP-1)
Outlet Box Hood. A housing shield intended to fit over a face- plate for flush-mounted wiring devices, or an integral compo- nent of an outlet box or of a faceplate for flush-mounted wiring devices. The hood does not serve to complete the elec- trical enclosure; it reduces the risk of water coming in contact with electrical components within the hood, such as attach- ment plugs, current taps, surge protective devices, direct plug- in transformer units, or wiring devices. (CMP-18)
Outline Lighting. An arrangement of incandescent lamps, electric-discharge lighting, or other electrically powered light sources to outline or call attention to certain features such as the shape of a building or the decoration of a window. (CMP-18)
Output Cable to the Electric Vehicle. An assembly consisting of a length of flexible EV cable and an electric vehicle connector (supplying power to the electric vehicle). (625) (CMP-12)
Output Cable to the Primary Pad. A multiconductor, shielded cable assembly consisting of conductors to carry the high- frequency energy and any status signals between the charger power converter and the primary pad. (625) (CMP-12)
Overcurrent. Any current in excess of the rated current of equipment or the ampacity of a conductor. It may result from overload, short circuit, or ground fault. (CMP-10)
Informational Note: A current in excess of rating may be accom- modated by certain equipment and conductors for a given set of conditions. Therefore, the rules for overcurrent protection are specific for particular situations.
Overcurrent Protective Device, Branch-Circuit. (Branch-Circuit Overcurrent Protective Device) A device capable of providing protection for service, feeder, and branch circuits and equip- ment over the full range of overcurrents between its rated current and its interrupting rating. (CMP-10)
Overcurrent Protective Device, Current-Limiting. (Current- Limiting Overcurrent Protective Device) A device that, when interrupting currents in its current-limiting range, reduces the current flowing in the faulted circuit to a magnitude substan- tially less than that obtainable in the same circuit if the device were replaced with a solid conductor having comparable impe- dance. (240) (CMP-10)
Overcurrent Protective Device, Supplementary. (Supplemen- tary Overcurrent Protective Device) A device intended to provide limited overcurrent protection for specific applications and utilization equipment such as luminaires and appliances. This limited protection is in addition to the protection provi- ded in the required branch circuit by the branch-circuit over- current protective device. (CMP-10)
Overhead Gantry. A structure consisting of horizontal frame- work, supported by vertical columns spanning above electrified truck parking spaces, that supports equipment, appliances, raceway, and other necessary components for the purpose of supplying electrical, HVAC, internet, communications, and other services to the spaces. (626) (CMP-12)
Overload. Operation of equipment in excess of normal, full- load rating, or of a conductor in excess of its ampacity that, when it persists for a sufficient length of time, would cause damage or dangerous overheating. A fault, such as a short circuit or ground fault, is not an overload. (CMP-10)
Packaged Therapeutic Tub or Hydrotherapeutic Tank Equip- ment Assembly. A factory-fabricated unit consisting of water- circulating, heating, and control equipment mounted on a common base, intended to operate a therapeutic tub or hydro- therapeutic tank. Equipment can include pumps, air blowers, heaters, lights, controls, sanitizer generators, and so forth. (680) (CMP-17)
Panelboard. A single panel or group of panel units designed for assembly in the form of a single panel, including buses and automatic overcurrent devices, and equipped with or without switches for the control of light, heat, or power circuits; designed to be placed in a cabinet, enclosure, or cutout box placed in or against a wall, partition, or other support; and accessible only from the front. (CMP-9)
Panelboard, Enclosed. (Enclosed Panelboard) An assemblyof buses and connections, overcurrent devices, and control appa- ratus with or without switches or other equipment, installed in a cabinet, cutout box, or enclosure suitable for a panelboard application. (C.MP-9)
Park Electrical Wiring Systems. All of the electrical wiring, luminaires, equipment, and appurtenances related to electrical installations within a mobile home park, including the mobile home service equipment. (550) (CMP-7)
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-51
ARTICLE 100 -DEFINITIONS
CHAPTER 1
Park Trailer. A unit that is built on a single chassis mounted on wheels and has a gross trailer arca not exceeding 37 m2 (400 ft2) in the set-up mode. (552) (CMP-7)
Part-Widing Motors. A part-winding start induction or synchronous motor is one that is arranged for starting by first energizing part of its primary (armaturc) winding and, subsc- quently, energizing the remainder of this winding in one or more steps. A standard part-winding start induction motor is arranged so that one-half of its primary winding can be ener- gized initially, and, subsequently, the remaining half can be energized, both halves then carrying cqual current. (CMP 11)
Informational Note: A hennetic refrigerant motor-compressor is not considered a standard part-winding start induction motor.
Passenger Transportation Facilities. Any arca open to the public associated with passenger transportation such as an airport, bus terminal, highway rest stop and service arca, marina, scaport, ferry slip, subway station, train station, or port of entry. (CMP-18)
Patient Bed Location. The location of a patient sleeping bed, or the bed or procedure table of a Category 1 spacc. [99:3.3.138] (CMP-15)
Patient Care-Related Electrical Equipment. Electrical cquip- ment appliance that is intended to be used for diagnostic, ther- apcutic, or monitoring purposes in a patient care vicinity. [99:3.3.139] (517) (CMP-15)
Patient Care Space Category. Any space of a health care facility wherein patients are intended to be examined or treated. [99:3.3.140] (517) (CMP-15)
Informational Note No. 1: The health care facility's governing body designates patient care space in accordance with the type of patient care anticipated.
Informational Note No. 2: Business offices, corridors, lounges, day rooms, dining rooms, or similar areas typically are not classi- fied as patient care spaces. [99:A.3.3.140]
Category 1 Space (Category 1). Space in which failure of cquip- ment or a system is likely to cause major injury or death of patients, staff, or visitors. [99:3.3.140.1] (CMP-15)
Informational Note: These spaces, formerly known as critical care rooms, are typically where patients are intended to be subjected to invasive procedures and connected to line- operated, patient care-related appliances. Examples include, but are not limited to, special care patient rooms used for criti- cal care, intensive care, and special care treatment rooms such as angiography laboratories, cardiac catheterization laboratories, delivery rooms, operating rooms, post-anesthesia care units, trauma rooms, and other similar rooms. [99:A.3.3.140.1]
Category 2 Space (Category 2). Space in which failure of cquip- ment or a system is likely to cause minor injury to patients, staff, or visitors. [99:3.3.140.2] (CMP-15)
Informational Note: These spaces were formerly known as general care rooms. Examples include, but are not limited to, inpatient bedrooms, dialysis rooms, in vitro fertilization rooms, procedural rooms, and similar rooms. [99:\.3.3.140.2]
Category 3 Space (Category 3). Space in which the failure of equipment or a system is not likely to cause injury to patients, staff, or visitors but can cause discomfort. [99:3.3.140.3] (517) (CMP-15)
Informational Note: These spaces, formerly known as basic care rooms, are typically where basic medical or dental care, treat- ment, or examinations are performed. Examples include, but are not limited to, examination or treatment rooms in clinics, medical and dental offices, nursing homes, and limited care facilities. [99:A.3.3.140.3]
Category 4 Space (Category 4). Space in which failure of cquip- ment or a system is not likely to have a physical impact on patient carc. [99:3.3.140.4] (517) (CMP-15)
Informational Note: These spaces were formerly known as support rooms. Examples of support spaces include, but are not limited to, anesthesia work rooms, sterile supply, laboratories, morgues, waiting rooms, utility rooms, and lounges. [99:A.3.3.140.4]
Patient Care Vicinity. A space, within a location intended for the examination and treatment of patients, extending 1.8 m (6 ft) beyond the normal location of the bed, chair, table, treadmill, or other device that supports the patient during examination and treatment and extending vertically to 2.3 m (7 ft 6 in.) above the floor. [99:3.3.141] (517) (CMP-15)
Patient Equipment Grounding Point. A jack or terminal that serves as the collection point for redundant grounding of elec- tric appliances serving a patient care vicinity or for grounding other items in order to eliminate electromagnetic interference problems. [99:3.3.142] (517) (CMP-15)
Performance Area. The stage and audience seating arca associ- ated with a temporary stage structure, whether indoors or outdoors, constructed of scaffolding, truss, platforms, or similar devices, that is used for the presentation of theatrical or musi- cal productions or for public presentations. (520) (CMP-15)
Permanent Amusement Attraction. A ride device, entertain- ment device, or a combination of both that is installed such that portability or relocation is impracticable. (522) (CMP-15)
Permanently Installed Decorative Fountains and Reflection Pools. Those that are constructed in the ground, on the ground, or in a building in such a manner that the fountain cannot be readily disassembled for storage, whether or not served by electrical circuits of any nature. These units arc primarily constructed for their aesthetic value and are not intended for swimming or wading. (680) (CMP-17)
Personnel Protection System (as applied to EVSE). A system of personnel protection devices and constructional features that when used together provide protection against electric shock of personnel. (625) (CMP-12)
Phase, Manufactured. (Manufactured Phase) The phase that originates at the phase converter and is not solidly connected to cither of the single-phase input conductors. (CMP-13)
Phase Converter. An electrical device that converts single- phase power to 3-phase electric power. (CMP-13)
Informational Note: Phase converters have characteristics that modify the starting torque and locked-rotor current of motors served, and consideration is required in selecting a phase converter for a specific load.
Phase Converter, Rotary. (Rotary-Phase Converter) A device that consists of a rotary transformer and capacitor panel(s) that permits the operation of 3-phase loads from a single-phase supply. (455) (CMP-13)
70-52
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 100 - DEFINITIONS
CHAPTER 1
Phase Converter, Static. (Static-Phase Converter) A device without rotating parts, sized for a given 3-phase load to permit operation from a single-phase supply. (455) (CMP-13)
Photovoltaic Cell (PV). (Solar Cell). The basic photovoltaic device that generates de electricity when exposed to light. (CMP-4)
Pier. A structure extending over the water and supported on a fixed foundation (fixed picr), or on flotation (floating pier), that provides access to the water. [303:3.3.18] (CMP-7)
Pier, Fixed. (Fixed Pier) Pier constructed on a permanent, fixed foundation, such as on piles, that permanently establishes the elevation of the structure deck with respect to land. [303:3.3.18.2] (CMP-7)
Pier, Floating. (Floating Pier) Pier designed with inherent flotation capability that allows the structure to float on the water surface and rise and fall with water level changes. [303:3.3.18.3] (CMP-7)
Pipeline. A length of pipc including pumps, valves, flanges, control devices, strainers, and/or similar equipment for conveying fluids. (CMP-17)
Plenum. A compartment or chamber to which one or more air ducts are connected and that forms part of the air distribution system. (CMP-3)
Plenum Cable, Cable Routing Assemblies, and Raceways. Cables, cable routing assemblies, and raceways that have adequate fire-resistant and low smoke-producing characteristics and are suitable for use in ducts, plenums, and other spaces used for environmental air. (722) (CMP-3)
Point of Entrance. The point within a building at which the wirc or cable emerges from an external wall, from the roof, or from a concrete floor slab. (CMP-16)
Pool. Manufactured or field-constructed equipment designed to contain water on a permanent or semipermanent basis and used for swimming, wading, immersion, or therapeutic purpo- scs. (680) (CMP-17)
Pool, Immersion. (Immersion Pool) A pool for ceremonial or ritual immersion of users, which is designed and intended to have its contents drained or discharged. (680) (CMP-17)
Pool, Permanently Installed Swimming, Wading, Immersion, and Therapeutic. (Permanently Installed Swimming, Wading, Immersion, and Therapeutic Pools) Those that are construc- ted or installed in the ground or partially in the ground, and all pools installed inside of a building, whether or not served by electrical circuits of any naturc. (680) (CMP-17)
Pool, Storable; used for Swimming, Wading, or Immersion (Storable Immersion Pool). (Storable Pool) Pools installed entirely on or above the ground that are intended to be stored when not in use and are designed for case of relocation, regardless of water depth. (680) (CMP-17)
Pool Cover, Electrically Operated. (Electrically Operated Pool Cover) Motor-driven equipment designed to cover and uncover the water surface of a pool by means of a flexible sheet or rigid framc. (680) (CMP-17)
Pool Lift, Electrically Powered. (Electrically Powered Pool Lift) An electrically powered lift that provides accessibility for
people with disabilities to and from a pool or spa. (680) (CMP-17)
Portable. A device intended for indoor or outdoor use that is designed to be hand-carried from location to location, or casily transported without the use of other devices or equipment. (625) (CMP-12)
Portable. X-ray equipment designed to be hand-carried. (660) (CMP-12)
Portable (as applied to equipment). Equipment that is actually moved or can casily be moved from one place to another in normal usc. (680) (CMP-17)
Portable Power Distribution Unit. A power distribution box containing receptacles and overcurrent devices. (520) (CMP-15)
Informational Note: See ANSI/UL 1640, Portable Power- Distribution Equipment, for information on portable power distri- bution units.
Portable Structures. Units designed to be moved including, but not limited to, amusement rides, attractions, concessions, tents, trailers, trucks, and similar units. (525) (CMP-15)
Portable Substation. A portable assembly, usually mounted on a trailer, containing primary and secondary switchgear and a transformer. (530) (CMP-15)
Powder Filling "q". Type of protection where electrical parts capable of igniting an explosive atmosphere are fixed in posi- tion and completely surrounded by filling material (glass or quartz powder) to prevent the ignition of an external explosive atmosphere. (CMP-14)
Informational Note: See ANSI/CL 60079-5, Explosive Atmospheres - Part 5: Equipment protection by powder filling "q", for additional information.
Power Outlet. An enclosed assemblythat may include recepta- cles, circuit breakers, fuscholders, fused switches, buses, and watt-hour meter mounting means; intended to supply and control power to mobile homes, recreational vehicles, park trailers, or boats or to serve as a means for distributing power required to operate mobile or temporarily installed equipment. (CMP-7)
Power Outlet, Marina. (Marina Power Outlet) An enclosed assembly that can include equipment such as receptacles, circuit breakers, fused switches, fuses, watt-hour meters, panel- boards, and monitoring means identified for marina usc. (555) (CMP-7)
Power Production Equipment. Electrical generating equip- ment supplied by any source other than a utility service, up to the source system disconnecting means. (CMP-4)
Informational Note: Examples of power production equipment include such items as generators, solar photovoltaic systems, and fuel cell systems.
Power Source Output Conductors. The conductors between power production equipment and the service or other premises wiring. (CMP-4)
Power Supply. A Class 2 power supply connected between the branch-circuit power distribution system and the busbar low- voltage suspended ceiling power distribution system. (393) (CMP-18)
2023 Edition NATIONAL ELECTRICAL CODE
70-53
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
CHAPTER 1
ARTICLE 100 -DEFINITIONS
Power-Supply Cord. An assembly consisting of an attachment plug and a length of flexible cord connected to utilization equipment. (CMP-6)
Premises. The land and buildings located on the user's side of the point of demarcation between the communications service provider and the user. (800) (CMP-16)
Premises-Powered. Using power provided locally from the premises. (CMP-16)
Premises Wiring (System). Interior and exterior wiring, includ- ing power, lighting, control, and signal circuit wiring together with all their associated hardware, fittings, and wiring devices, both permanently and temporarily installed. This includes one of the following.
(1) Wiring from the service point or power source to the outlets
(2) Wiring from and including the power source to the outlets where there is no service point
Such wiring does not include wiring internal to appliances, luminaires, motors, controllers, motor control centers, and similar equipment. (CMP-1)
Informational Note: Power sources include, but are not limited to, interconnected or stand-alone batteries, solar photovoltaic systems, other distributed generation systems, or generators.
Pressurized. The process of supplying an enclosure with a protective gas with or without continuous flow at sufficient pressure to prevent the entrance of combustible dust or igniti- ble fibers/flyings. (CMP-14)
Pressurized Enclosure "p". Type of protection for electrical equipment that uses the technique of guarding against the ingress of the external atmosphere, which might be explosive, into an enclosure by maintaining a protective gas therein at a pressure above that of the external atmosphere. (CMP-14)
Informational Note: See ANSI/CL-60079-2, Explosive Atmosphens - Part 2: Equipment protection by pressurized enclosures "p", for addi- tional information.
Pressurized Room "p". A room volume protected by pressuri- zation and of sufficient size to permit the entry of a person who might occupy the room. (CMP-14)
Informational Note: See ANSI/UL 60079-13, Explosive Atmos- pheres - Part 13: Equipment protection by pressurized room "p" and artificially ventilated mom "v", for infonnation on the require- ments for rooms intended for human entry where pressurization is used as a means of reducing the risk of explosion.
Primary Pad. A device external to the EV that transfers power via the contactless coupling as part of a wireless power transfer system. (625) (CMP-12)
Primary Source. An electric utility or another source of power that acts as the main forming and stabilizing source in an elec- tric power system. (CMP-4)
Prime Mover. The machine that supplies the mechanical horsepower to a generator. (CMP-13)
Process Seal. A scal between electrical systems and flammable or combustible process fluids where a failure could allow the migration of process fluids into the premises' wiring system. (CMP-14)
Informational Note: See ANSI/UL 122701, Requirements for Pror- ess Sealing Between Electrical Systems and Flammable or Combustible Process Fluids, for additional information.
Production Areas. Arcas where portable electrical equipment is used to implement the capture of images. (530) (CMP-15)
Projector, Nonprofessional. (Nonprofessional Projector) Those types of projectors that do not comply with the defini- tion of Professional-Type Projector. (540) (CMP-15)
Projector, Professional-Type. (Professional-Type Projector) A type of projector using 35- or 70-mm film that has a minimum width of 35 mm (13% in.) and has on cach edge 212 perfora- tions per meter (5.4 perforations per inch), or a type using carbon arc, xenon, or other light source equipment that devel- ops hazardous gases, dust, or radiation. (540) (CMP-15)
Proscenium. The wall and arch that separates the stage from the auditorium (i.c., house). (520) (CMP-15)
Protection by Enclosure "t". Type of protection for explosive dust atmospheres where electrical equipment is provided with an enclosure providing dust ingress protection and a means to limit surface temperatures. (CMP-14)
Informational Note: See ANSI/UL 60079-31, Explosive Atmos- pheres - Part 31: Equipment Dust Ignition Protection by Enclosure ", for additional infonnation.
Psychiatric Hospital. A building used exclusively for the psychi- atric care, on a 24-hour basis, of four or more inpatients. (517) (CMP-15)
Purged and Pressurized. The process of (1) purging, supplying an enclosure with a protective gas at a sufficient flow and posi- tive pressure to reduce the concentration of any flammable gas or vapor initially present to an acceptable level; and (2) pres- surization, supplying an enclosure with a protective gas with or without continuous flow at sufficient pressure to prevent the entrance of a flammable gas or vapor, a combustible dust, or an ignitible fiber. (CMP-14)
Informational Note: See NFPA 496, Standard for Purged and Pres- surized Enclosures for Electrical Equipment, for additional informa- tion.
Purpose-Built. A custom luminaire, a piece of lighting cquip- ment, or an effect that is constructed for a specific purpose and is not serially manufactured or available for general sale. (530) (CMP-15)
PV DC Circuit (PV System DC Circuit). Any dc conductor in PV source circuits, PV string circuits, and PV dc-to-clc converter circuits. (690) (CMP-4)
PV DC Circuit, Sourre. (PV Sourre Circuit) The PV dc circuit conductors between modules in a PV string circuit, and from PV string circuits or de combiners, to de combiners, electronic power converters, or a dc PV system disconnecting means. (690) (CMP-4)
PV DC Circuit, String. (PV String Circuit) The PV source circuit conductors of one or more series-connected PV modules. (690) (CMP-4)
PV Module (Module). A complete, environmentally protected unit consisting of solar cells and other components designed to produce dc power. (CMP-4)
70-54
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 100 - DEFINITIONS
CHAPTER 1
PV (Photovoltaic) System (PV System) (Photovoltaic System). The total components, circuits, and equipment up to and including the PV system disconnecting means that, in combina- tion, convert solar energy into electric energy. (CMP-4)
Qualified Person. One who has skills and knowledge related to the construction and operation of the electrical equipment and installations and has received safety training to recognize and avoid the hazards involved. (CMP-1)
Informational Note: See NFPA 706-2021, Standard for Electrical Safety in the Workplace, for electrical safety training requirements.
Raceway. An enclosed channel designed expressly for holding wires, cables, or busbars, with additional functions as permitted in this Code. (CMP-8)
Raceway Cell. A single enclosed tubular space in a cellular metal or concrete floor member, the axis of the cell being parallel to the axis of the floor member. (CMP-8)
Raceway, Cellular Metal Floor. (Cellular Metal Floor Raceway) The hollow spaces of cellular metal floors, together with suita- ble fittings, that may be approved as enclosed channel for elec- trical conductors. (CMP-8)
Raceway, Communications. (Communications Raceway) An enclosed channel of nonmetallic materials designed expressly for holding communications wires and cables; optical fiber cables; data cables associated with information technology and communications equipment; Class 2, Class 3, and Type PLTC cables; and power-limited fire alarm cables in plenum, riser, and general-purpose applications. (CMP-16)
Raceway, Strut-Type Channel. (Strut-Type Channel Raceway) A metal raceway that is intended to be mounted to the surface of or suspended from a structure, with associated accessories for the installation of electrical conductors and cables. (CMP-8)
Raceway, Surface Metal. (Surface Metal Raceway) A metal raceway that is intended to be mounted to the surface of a structure, with associated couplings, connectors, boxes, and fittings for the installation of electrical conductors. (CMP-8)
Raceway, Surface Nonmetallic. (Surface Nonmetallic Raceway) A nonmetallic raceway that is intended to be mounted to the surface of a structure, with associated couplings, connectors, boxes, and fittings for the installation of electrical conductors. (CMP-8)
Raceway, Underfloor. (Underfloor Raceway) A raceway and associated components designed and intended for installation beneath or flush with the surface of a floor for the installation of cables and electrical conductors. (CMP-8)
Rail. The structural support for the suspended ceiling system typically forming the ceiling grid supporting the ceiling tile and listed utilization equipment, such as sensors, actuators, A/V devices, and low-voltage luminaires and similar electrical equipment. (393) (CMP-18)
Rainproof. Constructed, protected, or treated so as to prevent rain from interfering with the successful operation of the appa- ratus under specified test conditions. (CMP-1)
Raintight. Constructed or protected so that exposure to a beat- ing rain will not result in the entrance of water under specified test conditions. (CMP-1)
Rated-Load Current (RLC). The current of a hermetic refrig- crant motor-compressor resulting when it is operated at the rated load, rated voltage, and rated frequency of the equip- ment it serves. (440) (CMP-11)
Rated Output Power. The amplifier manufacturer's stated or marked output power capability into its rated load. (640) (CMP-12)
Rated Power. The output power of a wind turbine at its rated wind speed. (694) (CMP-4)
Informational Note: See IEC 61400-12-1, Power Performance Meas- urements of Electricity Producing Wind Turbines, for the method for measuring wind turbine power output.
Receptacle. A contact device installed at the outlet for the connection of an attachment plug, or for the direct connection of electrical utilization equipment designed to mate with the corresponding contact device. A single receptacle is a single contact device with no other contact device on the same yoke or strap. A multiple receptacle is two or more contact devices on the same yoke or strap. (CMP-18)
Informational Note: A duplex receptacle is an example of a multiple receptacle that has two receptacles on the same yoke or strap.
Receptacle, Weight-Supporting Ceiling (WSCR). (Weight- Supporting Ceiling Receptacle) A contact device installed at an outlet box for the connection and support of luminaries or ceiling-suspended (paddle) fans using a weight-supporting attachment fitting (WSAF). (CMP-18)
Informational Note: See ANSI/NEMA WD 6, American National Standard for Wiring Devices - Dimensional Specifications, for the standard configuration of weight-supporting ceiling receptacles and related weight-supporting attachment fittings.
Receptacle Outlet. An outlet where one or more receptacles are installed. (CMP-18)
Reconditioned. Electromechanical systems, equipment, appa- ratus, or components that are restored to operating conditions. This process differs from normal servicing of equipment that remains within a facility, or replacement of listed equipment on a one-to-one basis. (CMP-1)
Informational Note: The term reconditioned is frequently referred to as rebuilt, refurbished, or remanufactured.
Recreational Vehicle (RV) (Camping Trailer) (Motor Home) (Travel Trailer) (Truck Camper). A vehicle or slide-in camper that is primarily designed as temporary living quarters for recreational, camping, or scasonal use; has its own motive power or is mounted on or towed by another vehicle; is regula- ted by the National Highway Traffic Safety Administration as a vehicle or vehicle equipment; does not require a special high- way use permit for operation on the highways; and can be casily transported and set up on a daily basis by an individual. [1192:3.3.52] (551) (CMP-7)
Informational Note: See NFPA 1192, Standard on Recreational Vehicles, Informative Annex A, for product types and definitions for motor homes and towable recreational vehicles.
Recreational Vehicle Park. Any parcel or tract of land under the control of any person, organization, or governmental entity wherein two or more recreational vehicle, recreational park trailer, and/or other camping sites are offered for use by the
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-55
ARTICLE 100 - DEFINITIONS
CHAPTER 1
public or members of an organization for overnight stays. (551) (CMP-7)
Recreational Vehicle Site. A specific arca within a recreational vehicle park or campground that is set aside for use by a camp- ing unit. (551) (CMP-7)
Recreational Vehicle Site Supply Equipment. A power outlet assembly located near the point of entrance of supply conduc- tors to a recreational vehicle site and intended to constitute the disconnecting means for connected recreational vehicles. (551) (CMP-7)
Recreational Vehicle Stand. That arca of a recreational vehicle site intended for the placement of a recreational vehicle. (551) (CMP-7)
Reference Grounding Point. The ground bus of the panel- board or isolated power system panel supplying the patient care room. [99:3.3.158] (517) (CMP-15)
Relative Analgesia. A state of scdation and partial block of pain perception produced in a patient by the inhalation of concen- trations of nitrous oxide insufficient to produce loss of consciousness (conscious sedation). (517) (CMP-15)
Relay, Automatic Load Control. (Automatic Load Control Relay) An emergency lighting control device used to set normally dimmed or normally-off switched emergency lighting equipment to full power illumination levels in the event of a loss of the normal supply by bypassing the dimming/switching controls, and to return the emergency lighting equipment to normal status when the device senses the normal supply has been restored. (700) (CMP-13)
Informational Note: See ANSI/UL. 924, Emergency Lighting and Power Equipment, for the requirements covering automatic load control relays.
Remote-Control Circuit. Any electrical circuit that controls any other circuit through a relay or an equivalent device. (CMP-3)
Remote Disconnect Control. An electric device and circuit that controls a disconnecting means through a relay or equivalent device. (645) (CMP-12)
Resistance Heating Element. A specific separate clement to generate heat that is stand-alone, externally attached to, embedded in, integrated with, or internal to the object to be hcated. (CMP-17)
Informational Note: Tubular heaters, strip heaters, heating cable, heating tape, heating blankets, immersion heaters, and heating panels are examples of resistance heaters.
Restricted Industrial Establishment [as applied to hazardous (classified) locations]. Establishment with restricted public access, where the conditions of maintenance and supervision ensure that only qualified persons service the installation. (CMP-14)
Retrofit Kit. A complete subassembly of parts and devices for field conversion of utilization equipment. (CMP-18)
Retrofit Kit, General Use. (General Use Retrofit Kit) A kit consisting of primary parts, which does not include all the parts for a complete subassembly but includes a list of required parts and installation instructions to complete the subassembly in the field. (600) (CMP-18)
Retrofit Kit, Sign Specific. (Sign Specific Retrofit Kit) A kit consisting of the necessary parts and hardware to allow for field installation in a host sign, based on the included installation instructions. (600) (CMP-18)
Reverse Polarity Protection (Backfeed Protection). A system that prevents two interconnected power supplies, connected positive to negative, from passing current from one power source into a second power source. (393) (CMP-18)
Ride Device. A device or combination of devices that carry, convey, or direct a person (s) over or through a fixed or restric- ted course within a defined arca for the primary purpose of amusement or entertainment. (522) (CMP-15)
Riser Cable, Cable Routing Assemblies, and Raceways. Cables, cable routing assemblies, and raceways that have fire-resistant characteristics capable of preventing the carrying of fire from floor to floor and are suitable for use in a vertical run in a shaft or from floor to floor. (722) (CMP-3)
Safe Zone. Low probability of damage other than a slight swel- ling of the capacitor casc, as identified by the case rupture curve of the capacitor. (460) (CMP-11)
Safety Circuit. The part of a control system containing one or more devices that perform a safety-related function. [79:3.3.95] (CMP-12)
Informational Note: See NFPA 79-2021, Electrical Standard for Industrial Machinery. Safety-related control system and safety interlock circuit are common terms that can be used to refer to the safety circuit in other standards. The safety circuit can include hard- wired, communication, and software-related components.
Sealable Equipment. Equipment enclosed in a case or cabinet that is provided with a means of scaling or locking so that live parts cannot be made accessible without opening the enclo- surc. (CMP-1)
Informational Note: The equipment may or may not be opera- ble without opening the enclosure.
Sealed [as applied to hazardous (classified) locations]. Constructed such that equipment is scaled effectively against entry of an external atmosphere and is not opened during normal operation or for any maintenance activities. (CMP-14)
Informational Note: See ANSI/UL 121201, Nonincendive Electri- cal Equipment for Use in Class I and II, Division 2 and Class III, Divi- sions 1 and 2 Hazardous (Classified) Locations, for additional information.
Sealed, Hermetically. (Hermetically Sealed) Scaled against the entrance of an external atmosphere, such that the scal is made by fusion of metal to metal, ceramic to metal, or glass to metal. (CMP-14)
Informational Note: See ANSI/UL 121201, Nonincendive Electri- cal Equipment for Use in Class I and II, Division 2 and Class III, Divi- sions 1 and 2 Hazardous (Classified) Locations, for additional information.
Section Sign. A sign or outline lighting system, shipped as subassemblies, that requires field-installed wiring between the subassemblies to complete the overall sign. The subassemblies arc cither physically joined to form a single sign unit or are installed as separate remote parts of an overall sign. (600) (CMP-18)
70-56
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 100 - DEFINITIONS
CHAPTER 1
Selected Receptacles. A minimal number of receptacles selec- ted by the health care facility's governing body as necessary to provide essential patient care and facility services during loss of normal power. [99:3.3.164] (517) (CMP-15)
Self-Contained Therapeutic Tubs or Hydrotherapeutic Tanks. A factory-fabricated unit consisting of a therapeutic tub or hydrotherapeutic tank with all water-circulating, heating, and control cquipment integral to the unit. Equipment may include pumps, air blowers, heaters, light controls, sanitizer generators, and so forth. (680) (CMP-17)
Separable Power Supply Cable Assembly. A flexible cord or cable, including ungrounded, grounded, and equipment grounding conductors, provided with a cord connector, an attachment plug, and all other fittings, grommets, or devices installed for the purpose of delivering energy from the source of electrical supply to the truck or transport refrigerated unit (TRU) flanged surface inlet. (626) (CMP-12)
Separately Derived System. An electrical power supply output, other than a service, having no direct connection(s) to circuit conductors of any other electrical source other than those established by grounding and bonding connections. (CMP-5)
Service. The conductors and equipment connecting the serv- ing utility to the wiring system of the premises served. (CMP-10)
Service Conductors. The conductors from the service point to the service disconnecting means. (CMP-10)
Service Conductors, Overhead. (Overhead Service Conduc- tors) The overhead conductors between the service point and the first point of connection to the service-entrance conductors at the building or other structure. (CMP-10)
Service Conductors, Underground. (Underground Service Conductors) The underground conductors between the serv- ice point and the first point of connection to the service- entrance conductors in a terminal box, meter, or other enclosure, inside or outside the building wall. (GMP-10)
Informational Note: Where there is no terminal box, meter, or other enclosure, the point of connection is considered to be the point of entrance of the service conductors into the building.
Service Drop. The overhead conductors between the serving utility and the service point. (CMP-10)
Service-Entrance Conductor Assembly. Multiple single- insulated conductors twisted together without an overall cover- ing, other than an optional binder intended only to keep the conductors together. (CMP-6)
Service-Entrance Conductors. The service conductors between the terminals of the service equipment to the service drop, overhead service conductors, service lateral, or underground service conductors. (CMP-10)
Informational Note: Where service equipment is located outside the building walls, there could be no service-entrance conduc- tors or they might be entirely outside the building.
Service Equipment. The necessary equipment, consisting of a circuit breaker(s) or switch(cs) and fuse(s) and their accesso- rics, connected to the serving utility and intended to constitute the main control and disconnect of the serving utility. (CMP-10)
Service Equipment, Mobile Home. (Mobile Home Service Equipment) The equipment containing the disconnecting means, overcurrent protective devices, and receptacles or other means for connecting a mobile home feeder assembly. (550) (CMP-7)
Service Lateral. The underground conductors between the utility electric supply system and the service point. (CMP-10)
Service Point. The point of connection between the facilities of the serving utility and the premises wiring. (CMP-10)
Informational Note: The service point can be described as the point of demarcation between where the serving utility ends and the premises wiring begins. The serving utility generally specifies the location of the service point based on the conditions of serv- ice.
Servicing. The process of following a manufacturer's set of instructions or applicable industry standards to analyze, adjust, or perform prescribed actions upon equipment with the inten- tion to preserve or restore the operational performance of the equipment. (CMP-1)
Informational Note: Servicing often encompasses maintenance and repair activities.
Shore Power. The electrical equipment required to power a floating vessel including, but not limited to, the receptacle and cords. (555) (CMP-7)
Shoreline. The farthest extent of standing water under the applicable conditions that determine the electrical datum plane for the specified body of water. (682) (CMP-17)
Short Circuit. An abnormal connection (including an arc) of relatively low impedance, whether made accidentally or inten- tionally, between two or more points of different potential. (CMP-10)
Short-Circuit Current Rating. The prospective symmetrical fault current at a nominal voltage to which an apparatus or system is able to be connected without sustaining damage exceeding defined acceptance criteria. (CMP-10)
Show Window. Any window, including windows above doors, used or designed to be used for the display of goods or advertis- ing material, whether it is fully or partly enclosed or entirely open at the rear and whether or not it has a platform raised higher than the street floor level. (CMP-2)
Sign, Photovoltaic (PV) Powered (PV Powered Sign). [Photo- voltaic (PV) Powered Sign] A complete sign powered by solar energy consisting of all components and subassemblies for installation cither as an off-grid stand-alone, on-grid interactive, or non-grid interactive system. (600) (CMP-18)
Sign Body. A portion of a sign that may provide protection from the weather but is not an electrical enclosure. (600) (CMP-18)
Signaling Circuit. Any electrical circuit that energizes signaling equipment. (CMP-3)
Simple Apparatus. An electrical component or combination of components of simple construction with well-defined electrical parameters that does not generate more than 1.5 volts, 100 mA, and 25 mW, or a passive component that does not dissipate more than 1.3 watts and is compatible with the intrinsic safety of the circuit in which it is used. (CMP-14)
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-57
ARTICLE 100 -DEFINITIONS
CHAPTER 1
Informational Note No. 1: The following are examples of simple apparatus:
(1) Passive components; for example, switches, instrument connectors, plugs and sockets, junction boxes, resistance temperature devices, and simple semiconductor devices such as LEDs
(2) Sources of stored energy consisting of single components in simple circuits with well-defined parameters; for exam- ple, capacitors or inductors, whose values are considered when determining the overall safety of the system
(3) Sources of generated energy; for example, thennocouples and photocells, that do not generate more than 1.5 volts, 100 mA, and 25 mW
Informational Note No. 2: See ANSI/UL 913, Intrinsically Safe Apparatus and Associated Apparatus for Use in Class I, II, and III, Division 1, Hazardous (Classified) Locations, and ANSI/ UL 60079-11, Explosive Atmospheres - Part 11: Equipment Protection by Intrinsir Safety "i", for additional information.
Single-Pole Separable Connector. A device that is installed at the ends of portable, flexible, single-conductor cable that is used to establish connection or disconnection between two cables or one cable and a single-pole, panel-mounted separable connector. (CMP-18)
Site-Isolating Device. A pole-mounted disconnecting means installed at the distribution point for the purposes of isolation, system maintenance, emergency disconnection, or connection of optional standby systems. (547) (CMP-7)
Skeleton Tubing. Ncon tubing that is itself the sign or outline lighting and is not attached to an enclosure or sign body. (600) (CMP-18)
Slip. A berthing space between or adjacent to piers, wharves, or docks; the water arcas associated with boat occupation. [303:3.3.21] (555) (CMP-7)
Informational Note: See the definition of Berth for additional information.
Solid-State Phase-Control Dimmer. A solid-state dimmer where the wave shape of the steady-state current does not follow the wave shape of the applied voltage such that the wave shape is nonlincar. (CMP-15)
Solid-State Sine Wave Dimmer. A solid-state dimmer where the wave shape of the steady-state current follows the wave shape of the applied voltage such that the wave shape is lincar. (CMP-15)
Spa or Hot Tub. A hydromassage pool, or tub for recreational or therapeutic usc, not located in health care facilities, designed for immersion of users, and usually having a filter, heater, and motor-driven blower. It may be installed indoors or outdoors, on the ground or supporting structure, or in the ground or supporting structure. Generally, they are not designed or intended to have its contents drained or discharged after cach usc. (680) (CMP-17)
Spa or Hot Tub, Packaged Equipment Assembly. (Packaged Spa or Hot Tub Equipment Assembly) A factory-fabricated unit consisting of water-circulating, heating, and control equipment mounted on a common base, intended to operate a spa or hot tub. Equipment can include pumps, air blowers, heaters, lights, controls, sanitizer generators, and so forth. (680) (CMP-17)
Spa or Hot Tub, Self-Contained. (Self-Contained Spa or Hot Tub) Factory-fabricated unit consisting of a spa or hot tub vessel with all water-circulating, heating, and control cquip-
ment integral to the unit. Equipment can include pumps, air blowers, heaters, lights, controls, sanitizer generators, and so forth. (680) (CMP-17)
Spa or Hot Tub, Storable. (Storable Spa or Hot Tub) Spas or hot tubs installed entirely on or above the ground that are intended to be stored when not in use and are designed for case of relocation. (680) (CMP-17)
Space. A portion of the health care facility designated by the health care facility's governing body that serves a specific purpose. [99:3.3.171] (517) (CMP-15)
Special Permission. The written consent of the authority having jurisdiction. (CMP-1)
Special Protection "s". Type of protection that permits design, assessment, and testing of equipment that cannot be fully assessed within a recognized type of protection or combination of recognized types of protection because of functional or operational limitations, but that can be demonstrated to provide the necessary equipment protection level (EPL). (CMP-14)
Informational Note: See ANSI/UL 60079-33, Explosive Atmos- pheres - Part 33: Equipment Protection by Special Protection "s", for additional information.
Special-Purpose Multi-Circuit Cable System. A portable branch-circuit distribution system consisting of one or more trunk cables and optional breakout assemblies or multi-circuit outlet enclosures. (520) (CMP-15)
Spider (Cable Splicing Block). A device that contains busbars that are insulated from each other for the purpose of splicing or distributing power to portable cables and cords that are terminated with single-pole busbar connectors. (530) (CMP-15)
Spin Down. A shutdown condition of the FESS, where energy is being dissipated and the flywheel rotor is slowing down to a stop. (706) (CMP-13)
Informational Note: A complete stop of a flywheel rotor cannot occur instantaneously because of the high kinetic energy of the rotor, but rather occurs over time as a result of friction forces acting on the rotor.
Splash Pad. A fountain intended for recreational use by pedes- trians and designed to contain no more than 25 mm (1 in.) of water depth. This definition does not include showers intended for hygienic rinsing prior to use of a pool, spa, or other water feature. (680) (CMP-17)
Spray Area. Any fully enclosed, partly enclosed, or unenclosed arca in which flammable or combustible vapors, mists, residues, dusts, or deposits are present due to the operation of spray processes, including:
(1) any arca in the direct path of a spray application process;
(2) the interior of a spray booth, spray room, or limited finishing workstation, as herein defined;
(3) the interior of any exhaust plenum, eliminator section, or scrubber section;
(4) the interior of any exhaust duct or exhaust stack leading from a spray application process;
(5) the interior of any air recirculation path up to and includ- ing recirculation particulate filters;
(6) any solvent concentrator (pollution abatement) unit or solvent recovery (distillation) unit; and
70-58
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
CHAPTER 1
ARTICLE 100 - DEFINITIONS
(7) the inside of a membrane enclosure.
The following are not part of the spray arca:
(1) fresh air make-up units;
(2) air supply ducts and air supply plenums;
(3) recirculation air supply ducts downstream of recirculation particulate filters; and
(4) exhaust ducts from solvent concentrator (pollution abate- ment) units. [33:3.3.2.3] (CMP-14)
Informational Note No. 1: Unenclosed spray areas are locations outside of buildings or are localized operations within a larger room or space. Such areas are normally provided with some local vapor extraction/ventilation system. In automated opera- tions, the area limits are the maximum area in the direct path of spray operations. In manual operations, the area limits are the maximumn area of spray when aimed at 90 degrees to the appli- cation surface.
Informational Note No. 2: See definitions for limited finishing workstation and membrane enclosure for additional information.
Spray Area, Outdoor. (Outdoor Spray Area) A spray arca that is outside the confines of a building or that has a canopy or roof that does not limit the dissipation of the heat of a fire or dispersion of flammable vapors and does not restrict fire- fighting access and control. For the purpose of this standard, an outdoor spray arca can be treated as an unenclosed spray arca as defined in this Code. [33:3.3.2.3.1] (CMP-14)
Spray Area, Unenclosed. (Unenclosed Spray Area) Any spray arca that is not confined by a limited finishing workstation, spray booth, or spray room, as herein defined. [33:3.3.2.3.2] (CMP-14)
Spray Booth. A power-ventilated enclosure for a spray applica- tion operation or process that confines and limits the escape of the material being sprayed, including vapors, mists, dusts, and residues that are produced by the spraying operation and conducts or directs these materials to an exhaust system. [33:3.3.19] (CMP-14)
Informational Note: A spray booth is an enclosure or insert within a larger room used for spraying, coating, and/or dipping applications. A spray booth can be fully enclosed or have open front or face and can include a separate conveyor entrance and exit. The spray booth is provided with a dedicated ventilation exhaust with supply air from the larger room or from a dedica- ted air supply.
Spray Room. A power-ventilated fully enclosed room with a specified fire resistance rating used exclusively for open spray- ing of flammable or combustible materials. [33:3.3.20] (CMP-14)
Stage Effect (Special Effect). An electrical or electromechani- cal piece of equipment used to simulate a distinctive visual or audible effect, such as a wind machine, lightning simulator, or sunset projector. (CMP-15)
Stage Equipment. Equipment at any location on the premises integral to the stage production including, but not limited to, equipment for lighting, audio, special effects, rigging, motion control, projection, or video. (520) (CMP-15)
Stage Lighting Hoist. A motorized lifting device that contains a mounting position for one or more luminaires, with wiring devices for connection of luminaires to branch circuits, and integral flexible cables to allow the luminaires to travel over the lifting range of the hoist while energized. (520) (CMP-15)
Stage Property. An article or object used as a visual element in a motion picture or television production, except painted back- grounds (scenery) and costumes. (530) (CMP-15)
Stage Set. A specific arca set up with temporary scenery and properties designed and arranged for a particular scene in a motion picture or television production. (CMP-15)
Stage Switchboard, Fixed. (Fixed Stage Switchboard) A perma- nently installed switchboard, panelboard, or rack containing dimmers or relays with associated overcurrent protective devi- ces, or overcurrent protective devices alone, used primarily to feed stage equipment. (CMP-15)
Stage Switchboard, Portable. (Portable Stage Switchboard) A portable rack or pack containing dimmers or relays with as. soci- ated overcurrent protective devices, or overcurrent protective devices alone, used to feed stage equipment. (520) (CMP-15)
Stand Lamp. A portable stand that contains a general-purpose luminaire or lampholder with guard for the purpose of provid- ing general illumination on a stage, in an auditorium, or in a studio. (520) (CMP-15)
Stand-Alone System. A system that is not connected to an elec- tric power production and distribution network. (CMP-4)
Stationary (as applied to equipment). Equipment that is not moved from one place to another in normal usc. (680) (CMP-17)
Storage, Dry Stack. (Dry Stack Storage) A facility, cither covered or uncovered, constructed of horizontal and vertical structural members designed to allow placement of small boats in defined slots arranged both horizontally and vertically. [303:3.3.24.2] (555) (CMP-7)
Stored-Energy Power Supply System (SEPSS). A complete functioning EPSS powered by a stored-energy electrical source. (CMP-13)
Stranding, Compact. (Compact Stranding) A conductor strand- ing method in which cach layer of strands is pressed together to minimize the gaps between the strands so the overall diame- ter of the finished conductor is less than a concentric stranded conductor and less than a compressed stranded conductor. (CMP-6)
Stranding, Compressed. (Compressed Stranding) A conductor stranding method in which the outer layer of strands is pressed together so the overall diameter of the finished conductor is less than a concentric stranded conductor but greater than a compact stranded conductor. (CMP-6)
Stranding, Concentric. (Concentric Stranding) A conductor consisting of a straight central strand surrounded by one or more layers of strands, helically laid in a geometric pattern. (CMP-6)
Strip Light. A luminaire with multiple lamps arranged in a row. (520) (CMP-15)
Structure. That which is built or constructed, other than equipment. (CMP-1)
Structure, Relocatable. (Relocatable Structure) A factory- assembled structure or structures transportable in one or more sections that are built on a permanent chassis and designed to be used as other than a dwelling unit without a permanent foundation. (545) (CMP-7)
2023 Edition NATIONAL ELECTRICAL CODE
70-59
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
ARTICLE 100 - DEFINITIONS
CHAPTER 1
Informational Note: Examples of relocatable structures are those units that are equipped for sleeping purposes only, contractor's and other on-site offices, construction job dormito- ries, studio dressing rooms, banks, clinics, stores, shower facili- ties and restrooms, training centers, or for the display or demonstration of merchandise or machines.
Subassembly. Component parts or a segment of a sign, retrofit kit, or outline lighting system that, when assembled, forms a complete unit or product. (600) (CMP-18)
Substation. An assemblage of equipment (c.g., switches, inter- rupting devices, circuit breakers, buses, and transformers) through which electric energy is passed for the purpose of distribution, switching, or modifying its characteristics. (CMP-9)
Supervisory Control and Data Acquisition (SCADA). An clcc- tronic system that provides monitoring and controls for the operation of the critical operations power system. (CMP-13)
Informational Note: This can include the fire alann system, security system, control of the HVAC, the start/stop/monitoring of the power supplies and electrical distribution system, annun- ciation and communications equipment to emergency person- nel, facility occupants, and remote operators.
Support Areas. Arcas, other than fixed production offices, intended to support production and where image capture will not take place. Such arcas include, but are not limited to, mobile production offices, storage, and workspaces; vehicles and trailers for cast, makeup, hair, lighting, grip, wardrobe, props, catering, and craft services; and portable restrooms. (530) (CMP-15)
Surge Arrester. A protective device for limiting surge voltages by discharging or bypassing surge current; it also prevents continued flow of follow current while remaining capable of repeating these functions. (CMP-10)
Surge-Protective Device (SPD). A protective device for limiting transient voltages by diverting or limiting surge current; it also prevents continued flow of follow current while remaining capable of repeating these functions and is designated as follows:
(1) Type 1: Permanently connected SPDs intended for instal- lation between the secondary of the service transformer and the line side of the service disconnect overcurrent device
(2) Type 2: Permanently connected SPDs intended for instal- lation on the load side of the service disconnect overcur- rent device, including SPDs located at the branch panel
(3) Type 3: Point of utilization SPDs
(4) Type 4: Component SPDs, including discrete compo- nents, as well as assemblies. (CMP-10)
Informational Note: See UL 1449, Standard for Surge Protective Devices, for further information on SPDs.
Suspended Ceiling Grid. A system that serves as a support for a finished ceiling surface and other utilization equipment. (393) (CMP-18)
Switch, General-Use. (General-Use Switch) A switch intended for use in general distribution and branch circuits. It is rated in amperes, and it is capable of interrupting its rated current at its rated voltage. (CMP-9)
Switch, General-Use Snap. (General-Use Snap Switch) A form of general-use switch constructed so that it can be installed in
device boxes or on box covers, or otherwise used in conjunc- tion with wiring systems recognized by this Code. (CMP-9)
Switch, Isolating. (Isolating Switch) A switch intended for isolating an electrical circuit from the source of power. It has no interrupting rating, and it is intended to be operated only after the circuit has been opened by some other means. (CMP-9)
Switch, Motor-Circuit. (Motor-Circuit Switch) A switch rated in horsepower that is capable of interrupting the maximum oper- ating overload current of a motor of the same horsepower rating as the switch at the rated voltage. (CMP-11)
Switchboard. A large single panel, frame, or assembly of panels on which are mounted on the face, back, or both, switches, overcurrent and other protective devices, buses, and usually instruments.(CMP-9)
Informational Note: These assemblies can be accessible from the rear or side as well as from the front and are not intended to be installed in cabinets.
Switchgear. An assembly completely enclosed on all sides and top with sheet metal (except for ventilating openings and inspection windows) and containing primary power circuit switching, interrupting devices, or both, with buses and connections. The assembly may include control and auxiliary devices. Access to the interior of the enclosure is provided by doors, removable covers, or both. (CMP-9)
Informational Note: All switchgear subject to NEC requirements is metal enclosed. Switchgear rated below 1000 V or less may be identified as "low-voltage power circuit breaker switchgear." Switchgear rated over 1000 V may be identified as "metal- enclosed switchgear" or "metal-clad switchgear." Switchgear is available in non-arc-resistant or arc-resistant constructions.
Switching Device(as applied to equipment rated over 1000 volts ac, 1500 volts dc, nominal). A device designed to close, open, or both, one or more electrical circuits. (CMP-9)
Cutout. An assembly of a fuse support with either a fuscholder, fuse carrier, or disconnecting blade. The fuscholder or fuse carrier may include a conducting element (fuse link) or may act as the disconnecting blade by the inclusion of a nonfusible member.
Disconnecting Switch (or Isolating Switch). A mechanical switching device used for isolating a circuit or equipment from a source of power.
Interrupter Switch. A switching device capable of making, carry- ing, and interrupting specified currents.
Oil-Filled Cutout. A cutout in which all or part of the fuse support and its fuse link or disconnecting blade is mounted in oil with complete immersion of the contacts and the fusible portion of the conducting clement (fuse link) so that arc inter- ruption by severing of the fuse link or by opening of the contacts will occur under oil.
Oil Switch. A switching device having contacts that operate under oil (or askarel or other suitable liquid).
Regulator Bypass Switch. A switching device or combination of switching devices designed to bypass equipment used to control voltage levels or related circuit characteristics.
System Isolation Equipment. A redundantly monitored, remotely operated contactor-isolating system, packaged to
70-60
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 100 - DEFINITIONS
CHAPTER 1
provide the disconnection/isolation function, capable of verifi- able operation from multiple remote locations by means of lockout switches, cach having the capability of being padlocked in the "off" (open) position. (430) (CMP-11)
Tap Conductor. A conductor, other than a service conductor, that has overcurrent protection ahead of its point of supply that exceeds the value permitted for similar conductors that are protected as described elsewhere in 240.4. (240) (CMP-10)
Task Illumination. Provisions for the minimum lighting required to carry out necessary tasks in the arcas described in 517.34(A), including safe access to supplies and equipment and access to exits. [99:3.3.177] (517) (CMP-15)
Technical Power System. An electrical distribution system where the equipment grounding conductor is isolated from the premises grounded conductor and the premises equipment grounding conductor except at a single grounded termination point within a branch-circuit panelboard, at the originating (main breaker) branch-circuit panelboard or at the premises grounding electrode. (640) (CMP-12)
Temporary Equipment. Portable wiring and equipment inten- ded for use with events of a transient or temporary nature where all equipment is presumed to be removed at the conclu- sion of the event. (640) (CMP-12)
Terminal (as applied to batteries). That part of a cell, container, or battery to which an external connection is made (commonly identified as post, pillar, pole, or terminal post). (CMP-13)
Thermal Protector (as applied to motors). A protective device for assembly as an integral part of a motor or motor- compressor that, when properly applied, protects the motor against dangerous overheating due to overload and failure to start. (CMP-11)
Informational Note: The thermal protector may consist of one or more sensing elements integral with the motor or motor- compressor and an external control device.
Thermal Resistivity. The heat transfer capability through a substance by conduction. (CMP-6)
Informational Note: Thermal resistivity is the reciprocal of ther- mal conductivity and is designated Rho, which is expressed in the units -cm/W.
Thermally Protected (as applied to motors). A motor or motor-compressor that is provided with a thermal protector. (CMP-11)
Top Shield. A grounded metal shield covering under-carpet components of the flat conductor cable (Type FCC) system for the purposes of providing protection against physical damage. (324) (CMP-6)
Tower. A pole or other structure that supports a wind turbine. (694) (CMP-4)
Transfer Switch. An automatic or nonautomatic device for transferring one or more load conductor connections from one power source to another. (CMP-13)
Transfer Switch, Branch-Circuit Emergency Lighting. (Branch- Circuit Emergency Lighting Transfer Switch) A device connec- ted on the load side of a branch-circuit overcurrent protective device that transfers only emergency lighting loads from the
normal power source to an emergency power source. (700) (CMP-13)
Informational Note: See ANSI/UL 1008, Transfer Switch Equip- ment, for infonnation covering branch-circuit emergency light- ing transfer switches.
Transfer Switch, Bypass Isolation. (Bypass Isolation Transfer Switch) A manual, nonautomatic, or automatic operated device used in conjunction with a transfer switch to provide a means of directly connecting load conductors to a power source and of disconnecting the transfer switch. (CMP-13)
Transfer Switch, Meter-Mounted. (Meter-Mounted Transfer Switch) A transfer switch connected between the utility meter and the meter basc. (CMP-13)
Informational Note: Meter-mounted transfer switches can plug into the meter base. Transfer switches that incorporate the meter base in the transfer equipment assembly are not consid- ered meter-mounted transfer switches.
Transformer. Equipment, cither single-phase or polyphase, that uses electromagnetic induction to convert current and voltage in a primary circuit into current and voltage in a secon- dary circuit. (CMP-9)
Transition Assembly. An assembly to facilitate connection of the flat conductor cable (Type FCC) system to other wiring systems, incorporating (1) a means of electrical interconnec- tion and (2) a suitable box or covering for providing electrical safety and protection against physical damage. (324) (CMP-6)
Transport Refrigerated Unit (TRU). A trailer or container, with integrated cooling or heating, or both, used for the purpose of maintaining the desired environment of temperature-sensitive goods or products. (626) (CMP-12)
Transportable. X-ray equipment that is to be installed in a vehicle or that may be readily disassembled for transport in a vehicle. (660) (CMP-12)
Truck. A motor vehicle designed for the transportation of goods, services, and equipment. (626) (CMP-12)
Truck Coupler. A truck flanged surface inlet and mating cord connector. (626) (CMP-12)
Truck Flanged Surface Inlet. The device(s) on the truck into which the connector(s) is inserted to provide electric energy and other services. This device is part of the truck coupler. For the purposes of this article, the truck flanged surface inlet is considered to be part of the truck and not part of the electri- ficd truck parking space supply equipment. (626) (CMP-12)
Trunk Cable. A portable extension cable containing six or more branch circuits, a male multipole plug, and a female multipole receptacle. (520) (CMP-15)
Tubing, Electrical Metallic (EMT). (Electrical Metallic Tubing) An unthreaded thinwall raceway of circular cross section designed for the physical protection and routing of conductors and cables and for use as an equipment grounding conductor when installed utilizing appropriate fittings. (CMP-8)
Tubing, Electrical Nonmetallic (ENT). (Electrical Nonmetallic Tubing) A nonmetallic, pliable, corrugated raceway of circular cross section with integral or associated couplings, connectors, and fittings for the installation of electrical conductors. It is composed of a material that is resistant to moisture and chemi- cal atmospheres and is flame retardant.
2023 Edition NATIONAL ELECTRICAL CODE
70-61
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 100 -DEFINITIONS
CHAPTER 1
A pliable raceway is a raceway that can be bent by hand with a reasonable force but without other assistance. (CMP-8)
Tubing, Flexible Metallic (FMT). (Flexible Metallic Tubing) A metal raceway that is circular in cross section, flexible, and liquidtight without a nonmetallic jacket. (CMP-8)
Two-Fer. An assembly containing one male plug and two female cord connectors used to connect two loads to one branch circuit. (520) (CMP-15)
Type of Protection "n". Type of protection where electrical equipment, in normal operation, is not capable of igniting a surrounding explosive gas atmosphere and a fault capable of causing ignition is not likely to occur. (CMP-14)
Informational Note: See ANSI/UL 60079-15, Explosive Atmos- pheres - Part 15: Equipment Protection by Type of Protection "n", for additional information.
Ungrounded. Not connected to ground or to a conductive body that extends the ground connection. (CMP-5)
Uninterruptible Power Supply (UPS). A device or system that provides quality and continuity of ac power through the use of a stored-energy device as the backup power source for a period of time when the normal power supply is incapable of perform- ing acceptably. (CMP-13)
Unit Equipment. A battery-cquipped emergency luminaire that illuminates only as part of the emergency illumination system and is not illuminated when the normal supply is availa- blc. (CMP-13)
Utilization Equipment. Equipment that utilizes electric energy for electronic, electromechanical, chemical, heating, lighting, or similar purposes. (CMP-1)
Valve Actuator Motor (VAM) Assemblies. A manufactured as.sembly, used to operate a valve, consisting of an actuator motor and other components such as motor controllers, torque switches, limit switches, and overload protection. (430) (CMP-11)
Informational Note: VAMs typically have short-time duty and high-torque characteristics.
Ventilated. Provided with a means to permit circulation of air sufficient to remove an excess of heat, fumes, or vapors. (CMP-14)
Vessel. A container such as a barrel, drum, or tank for holding fluids or other material. (CMP-17)
Volatile Flammable Liquid. A flammable liquid having a flash point below 38 (100°F), or a flammable liquid whose temperature is above its flash point, or a Class II combustible liquid that has a vapor pressure not exceeding 276 kPa (40 psia) at 38° (100°F) and whose temperature is above its flash point. (CMP-14)
Voltage (of a circuit). The greatest root-mean-square (rms) (effective) difference of potential between any two conductors of the circuit concerned. (CMP-1)
Informational Note: Some systems, such as 3-phase 4-wire, single-phase 3-wire, and 3-wire direct current, may have various circuits of various voltages.
Voltage, High. (High Voltage) A potential difference of more than 1000 volts, nominal. (CMP-9)
Informational Note: Circuits and equipment rated at potential differences of more than 1000 volts and up to 52 kV are also commonly referred to as medium voltage.
Voltage, Low. (Low Voltage). An electromotive force rated 24 volts, nominal, or less. (551) (CMP-7)
Voltage, Nominal. (Nominal Voltage) A nominal value as.signed to a circuit or system for the purpose of conveniently designat- ing its voltage class (c.g., 120/240 volts, 480Y/277 volts, 600 volts). (CMP-1)
Informational Note No. 1: The actual voltage at which a circuit operates can vary from the nominal within a range that permits satisfactory operation of equipment.
Informational Note No. 2: See ANSI C84.1-2011, Voltage Ratings for Electric Power Systems and Equipment (60 Hz).
Voltage, Nominal (as applied to battery or cell).(Nominal Volt- age) The value assigned to a cell or battery of a given voltage class for the purpose of convenient designation. The operating voltage of the cell or battery may vary above or below this value. (CMP-13)
Informational Note: The most common nominal cell voltages are 2 volts per cell for the lead-acid batteries, 1.2 volts per cell for alkali batteries, and 3.2 to 3.8 volts per cell for Li-ion batter- ies. Nominal voltages might vary with different chemistries.
Voltage to Ground. For grounded circuits, the voltage between the given conductor and that point or conductor of the circuit that is grounded; for ungrounded circuits, the greatest voltage between the given conductor and any other conductor of the circuit. (CMP-1)
Watertight. Constructed so that moisture will not enter the enclosure under specified test conditions. (CMP-1)
Weatherproof. Constructed or protected so that exposure to the weather will not interfere with successful operation. (CMP-1)
Informational Note: Rainproof, raintight, or watertight equip- ment can fulfill the requirements for weatherproof where vary- ing weather conditions other than wetness, such as snow, ice, dust, or temperature extremes, are not a factor.
Wharf. A structure at the shoreline that has a platform built along and parallel to a body of water with either an open deck or a superstructure. [307:3.3.28] (555) (CMP-7)
Wind Turbine. A mechanical device that converts wind energy to electrical energy. (CMP-4)
Wind Turbine Output Circuit. (Turbine Output Circuit) The circuit conductors between the internal components of a wind turbine (which might include an alternator, integrated recti- ficr, controller, and/or inverter) and other equipment. (694) (CMP-4)
Wire. A factory assemblyof one or more insulated conductors without an overall covering. (805) (CMP-16)
Wireless Power Transfer (WPT). The transfer of electrical energy from a power source to an electrical load via magnetic fields by a contactless means between a primary device and a secondary device. (625) (CMP-12)
Wireless Power Transfer Equipment (WPTE). Equipment installed specifically for the purpose of transferring energy between the premises wiring and the electric vehicle without physical electrical contact. (625) (CMP-12)
70-62
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
110.3
ARTICLE 110-GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS
Informational Note No. 1: The general form of WPTE consists of two physical packages: a control box and a primary pad.
Informational Note No. 2: Electric vehicle power export equip- ment and wireless power transfer equipment are sometimes contained in one set of equipment, sometimes referred to as a bidirectional WPTE.
Wireways, Metal. (Metal Wireways) Sheet metal troughs with hinged or removable covers for housing and protecting electri- cal wires and cable and in which conductors are laid in place after the raceway has been installed as a complete system. (CMP-8)
Wireways, Nonmetallic. (Nonmetallic Wireways) Flame- retardant, nonmetallic troughs with removable covers for hous- ing and protecting electrical wires and cables in which conductors are laid in place after the raceway has been instal- lcd as a complete system. (CMP-8)
Work Surface. A fixed, stationary, or portable surface typically intended for dry use and for tasks other than food preparation, personal lavation, or laundering that presents an incidental risk of spillage of smaller quantities of beverages and other liquids upon outlets mounted directly on or recessed in the surface. (CMP-2)
Informational Note No. 1: See UL 111, Outline of Investigation for Multioutlet Assemblies, and UL 962A, Furniture Power Distribution Units, which establish the performance evaluation criteria and construction criteria.
Informational Note No. 2: See 406.5(F), 406.5(G) (1), and 406.5(H) for information on receptacles for work surfaces distinguished from receptacles for counters and countertops.
Zone. A physically identifiable arca (such as barriers or separa- tion by distance) within an information technology cquipment room, with dedicated power and cooling systems for the infor- mation technology equipment or systems. (645) (CMP-12)
ARTICLE 110 General Requirements for Electrical Installations
Part I. General
110.1 Scope. This article covers general requirements for the examination and approval, installation and use, access to and spaces about electrical conductors and equipment; enclosures intended for personnel entry; and tunnel installations.
Informational Note: See Informative Annex J for information regarding ADA accessibility design.
110.2 Approval. The conductors and equipment required or permitted by this Codeshall be acceptable only if approved.
Informational Note: See 90.7, Examination of Equipment for Safety, and 110.3, Examination, Identification, Installation, and Use of Equipment. See definitions of Approved, Identified, Labeled, and Listed.
110.3 Examination, Identification, Installation, Use, and List- ing (Product Certification) of Equipment.
(A) Examination. In judging equipment, considerations such as the following shall be evaluated:
(1) Suitability for installation and use in conformity with this Code
Informational Note No. 1: Equipment may be new, recondi- tioned, refurbished, or remanufactured.
Informational Note No. 2: Suitability of equipment use may be identified by a description marked on or provided with a prod- uct to identify the suitability of the product for a specific purpose, environment, or application. Special conditions of use or other limitations and other pertinent information may be marked on the equipment, included in the product instructions, or included in the appropriate listing and labeling infonnation. Suitability of equipment may be evidenced by listing or labeling.
(2) Mechanical strength and durability, including, for parts designed to enclose and protect other equipment, the adequacy of the protection thus provided
(3) Wirc-bending and connection space
(4) Electrical insulation
(5) Heating effects under normal conditions of use and also under abnormal conditions likely to arise in service
(6) Arcing effects
(7) Classification by type, size, voltage, current capacity, and specific use
(8): Cybersecurity for network-connected life safety equip- ment to address its ability to withstand unauthorized updates and malicious attacks while continuing to perform its intended safety functionality
Informational Note No. 3: See the ANSI/ISA 62443 series of standards for industrial automation and control systems, the UL 2900 series of standards for software cybersecurity for network-connectable products, and UL. 5500, Standard for Remote Software Update, which are standards that provide frameworks to mitigate current and future security cybersecurity vulnerabilities and address software integrity in systems of electrical equip- ment.
(9) Other factors that contribute to the practical safeguard- ing of persons using or likely to come in contact with the equipment
(B) Installation and Use. Equipment that is listed, labeled, or both, or identified for a usc shall be installed and used in accordance with any instructions included in the listing, label- ing, or identification.
Informational Note: The installation and use instructions may be provided in the form of printed material, quick response (QR) code, or the address on the internet where users can download the required instructions.
(C) Listing. Product testing, evaluation, and listing (product certification) shall be performed by recognized qualified elec- trical testing laboratories and shall be in accordance with appli- cable product standards recognized as achieving equivalent and effective safety for equipment installed to comply with this Code.
Informational Note: The Occupational Safety and Health Administration (OSHA) recognizes qualified electrical testing laboratories that perform evaluations, testing, and certification of certain products to ensure that they meet the requirements of both the construction and general industry OSHA electrical standards. If the listing (product certification) is done under a
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-63
110.4
ARTICLE 110-GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS
qualified electrical testing laboratory program, this listing mark signifies that the tested and certified product complies with the requirements of one or more appropriate product safety test standards.
110.4 Voltages. The voltage considered shall be that at which the circuit operates. The voltage rating of electrical equipment shall not be less than the nominal voltage of a circuit to which it is connected.
110.5 Conductors. Conductors used to carry current shall be of copper, aluminum, or copper-clad aluminum unless other- wisc provided in this Code. If the conductor material is not specified, the sizes given in this Code shall apply to copper conductors. If other materials are used, the size shall be changed accordingly.
110.6 Conductor Sizes. Conductor sizes are expressed in American Wire Gauge (AWG) or in circular mils.
110.7 Wiring Integrity. Completed wiring installations shall be free from short circuits, ground faults, or any connections to ground other than as required or permitted elsewhere in this Code.
110.8 Wiring Methods. Only wiring methods recognized as suitable are included in this Code. The recognized methods of wiring shall be permitted to be installed in any type of building, occupancy, or premises wiring system, except as otherwise provided in this Code.
110.9 Interrupting Rating. Equipment intended to interrupt current at fault levels shall have an interrupting rating at nomi- nal circuit voltage at least equal to the available fault current at the line terminals of the equipment.
Equipment intended to interrupt current at other than fault levels shall have an interrupting rating at nominal circuit volt- age at least equal to the current that must be interrupted.
110.10 Circuit Impedance, Short-Circuit Current Ratings, and Other Characteristics. The overcurrent protective devices, the total impedance, the equipment short-circuit current ratings, and other characteristics of the circuit to be protected shall be selected and coordinated to permit the circuit protective devi- ces used to clear a fault to do so without extensive damage to the electrical equipment of the circuit. This fault shall be assumed to be either between two or more of the circuit conductors or between any circuit conductor and the equip- ment grounding conductor(s) permitted in 250.118. Listed equipment applied in accordance with their listing shall be considered to meet the requirements of this section.
110.11 Deteriorating Agents. Unless identified for use in the operating environment, no conductors or equipment shall be located in damp or wet locations; where exposed to gases, fumes, vapors, liquids, or other agents that have a deteriorating effect on the conductors or equipment; or where exposed to excessive temperatures.
Informational Note No. 1: See 300.6 for protection against corrosion.
Informational Note No. 2: Some cleaning and lubricating compounds can cause severe deterioration of many plastic mate- rials used for insulating and structural applications in equip- ment.
Equipment not identified for outdoor use and equipment identified only for indoor use, such as "dry locations," "indoor
use only," "camp locations," or enclosure Types 1, 2, 5, 12, 12K, and/or 13, shall be protected against damage from the weather during construction.
Informational Note No. 3: See Table 110.28 for appropriate enclosure-type designations.
Informational Note No. 4: See NFPA 5000-2015, Building Construction and Safety Code, the International Building Code (IBC), and the International Residential Code for One- and Two-Family Dwellings (IRC), for information for minimum flood provisions.
110.12 Mechanical Execution of Work. Electrical equipment shall be installed in a professional and skillful manner.
Informational Note: See ANSI/NECA 1-2015, Standard for Good Workmanship in Electrical Construction, and other ANSI-approved installation standards for information on accepted industry prac- tices.
(A) Unused Openings. Unused openings, other than those intended for the operation of equipment, those intended for mounting purposes, or those permitted as part of the design for listed equipment, shall be closed to afford protection substantially equivalent to the wall of the equipment. Where metallic plugs or plates are used with nonmetallic enclosures, they shall be recessed at least 6 mm (1/4 in.) from the outer surface of the enclosure.
(B) Integrity of Electrical Equipment and Connections. Inter- nal parts of electrical equipment, including busbars, wiring terminals, insulators, and other surfaces, shall not be damaged or contaminated by foreign materials such as paint, plaster, cleaners, abrasives, or corrosive residues. There shall be no damaged parts that may adversely affect safe operation or mechanical strength of the equipment such as parts that are broken; bent; cut; or deteriorated by corrosion, chemical action, or overheating.
(C) Cables and Conductors. Cables and conductors installed exposed on the surfaces of ceilings and sidewalls shall be supported by the building structure in such a manner that the cables and conductors will not be damaged by normal building usc. Such cables and conductors shall be secured by hardware including straps, staples, cable tics, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall also conform with 300.4 and 300.11. Nonmc- tallic cable ties and other nonmetallic cable accessories used to secure and support cables in other spaces used for environ- mental air (plenums) shall be listed as having low smoke and heat release properties.
Informational Note No. 1: See NFPA 90A-2021, Standard for the Installation of Air-Conditioning and Ventilating Systems, 4.3.11.2.6.5 and 4.3.11.5.5.6, for discrete combustible components installed in accordance with 300.22(C).
Informational Note No. 2: Paint, plaster, cleaners, abrasives, corrosive residues, or other contaminants may result in an unde- tennined alteration of optical fiber cable properties.
110.13 Mounting and Cooling of Equipment.
(A) Mounting. Electrical equipment shall be firmly secured to the surface on which it is mounted. Wooden plugs driven into holes in masonry, concrete, plaster, or similar materials shall not be used.
(B) Cooling. Electrical equipment that depends on the natu- ral circulation of air and convection principles for cooling of exposed surfaces shall be installed so that room airflow over
70-64
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 110- GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS
110.16
such surfaces is not prevented by walls or by adjacent installed equipment. For equipment designed for floor mounting, clear- ance between top surfaces and adjacent surfaces shall be provi- ded to dissipate rising warm air.
Electrical equipment provided with ventilating openings shall be installed so that walls or other obstructions do not prevent the free circulation of air through the equipment.
110.14 Electrical Connections. Because of different character- istics of dissimilar metals, devices such as pressure terminal or pressure splicing connectors and soldering lugs shall be identi- ficd for the material of the conductor and shall be properly installed and used. Conductors of dissimilar metals shall not be intermixed in a terminal or splicing connector where physical contact occurs between dissimilar conductors unless the device is identified for the purpose and conditions of use. Materials such as solder, fluxes, inhibitors, and compounds, where employed, shall be suitable for the use and shall be of a type that will not adversely affect the conductors, installation, or equipment.
Connectors and terminals for conductors more finely stran- ded than Class B and Class C stranding as shown in Chapter 9, Table 10, shall be identified for the specific conductor class or classes.
(A) Terminals. Connection of conductors to terminal parts shall ensure a mechanically secure electrical connection with- out damaging the conductors and shall be made by means of pressure connectors (including set-screw type), solder lugs, or splices to flexible leads. Connection by means of wire-binding screws or studs and nuts that have upturned lugs or the cquiva- lent shall be permitted for 10 AWG or smaller conductors.
Terminals for more than one conductor and terminals used to connect aluminum shall be so identified.
(B) Splices. Conductors shall be spliced or joined with splic- ing devices identified for the use or by brazing, welding, or soldering with a fusible metal or alloy. Soldered splices shall first be spliced or joined so as to be mechanically and electri- cally secure without solder and then be soldered. All splices and joints and the free ends of conductors shall be covered with an insulation equivalent to that of the conductors or with an identified insulating device.
Wire connectors or splicing means installed on conductors for direct burial shall be listed for such usc.
(C) Temperature Limitations. The temperature rating associ- ated with the ampacity of a conductor shall be selected and coordinated so as not to exceed the lowest temperature rating of any connected termination, conductor, or device. Conduc- tors with temperature ratings higher than specified for termi- nations shall be permitted to be used for ampacity adjustment, correction, or both.
(1) Equipment Provisions. The determination of termination provisions of equipment shall be based on 110.14(C) (1) (a) or (C) (1)(b). Unless the equipment is listed and marked other- wisc, conductor ampacitics used in determining equipment termination provisions shall be based on Table 310.16 as appro- priately modified by 310.12.
(a) Termination provisions of equipment for circuits rated 100 amperes or less, or marked for 14 AWG through 1 AWG conductors, shall be used only for one of the following:
(1) Conductors rated 60 (140°F).
(2) Conductors with higher temperature ratings, provided the ampacity of such conductors is determined based on the 60 (140°F) ampacity of the conductor size used.
(3) Conductors with higher temperature ratings if the equip- ment is listed and identified for use with such conductors.
(4) For motors marked with design letters B, C, or D, conduc- tors having an insulation rating of 75° (167°F) or higher shall be permitted to be used, provided the ampacity of such conductors does not exceed the 75 (167ºF) ampacity.
(b) Termination provisions of equipment for circuits rated over 100 amperes, or marked for conductors larger than 1 AWG, shall be used only for one of the following:
(1) Conductors rated 75 (167ºF)
(2) Conductors with higher temperature ratings, provided the ampacity of such conductors does not exceed the 75 (167ºF) ampacity of the conductor size used, or up to their ampacity if the equipment is listed and identified for use with such conductors
(2) Separate Connector Provisions. Separately installed pres- sure connectors shall be used with conductors at the ampacitics not exceeding the ampacity at the listed and identified temper- ature rating of the connector.
Informational Note: Equipment markings or listing information may additionally restrict the sizing and temperature ratings of connected conductors.
(D) Terminal Connection Torque. Tightening torque values for terminal connections shall be as indicated on equipment or in installation instructions provided by the manufacturer. An approved means shall be used to achieve the indicated torque valuc.
Informational Note No. 1: Examples of approved means of achieving the indicated torque values include torque tools or devices such as shear bolts or breakaway-style devices with visual indicators that demonstrate that the proper torque has been applied.
Informational Note No. 2: See UL Standard 486A-486B, Standard for Safety-Wire Connectors, Informative Annex I for torque values in the absence of manufacturer's recommendations. The equip- ment manufacturer can be contacted if numeric torque values are not indicated on the equipment or if the installation instruc- tions are not available.
Informational Note No. 3: See NFPA 70B-2019, Recommended Practice for Electrical Equipment Maintenance, Section 8.11 for addi- tional information for torquing threaded connections and terminations.
110.15 High-Leg Marking. On a 4-wirc, delta-connected system where the midpoint of one phase winding is grounded, only the conductor or busbar having the higher phase voltage to ground shall be durably and permanently marked by an outer finish that is orange in color or by other effective means. Such identification shall be placed at cach point on the system where a connection is made if the grounded conductor is also present.
110.16 Arc-Flash Hazard Warning.
(A) General. Electrical equipment, such as switchboards, switchgear, enclosed panelboards, industrial control panels, meter socket enclosures, and motor control centers, that is in other than dwelling units, and is likely to require examination, adjustment, servicing, or maintenance while energized, shall be field or factory marked to warn qualified persons of potential
2023 Edition NATIONAL ELECTRICAL CODE
70-65
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
110.16
ARTICLE 110- GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS
electric arc flash hazards. The marking shall meet the require- ments in 110.21 (B) and shall be located so as to be clearly visi- ble to qualified persons before examination, adjustment, servicing, or maintenance of the equipment.
(B) Service Equipment and Feeder Supplied Equipment. In other than dwelling units, in addition to the requirements in 110.16(A), a permanent arc flash label shall be field or factory applied to service equipment and feeder supplied equipment rated 1000 amperes or more. The arc flash label shall be in accordance with applicable industry practice and include the date the label was applied. The label shall meet the require- ments of 110.21 (B).
Informational Note No. 1: See ANSI Z535.4-201 1 (R2017), Prod- uct Safety Signs and Labels, for guidelines for the design of safety signs and labels for application to products.
Informational Note No. 2: See NFPA 70E-2021, Standard for Eler- trical Safety in the Workplace, for applicable industry practices for equipment labeling. This standard provides specific criteria for developing arc-flash labels for equipment that provides nominal system voltage, incident energy levels, arc-flash boundaries, minimum required levels of personal protective equipment, and so forth.
110.17 Servicing and Maintenance of Equipment. Servicing and electrical preventive maintenance shall be performed by qualified persons trained in servicing and maintenance of equipment and shall comply with the following:
(1) The servicing and electrical preventive maintenance shall be performed in accordance with the original equipment manufacturer's instructions and information included in the listing information, applicable industry standards, or as approved by the authority having jurisdiction.
(2) The servicing and electrical preventive maintenance shall be performed using identified replacement parts that are verified under applicable product standards. The replace- ment parts shall comply with at least one of the following:
a. Be provided by the original equipment manufacturer
b. Be designed by an engineer experienced in the design of replacement parts for the type of equipment being serviced or maintained
c. Be approved by the authority having jurisdiction
Informational Note No. 1: For equipment that is not listed or field labeled, or for which components are no longer available from the original equipment manufacturer, one way to deter- mine suitability is to review the documentation that accompa- nies the replacement parts.
Informational Note No. 2: See NFPA 70B, Recommended Practice for Electrical Equipment Maintenance, for information related to preventive maintenance for electrical, electronic, and communi- cation systems and equipment.
110.18 Arcing Parts. Parts of electrical equipment that in ordi- nary operation produce arcs, sparks, flames, or molten metal shall be enclosed or separated and isolated from all combusti- ble material.
110.19 Light and Power from Railway Conductors. Circuits for lighting and power shall not be connected to any system that contains trolley wires with a ground return.
Exception: Such circuit connections shall be permitted in car houses, power houses, or passenger and freight stations operated in connection with electric railways.
110.20 Reconditioned Equipment. Reconditioned equipment shall be permitted except where prohibited elsewhere in this Code. Equipment that is restored to operating condition shall be reconditioned with identified replacement parts, verified under applicable standards, that are cither provided by the original equipment manufacturer or that are designed by an engineer experienced in the design of replacement parts for the type of equipment being reconditioned.
(A) Equipment Required to Be Listed. Equipment that is reconditioned and required by this Code to be listed shall be listed or field labeled as reconditioned using available instruc- tions from the original equipment manufacturer.
(B) Equipment Not Required to Be Listed. Equipment that is reconditioned and not required by this Code to be listed shall comply with one of the following:
(1) Be listed or field labeled as reconditioned
(2) Have the reconditioning performed in accordance with the original equipment manufacturer instructions
(C) Approved Equipment. If the options specified in 110.20(A) or (B) are not available, the authority having juris- diction shall be permitted to approve reconditioned equip- ment, and the reconditioner shall provide the authority having jurisdiction with documentation of the changes to the product.
110.21 Marking.
(A) Equipment Markings.
(1) General. The manufacturer's name, trademark, or other descriptive marking by which the organization responsible for the product can be identified shall be applied or affixed onto all electrical equipment. Other markings that indicate voltage, current, wattage, or other ratings shall be provided as specified elsewhere in this Code. The marking shall be of sufficient dura- bility to withstand the environment involved.
(2) Reconditioned Equipment. Reconditioned equipment shall be marked with the following:
(1) Name, trademark, or other descriptive marking of the organization that performed the reconditioning
(2) The date of the reconditioning
(3) The term reconditioned or other approved wording or symbol indicating that the equipment has been recondi- tioned
The original listing mark shall be removed or made perma- nently illegible. The equipment nameplate shall not be required to be removed or made permanently illegible, only the part of the nameplate that includes the listing mark, if applicable. Approval of the reconditioned equipment shall not be based solely on the equipment's original listing.
Exception: In industrial occupancies, where conditions of maintenance and supervision ensure that only qualified persons service the equip- ment, the markings indicated in 110.21(A)(2) shall not be required for equipment that is reconditioned by the owner or operator as part of a regular equipment maintenance program.
Informational Note No. 1: ANSI-approved standards are availa- ble for application of reconditioned and refurbished equip- ment.
Informational Note No. 2: The tern reconditioned may be inter- changeable with the terms rebuilt, refurbished, or mmanufactured even though these are sometimes different processes.
70-66
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
110.26
ARTICLE 110- GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS
(B) Field-Applied Hazard Markings. Where caution, warning, or danger hazard markings such as labels or signs are required by this Code, the markings shall meet the following require- ments:
(1) The marking shall be of sufficient durability to withstand the environment involved and warn of the hazards using effective words, colors, symbols, or any combination thereof.
Informational Note No. 1: See ANSI Z535.2-2011 (R2017), Envi- ronmental and Facility Safety Signs, which describes the design, application, and use of safety signs in facilities and in the envi- ronment.
Informational Note No. 2: See ANSI Z535.4-2011 (R2017), Prod- ud Safety Signs and Labels, which details the design, application, use, and placement of safety signs and labels on a wide variety of products.
(2) The marking shall be permanently affixed to the equip- ment or wiring method and shall not be handwritten.
Exception to (2): Portions of the markings that are variable, or that could be subject to changes, shall be permitted to be handwritten and shall be legible.
110.22 Identification of Disconnecting Means.
(A) General. Each disconnecting means shall be legibly marked to indicate its purpose unless located and arranged so the purpose is evident. In other than one- or two-family dwell- ings, the marking shall include the identification and location of the circuit source that supplies the disconnecting means unless located and arranged so the identification and location of the circuit source is evident. The marking shall be of suffi- cient durability to withstand the environment involved.
(B) Engineered Series Combination Systems. Equipment enclosures for circuit breakers or fuses applied in compliance with series combination ratings selected under engineering supervision in accordance with 240.86(A) shall be legibly marked in the field as directed by the engineer to indicate the equipment has been applied with a series combination rating. The marking shall meet the requirements in 110.21(B) and shall be readily visible and state the following:
CAUTION - ENGINEERED SERIES COMBINATION SYSTEM RATED AMPERES. IDENTIFIED REPLACE- MENT COMPONENTS REQUIRED.
(C) Tested Series Combination Systems. Equipment enclo- sures for circuit breakers or fuses applied in compliance with the series combination ratings marked on the equipment by the manufacturer in accordance with 240.86(B) shall be legibly marked in the field to indicate the equipment has been applied with a series combination rating. The marking shall meet the requirements in 110.21 (B) and shall be readilyvisible and state the following:
CAUTION - SERIES COMBINATION SYSTEM RATED AMPERES. IDENTIFIED REPLACEMENT COMPONENTS REQUIRED.
Informational Note: See IEEE 3004.5-2014 Recommended Practice for the Application of Low-Voltage Circuit Breakers in Industrial and Commercial Power Systems, for further information on series tested systems.
110.23 Current Transformers. Unused current transformers associated with potentially energized circuits shall be short- circuited.
110.24 Available Fault Current.
(A) Field Marking. Service equipment at other than dwelling units shall be legibly marked in the field with the available fault current. The field marking(s) shall include the date the fault- current calculation was performed and be of sufficient durabil- ity to withstand the environment involved. The calculation shall be documented and made available to those authorized to design, install, inspect, maintain, or operate the system.
Informational Note No. 1: See NFPA 70E-2021, Standard for Eler- triral Safety in the Workplace, for assistance in detennining the severity of potential exposure, planning safe work practices, and selecting personal protective equipment. The available fault- current marking(s) addressed in 110.24 is related to required short-circuit current and interrupting ratings of equipment.
Informational Note No, 2: Values of available fault current for use in determining appropriate minimum short-circuit current and interrupting ratings of service equipment are available from electric utilities in published or other forms.
(B) Modifications. When modifications to the electrical instal- lation occur that affect the available fault current at the service, the available fault current shall be verified or recalculated as necessary to ensure the service equipment ratings are sufficient for the available fault current at the line terminals of the equip- ment., The required field marking(s) in 110.24(A) shall be adjusted to reflect the new level of available fault current.
Exception: The field marking requirements in 110.24(A) and 110.24(B) shall not be required in industrial installations where condi- tions of maintenance and supervision ensure that only qualified persons servire the equipment.
110.25 Lockable Disconnecting Means. If a disconnecting means is required to be lockable open elsewhere in this Code, it shall be capable of being locked in the open position. The provisions for locking shall remain in place with or without the lock installed.
Exception: Locking provisions for a cord-and-plug connection shall not be required to remain in place without the lock installed.
Part II. 1000 Volts, Nominal, or Less
110.26 Spaces About Electrical Equipment. Working space, and access to and egress from working space, shall be provided and maintained about all electrical equipment to permit ready and safe operation and maintenance of such equipment. Open equipment doors shall not impede access to and egress from the working space. Access or egress is impeded if one or more simultaneously opened equipment doors restrict working space access to be less than 610 mm (24 in.) wide and 2.0 m (61/g ft) high.
(A) Working Space. Working space for equipment operating at 1000 volts, nominal, or less to ground and likely to require examination, adjustment, servicing, or maintenance while energized shall comply with the dimensions of 110.26(A) (1), (A)(2), (A)(3), and (A)(4) or as required or permitted else- where in this Code.
Informational Note: See NFPA 70E-2021, Standard for Electrical Safety in the Workplace, for guidance, such as determining severity
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-67
110.26
ARTICLE 110-GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS
of potential exposure, planning safe work practices including establishing an electrically safe work condition, arc flash label- ing, and selecting personal protective equipment.
(1) Depth of Working Space. The depth of the working space in the direction of live parts shall not be less than that specified in Table 110.26(A) (1) unless the requirements of 110.26(A) (1) (a), (A)(1) (b), or (A) (1) (c) arc met. Distances shall be mcas- ured from the exposed live parts or from the enclosure or opening if the live parts are enclosed.
(a) Dead-Front Assemblies. Working space shall not be required in the back or sides of assemblies, such as dead-front switchboards, switchgear, or motor control centers, where all connections and all renewable or adjustable parts, such as fuses or switches, are accessible from locations other than the back or sides. Where rear access is required to work on nonelectrical parts on the back of enclosed equipment, a minimum horizon- tal working space of 762 mm (30 in.) shall be provided.
(b) Low Voltage. By special permission, smaller working spaces shall be permitted where all exposed live parts operate at not greater than 30 volts rms, 42 volts peak, or 60 volts dc.
(c) Existing Buildings. In existing buildings where electri- cal equipment is being replaced, Condition 2 working clear- ance shall be permitted between dead-front switchboards, switchgear, enclosed panelboards, or motor control centers located across the aisle from cach other where conditions of maintenance and supervision ensure that written procedures have been adopted to prohibit equipment on both sides of the aisle from being open at the same time and qualified persons who are authorized will service the installation.
(2) Width of Working Space. The width of the working space in front of the electrical equipment shall be the width of the equipment or 762 mm (30 in.), whichever is greater. In all cases, the work space shall permit at least a 90-degree opening of equipment doors or hinged panels.
(3) Height of Working Space. The work space shall be clear and extend from the grade, floor, or platform to a height of 2.0 m (61/g ft) or the height of the equipment, whichever is greater. Within the height requirements of this section, other equipment or support structures, such as concrete pads, as.soci- ated with the electrical installation and located above or below the electrical equipment shall be permitted to extend not more than 150 mm (6 in.) beyond the front of the electrical equip- ment.
Table 110.26(A) (1) Working Spaces
Nominal
Minimum Clear Distance
Voltage to Ground
Condition 1
Condition 2
Condition 3
0-150
900 mm (3 ft)
900 mm (3 ft)
900 mm (3 ft)
151-600
900 mm (3 ft)
1.0 m (3 ft 6 in.)
1.2 m (4 ft)
601-1000
900 mm (3 ft)
1.2 m (4 ft)
1.5 m (5 ft)
Note: Where the conditions are as follows:
Condition 1 - Exposed live parts on one side of the working space and no live or grounded parts on the other side of the working space, or exposed live parts on both sides of the working space that are effectively guarded by insulating materials.
Condition 2 - Exposed live parts on one side of the working space and grounded parts on the other side of the working space. Concrete, brick, or tile walls shall be considered as grounded.
Condition 3 - Exposed live parts on both sides of the working space.
Exception No. 1: On battery systems mounted on open racks, the top clearance shall comply with 480.10(D).
Exception No. 2: In existing dwelling units, service equipment or enclosed panelboards that do not exceed 200 amperes shall be permitted in spaces where the height of the working space is less than 2.0 m (61/2 ft).
Exception No. 3: Meters that are installed in meter sockets shall be permitted to extend beyond the other equipment. The meter socket shall be required to follow the rules of this section.
(4) Limited Access. Where equipment operating at 1000 volts, nominal, or less to ground and likely to require examination, adjustment, servicing, or maintenance while energized is required by installation instructions or function to be located in a space with limited access, all of the following shall apply:
(1) Where equipment is installed above a lay-in ceiling, there shall be an opening not smaller than 559 mm x 559 mm (22 in. x 22 in.), or in a crawl space, there shall be an accessible opening not smaller than 559 mm x 762 mm (22 in. x 30 in.).
(2) The width of the working space shall be the width of the equipment enclosure or a minimum of 762 mm (30 in.), whichever is greater.
(3) All enclosure doors or hinged panels shall be capable of opening a minimum of 90 degrees.
(4) The space in front of the enclosure shall comply with the depth requirements of Table 110.26(A) (1) and shall bc unobstructed to the floor by fixed cabinets, walls, or parti- tions. Space reductions in accordance with 110.26(A) (1) (b) shall be permitted. The maximum height of the work- ing space shall be the height necessary to install the equipment in the limited space. A horizontal ceiling structural member or access panel shall be permitted in this space provided the location of weight-bearing struc- tural members does not result in a side reach of more than 150 mm (6 in.) to work within the enclosure.
(5) Separation from High-Voltage Equipment. Where switches, cutouts, or other equipment operating at 1000 volts, nominal, or less are installed in a vault, room, or enclosure where there are exposed live parts or exposed wiring operating over 1000 volts, nominal, the high-voltage equipment shall be effec- tively separated from the space occupied by the low-voltage equipment by a suitable partition, fence, or screen.
(6) Grade, Floor, or Working Platform. The grade, floor, or platform in the required working space shall be kept clear, and the floor, grade, or platform in the working space shall be as level and flat as practical for the entire required depth and width of the working space.
(B) Clear Spaces. Working space required by this section shall not be used for storage. When normally enclosed live parts are exposed for inspection or servicing, the working space, if in a passageway or general open space, shall be suitably guarded.
(C) Entrance to and Egress from Working Space.
(1) Minimum Required. At least one entrance of sufficient arca shall be provided to give access to and egress from work- ing space about electrical equipment.
(2) Large Equipment. For large equipment that contains over- current devices, switching devices, or control devices, there shall be one entrance to and egress from the required working space not less than 610 mm (24 in.) wide and 2.0 m (61/2 ft)
70-68
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
110.27
ARTICLE 110- GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS
high at cach end of the working space. This requirement shall apply to cither of the following conditions:
(1) For equipment rated 1200 amperes or more and over 1.8 m (6 ft) wide
(2) For service disconnecting means installed in accordance with 230.71(B) where the combined ampere rating is 1200 amperes or more and where the combined width is over 1.8 m (6 ft)
A single entrance to and egress from the required working space shall be permitted where cither of the conditions in 110.26(C) (2) (a) or (C) (2) (b) is met.
(a) Unobstructed Egress. Where the location permits a continuous and unobstructed way of egress travel, a single entrance to the working space shall be permitted.
(b) Extra Working Spare. Where the depth of the working space is twice that required by 110.26(A) (1), a single entrance shall be permitted. It shall be located such that the distance from the equipment to the nearest edge of the entrance is not less than the minimum clear distance specified in Table 110.26(A) (1) for equipment operating at that voltage and in that condition.
(3) Personnel Doors. Where equipment rated 800 amperes or more that contains overcurrent devices, switching devices, or control devices is installed and there is a personnel door(s) intended for entrance to and egress from the working space less than 7.6 m (25 ft) from the nearest edge of the working space, the door(s) shall open at least 90 degrees in the direc- tion of egress and be equipped with listed panic hardware or listed fire exit hardwarc.
Informational Note: See UL 305, Standard For Panic Hardware, for additional information on panic hardware, and see UL 10C, Standard for Safety for Positive Pressure Fire Tests of Door Assemblies, for additional information.
(D) Ilumination. Illumination shall be provided for all work- ing spaces about service equipment, switchboards, switchgear, enclosed panelboards, or motor control centers installed indoors. Control by automatic means shall not be permitted to control all illumination within the working space. Additional lighting outlets shall not be required where the work space is illuminated by an adjacent light source or as permitted by 210.70(A) (1), Exception No. 1, for switched receptacles.
(E) Dedicated Equipment Space. All service equipment, switchboard.s, switchgear, panelboards, and motor control centers shall be located in dedicated spaces and protected from damage.
Exception: Control equipment that by its very nature or because of other rules of the Code must be adjacent to or within sight of its operating machinery shall be permitted in those locations.
(1) Indoor. Indoor installations shall comply with 110.26(E) (1) (a) through (E)(1)(d).
(a) Dedicated Electrical Space. The space cqual to the width and depth of the equipment and extending from the floor to a height of 1.8 m (6 ft) above the equipment or to the structural ceiling, whichever is lower, shall be dedicated to the electrical installation. No piping, ducts, leak protection apparatus, or other equipment foreign to the electrical installation shall be located in this zone.
Exception: Suspended ceilings with removable panels shall be permitted within the 1.8 m (6 ft) zone.
(b) Foreign Systems. The arca above the dedicated space required by 110.26(E) (1) (a) shall be permitted to contain foreign systems, provided protection is installed to avoid damage to the electrical equipment from condensation, Icaks, or breaks in such foreign systems.
(c) Sprinkler Protection. Sprinkler protection shall be permitted for the dedicated space where the piping complies with this section.
(d) Suspended Ceilings. A dropped, suspended, or similar ceiling that does not add strength to the building structure shall not be considered a structural ceiling.
(2) Outdoor. Outdoor installations shall comply with 110.26(E) (2) (a) through (E) (2) (c).
(a) Installation Requirements. Outdoor electrical cquip- ment shall be the following:
(1) Installed in identified enclosures
(2) Protected from accidental contact by unauthorized personnel or by vehicular traffic
(3) Protected from accidental spillage or leakage from piping systems
(b) Work Space. The working clearance space shall include the zone. described in 110.26(A). No architectural appurtenance or other equipment shall be located in this zone.
(c) Dedicated Equipment Spare. The space cqual to the width and depth of the equipment, and extending from grade to a height of 1.8 m (6 ft) above the equipment, shall be dedi- cated to the electrical installation. No piping or other equip- ment foreign to the electrical installation shall be located in this zonc.
Exception: Structural overhangs or roof extensions shall be permitted in this zone.
(F) Locked Electrical Equipment Rooms or Enclosures. Elcc- trical equipment rooms or enclosures housing electrical appa- ratus that are controlled by a lock(s) shall be considered accessible to qualified persons.
110.27 Guarding of Live Parts.
(A) Live Parts Guarded Against Accidental Contact. Except as elsewhere required or permitted by this Code, live parts of elec- trical equipment operating at 50 to 1000 volts, nominal shall be guarded against accidental contact by approved enclosures or by any of the following means:
(1) By location in a room, vault, or similar enclosure that is accessible only to qualified persons.
(2) By permanent, substantial partitions or screens arranged so that only qualified persons have access to the space within reach of the live parts. Any openings in such parti- tions or screens shall be sized and located so that persons are not likely to come into accidental contact with the live parts or to bring conducting objects into contact with them.
(3) By location on a balcony, gallery, or platform elevated and arranged so as to exclude unqualified persons.
(4) By elevation above the floor or other working surface as follows:
a. A minimum of 2.5 m (8 ft) for 50 volts to 300 volts between ungrounded conductors
b. A minimum of 2.6 m (8 ft 6 in.) for 301 volts to 600 volts between ungrounded conductors
c. A minimum of 2.62 m (8 ft 7 in.) for 601 volts to 1000 volts between ungrounded conductors
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-69
110.27
ARTICLE 110-GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS
(B) Prevent Physical Damage. In locations where electrical equipment is likely to be exposed to physical damage, enclo- sures or guards shall be so arranged and of such strength as to prevent such damage.
(C) Warning Signs. Entrances to rooms and other guarded locations that contain exposed live parts shall be marked with conspicuous warning signs forbidding unqualified persons to enter. The marking shall meet the requirements in 110.21 (B).
110.28 Enclosure Types. Enclosures (other than surrounding fences or walls covered in 110.31) of switchboards, switchgear, enclosed panelboard.s, industrial control panels, motor control centers, meter sockets, enclosed switches, transfer switches, power outlets, circuit breakers, adjustable-speed drive systems,
pullout switches, portable power distribution equipment, termi- nation boxes, general-purpose transformers, fire pump control- lers, fire pump motors, and motor controllers, rated not over 1000 volts nominal and intended for such locations, shall be marked with an enclosure-type number as shown in Table 110.28.
Table 110.28 shall be used for selecting these enclosures for use in specific locations other than hazardous (classified) loca- tions. The enclosures are not intended to protect against conditions such as condensation, icing, corrosion, or contami- nation that may occur within the enclosure or enter via the raceway or unscaled openings.
Table 110.28 Enclosure Selection
For Outdoor Use
Provides a Degree of Protection Against the Following Environmental Conditions
3
3R
3S
3X
3RX
3SX
4
4X
6
6P
Incidental contact with the enclosed
X
X
X
x
X
X
X
X
X
x
equipment
Rain, snow, and sleet
X
X
X
X
X
X
X
X
X
X
Sleet*
Windblown dust
X
X
X
X
X
X
X
X
Hosedown
x
X
X
X
Corrosive agents
X
x
X
x
X
X
Prolonged submersion
X
For Indoor Use
Provides a Degree of Protection Against the Following Environmental Conditions
1
2
4
4X
5
6
6P
12
12K
13
Incidental contactwith the enclosed equipment
X
X
X
X
x
X
X
X
X
x
Falling dirt
X
X
X
X
X
X
X
X
X
X
Falling liquids and light splashing
X
X
X
x
X
X
X
X
X
Circulating dust, lint, fibers, and flyings
X
X
X
X
X
X
x
Settling airborne dust, lint, fibers, and flyings
X
X
x
X
X
x
x
X
Hosedown and splashing water
X
X
x
X
X
x
x
Oil or coolant spraying and splashing
Corrosive agents
X
X
X
Prolonged submersion
x
*The mechanism shall be operable when ice covered.
Informational Note No. 1: The tenn raintight is typically used in conjunction with Enclosure Types 3, 3S, 3SX, 3X, 4, 4X, 6, and 6P. The term rain proof is typically used in conjunction with Enclosure Types 3R and 3RX. The term watertight is typically used in conjunction with Enclosure Types 4, 4X, 6, and 6P. The term driplight is typically used in conjunction with Enclosure Types 2, 5, 12, 12K, and 13. The term dustlight is typically used in conjunction with Enclosure Types 3, 3S, 3SX, 3X, 4, 4X, 5, 6, 6P, 12, 12K, and 13.
Informational Note No. 2: See ANSI/IEC 60529, Degrees of Protection Provided by Enclosures, for ingress protection (IP) ratings. Informational Note No. 3: See 502.10(A) (3), 502.10(B)(4), 503.10(A) (2), and 506.15(C)(9) for information on the use of dusttight enclosures in hazardous locations.
Informational Note No. 4: Some enclosure types, such as 12, 12K, or 13 enclosures, may be marked with an ancillary "-XH" for corrosive and hosedown capable indoor enclosure.
Informational Note No. 5: Some type 4X enclosures may be marked "indoor only."
Informational Note No. 6: See UL 508A, Standard for Industrial Control Panels, for information on determining applicable requirements for evaluating type 4, 4X, and 12 ventilated enclosures.
Informational Note No. 7: See NEMA 250, Enclosures for Electrical Equipment (1000 Volts Maximum), for the description of the "Enclosure Type Rating: Ancillary - PW for Pressure Wash."
70-70
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
x
Temporary submersion
X
X
-
X
X
Temporary submersion
Enclosure Type Number
Enclosure Type Number
Oil and coolant seepage
110.31
ARTICLE 110- GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS
110.29 In Sight From (Within Sight From, Within Sight). Where this Code specifies that one equipment shall be "in sight from," "within sight from," or "within sight of" another equip- ment, the specified equipment shall be visible and not more than 15 m (50 ft) distant from the other.
Part III. Over 1000 Volts, Nominal
110.30 General. Conductors and equipment used on circuits over 1000 volts, nominal, shall comply with Part I of this article and with 110.30 through 110.41, which supplement or modify Part I. In no case shall this part apply to equipment on the supply side of the service point.
110.31 Enclosure for Electrical Installations. Electrical instal- lations in a vault, room, or closet or in an arca surrounded by a wall, screen, or fence, access to which is controlled by a lock (s) or other approved means, shall be considered to be accessible to qualified persons only. The type of enclosure used in a given case shall be designed and constructed according to the nature and degree of the hazard(s) associated with the installation.
For installations other than equipment as described in 110.31(D), a wall, screen, or fence shall be used to enclose an outdoor electrical installation to deter access by persons who are not qualified. A fence shall not be less than 2.1 m (7 ft) in height or a combination of 1.8 m (6 ft) or more of fence fabric and a 300 mm (1 ft) or more extension utilizing three or more strands of barbed wire or equivalent. The distance from the fence to live parts shall be not less than given in Table 110.31.
Informational Note: See ANSI/IEEE C2-2017, National Electrical Safety Code, for clearances of conductors for specific system voltages and typical BIL ratings.
(A) Electrical Vaults. Where an electrical vault is required or specified for conductors and equipment 110.31(A) (1) to (A)(5) shall apply.
(1) Walls and Roof. The walls and roof shall be constructed of materials that have adequate structural strength for the condi- tions, with a minimum fire rating of 3 hours. For the purpose of this section, studs and wallboard construction shall not be permitted.
(2) Floors. The floors of vaults in contact with the carth shall be of concrete that is not less than 102 mm (4 in.) thick, but where the vault is constructed with a vacant space or other stories below it, the floor shall have adequate structural strength for the load imposed on it and a minimum fire resist- ance of 3 hours.
(3) Doors. Each doorway leading into a vault from the build- ing interior shall be provided with a tight-fitting door that has a minimum fire rating of 3 hours. The authority having jurisdic- tion shall be permitted to require such a door for an exterior wall opening where conditions warrant.
Table 110.31 Minimum Distance from Fence to Live Parts
Minimum Distance to Live Parts
Nominal Voltage
m
ft
1001-13,799
3.05
10
13,800-230,000
4.57
15
Over 230,000
5.49
18
Exception to (1), (2), and (3): Where the vault is protected with auto- matic sprinkler; water spray, carbon dioxide, or halon, construction with a 1-hour rating shall be permitted.
(4) Locks. Doors shall be equipped with locks, and doors shall be kept locked, with access allowed only to qualified persons. Personnel doors shall open at least 90 degrees in the direction of egress and be equipped with listed panic hardware or listed fire exit hardwarc.
Informational Note: See UL 305, Standard for Panic Hardware, for additional information, and ULIOC, Standard for Safety for Positive Pressure Fire Tests of Door Assemblies.
(5) Transformers. Where a transformer is installed in a vault as required by Part II of Article 450, the vault shall be construc- ted in accordance with Part III of Article 450.
Informational Note No. 1: See ANSI/ASTM E119-2018a, Method for Fire Tests of Building Construction and Materials, for additional information, and see NFPA 80-2019, Standard for Fire Doors and Other Opening Protectives.
Informational Note No. 2: A typical 3-hour construction is 150 mm (6 in.) thick reinforced concrete.
(B) Indoor Installations.
(1) In Places Accessible to Unqualified Persons. Indoor clec- trical installations that are accessible to unqualified persons shall be made with metal-enclosed equipment. Switchgear, transformers, pull boxes, connection boxes, and other similar associated equipment shall be marked with appropriate caution signs. Openings in ventilated dry-type transformers or similar openings in other equipment shall be designed so that foreign objects inserted through these openings are deflected from energized parts.
(2) In Places Accessible to Qualified Persons Only. Indoor electrical installations considered accessible only to qualified persons in accordance with this section shall comply with 110.34, 110.36, and 495.24.
(C) Outdoor Installations.
(1) In Places Accessible to Unqualified Persons. Outdoor clec- trical installations that are open to unqualified persons shall comply with Part III of Article 225.
(2) In Places Accessible to Qualified Persons Only. Outdoor electrical installations that have exposed live parts shall be accessible to qualified persons only in accordance with the first paragraph of this section and shall comply with 110.34, 110.36, and 495.24.
(D) Enclosed Equipment Accessible to Unqualified Persons. Ventilating or similar openings in equipment shall be designed such that foreign objects inserted through these openings are deflected from energized parts. Where exposed to physical damage from vehicular traffic, suitable guards shall be provi- ded. Equipment located outdoors and accessible to unqualified persons shall be designed such that exposed nuts or bolts cannot be readily removed, permitting access to live parts. Where equipment is accessible to unqualified persons and the bottom of the enclosure is less than 2.5 m (8 ft) above the floor or grade level, the enclosure door or hinged cover shall be kept locked. Doors and covers of enclosures used solely as pull boxes, splice boxes, or junction boxes shall be locked, bolted, or screwed on. Underground box covers that weigh over
2023 Edition NATIONAL ELECTRICAL CODE
70-71
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
110.32
ARTICLE 110-GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS
45.4 kg (100 lb) shall be considered as meeting this require- ment.
110.32 Work Space About Equipment. Sufficient space shall be provided and maintained about electrical equipment to permit ready and safe operation and maintenance of such equipment. Where energized parts are exposed, the minimum clear work space shall be not less than 2.0 m (61/s ft) high (measured verti- cally from the floor or platform) and the width of the equip- ment or 914 mm (3 ft) wide (measured parallel to the equipment), whichever is greater. The depth shall be as required in 110.34(A). In all cases, the work space shall permit at least a 90-degree opening of doors or hinged panels. Within the height requirements of this section, other equipment that is associated with the electrical installation and is located above or below the electrical equipment shall be permitted to extend not more than 150 mm (6 in.) beyond the front of the electri- cal equipment. Working space required by this section shall not be used for storage. When normally enclosed live parts are exposed for inspection or servicing, the working space, if in a passageway or general open space, shall be suitably guarded.
110.33 Entrance to Enclosures and Access to Working Space.
(A) Entrance. At least one entrance to enclosures for electrical installations as described in 110.31 not less than 610 mm (24 in.) wide and 2.0 m (6/ ft) high shall be provided to give access to the working space about electrical equipment.
Open equipment doors shall not impede access to and egress from the working space. Access or egress is impeded if one or more simultaneously opened equipment doors restrict working space access to be less than 610 mm (24 in.) wide and 2.0 m (61/g ft) high.
(1) Large Equipment. On switchgear and control panels exceeding 1.8 m (6 ft) in width, there shall be one entrance at cach end of the equipment. A single entrance to the required working space shall be permitted where either of the condi- tions in 110.33(A) (1) (a) or (A)(1)(b) is met.
(a) Unobstructed Exit. Where the location permits a continuous and unobstructed way of exit travel, a single entrance to the working space shall be permitted.
(b) Extra Working Spare. Where the depth of the working space is twice that required by 110.34(A), a single entrance shall be permitted. It shall be located so that the distance from the equipment to the nearest edge. of the entrance is not less than the minimum clear distance specified in Table 110.34(A) for equipment operating at that voltage and in that condition.
(2) Guarding. Where bare energized parts at any voltage or insulated energized parts above 1000 volts, nominal, arc loca- ted adjacent to such entrance, they shall be suitably guarded.
(3) Personnel Doors. Where there are personnel doors inten- ded for entrance to and egress from the working space less than 7.6 m (25 ft) from the nearest edge of the working space, the doors shall open at least 90 degrees in the direction of egress and be equipped with listed panic hardware or listed fire exit hardwarc.
Informational Note: See UL 305, Standard for Panic Hardware, for additional information, and UL 10C, Standard for Safety for Pasi- tive Pressure Fire Tests of Door Assemblies.
(B) Access. Permanent ladders or stairways shall be provided to give safe access to the working space around electrical equip-
ment installed on platforms, balconies, or mezzanine floors or in attic or roof rooms or spaces.
110.34 Work Space and Guarding.
(A) Working Space. Except as elsewhere required or permitted in this Code, equipment likely to require examination, adjust- ment, servicing, or maintenance while energized shall have clear working space in the direction of access to live parts of the electrical equipment and shall be not less than specified in Table 110.34(A). Distances shall be measured from the live parts, if such are exposed, or from the enclosure front or open- ing if such arc enclosed. The grade, floor, or platform in the required working space shall be kept clear, and the floor, grade, or platform in the working space shall be as level and flat as practical for the entire depth and width of the working spacc.
Exception: Working space shall not be required in back of equipment such as switchgear or control assemblies where there are no renewable or adjustable parts (such as fuses or switches) on the back and where all connections are accessible from locations other than the back. Where rear access is required to work on nonelectrical parts on the back of enclosed equipment, a minimum working space of 762 mm (30 in.) horizontally shall be provided.
(B) Separation from Low-Voltage Equipment. Where switches, cutouts, or other equipment operating at 1000 volts, nominal, or less are installed in a vault, room, or enclosure where there are exposed live parts or exposed wiring operating at over 1000 volts, nominal, the high-voltage equipment shall be effec- tively separated from the space occupied by the low-voltage equipment by a suitable partition, fence, or screen.
Exception: Switches or other equipment operating at 1000 volts, nomi- nal, or less and serving only equipment within the high-voltage vault, room, or enclosure shall be permitted to be installed in the high-voltage vault, room, or enclosure without a partition, fenre, or screen if accessi- ble to qualified persons only.
(C) Locked Rooms or Enclosures. The entrance to all build- ings, vaults, rooms, or enclosures containing exposed live parts or exposed conductors operating at over 1000 volts, nominal, shall be kept locked unless such entrances are under the obser- vation of a qualified person at all times.
Table 110.34(A) Minimum Depth of Clear Working Space at Electrical Equipment
Minimum Clear Distance
Nominal Voltage to Ground
Condition 1
Condition 2
Condition 3
1001-2500 V
900 mm (3 ft)
1.2 m (4 ft)
1.5 m (5 ft)
2501-9000 V
1.2 m (4 ft)
1.5 m (5 ft)
1.8 m (6 ft)
9001-25,000 V
1.5 m (5 ft)
1.8 m (6 ft)
2.8 m (9 ft)
25,001 V-75 kV
1.8 m (6 ft)
2.5 m (8 ft)
3.0 m (10 ft)
Above 75 kV
2.5 m (8 ft)
3.0 m (10 ft)
3.7 m (12 ft)
Note: Where the conditions are as follows:
Condition 1 - Exposed live parts on one side of the working space and no live or grounded parts on the other side of the working space, or exposed live parts on both sides of the working space that are effectively guarded by insulating materials.
Condition 2 - Exposed live parts on one side of the working space and grounded parts on the other side of the working space. Concrete, brick, or tile walls shall be considered as grounded.
Condition 3 - Exposed live parts on both sides of the working space.
70-72
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
110.58
ARTICLE 110-GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS
Permanent and conspicuous danger signs shall be provided. The danger sign shall meet the requirements in 110.21 (B) and shall read as follows:
DANGER - HIGH VOLTAGE - KEEP OUT
(D) Illumination. Illumination shall be provided for all work- ing spaces about electrical equipment. Control by automatic means only shall not be permitted. The lighting outlets shall be arranged so that persons changing lamps or making repairs on the lighting system are not endangered by live parts or other equipment.
The points of control shall be located so that persons are not likely to come in contact with any live part or moving part of the equipment while turning on the lights.
(E) Elevation of Unguarded Live Parts. Unguarded live parts above working space shall be maintained at elevations not less than required by Table 110.34(E).
(F) Protection of Service Equipment, Switchgear, and Indus- trial Control Assemblies. Pipes or ducts foreign to the electri- cal installation and requiring periodic maintenance or whose malfunction would endanger the operation of the electrical system shall not be located in the vicinity of the service equip- ment, switchgear, or industrial control assemblies. Protection shall be provided where necessary to avoid damage from condensation leaks and breaks in such foreign systems. Piping and other facilities shall not be considered foreign if provided for fire protection of the electrical installation.
110.36 Circuit Conductors. Circuit conductors shall be permit- ted to be installed in raceways; in cable trays; as metal-clad cable Type MC; as bare wirc, cable, and busbars; or as Type MV cables or conductors as provided in 305.3, 305.9, 305.10, and 305.15. Bare live conductors shall comply with 495.24.
Insulators, together with their mounting and conductor attachments, where used as supports for wires, single-conductor cables, or busbars, shall be capable of safely withstanding the maximum magnetic forces that would prevail, if two or more conductors of a circuit were subjected to short-circuit current.
Exposed runs of insulated wires and cables that have a bare Icad sheath or a braided outer covering shall be supported in a manner designed to prevent physical damage to the braid or sheath. Supports for Icad-covered cables shall be designed to prevent electrolysis of the sheath ..
110.40 Temperature Limitations at Terminations. Conductors shall be permitted to be terminated based on the 90 (194ºF) temperature rating and ampacity as given in Table 315.60(C) (1) through Table 315.60(C) (20), unless otherwise identified.
Table 110.34(E) Elevation of Unguarded Live Parts Above Working Space
Nominal Voltage
Elevation
Between Phases
m
ft
1001-7500 V
2.7
9
7501-35,000 V
2.9
9 ft 6 in.
Over 35 kV
Add 9.5 mm per kV
above 35 kV
Add 0.37 in. per kV above 35 kV
110.41 Inspections and Tests.
(A) Pre-energization and Operating Tests. Where required elsewhere in this Code, the complete electrical system design, including settings for protective, switching, and control circuits, shall be prepared in advance and made available on request to the authority having jurisdiction and shall be tested when first installed on-site.
(B) Test Report. A test report covering the results of the tests required in 110.41 (A) shall be available to the authority having jurisdiction prior to energization and made available to those authorized to install, operate, test, and maintain the system.
Part IV. Tunnel Installations over 1000 Volts, Nominal 110.51 General.
(A) Covered. This part shall apply to the installation and use of high-voltage power distribution and utilization equipment that is portable, mobile, or both, such as substations, trailers, cars, mobile shovels, draglines, hoists, drills, dredges, compres- sors, pumps, conveyors, underground excavators, and the like.
(B) Protection Against Physical Damage. Conductors and cables in tunnels shall be located above the tunnel floor and so placed or guarded to protect them from physical damage.
110.52 Overcurrent Protection. Motor-operated equipment shall be protected from overcurrent in accordance with Parts III, IV, and V of Article 430. Transformers shall be protected from overcurrent in accordance with 450.3.
110.53 Conductors. High-voltage conductors in tunnels shall be installed in metal raceway, Type MC cable, or other approved multiconductor cable. Multiconductor portable cable shall be permitted to supply mobile equipment.
110.54 Bonding and Equipment Grounding Conductors.
(A) Grounded and Bonded. All non-current-carrying metal parts of electrical equipment and all metal raceways and cable shcaths shall be solidly grounded and bonded to all metal pipes and rails at the portal and at intervals not exceeding 300 m (1000 ft) throughout the tunnel.
(B) Equipment Grounding Conductors. An cquipment grounding conductor shall be run with circuit conductors inside the metal raceway or inside the multiconductor cable jacket. The equipment grounding conductor shall be permit- ted to be insulated or barc.
110.55 Transformers, Switches, and Electrical Equipment. All transformers, switches, motor controllers, motors, rectifiers, and other equipment installed belowground shall be protected from physical damage by location or guarding.
110.56 Energized Parts. Barc terminals of transformers, switches, motor controllers, and other equipment shall be enclosed to prevent accidental contact with energized parts.
110.57 Ventilation System Controls. Electrical controls for the ventilation system shall be arranged so that the airflow can be reversed.
110.58 Disconnecting Means. A switch or circuit breaker that simultaneously opens all ungrounded conductors of the circuit shall be installed within sight of cach transformer or motor location for disconnecting the transformer or motor. The
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-73
110.59
ARTICLE 110-GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS
switch or circuit breaker for a transformer shall have an ampere rating not less than the ampacity of the transformer supply conductors. The switch or circuit breaker for a motor shall comply with the applicable requirements of Part IX of Article 430.
110.59 Enclosures. Enclosures for use in tunnels shall be drip- proof, weatherproof, or submersible as required by the envi- ronmental conditions. Switch or contactor enclosures shall not be used as junction boxes or as raceways for conductors feed- ing through or tapping off to other switches, unless the enclo- sures comply with 312.8.
Part V. Manholes and Other Electrical Enclosures Intended for Personnel Entry
110.70 General. Electrical enclosures intended for personnel entry and specifically fabricated for this purpose shall be of sufficient size to provide safe work space about electrical equip- ment with live parts that is likely to require examination, adjust- ment, servicing, or maintenance while energized. Such enclosures shall have sufficient size to permit ready installation or withdrawal of the conductors employed without damage to the conductors or to their insulation. They shall comply with this part.
Exception: Where electrical enclosures covered by Part V of this article are part of an industrial wiring system operating under conditions of maintenance and supervision that ensure that only qualified persons monitor and supervise the system, they shall be permitted to be designed and installed in accordance with appropriate engineering practice. If required by the authority having jurisdiction, design documentation shall be provided.
110.71 Strength. Manholes, vaults, and their means of access shall be designed under qualified engineering supervision and shall withstand all loads likely to be imposed on the structures.
Informational Note: See ANSI C2-2007, National Electrical Safety Code, for additional information on the loading that can be expected to bear on underground enclosures.
110.72 Cabling Work Space. A clear work space not less than 900 mm (3 ft) wide shall be provided where cables are located on both sides, and not less than 750 mm (21/2 ft) where cables are only on one side. The vertical headroom shall be not less than 1.8 m (6 ft) unless the opening is within 300 mm (1 ft), measured horizontally, of the adjacent interior side wall of the enclosure.
Exception: A manhole containing only one or more of the following shall be permitted to have one of the horizontal work spare dimensions reduced to 600 mm (2 ft) where the other horizontal clear work space is increased so the sum of the two dimensions is not less than 1.8 m (6 ft):
(1) Optical fiber cables
(2) Power-limited fire alarm circuits supplied in accordance with 760.121
(3) Class 2 or Class 3 remote-control and signaling circuits, or both, supplied in accordance with 725.60
110.73 Equipment Work Space. Where electrical equipment with live parts that is likely to require examination, adjustment, servicing, or maintenance while energized is installed in a manhole, vault, or other enclosure designed for personnel access, the work space and associated requirements in 110.26 shall be met for installations operating at 1000 volts or less. Where the installation is over 1000 volts, the work space and
associated requirements in 110.34 shall be mct. A manhole access cover that weighs over 45.4 kg (100 lb) shall be consid- cred as meeting the requirements of 110.26(F) and 110.34(C).
110.74 Conductor Installation. Conductors installed in manholes and other enclosures intended for personnel entry shall be cabled, racked up, or arranged in an approved manner that provides ready and safe access for persons to enter for installation and maintenance. The installation shall comply with 110.74(A) or 110.74(B), as applicable.
(A) 1000 Volts, Nominal, or Less. Wirc bending space for conductors operating at 1000 volts or less shall be provided in accordance with 314.28.
(B) Over 1000 Volts, Nominal. Conductors operating at over 1 000 volts shall be provided with bending space in accordance with 314.71 (A) and (B), as applicable.
Exception: Where 314.71(B) applies, each row or column of ducts on one wall of the enclosure shall be calculated individually, and the single row or column that provides the maximum distance shall be used.
110.75 Access to Manholes.
(A) Dimensions. Rectangular access openings shall not be less than 650 mm x 550 mm (26 in. x 22 in.). Round access open- ings in a manhole shall be not less than 650 mm (26 in.) in diameter.
Exception: A manhole that has a fixed ladder that does not obstruct the opening or that contains only one or more of the following shall be permitted to reduce the minimum cover diameter to 600 mm (2 ft):
(1) Optical fiber cables
(2) Power-limited fire alarm circuits supplied in accordance with 760.121
(3) Class 2 or Class 3 remote-control and signaling circuits, or both, supplied in accordance with 725.60
(B) Obstructions. Manhole openings shall be free of protru- sions that could injure personnel or prevent ready egress.
(C) Location. Manhole openings for personnel shall be loca- ted where they are not directly above electrical equipment or conductors in the enclosure. Where this is not practicable, cither a protective barrier or a fixed ladder shall be provided.
(D) Covers. Covers shall be over 45 kg (100 lb) or otherwise designed to require the use of tools to open. They shall be designed or restrained so they cannot fall into the manhole or protrude sufficiently to contact electrical conductors or equip- ment within the manholc.
(E) Marking. Manhole covers shall have an identifying mark or logo that prominently indicates their function, such as "clcc- tric."
110.76 Access to Vaults and Tunnels.
(A) Location. Access openings for personnel shall be located where they are not directly above electrical equipment or conductors in the enclosure. Other openings shall be permit- ted over equipment to facilitate installation, maintenance, or replacement of equipment.
(B) Locks. In addition to compliance with the requirements of 110.34, if applicable, access openings for personnel shall be arranged such that a person on the inside can exit when the access door is locked from the outside, or in the case of
70-74
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 110- GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS
110.79
normally locking by padlock, the locking arrangement shall be such that the padlock can be closed on the locking system to prevent locking from the outside.
110.77 Ventilation. Where manholes, tunnels, and vaults have communicating openings into enclosed arcas used by the public, ventilation to open air shall be provided wherever prac- ticable.
110.78 Guarding. Where conductors or equipment, or both, could be contacted by objects falling or being pushed through a ventilating grating, both conductors and live parts shall be protected in accordance with the requirements of 110.27(A) (2) or 110.31(B) (1), depending on the voltage.
110.79 Fixed Ladders. Fixed ladders shall be corrosion resist- ant.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-75
CHAPTER 2
ARTICLE 200 - USE AND IDENTIFICATION OF GROUNDED CONDUCTORS
Chapter 2 Wiring and Protection
ARTICLE 200 Use and Identification of Grounded Conductors
200.1 Scope. This article provides requirements for the follow- ing:
(1) Identification of terminals
(2) Grounded conductors in premises wiring systems
(3) Identification of grounded conductors
Informational Note: See Article 100 for definitions of Grounded Conductor, Equipment Grounding Conductor, and Grounding Electrode Conductor.
200.2 General. Grounded conductors shall comply with 200.2(A) and (B).
(A) Insulation. The grounded conductor, if insulated, shall have insulation that complies with cither one of the following:
(1) Is suitably rated, other than color, for any ungrounded conductor of the same circuit for systems of 1000 volts or Icss.
(2) Is rated not less than 600 volts for solidly grounded neutral systems of over 1000 volts in accordance with 250.184(A)
(B) Continuity. The continuity of a grounded conductor shall not depend on a connection to a metal enclosure, raceway, or cable armor.
Informational Note: See 300.13(B) for the continuity of groun- ded conductors used in multiwire branch circuits.
200.3 Connection to Grounded System. Grounded conductors of premises wiring systems shall be electrically connected to the supply system grounded conductor to ensure a common, continuous grounded system. For the purpose of this section, electrically connected shall mcan making a direct electrical connection capable of carrying current, as distinguished from induced currents.
Exception: Listed interactive inverters identified for use in distributed resource generation systems such as photovoltaic and fuel cell power systems shall be permitted to be connected to premises wiring without a gvunded conductor if the connected premises wiring or utility system includes a grounded conductor.
200.4 Neutral Conductors. Neutral conductors shall be installed in accordance with 200.4(A) and (B).
(A) Installation. Neutral conductors shall not be used for more than one branch circuit, for more than one multiwire branch circuit, or for more than one set of ungrounded feeder conductors unless specifically permitted elsewhere in this Code.
Informational Note: See 215.4 for information on common neutrals.
(B) Multiple Circuits. Where more than one neutral conduc- tor associated with different circuits is in an enclosure, groun- ded circuit conductors of cach circuit shall be identified or grouped to correspond with the ungrounded circuit conduc-
tor(s) by wire markers, cable tics, or similar means in at least one location within the enclosure.
Exception No. 1: The requirement for grouping or identifying shall not apply if the branch-circuit or feeder conductors enter from a cable or a raceway unique to the circuit that makes the grouping obvious.
Exception No. 2: The requirement for grouping or identifying shall not apply where branch-circuit conductors pass through a box or conduit body without a loop as described in 314. 16(B)( 1) or without a splice or termination.
200.6 Means of Identifying Grounded Conductors.
(A) Sizes 6 AWG or Smaller. The insulation of grounded conductors of 6 AWG or smaller shall be identified by one of the following means:
(1) A continuous white outer finish.
(2) A continuous gray outer finish.
(3) Three continuous white or gray stripes along the conduc- tor's entire length on other than green insulation.
(4) Conductors with white or gray insulation and colored tracer threads in the braid identifying the source of manufacturc.
(5) A single-conductor, sunlight-resistant, outdoor-rated cable used .as a solidly grounded conductor in photovoltaic power systems, as permitted by 690.31(C) (1), shall be identified at the time of installation by markings at termi- nations in accordance with 200.6(A) (1) through (A) (4).
(6) The grounded conductor of a mineral-insulated, metal- shcathed cable (Type MI) shall be identified at the time of installation by a distinctive white or gray marking at its terminations The marking shall encircle the conductor insulation.
(7) Fixture wire shall comply with the requirements for grounded conductor identification in accordance with 402.8.
(8) For acrial cable, the identification shall comply with one of the methods in 200.6(A) (1) through (A) (5), or by means of a ridge located on the exterior of the cable so as to identify it.
(B) Sizes 4 AWG or Larger. An insulated grounded conductor 4 AWG or larger shall be identified by one of the following mcans:
(1) A continuous white outer finish.
(2) A continuous gray outer finish.
(3) Three continuous white or gray stripes along the entire length on other than green insulation.
(4) At the time of installation, be identified by a distinctive white or gray marking at its terminations. This marking shall encircle the conductor insulation.
(C) Flexible Cords. An insulated conductor that is intended for use as a grounded conductor, where contained within a flexible cord, shall be identified by a white or gray outer finish or by methods permitted by 400.22.
(D) Grounded Conductors of Different Nominal Voltage Systems. If grounded conductors of different nominal voltage systems are installed in the same raceway, cable, box, auxiliary gutter, or other type of enclosure, cach grounded conductor
70-76
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
200.10
ARTICLE 200 - USE AND IDENTIFICATION OF GROUNDED CONDUCTORS
shall be identified by nominal voltage system. Identification that distinguishes cach nominal voltage system grounded conductor shall be permitted by one of the following means:
(1) Onc nominal voltage system grounded conductor shall have an outer covering conforming to 200.6(A) or (B).
(2) The grounded conductor(s) of other nominal voltage systems shall have a different outer covering conforming to 200.6(A) or (B) or by an outer covering of white or gray with a distinguishable colored stripe other than green running along the insulation.
(3) Other and different means of identification allowed by 200.6(A) or (B) shall distinguish cach nominal voltage system grounded conductor.
The means of identification shall be documented in a manner that is readily available or shall be permanently posted where the conductors of different nominal voltage systems orig- inatc.
(E) Grounded Conductors of Multiconductor Cables. The insulated grounded conductor(s) in a multiconductor cable shall be identified by a continuous white or gray outer finish or by three continuous white or gray stripes on other than green insulation along its entire length. For conductors that arc 4 AWG or larger in cables, identification of the grounded conductor shall be permitted to comply with 200.6(B). For multiconductor flat cable with conductors that are 4 AWG or larger, an external ridge shall be permitted to identify the grounded conductor.
Exception No. 1: Conductors within multiconductor cables shall be permitted to be re-identified at their terminations at the time of installa- tion by a distinctive white or gray marking or other equally effective means.
Exception No. 2: The grounded conductor of a multiconductor varnished-cloth-insulated cable shall be permitted to be identified at its terminations at the time of installation by a distinctive white marking or other equally effective means.
Informational Note: The color gray may have been used in the past as an ungrounded conductor. Care should be taken when working on existing systems.
200.7 Use of Insulation of a White or Gray Color or with Three Continuous White or Gray Stripes.
(A) General. The following shall be used only for the groun- ded circuit conductor, unless otherwise permitted in 200.7(B) and (C):
(1) A conductor with continuous white or gray covering
(2) A conductor with three continuous white or gray stripes on other than green insulation
(3) A marking of white or gray color at the termination
(B) Circuits of Less Than 50 Volts. A conductor with white or gray color insulation or three continuous white stripes or having a marking of white or gray at the termination for circuits of less than 50 volts shall be required to be grounded only in accordance with 250.20(A).
(C) Circuits of 50 Volts or More. The use of insulation that is white or gray or that has three continuous white or gray stripes for other than a grounded conductor for circuits of 50 volts or more shall be permitted only as in the following:
(1) If part of a cable assembly that has the insulation perma- nently reidentified to indicate its use as an ungrounded
conductor by marking tape, painting, or other effective means at its termination and at cach location where the conductor is visible and accessible. Identification shall encircle the insulation and shall be a color other than white, gray, or green. If used for single-pole, 3-way or 4-way switch loops, the reidentified conductor with white or gray insulation or three continuous white or gray stripes shall be used only for the supply to the switch, but not as a return conductor from the switch to the outlet.
(2) A flexible cord having one conductor identified by a white or gray outer finish or three continuous white or gray stripes, or by any other means in accordance with 400.22, that is used for connecting an appliance or equip- ment in accordance with 400.10. This shall apply to flexi- ble cords connected to outlets whether or not the outlet is supplied by a circuit that has a grounded conductor.
Informational Note: The color gray may have been used in the past as an ungrounded conductor. Care should be taken when working on existing systems.
200.9 Means of Identification of Terminals. In devices or utilization equipment with polarized connections, identifica- tion of terminals to which a grounded conductor is to be connected shall be white or silver in color. The identification of other terminals shall be of a distinguishable different color.
Exception: If the conditions of maintenance and supervision ensure that only qualified persons service the installations, terminals for grounded conductors shall be permitted to be permanently identified at the time of installation by a distinctive white marking or other equally effective means.
200.10 Identification of Terminals.
(A) Device Terminals. All devices, excluding panelboards, provided with terminals for the attachment of conductors and intended for connection to more than one side of the circuit shall have terminals marked for identification, unless the elec- trical connection of the terminal intended to be connected to the grounded conductor is clearly evident.
Exception: Terminal identification shall not be required for devices that have a current rating of over 30 amperes, other than polarized attach- ment plugs and polarized receptacles for attachment plugs in accord- ance with 200.10(B).
(B) Receptacles, Plugs, and Connectors. Receptacles, polar- ized attachment plugs, and cord connectors for plugs and polarized plugs shall have the terminal intended for connec- tion to the grounded conductor identified as follows:
(1) Identification shall be by a metal or metal coating that is white or silver in color or by the word "white" or the letter "W" located adjacent to the identified terminal.
(2) If the terminal is not visible, the conductor entrance hole for the connection shall be colored white or marked with the word "white" or the letter "W."
Informational Note: See 250.126 for identification of wiring device equipment grounding conductor terminals.
(C) Screw Shells. For devices with screw shells, the terminal for the grounded conductor shall be the one connected to the screw shell.
(D) Screw Shell Devices with Leads. For screw shell devices with attached leads, the conductor attached to the screw shell shall have a white or gray finish. The outer finish of the other conductor shall be of a solid color that will not be confused
2023 Edition NATIONAL ELECTRICAL CODE
70-77
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
200.10
ARTICLE 210 - BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL
with the white or gray finish used to identify the grounded conductor.
Informational Note: The color gray may have been used in the past as an ungrounded conductor. Caution should be taken when working on existing systems.
(E) Appliances. Appliances that have a single-pole switch or a single-pole overcurrent device in the line or any line-connected screw shell lampholders, and that are to be connected by (1) a permanent wiring method or (2) field-installed attachment plugs and cords with three or more wires (including the equip- ment grounding conductor), shall have means to identify the terminal for the grounded circuit conductor (if any).
200.11 Polarity of Connections. No grounded conductor shall be attached to any terminal or lead so as to reverse the designa- ted polarity.
ARTICLE 210 Branch Circuits Not Over 1000 Volts ac, 1500 Volts de, Nominal
Part I. General
210.1 Scope. This article provides the general requirements for branch circuits not over 1000 volts ac, 1500 volts dc, nomi- nal.
Informational Note: See Part II of Article 235 for requirements for branch circuits over 1000 volts ac, 1500 volts dc, nominal.
210.2 Reconditioned Equipment. The following shall not be reconditioned:
(1) Equipment that provides ground-fault circuit-interrupter protection for personnel
(2) Equipment that provides arc-fault circuit-interrupter protection
210.3 Other Articles for Specific-Purpose Branch Circuits. Table 210.3 lists references for specific equipment and applica- tions not located in Chapters 5, 6, and 7 that amend or supple- ment the requirements of this article.
210.4 Multiwire Branch Circuits.
(A) General. Branch circuits recognized by this article shall be permitted as multiwire circuits. A multiwire circuit shall be permitted to be considered as multiple circuits. Except as permitted in 300.3(B)(4), all conductors of a multiwire branch circuit shall originate from the equipment containing the branch-circuit overcurrent protective device or protective devi- ccs.
Informational Note No. 1: A 3-phase, 4-wire, wye-connected power system used to supply power to nonlinear loads might necessitate that the power system design allow for the possibility of high hannonic currents on the neutral conductor.
Informational Note No. 2: See 300.13(B) for continuity of grounded conductors on multiwire circuits.
(B) Disconnecting Means. Each multiwire branch circuit shall be provided with a means that will simultaneously disconnect
Table 210.3 Specific-Purpose Branch Circuits
Equipment
Article
Section
Air-conditioning and refrigerating equipment Busways
440.6, 440.31,
and 440.32
Central heating equipment
422.12
other than fixed electric space-
heating equipment
Fixed electric heating equipment for pipelines and vessels
427.4
Fixed electric space-heating equipment
424.4
Fixed outdoor electrical deicing and snow-melting equipment
426.4
Infrared lamp industrial heating equipment
422.48 and 424.3
Motors, motor circuits, and
430
controllers
Switchboards and panelboards
408.52
all ungrounded conductors at the point where the branch circuit originates ..
Informational Note: See 240.15(B) for information on the use of single-pole circuit breakers as the disconnecting means.
(C) Line-to-Neutral Loads. Multiwirc branch circuits shall supply only linc-to-neutral loads.
Exception No. 1: A multiwire branch circuit that supplies only one utilization equipment shall be permitted to supply line-to-line loads.
Exception No. 2: A multiwire branch circuit shall be permitted to supply line-to-line loads if all ungrounded conductors of the multiwire branch cirruit are opened simultaneously by the branch-circuit overcurrent device.
(D) Grouping. The ungrounded and grounded circuit conductors of cach multiwire branch circuit shall be grouped in accordance with 200.4(B).
210.5 Identification for Branch Circuits.
(A) Grounded Conductor. The grounded conductor of a branch circuit shall be identified in accordance with 200.6.
(B) Equipment Grounding Conductor. The equipment grounding conductor shall be identified in accordance with 250.119.
(C) Identification of Ungrounded Conductors. Ungrounded conductors shall be identified in accordance with 210.5(C) (1) or (2), as applicable.
(1) Branch Circuits Supplied from More Than One Nominal Voltage System. Where the premises wiring system has branch circuits supplied from more than one nominal voltage system, cach ungrounded conductor of a branch circuit shall be identi- fied by phase or line and by nominal voltage system at all termi- nation, connection, and splice points in accordance with 210.5(C) (1)(a) and (C) (1)(b). Different systems within the same premises that have the same nominal voltage shall be permitted to use the same identification.
(a) Means of Identification. The means of identification shall be permitted to be by separate color coding, marking tape, tagging, or other approved means.
70-78
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
368.17
ARTICLE 210 -BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL
210.6
(b) Posting of Identification Means. The method used for conductors originating within cach branch-circuit panelboard or similar branch-circuit distribution equipment shall be docu- mented in a manner that is readily available or shall be perma- nently posted at cach branch-circuit panelboard or similar branch-circuit distribution equipment. The label shall be of sufficient durability to withstand the environment involved and shall not be handwritten.
Exception: In existing installations where a voltage system(s) already exists and a different voltage system is being added, it shall be permissi- ble to mark only the new system voltage. Existing unidentified systems shall not be required to be identified at each termination, connection, and splice point in accordance with 210.5(C)(1)(a) and (C)(1)(b). Labeling shall be required at each voltage system distribution equipment to identify that only one voltage system has been marked for a new system(s). The new system label(s) shall include the words "other unidentified systems exist on the premises."
(2) Branch Circuits Supplied from Direct-Current Systems. Where a branch circuit is supplied from a dc system operating at more than 60 volts, cach ungrounded conductor of 4 AWG or larger shall be identified by polarity at all termination, connection, and splice points by marking tape, tagging, or other approved means; cach ungrounded conductor of 6 AWG or smaller shall be identified by polarity at all termination, connection, and splice points in compliance with 210.5(C) (2) (a) and (b). The identification methods utilized for conductors originating within cach branch-circuit panelboard or similar branch-circuit distribution equipment shall be documented in a manner that is readily available or shall be permanently posted at cach branch-circuit panelboard or similar branch- circuit distribution equipment.
(a) Positive Polarity, Sizes 6 AWG or Smaller: Where the posi- tive polarity of a dc system does not serve as the connection point for the grounded conductor, cach positive ungrounded conductor shall be identified by one of the following means:
(1) A continuous red outer finish
(2) A continuous red stripe durably marked along the conductor's entire length on insulation of a color other than green, white, gray, or black
(3) Imprinted plus signs (+) or the word POSITIVE or POS durably marked on insulation of a color other than green, white, gray, or black and repeated at intervals not exceeding 610 mm (24 in.) in accordance with 310.8(B)
(4) An approved permanent marking means such as sleeving or shrink-tubing that is suitable for the conductor size, at all termination, connection, and splice points, with imprinted plus signs (+) or the word POSITIVE or POS durably marked on insulation of a color other than green, white, gray, or black
(b) Negative Polarity, Sizes 6 AWG or Smaller: Where the negative polarity of a de system does not serve as the connec- tion point for the grounded conductor, cach negative ungroun- ded conductor shall be identified by one of the following mcans:
(1) A continuous black outer finish
(2) A continuous black stripe durably marked along the conductor's entire length on insulation of a color other than green, white, gray, or red
(3) Imprinted minus signs (-) or the word NEGATIVE or NEG durably marked on insulation of a color other than green, white, gray, or red and repeated at intervals not exceeding 610 mm (24 in.) in accordance with 310.8(B)
(4) An approved permanent marking means such as sleeving or shrink-tubing that is suitable for the conductor size, at all termination, connection, and splice points, with imprinted minus signs (-) or the word NEGATIVE or NEG durably marked on insulation of a color other than green, white, gray, or red
210.6 Branch-Circuit Voltage Limitations. The nominal voltage of branch circuits shall not exceed the values permitted by 210.6(A) through (D).
(A) Occupancy Limitation. In dwelling units and guest rooms or guest suites of hotels, motels, and similar occupancies, the voltage shall not exceed 120 volts, nominal, between conduc- tors that supply the terminals of the following:
(1) Luminaires
(2) Cord-and-plug-connected loads 1440 volt-amperes, nomi- nal, or less or less than 1/4 hp
(B) 120 Volts Between Conductors. Circuits not exceeding 120 volts, nominal, between conductors shall be permitted to supply the following:
(1) The terminals of lampholders applied within their voltage ratings
(2) Auxiliary equipment of electric-discharge lamps Informational Note: See 410.137 for auxiliary equipment limita- tions.
(3): Cord-and-plug-connected or permanently connected utilization equipment
(C) 277 Volts to Ground. Circuits exceeding 120 volts, nomi- nal, between conductors and not exceeding 277 volts, nominal, to ground shall be permitted to supply cord-and-plug- connected or permanently connected utilization equipment, or the following types of listed luminaires:
(1) Electric-discharge luminaires with integral ballasts
(2) LED luminaires with LED drivers between the branch circuit and the lampholders
(3) Incandescent or LED luminaires, equipped with medium- base or smaller screw shell lampholders, where the lamp- holders are supplied at 120 volts or less from the output of a stepdown autotransformer, LED driver, or other type of power supply that is an integral component of the luminaire
Informational Note No. 1: See 410.90 for requirements regard- ing the connection of screw shell lampholders to grounded conductors.
(4) Luminaires equipped with mogul-base screw shell lamp- holders
(5) Luminaires equipped with lampholders, other than the screw shell type, when used within the voltage ratings of their lampholders
(6) Luminaires without lampholders
Informational Note No. 2: Luminaires with nonserviceable I.EDs are examples of luminaires without lampholders.
(7) Auxiliary equipment of electric-discharge or LED-type lamps
Informational Note No. 3: See 410.137 for auxiliary equipment limitations.
(8) Luminaires converted with listed retrofit kits incorporat- ing integral LED light sources or accepting LED lamps
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-79
210.6
ARTICLE 210 - BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL
that also conform with 210.6(C)(1), (C) (2), (C) (3), (C) (4), or (C)(5)
(D) 1000 Volts ac or 1500 Volts de Between Conductors. Circuits exceeding 277 volts, nominal, to ground and not exceeding 1000 volts ac or 1500 volts dc, nominal, between conductors shall be permitted to supply the following:
(1) The auxiliary equipment of electric-discharge lamps mounted in permanently installed luminaires where the luminaires are mounted in accordance with one of the following:
a. Not less than a height of 6.7 m (22 ft) on poles or similar structures for the illumination of outdoor arcas such as highways, roads, bridges, athletic fields, or parking lots
b. Not less than a height of 5.5 m (18 ft) on other struc- tures such as tunnels
Informational Note: See 410.137 for auxiliary equipment limitations.
(2) Cord-and-plug-connected or permanently connected utilization equipment other than luminaires
(3) Luminaires powered from direct-current systems where cither of the following apply:
a. The luminaire contains a listed, dc-rated ballast that provides isolation between the de power source and the lamp circuit and protection from electric shock when changing lamps.
b. The luminaire contains a listed, dc-rated ballast and has no provision for changing lamps.
Exception No. 1 to (B), (C), and (D): For lampholders of infrared industrial heating appliances as provided in 425.14.
Exception No. 2 to (B), (C), and (D): For railway properties as described in 110.19.
210.7 Multiple Branch Circuits. If two or more branch circuits supply devices or equipment on the same yoke or mounting strap, a means to simultaneously disconnect the ungrounded supply conductors shall be provided at the point at which the branch circuits originate.
210.8 Ground-Fault Circuit-Interrupter Protection for Person- nel. A listed Class A GFCI shall provide protection in accord- ance with 210.8(A) through (F). The GFCI shall be installed in a readily accessible location.
Informational Note: See 215.9 for GFCI protection on feeders.
For the purposes of this section, the distance from recepta- cles shall be measured as the shortest path the power supply cord connected to the receptacle would follow without piercing a floor, wall, ceiling, or fixed barrier.
(A) Dwelling Units. All 125-volt through 250-volt receptacles installed in the following locations and supplied by single- phase branch circuits rated 150 volts or less to ground shall have ground-fault circuit-interrupter protection for personnel:
(1) Bathrooms
(2) Garages and also accessory buildings that have a floor located at or below grade level not intended as habitable rooms and limited to storage arcas, work arcas, and arcas of similar usc
(3) Outdoors
(4) Crawl spaces - at or below grade level
(5) Basements
(6) Kitchens
(7) Arcas with sinks and permanent provisions for food preparation, beverage preparation, or cooking
(8) Sinks - where receptacles are installed within 1.8 m (6 ft) from the top inside edge of the bowl of the sink
(9) Boathouses
(10) Bathtubs or shower stalls - where receptacles are installed within 1.8 m (6 ft) of the outside edge of the bathtub or shower stall
(11) Laundry arcas
(12) Indoor damp and wet locations
Exception No. 1: Receptacles that are not readily accessible and are supplied by a branch circuit dedicated to electric snow-melting, deicing, or pipeline and vessel heating equipment shall be permitted to be installed in accordance with 426.28 or 427.22, as applicable.
Exception No. 2: A receptacle supplying only a permanently installed premises security system shall be permitted to omit ground-fault circuit- interrupler protection.
Exception No. 3: Listed weight-supporting ceiling receptacles (WSCR) utilized in combination with compatible weight-supporting attachment fittings (WSAF) installed for the purpose of supporting a ceiling lumin- aire or ceiling-suspended fan shall be permitted to omit ground-fault circuit-interrupter protection. If a general-purpose convenience recepta- cle is integral to the ceiling luminaire or ceiling-suspended fan, GFCI protection shall be provided.
Exception No. 4: Factory-installed receptacles that are not readily acces- sible and are mounted internally to bathroom exhaust fan assemblies shall not require GFCI protection unless required by the installation instructions or listing.
Informational Note: See 760.41 (B) and 760.121(B) for power supply requirements for fire alarm systems.
(B) Other Than Dwelling Units. All 125-volt through 250-volt receptacles supplied by single-phase branch circuits rated 150 volts or less to ground, 50 amperes or less, and all recepta- cles supplied by three-phase branch circuits rated 150 volts or less to ground, 100 amperes or less, installed in the following locations shall be provided with GFCI protection:
(1) Bathrooms
(2) Kitchens
(3) Arcas with sinks and permanent provisions for food preparation, beverage preparation, or cooking
(4) Buffet serving arcas with permanent provisions for food serving, beverage serving, or cooking
(5) Rooftops
(6) Outdoors
(7) Sinks where receptacles or cord-and-plug-connected fixed or stationary appliances are installed within 1.8 m (6 ft) from the top inside edge of the bowl of the sink
(8) Indoor damp or wet locations
(9) Locker rooms with associated showering facilities
(10) Garages, accessory buildings, service bays, and similar arcas other than vehicle exhibition halls and showrooms Crawl spaces at or below grade level
(11)
(12) Unfinished arcas of basements
(13) Aquariums, bait wells, and similar open aquatic vessels or containers, such as tanks or bowls, where receptacles are installed within 1.8 m (6 ft.) from the top inside edge or rim or from the conductive support framing of the vessel or container
70-80
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
210.11
ARTICLE 210-BRANCH CIRCUITS NOT OVER 1000 VOLTSAC, 1500 VOLTS DC, NOMINAL
(14) Laundry arcas
(15) Bathtubs and shower stalls where receptacles are instal- led within 1.8 m (6 ft) of the outside edge of the bathtub or shower stall
Exception No. 1: Receptacles that are not readily accessible and are supplied by a branch circuit dedicated to electric snow-melting, deicing, or pipeline and vessel heating equipment shall be permitted to be instal- led in accordance with 426.28 or 427.22, as applicable.
Exception No. 2: Receptacles on rooftops shall not be required to be read- ily accessible other than from the rooftop.
Exception No. 3: Receptacles or cord-and-plug-connected fixed and stationary appliances installed within 1.8 m (6 ft) from the top inside edge of a bowl of a sink shall not be required to be GFCI protected in industrial establishments where the conditions of maintenance and supervision ensure that only qualified personnel are involved, an assured equipment grounding conductor program in accordance with 590.6(B)(2) shall be permitted for only those receptacle outlets used to supply equipment that would create a greater hazard if power is inter- rupted or that has a design not compatible with GFCI protection.
Exception No. 4: Receptacles or cord-and-plug-connected fixed and stationary appliances installed within 1.8 m (6 ft) from the top inside edge of a bowl of a sink shall not be required to be GFCI protected in industrial laboratories where the receptacles are used to supply equip- ment if removal of power would introduce a greater hazard.
Exception No. 5: Receptacles located in patient bed locations of Cate- gory 2 (general care) or Category 1 (critical care) spaces of health care facilities shall be permitted to comply with 517.21.
Exception No. 6: Listed weight-supporting ceiling receptacles (WSCR) utilized in combination with compatible weight-supporting attachment fittings (WSAF) installed for the purpose of serving a ceiling luminaire or ceiling-suspended fan shall be permitted to omit GFC Iprotection. If a general-purpose convenience receptacle is integral to the ceiling lumin- aire or ceiling-suspended fan, GFC Iprotection shall be provided.
(C) Crawl Space Lighting Outlets. GFCI protection shall be provided for lighting outlets not exceeding 120 volts installed in crawl spaces.
(D) Specific Appliances. GFCI protection shall be provided for the branch circuit or outlet supplying the following applian- ces rated 150 volts or less to ground and 60 amperes or less, single- or 3-phase:
(1) Automotive vacuum machines
(2) Drinking water coolers and bottle fill stations
(3) High-pressure spray washing machines
(4) Tire inflation machines
(5) Vending machines
(6) Sump pumps
(7) Dishwashers (8) Electric ranges
(9) Wall-mounted ovens
(10) Counter-mounted cooking units
(11) Clothes dryers
(12) Microwave ovens
(E) Equipment Requiring Servicing. GFCI protection shall be provided for the receptacles required by 210.63.
(F) Outdoor Outlets. For dwellings, all outdoor outlets, other than those covered in 210.8(A), Exception No. 1, including outlets installed in the following locations, and supplied by
single-phase branch circuits rated 150 volts or less to ground, 50 amperes or less, shall be provided with GFCI protection:
(1) Garages that have floors located at or below grade level (2) Accessory buildings
(3) Boathouses
If equipment supplied by an outlet covered under the requirements of this section is replaced, the outlet shall be supplied with GFCI protection.
Exception No. 1: GFCI protection shall not be required on lighting outlets other than those covered in 210.8(C).
Exception No. 2: GFCI protection shall not be required for listed IIVAC equipment. This exception shall expire September 1, 2026.
210.9 Circuits Derived from Autotransformers. Branch circuits shall not be derived from autotransformers unless the circuit supplied has a grounded conductor that is electrically connected to a grounded conductor of the system supplying the autotransformer.
Exception No. 1: An autotransformer shall be permitted without the connection to a grounded conductor where transforming from a nomi- nal 208 volts to a nominal 240-volt supply or similarly from 240 volts to 208 volts.
Exception No. 2: In industrial occupancies, where conditions of main- tenance and supervision ensure that only qualified persons service the installation, autotransformers shall be permitted to supply nominal 600-volt loads from nominal 480-volt systems, and 480-volt loads from nominal 600-volt systems, without the connection to a similar groun- ded conductor.
210.10 Ungrounded Conductors Tapped from Grounded Systems. Two-wire dc circuits and ac circuits of two or more ungrounded conductors shall be permitted to be tapped from the ungrounded conductors of circuits that have a grounded neutral conductor. Switching devices in cach tapped circuit shall have a pole in cach ungrounded conductor. All poles of multipole switching devices shall manually switch together where such switching devices also serve as a disconnecting means as required by the following:
(1) 410.93 for double-pole switched lampholders
(2) 410.104(B) for electric-discharge lamp auxiliary cquip- ment switching devices
(3) 422.31 (B) for an appliance
(4) 424.20 for a fixed electric space-heating unit
(5) 426.51 for electric deicing and snow-melting equipment
(6) 430.85 for a motor controller
(7) 430.103 for a motor
210.11 Branch Circuits Required. Branch circuits for lighting and for appliances, including motor-operated appliances, shall be provided to supply the loads calculated in accordance with 220.10. In addition, branch circuits shall be provided for specific loads not covered by 220.10 where required elsewhere in this Code and for dwelling unit loads as specified in 210.11(C).
(A) Number of Branch Circuits. The minimum number of branch circuits shall be determined from the total calculated load and the size or rating of the circuits used. In all installa- tions, the number of circuits shall be sufficient to supply the load served. In no case shall the load on any circuit exceed the maximum specified by 220.11.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-81
210.11
ARTICLE 210 - BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL
(B) Load Evenly Proportioned Among Branch Circuits. Where the load is calculated on the basis of volt-amperes per square meter or per square foot, the wiring system up to and including the branch-circuit panelboard(s) shall be provided to serve not less than the calculated load. This load shall be evenly propor- tioned among multioutlet branch circuits within the panel- board(s). Branch-circuit overcurrent devices and circuits shall be required to be installed only to serve the connected load.
(C) Dwelling Units.
(1) Small-Appliance Branch Circuits. In addition to the number of branch circuits required by other parts of this section, two or more 20-ampere small-appliance branch circuits shall be provided for all receptacle outlets specified by 210.52(B).
(2) Laundry Branch Circuits. In addition to the number of branch circuits required by other parts of this section, at least one additional 20-ampere branch circuit shall be provided to supply the laundry receptacle outlet(s) required by 210.52(F). This circuit shall have no other outlets.
(3) Bathroom Branch Circuits. In addition to the number of branch circuits required by other parts of this section, one or more 120-volt, 20-ampere branch circuit shall be provided to supply bathroom(s) receptacle outlet(s) required by 210.52(D) and any countertop and similar work surface receptacle outlets. Such circuits shall have no other outlets.
Exception: Where the 20-ampere circuit supplies a single bathroom, outlets for other equipment within the same bathroom shall be permitted to be supplied in accordance with 210.23(B)( 1) and (B)(2).
(4) Garage Branch Circuits. In addition to the number of branch circuits required by other parts of this section, at least one 120-volt, 20-ampere branch circuit shall be installed to supply receptacle outlets, including those required by 210.52(G)(1) for attached garages and in detached garages with electric power. This circuit shall have no other outlets.
Additional branch circuits rated 15 amperes or greater shall be permitted to serve receptacle outlets other than those required by 210.52(G) (1).
Exception No. 1: This circuit shall be permitted to supply outdoor recep- tarle outlets.
Exception No. 2: Where the 20-ampere circuit supplies a single vehicle bay garage, outlets for other equipment within the same garage shall be permitted to be supplied in accordance with 210.23(B)(1) and (B)(2).
210.12 Arc-Fault Circuit-Interrupter Protection. Arc-fault circuit-interrupter (AFCI) protection shall be installed in accordance with 210.12(B) through (E) by any of the means described in 210.12(A) (1) through (A) (6). The AFCI shall be listed and installed in a readily accessible location.
(A) Means of Protection. AFCI protection shall be provided by any of the following means:
(1) A listed combination-type AFCI installed to provide protection of the entire branch circuit.
(2) A listed branch/feeder-type AFCI installed at the origin of the branch circuit in combination with a listed outlet branch-circuit-type AFCI installed on the branch circuit at the first outlet box, which shall be marked to indicate that it is the first outlet of the branch circuit.
(3) A listed supplemental arc protection circuit breaker installed at the origin of the branch circuit in combina-
tion with a listed outlet branch-circuit-type AFCI installed on the branch circuit at the first outlet box if all of the following conditions are met:
a. The branch-circuit wiring shall be continuous from the branch-circuit overcurrent device to the outlet branch-circuit AFCI.
b. The maximum length of the branch-circuit wiring from the branch-circuit overcurrent device to the first outlet shall not exceed 15.2 m (50 ft) for a 14 AWG conductor or 21.3 m (70 ft) for a 12 AWG conductor.
c. The first outlet box shall be marked to indicate that it is the first outlet of the branch circuit.
(4) A listed outlet branch-circuit-type AFCI installed on the branch circuit at the first outlet in combination with a listed branch-circuit overcurrent protective device if all of the following conditions are met:
a. The branch-circuit wiring shall be continuous from the branch-circuit overcurrent device to the outlet branch-circuit AFCI.
b. The maximum length of the branch-circuit wiring from the branch-circuit overcurrent device to the first outlet shall not exceed 15.2 m (50 ft) for a 14 AWG conductor or 21.3 m (70 ft) for a 12 AWG conductor.
c. The first'outlet box shall be marked to indicate that it is the first outlet of the branch circuit.
d. The combination of the branch-circuit overcurrent device and outlet branch-circuit AFCI shall be identi- ficd as meeting the requirements for a system combination-type AFCI and listed as such.
(5) If metal raceway, metal wireways, metal auxiliary gutters, or Type MC or Type AC cable meeting the applicable requirements of 250.118, with metal boxes, metal conduit bodies, and metal enclosures are installed for the portion of the branch circuit between the branch-circuit overcur- rent device and the first outlet, it shall be permitted to install a listed outlet branch-circuit-type AFCI at the first outlet to provide protection for the remaining portion of the branch circuit.
(6) Where a listed metal or nonmetallic conduit or tubing or Type MC cable is encased in not less than 50 mm (2 in.) of concrete for the portion of the branch circuit between the branch-circuit overcurrent device and the first outlet, it shall be permitted to install a listed outlet branch- circuit-type AFCI at the first outlet to provide protection for the remaining portion of the branch circuit.
Informational Note: See UL 1699-2011, Standard for Arc-Fault Circuit-Interruplers, for infonnation on combination-type and branch/feeder-type AFCI devices. See UL Subject 1699A, Outline of Investigation for Outlet Branch Circuit Arc-Fault Circuit-Interrupters, for information on outlet branch-circuit type AFCI devices. See UL Subject 1699C, Outline of Investigation for System Combination Arr-Fault Circuit Interrupters, for information on system combina- tion AFCIs.
(B) Dwelling Units. All 120-volt, single-phase, 10-, 15-, and 20- ampere branch circuits supplying outlets or devices installed in the following locations shall be protected by any of the means described in 210.12(A) (1) through (A) (6):
(1) Kitchens
(2) Family rooms
(3) Dining rooms
(4) Living rooms
(5) Parlors
(6) Libraries
70-82
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
210.19
ARTICLE 210 - BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL
(7) Dens
(8) Bedrooms
(9) Sunrooms
(10) Recreation rooms
(11) Closets
(12) Hallways
(13) Laundry arcas
(14) Similar arcas
Exception No. 1: AFCI protection shall not be required for an individ- ual branch circuit supplying a fire alarm system installed in accordance with 760.41(B) or 760.121(B). The branch circuit shall be installed in a metal raceway, metal auxiliary gutter, steel-armored cable, or Type MC or Type AC cable meeting the applicable requirements of 250.118, with metal boxes, conduit bodies, and enclosures.
Exception No. 2: AFCI protection shall not be required for the individ- ual branch circuit supplying an outlet for arc welding equipment in a dwelling unit until January 1, 2025.
Informational Note No. 1: See NFPA 72-2022, National Fire Alarm and Signaling Code, 29.9.4(5), for infonnation on secondary power source requirements for smoke alarms installed in dwell- ing units.
Informational Note No. 2: See 760.41 (B) and 760.121 (B) for power source requirements for fire alarm systems.
(C) Dormitory Units. All 120-volt, single-phase, 10-, 15-, and 20-ampere branch circuits supplying outlets or devices installed in the following locations shall be protected by any of the means described in 210.12(A) (1) through (A) (6):
(1) Bedrooms
(2) Living rooms
(3) Hallways
(4) Closets
(5) Bathrooms
(6) Similar rooms
(D) Other Occupancies. All 120-volt, single-phase, 10-, 15-, and 20-ampere branch circuits supplying outlets or devices installed in the following locations shall be protected by any of the means described in 210.12(A) (1) through (A) (6):
(1) Guest rooms and guest suites of hotels and motels
(2) Arcas used exclusively as patient sleeping rooms in nurs- ing homes and limited-care facilities
(3) Arcas designed for use exclusively as sleeping quarters in fire stations, police stations, ambulance stations, rescue stations, ranger stations, and similar locations
(E) Branch Circuit Wiring Extensions, Modifications, or Replacements. If branch-circuit wiring for any of the arcas specified in 210.12(B), (C), or (D) is modified, replaced, or extended, the branch circuit shall be protected by one of the following:
(1) By any of the means described in 210.12(A) (1) through (A) (6)
(2) A listed outlet branch-circuit-type AFCI located at the first receptacle outlet of the existing branch circuit
Exception: AFCI protection shall not be required where the extension of the existing branch-circuit conductors is not more than 1.8 m (6 ft) and does not include any additional outlets or devices, other than splicing devices. This measurement shall not include the conductors inside an enclosure, cabinet, or junction box.
210.13 Ground-Fault Protection of Equipment. Each branch- circuit disconnecting means rated 1000 amperes or more and
installed on solidly grounded wye electrical systems of more than 150 volts to ground, but not exceeding 1000 volts phase- to-phase, shall be provided with ground-fault protection of equipment in accordance with 230.95.
Informational Note: See 517.17 for requirements on buildings that contain health care occupancies.
Exception No. 1: This section shall not apply to a disconnecting means for a continuous industrial process where a nonorderly shutdown will introduce additional or increased hazards.
Exception No. 2: This section shall not apply af ground-fault protection of equipment is provided on the supply side of the branch circuit and on the load side of any transformer supplying the branch circuit.
210.17 Guest Rooms and Guest Suites. Guest rooms and guest suites in the following occupancies that are provided with permanent provisions for cooking shall have branch circuits installed to meet the rules for dwelling units:
(1) Hotels
(2) Motels
(3) Assisted living facilities
Informational Note . No. 1: See 210.11(C)(2) and 210.52(F), Exception No. 2, for information on laundry branch circuits and receptacle outlets.
Informational Note No. 2 See NFPA 101-2021, Life Safety Code, 3.3.198.12 and A.3.3.198.12(5), for the definition of assisted living facilities.
Part II. Branch-Circuit Ratings
210.18 Rating. Branch circuits recognized by this article shall be rated in accordance with the maximum permitted ampere rating or setting of the overcurrent device. The rating for other than individual branch circuits shall be 10, 15, 20, 30, 40, and 50 amperes. Where conductors of higher ampacity are used for any reason, the ampere rating or setting of the specified over- current device shall determine the circuit rating.
Exception No. 1: Multioutlet branch circuits greater than 50 amperes shall be permitted to supply nonlighting outlet loads in locations where conditions of maintenance and supervision ensure that only qualified persons service the equipment.
Exception No. 2: Branch circuits rated 10 amperes shall not supply receptacle outlets.
210.19 Conductors - Minimum Ampacity and Size. Branch- circuit conductors for circuits not exceeding 1000 volts ac or 1500 volts dc shall be sized in accordance with 210.19(A) through (D).
Informational Note: Conductors for branch circuits as defined in Article 100, sized to prevent a voltage drop exceeding 3 percent at the farthest outlet of power, heating, and lighting loads, or combinations of such loads, and where the maximum total voltage drop on both feeders and branch circuits to the farthest outlet does not exceed 5 percent, provide reasonable efficiency of operation. See 215.2(A) (2), Infonnational Note No. 2, for information on voltage drop on feeder conductors.
(A) General. Branch-circuit conductors shall have an ampacity not less than the larger of the following and comply with 110.14(C) for equipment terminations:
(1) Where a branch circuit supplies continuous loads or any combination of continuous and noncontinuous loads, the
2023 Edition NATIONAL ELECTRICAL CODE
70-83
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
210.19
ARTICLE 210 - BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL
minimum branch-circuit conductor size shall have an ampacity not less than the noncontinuous load plus 125 percent of the continuous load in accordance with 310.14.
Exception to (1): If the assembly, including the overcurrent devices protecting the branch circuits, is listed for operation at 100 percent of its rating, the ampacity of the branch-circuit conductors shall be permitted to be not less than the sum of the continuous load plus the noncontinu- ous load in accordance with 110.14(C).
(2) The minimum branch-circuit conductor size shall have an ampacity not less than the maximum load to be served after the application of any adjustment or correction factors in accordance with 310.15.
Exception to (1) and (2): Where a portion of a branch circuit is connec- ted at both its supply and load ends to separately installed pressure connections as covered in 110.14(C)(2), an allowable ampacity in accordance with 310.15 not less than the sum of the continuous load plus the noncontinuous load shall be permitted. No portion of a branch circuit installed under this exception shall extend into an enclosure containing either the branch-circuit supply or the branch-circuit load terminations.
(B) Branch Circuits with More than One Receptacle. Conduc- tors of branch circuits supplying more than one receptacle for cord-and-plug-connected portable loads shall have an ampacity of not less than the rating of the branch circuit.
(C) Household Ranges and Cooking Appliances. Branch- circuit conductors supplying household ranges, wall-mounted ovens, counter-mounted cooking units, and other household cooking appliances shall have an ampacity not less than the rating of the branch circuit and not less than the maximum load to be served. For ranges of 83/4 kW or more rating, the minimum branch-circuit rating shall be 40 amperes.
Exception No. 1: Conductors tapped from a branch circuit not exceed- ing 50 amperes supplying electric ranges, wall-mounted electric ovens, and counter-mounted electric cooking units shall have an ampacity of not less than 20 amperes and shall be sufficient for the load to be served. These tap conductors include any conductors that are a part of the leads supplied with the appliance that are smaller than the branch- circuit conductors. The taps shall not be longer than necessary for serv- icing the appliance.
Exception No. 2: The neutral conductor of a 3-wire branch circuit supplying a household electric range, a wall-mounted oven, or a counter-mounted cooking unit shall be permitted to be smaller than the ungrounded conductors where the maximum demand of a range of 83/4 kW or more rating has been calculated according to Column C of Table 220.55, but such conductor shall have an ampacity of not less than 70 percent of the branch-circuit rating and shall not be smaller than 10 AWG.
(D) Other Loads. Branch-circuit conductors that supply loads other than those specified in 210.3 and other than cooking appliances as covered in 210.19(C) shall have an ampacity suffi- cient for the loads served and shall not be smaller than 14 AWG.
Exception No. 1: Tap conductors shall have an ampacity sufficient for the load served. In addition, they shall have an ampacity of not less than 15 for circuits rated less than 40 amperes and not less than 20 for circuits rated at 40 or 50 amperes and only where these tap conductors supply any of the following loads:
(1) Individual lampholders or luminaires with taps extending not longer than 450 mm (18 in.) beyond any portion of the lamp- holder or luminaire
(2) A luminaire having tap conductors in accordance with 410.117
(3) Individual outlets, other than receptacle outlets, with taps not over 450 mm (18 in.) long
(4) Infrared lamp industrial heating appliances
(5) Nonheating leads of deicing and snow-melting cables and mats
Exception No. 2: Fixture wires and flexible cords shall be permitted to be smaller than 14 AWG as permitted by 240.5.
210.20 Overcurrent Protection. Branch-circuit conductors and equipment for circuits not exceeding 1000 volts ac or 1500 volts de shall be protected by overcurrent protective devi- ces that have a rating or setting that complies with 210.20(A) through (D).
(A) Continuous and Noncontinuous Loads. Where a branch circuit supplies continuous loads or any combination of contin- uous and noncontinuous loads, the rating of the overcurrent device shall not be less than the noncontinuous load plus 125 percent of the continuous load.
Exception: Where the assembly, including the overcurrent devices protecting the branch circuit(s), is listed for operation at 100 percent of its rating, the ampere rating of the overcurrent device shall be permitted to be not less than the sum of the continuous load plus the noncontinu- ous load.
(B) Conductor Protection. Conductors shall be protected in accordance with 240.4. Flexible cords and fixture wires shall be protected in accordance with 240.5.
(C) Equipment. The rating or setting of the overcurrent protective device shall not exceed that specified in the applica- ble articles referenced in Table 240.3 for equipment.
(D) Outlet Devices. The rating or setting shall not exceed that specified in 210.21 for outlet devices.
210.21 Outlet Devices. Outlet devices shall have an ampere rating that is not less than the load to be served and shall comply with 210.21 (A) and (B).
(A) Lampholders. Where connected to a branch circuit having a rating in excess of 20 amperes, lampholders shall be of the heavy-duty type. A heavy-duty lampholder shall have a rating of not less than 660 watts if of the admedium type, or not less than 750 watts if of any other type.
(B) Receptacles.
(1) Single Receptacle on an Individual Branch Circuit. A single receptacle installed on an individual branch circuit shall have an ampere rating not less than that of the branch circuit.
Exception No. 1: A receptacle installed in accordance with 430.81(B).
Exception No. 2: A receptacle installed exclusively for the use of a cord- and-plug-connected arc welder shall be permitted to have an ampere rating not less than the minimum branch-circuit conductor ampacity determined by 630.11(A) for arc welders.
Informational Note: See Article 100 for the definition of recepta- cle.
70-84
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 210 - BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL
210.25
(2) Total Cord-and-Plug-Connected Load. Where connected to a branch circuit supplying two or more receptacles or outlets, a receptacle shall not supply a total cord-and-plug- connected load in excess of the maximum specified in Table 210.21 (B)(2).
(3) Receptacle Ratings. Where connected to a branch circuit supplying two or more receptacles or outlets, receptacle ratings shall not be less than the values listed in Table 210.21 (B) (3), or, where rated higher than 50 amperes, the receptacle rating shall not be less than the branch-circuit rating.
Exception No. 1: Receptarles installed exclusively for the use of cord- and-plug-connected arc welders shall be permitted to have ampere ratings not less than the minimum branch-circuit conductor ampacity determined by 630.11(A) or (B) for arr welders.
Exception No. 2: The ampere rating of a receptacle installed for electric discharge lighting shall be permitted to be based on 410.62(C).
(4) Range Receptacle Rating. The ampere rating of a range receptacle shall be permitted to be based on a single range demand load as specified in Table 220.55.
210.22 Permissible Loads, Individual Branch Circuits. An indi- vidual branch circuit shall be permitted to supply any load for which it is rated, but in no case shall the load exceed the branch-circuit ampere rating.
210.23 Permissible Loads, Multiple-Outlet Branch Circuits. In no case shall the load exceed the branch-circuit ampere rating. A branch circuit supplying two or more outlets or receptacles shall supply only the loads specified according to its size in accordance with 210.23(A) through (E) and as summarized in 210.24.
(A) 10-Ampere Branch Circuits. A 10-ampere branch circuit shall comply with the requirements of 210.23(A) (1) and (A) (2).
(1) Loads Permitted for 10-Ampere Branch Circuits. A 10- ampere branch circuit shall be permitted to supply one or more of the following:
(1) Lighting outlets
Table 210.21(B)(2) Maximum Cord-and-Plug-Connected Load to Receptacle
Circuit Rating (Amperes)
Receptacle Rating (Amperes)
Maximum Load (Amperes)
15 or 20
15
12
20
20
16
30
30
24
Table 210.21(B)(3) Receptacle Ratings for Circuits Serving More Than One Receptacle or Receptacle Outlet
Circuit Rating (Amperes)
Receptacle Rating (Amperes)
15
15
20
15 or 20
30
30
40
40 or 50
50
50
(2) Dwelling unit exhaust fans on bathroom or laundry room lighting circuits
(3) A gas fireplace unit supplied by an individual branch circuit
(2) Loads Not Permitted for 10-Ampere Branch Circuits. A 10- ampere branch circuit shall not supply any of the following:
(1) Receptacle outlets
(2) Fixed appliances, except as permitted for individual branch circuits
(3) Garage door openers
(4) Laundry equipment
(B) 15- and 20-Ampere Branch Circuits. A 15- or 20-ampere branch circuit shall be permitted to supply lighting outlets, lighting units, or other utilization equipment, or any combina- tion of them, and shall comply with 210.23(B) (1) and (B) (2).
Exception: The small-appliance branch cirruits, laundry branch rirruits, and bathroom branch circuits required in a dwelling unit(s) by 210.11(C)(1), (C)(2), and (C)(3) shall supply only the receptacle outlets specified in that section.
(1) Cord-and-Plug-Connected Equipment Not Fastened in Place. The rating of any one cord-and-plug-connected utiliza- tion equipment not fastened in place shall not exceed 80 percent of the branch-circuit ampere rating.
(2) Utilization Equipment Fastened in Place. The total rating of utilization equipment fastened in place, other than lumin- aires, shall not exceed 50 percent of the branch-circuit ampere rating where lighting units, cord-and-plug-connected utilization equipment not fastened in place, or both, are also supplied.
(C) 30-Ampere Branch Circuits. A 30-ampere branch circuit shall be permitted to supply fixed lighting units with heavy-duty lampholders in other than a dwelling unit(s) or utilization equipment in any occupancy. The rating of any one cord-and- plug-connected utilization equipment shall not exceed 80 percent of the branch-circuit ampere rating.
(D) 40- and 50-Ampere Branch Circuits. A 40- or 50-ampere branch circuit shall be permitted to supply cooking appliances that are fastened in place in any occupancy. In other than dwelling units, such circuits shall be permitted to supply fixed lighting units with heavy-duty lampholders, infrared heating units, or other utilization equipment.
(E) Branch Circuits Larger Than 50 Amperes. Branch circuits larger than 50 amperes shall supply only nonlighting outlet loads.
210.24 Branch-Circuit Requirements Summary. The requirements for circuits that have two or more outlets or receptacles, other than the receptacle circuits of 210.11(C) (1), (C)(2), and (C)(3), arc summarized in Table 210.24(1) for copper conductors and Table 210.24(2) for aluminum and copper-clad aluminum conductors. Table 210.24(1) and Table 210.24(2) provide only a summary of minimum requirements. Sce 210.19, 210.20, and 210.21 for the specific requirements applying to branch circuits.
210.25 Branch Circuits in Buildings with More Than One Occupancy.
(A) Dwelling Unit Branch Circuits. Branch circuits in cach dwelling unit shall supply only loads within that dwelling unit or loads associated only with that dwelling unit.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-85
210.25
ARTICLE 210-BRANCH CIRCUITS NOT OVER 1000 VOLTSAC, 1500 VOLTS DC, NOMINAL
Table 210.24(1) Summary of Branch-Circuit Requirements - Copper Conductors
Circuit Rating
10 A
