1. If the circular mil area of ungrounded supply conductors that are connected in parallel is larger than 1100 kcmil copper or 1750 kcmil aluminum, the grounded conductor or bonding jumper shall have an area not less than 121/2 percent of the area of the largest ungrounded supply conductor or equivalent area for parallel supply conductors. The grounded conductor or bonding jumper shall not be required to be larger than the largest ungrounded conductor or set of ungrounded conductors.
2. If the circular mil area of ungrounded supply conductors that are connected in parallel is larger than 1100 kcmil copper or 1750 kcmil aluminum and if the ungrounded supply conductors and the bonding jumper are of different materials (copper, aluminum, or copper-clad aluminum), the minimum size of the grounded conductor or bonding jumper shall be based on the assumed use of ungrounded supply conductors of the same material as the grounded conductor or bonding jumper that has an ampacity equivalent to that of the installed ungrounded supply conductors.
3. If there are no service-entrance conductors, the supply conductor size shall be determined by the equivalent size of the largest service- entrance conductor required for the load to be served.
load side of an overcurrent device(s) shall be sized in accord- ance with 250.122.
A single common continuous equipment bonding jumper shall be permitted to connect two or more raceways or cables if the bonding jumper is sized in accordance with 250.122 for the largest overcurrent device supplying circuits therein.
(E) Installation. Bonding jumpers or conductors and cquip- ment bonding jumpers shall be permitted to be installed inside or outside of a raceway or an enclosure.
(1) Inside a Raceway or an Enclosure. If installed inside a race- way, equipment bonding jumpers and bonding jumpers or conductors shall comply with the requirements of 250.119 and 250.148.
70-152
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 250 - GROUNDING AND BONDING
250.104
(2) Outside a Raceway or an Enclosure. If installed on the outside, the length of the bonding jumper or conductor or equipment bonding jumper shall not exceed 1.8 m (6 ft) and shall be routed with the raceway or enclosure.
Exception: An equipment bonding jumper or supply-side bonding jumper longer than 1.8 m (6 ft) shall be permitted at outside pole loca- tions for the purpose of bonding or grounding isolated sections of metal raceways or elbows installed in exposed risers of metal conduit or other metal raceway, and for bonding grounding electrodes, and shall not be required to be routed with a raceway or enclosure.
(3) Protection. Bonding jumpers or conductors and cquip- ment bonding jumpers shall be installed in accordance with 250.64(A) and (B).
250.104 Bonding of Piping Systems and Exposed Structural Metal.
(A) Metal Water Piping. The metal water piping system shall be bonded as required in 250.104(A) (1), (A)(2), or (A) (3).
(1) General. Mctal water piping system(s) installed in or attached to a building or structure shall be bonded to any of the following:
(1) Service equipment enclosure
(2) Grounded conductor at the service
(3) Grounding electrode conductor, if of sufficient size
(4) One or more grounding electrodes used, if the ground- ing electrode conductor or bonding jumper to the grounding electrode is of sufficient size
The bonding jumper(s) shall be installed in accordance with 250.64(A), (B), and (E). The points of attachment of the bond- ing jumper(s) shall be accessible. The bonding jumper(s) shall be sized in accordance with Table 250.102(C) (1) except that it shall not be required to be larger than 3/0 copper or 250 kcmil aluminum or copper-clad aluminum and except as permitted in 250.104(A) (2) and (A) (3).
(2) Buildings of Multiple Occupancy. In buildings of multiple occupancy where the metal water piping system(s) installed in or attached to a building or structure for the individual occu- pancies is metallically isolated from all other occupancies by use of nonmetallic water piping, the metal water piping system(s) for cach occupancy shall be permitted to be bonded to the equipment grounding terminal of the switchgear, switch- board, or panelboard enclosure (other than service equip- ment) supplying that occupancy. The bonding jumper shall be sized in accordance with 250.102(D).
(3) Buildings or Structures Supplied by a Feeder(s) or Branch Circuit(s). The metal water piping system(s) installed in or attached to a building or structure shall be bonded to any of the following:
(1) Building or structure disconnecting means enclosure where located at the building or structure
(2) Equipment grounding conductor run with the supply conductors
(3) One or more grounding electrodes used
The bonding jumper(s) shall be sized in accordance with 250.102(D). The bonding jumper shall not be required to be larger than the largest ungrounded feeder or branch-circuit conductor supplying the building or structure.
(B) Other Metal Piping. If installed in or attached to a build- ing or structure, a metal piping system (s), including gas piping,
that is likely to become energized shall be bonded to any of the following:
(1) Equipment grounding conductor for the circuit that is likely to energize the piping system
(2) Service equipment enclosure
(3) Grounded conductor at the service
(4) Grounding electrode conductor, if of sufficient size
(5) One or more grounding electrodes used, if the ground- ing electrode conductor or bonding jumper to the grounding electrode is of sufficient size
The bonding conductor(s) or jumper(s) shall be sized in accordance with Table 250.122, and equipment grounding conductors shall be sized in accordance with Table 250.122 using the rating of the circuit that is likely to energize the piping system(s). The points of attachment of the bonding jumper(s) shall be accessible.
Informational Note No. 1: Bonding all piping and metal air ducts within the premises will provide additional safety.
Informational Note No. 2: See NFPA 54, National Fuel Gas Code, and NFPA 780, Standard for the Installation of Lightning Protection Systems, for information on gas piping systems.
(C) Structural Metal. Exposed structural metal that is inter- connected to form a metal building frame, is not intentionally grounded or bonded, and is likely to become energized shall be bonded to any of the following:
(1): Service equipment enclosure
(2) Grounded conductor at the service
(3) Disconnecting means for buildings or structures supplied by a feeder or branch circuit
(4) Grounding electrode conductor, if not smaller than a conductor sized in accordance with Table 250.102(C) (1)
(5) One or more grounding electrodes used, if the ground- ing electrode conductor or bonding jumper to the grounding electrode is not smaller than a conductor sized in accordance with Table 250.102(C) (1)
The bonding conductor(s) or jumper(s) shall be sized in accordance with Table 250.102(C) (1), except that it shall not be required to be larger than 3/0 AWG copper or 250 kcmil aluminum or copper-clad aluminum, and installed in accord- ance with 250.64(A), (B), and (E). The points of attachment of the bonding jumper(s) shall be accessible unless installed in compliance with 250.68(A), Exception No. 2.
(D) Separately Derived Systems. Metal water piping systems and structural metal that is interconnected to form a building frame shall be bonded to separately derived systems in accord- ance with 250.104(D) (1) through (D) (3).
(1) Metal Water Piping System(s). The grounded conductor of cach separately derived system shall be bonded to the nearest accessible point of the metal water piping system(s) in the arca served by cach separately derived system. This connection shall be made at the same point on the separately derived system where the grounding electrode conductor is connected. Each bonding jumper shall be sized in accordance with Table 250.102(C) (1) based on the largest ungrounded conductor of the separately derived system except that it shall not be required to be larger than 3/0 AWG copper or 250 kcmil aluminum or copper-clad aluminum.
Exception No. 1: A separate bonding jumper to the metal water piping system shall not be required if the metal water piping system is used as the grounding electrode or grounding electrode conductor for the sepa-
2023 Edition NATIONAL ELECTRICAL CODE
70-153
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 250 - GROUNDING AND BONDING
250.104
rately derived system and the connection to the water piping system is in the area served by the separately derived system.
Exception No. 2: A separate bonding jumper to the metal water piping system shall not be required if the metal in-ground support structure is used as a grounding electrode or the metal frame of a building or struc- ture is used as the grounding electrode conductor for a separately derived system and is bonded to the metal water piping system in the area served by the separately derived system.
(2) Structural Metal. If exposed structural metal that is inter- connected to form the building frame exists in the arca served by the separately derived system, it shall be bonded to the grounded conductor of cach separately derived system. This connection shall be made at the same point on the separately derived system where the grounding electrode conductor is connected. Each bonding jumper shall be sized in accordance with Table 250.102(C) (1) based on the largest ungrounded conductor of the separately derived system except that it shall not be required to be larger than 3/0 AWG copper or 250 kcmil aluminum or copper-clad aluminum.
Exception No. 1: A separate bonding jumper to the building structural metal shall not be required if the metal in-ground support structure is used as a grounding electrode or the metal frame of a building or struc- ture is used as the grounding electrode conductor for the separately derived system.
Exception No. 2: A separate bonding jumper to the building structural metal shall not be required af the water piping system of a building or structure is used as the grounding electrode or grounding electrode conductor for a separately derived system and is bonded to the building structural metal in the area served by the separately derived system.
(3) Common Grounding Electrode Conductor. If a common grounding electrode conductor is installed for multiple sepa- rately derived systems as permitted by 250.30(A) (6), and exposed structural metal that is interconnected to form the building frame or interior metal water piping exists in the arca served by the separately derived system, the metal water piping and the structural metal member shall be bonded to the common grounding electrode conductor in the area served by the separately derived system.
Exception: A separate bonding jumper from each derived system to metal water piping and to structural metal members shall not be required af the metal water piping and the structural metal members in the area served by the separately derived system are bonded to the common grounding electrode conductor:
250.106 Lightning Protection Systems. The lightning protec- tion system ground terminals shall be bonded to the building or structure grounding electrode system.
Informational Note No. 1: See 250.60 for use of strike termina- tion devices.
Informational Note No. 2: See NFPA 780, Standard for the Installa- tion of Lightning Protection Systems, which contains detailed infor- mation on grounding, bonding, and sideflash distance from lightning protection systems.
Part VI. Equipment Grounding and Equipment Grounding Conductors
250.109 Metal Enclosures. Metal enclosures shall be permitted to be used to connect bonding jumpers or equipment ground- ing conductors, or both, together to become a part of an cffcc-
tive ground-fault current path. If installed, metal covers, plaster rings, extension rings, and metal fittings shall be attached to these metal enclosures to ensure an effective ground-fault current path or shall be connected with bonding jumpers or equipment grounding conductors, or both.
Informational Note: See 250.97 for bonding requirements for over 250 volts to ground.
250.110 Equipment Fastened in Place (Fixed) or Connected by Permanent Wiring Methods. Exposed, normally non-current- carrying metal parts of fixed equipment supplied by or enclos- ing conductors or components that are likely to become energized shall be connected to an equipment grounding conductor under any of the following conditions:
(1) If within 2.5 m (8 ft) vertically or 1.5 m (5 ft) horizontally of ground or grounded metal objects and subject to contact by persons
(2) If located in a wet or damp location and not isolated
(3) If in electrical contact with metal
(4) If in a hazardous (classified) location
(5) If supplied by a wiring method that provides an equip- ment grounding conductor, except as permitted by 250.86, Exception No. 2, for short sections of metal enclo- surcs
(6) If equipment operates with any terminal at over 150 volts to ground
Exception No. 1: If exempted by special permission, the metal frame of electrically heated appliances that have the frame permanently and effectively insulated from ground shall not be required to be grounded.
Exception No. 2: Distribution apparatus, such as transformer and capacitor cases, mounted on wooden poles at a height exceeding 2.5 m (8 ft) above ground or grade level shall not be required to be grounded.
Exception No. 3: Listed equipment protected by a system of double insu- lation, or its equivalent, shall not be required to be connected to the equipment grounding conductor. If such a system is employed, the equipment shall be distinctively marked.
250.112 Specific Equipment Fastened in Place (Fixed) or Connected by Permanent Wiring Methods. Except as permit- ted in 250.112(F) and (I), exposed, normally non-current- carrying metal parts of equipment described in 250.112(A) through (K), and normally non-current-carrying metal parts of equipment and enclosures described in 250.112(L) and (M), shall be connected to an equipment grounding conductor, regardless of voltage.
(A) Switchgear and Switchboard Frames and Structures. Switchgear or switchboard frames and structures supporting switching equipment, except frames of 2-wire de switchgear or switchboards if effectively insulated from ground.
(B) Pipe Organs. Generator and motor frames in an electri- cally operated pipe organ, unless effectively insulated from ground and the motor driving it.
(C) Motor Frames. Motor frames, as provided by 430.242.
(D) Enclosures for Motor Controllers. Enclosures for motor controllers unless attached to ungrounded portable equip- ment.
(E) Elevators and Cranes. Electrical equipment for elevators and crancs.
70-154
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 250 - GROUNDING AND BONDING
250.118
(F) Garages, Theaters, and Motion Picture Studios. Electrical equipment in commercial garages, theaters, and motion picture studios, except pendant lampholders supplied by circuits not over 150 volts to ground.
(G) Electric Signs. Electric signs, outline lighting, and associ- atcd equipment as provided in 600.7.
(H) Motion Picture Projection Equipment. Motion picture projection cquipment.
(I) Remote-Control, Signaling, and Fire Alarm Circuits. Equip- ment supplied by Class 1 circuits shall be grounded unless operating at less than 50 volts. Equipment supplied by Class 1 power-limited circuits, by Class 2 and Class 3 remote-control and signaling circuits, and by fire alarm circuits shall be groun- ded if system grounding is required by Part II or Part VIII of this article.
(J) Luminaires. Luminaires as provided in Part V of Arti- clc 410.
(K) Skid-Mounted Equipment. Permanently mounted electri- cal equipment and skids shall be connected to the equipment grounding conductor. Wire-type equipment grounding conductors shall be sized as required by 250.122.
(L) Motor-Operated Water Pumps. Motor-operated water pumps, including the submersible typc.
(M) Metal Well Casings. If a submersible pump is used in a metal well casing, the well casing shall be connected to the pump circuit equipment grounding conductor.
250.114 Equipment Connected by Cord and Plug. Exposed, normally non-current-carrying metal parts of cord-and-plug- connected equipment shall be connected to the equipment grounding conductor under any of the following conditions:
Exception: Listed tools, listed appliances, and listed equipment covered in 250.114, list items 2 through 4, shall not be required to be connected to an equipment grounding conductor if protected by a system of double insulation or its equivalent. Double-insulated equipment shall be distinctively marked.
(1) In hazardous (classified) locations
(2) If operated at over 150 volts to ground
Exception No. 1 to (2): Motors, if guarded, shall not be required to be connected to an equipment grounding conductor.
Exception No. 2 to (2): Metal frames of electrically heated appliances, exempted by special permission, shall not be required to be connected to an equipment grounding conductor, in which case the frames shall be permanently and effectively insulated from ground.
(3) In residential occupancies:
a. Refrigerators, freezers, icemakers, and air condition- crs
b. Clothes-washing, clothes-drying, and dish-washing machines; ranges; kitchen waste disposers; informa- tion technology equipment; sump pumps; and electri- cal aquarium equipment
c. Hand-held motor-operated tools, stationary and fixed motor-operated tools, and light industrial motor- operated tools
d. Motor-operated appliances of the following types: hedge clippers, lawn mowers, snow blowers, and wet scrubbers
c. Portable handlamps
(4) In other than residential occupancies:
a. Refrigerators, freezers, icemakers, and air condition- crs
b. Clothes-washing, clothes-drying, and dish-washing machines; information technology equipment; sump pumps; and electrical aquarium equipment
c. Hand-held motor-operated tools, stationary and fixed motor-operated tools, and light industrial motor- operated tools
d. Motor-operated appliances of the following types: hedge clippers, lawn mowers, snow blowers, and wet scrubbers
c. Portable handlamps
f. Cord-and-plug-connected appliances used in damp or wet locations or by persons standing on the ground, standing on metal floors, or working inside of metal tanks or boilers
g. Tools likely to be used in wet or conductive locations
Exception: Tools and portable handlamps and portable luminaires likely to be used in wet or conductive locations shall not be required to be connected to an equipment grounding conductor if supplied through an isolating transformer with an ungrounded secondary of not over 50 volts.
250.116 Nonelectrical Equipment. The metal parts of the following, nonelectrical equipment described in this section shall be connected to the equipment grounding conductor:
(1) . Frames and tracks of electrically operated cranes and hoists
(2) Frames of nonelectrically driven elevator cars to which electrical conductors are attached
(3) Hand-operated metal shifting ropes or cables of electric elevators
Informational Note: If extensive metal in or on buildings or structures may become energized and is subject to personal contact, adequate bonding and grounding will provide addi- tional safety.
250.118 Types of Equipment Grounding Conductors.
(A) Permitted. Each cquipment grounding conductor run with or enclosing the circuit conductors shall be one or more or a combination of the following:
(1) A copper, aluminum, or copper-clad aluminum conduc- tor. This conductor shall be solid or stranded; insulated, covered, or bare; and in the form of a wire or a busbar of any shapc.
(2) Rigid metal conduit.
(3) Intermediate metal conduit.
(4) Electrical metallic tubing.
(5) Listed flexible metal conduit meeting all the following conditions:
a. The conduit is terminated in listed fittings.
b. The circuit conductors contained in the conduit arc protected by overcurrent devices rated at 20 amperes or less.
c. The size of the conduit does not exceed metric desig- nator 35 (trade size 11/4).
d. The combined length of flexible metal conduit, flexi- ble metallic tubing, and liquidtight flexible metal conduit in the same effective ground-fault current path docs not exceed 1.8 m (6 ft).
2023 Edition NATIONAL ELECTRICAL CODE
70-155
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
ARTICLE 250 - GROUNDING AND BONDING
250.118
c. If flexibility is necessary to minimize the transmission of vibration from equipment or to provide flexibility for equipment that requires movement after installa- tion, a wire-type equipment grounding conductor or a bonding jumper in accordance with 250.102(E)(2) shall be installed.
f. If flexible metal conduit is constructed of stainless steel, a wire-type equipment grounding conductor or bonding jumper in accordance with 250.102(E)(2) shall be installed.
(6) Listed liquidtight flexible metal conduit meeting all the following conditions:
a. The conduit is terminated in listed fittings.
b. For metric designators 12 through 16 (trade sizes 3% through 1/g), the circuit conductors contained in the conduit are protected by overcurrent devices rated at 20 amperes or less.
c. For metric designators 21 through 35 (trade sizes 3/4 through 11/4), the circuit conductors contained in the conduit are protected by overcurrent devices rated not more than 60 amperes and there is no flex- ible metal conduit, flexible metallic tubing, or liquid- tight flexible metal conduit in metric designators 12 through 16 (trade sizes 3/x through 1/9) in the effective ground-fault current path.
d. The combined length of flexible metal conduit, flexi- ble metallic tubing, and liquidtight flexible metal conduit in the same effective ground-fault current path docs not exceed 1.8 m (6 ft).
c. If flexibility is necessary to minimize the transmission of vibration from equipment or to provide flexibility for equipment that requires movement after installa- tion, a wire-type equipment grounding conductor or a bonding jumper in accordance with 250.102(E)(2) shall be installed.
f. If liquidtight flexible metal conduit contains a stain- less steel core, a wire-type equipment grounding conductor or a bonding jumper in accordance with 250.102(E) (2) shall be installed.
(7) Flexible metallic tubing if the tubing is terminated in listed fittings and meeting the following conditions:
a. The circuit conductors contained in the tubing arc protected by overcurrent devices rated at 20 amperes or less.
b. The combined length of flexible metal conduit, flexi- ble metallic tubing, and liquidtight flexible metal conduit in the same effective ground-fault current path docs not exceed 1.8 m (6 ft).
(8) Armor of Type AC cable as provided in 320.108.
(9) The copper sheath of mineral-insulated, metal-shcathed cable Type MI.
(10) Type MC cable that provides an effective ground-fault current path in accordance with one or more of the following:
a. It contains an insulated or uninsulated equipment grounding conductor in compliance with 250.118(1).
b. The combined metallic sheath and uninsulated equipment grounding/bonding conductor of inter- locked metal tape-type MC cable that is listed and identified as an equipment grounding conductor
c. The metallic sheath or the combined metallic sheath and equipment grounding conductors of the smooth
or corrugated tube-type MC cable that is listed and identified as an equipment grounding conductor
(11) Cable trays as permitted in 392.10 and 392.60.
(12) Cablebus framework as permitted in 370.60(1).
(13) Other listed electrically continuous metal raceways and listed auxiliary gutters.
(14) Surface metal raceways listed for grounding.
Informational Note: See Article 100 for a definition of effective ground-fault current path.
(B) Not Permitted. The following shall not be used as equip- ment grounding conductors.
(1) Grounding electrode conductors
Exception: A wire-type equipment grounding conductor installed in compliance with 250.6(A) and the applicable requirements for both the equipment grounding conductor and the grounding electrode conductor in Parts II, III, and VI of this article shall be permitted to serve as both an equipment grounding conductor and a grounding electrode conduc- tor.
(2) Structural metal frame of a building or structure
250.119 Identification of Wire-Type Equipment Grounding Conductors.
(A) General. Unless required elsewhere in this Code, cquip- ment grounding conductors shall be permitted to be barc, covered, or insulated. Individually covered or insulated equip- ment grounding conductors of the wire type shall have a continuous outer finish that is cither green or green with one or more yellow stripes except as permitted in this section. Conductors with insulation or individual covering that is green, green with one or more yellow stripes, or otherwise identified as permitted by this section shall not be used for ungrounded or grounded circuit conductors.
Exception No. 1: Power-limited Class 2 or Class 3 cables, power-limited fire alarm cables, or communications cables containing only circuits operating at less than 50 volts ac or 60 volts de if connected to equip- ment not required to be grounded shall be permitted to use a conductor with green insulation or green with one or more yellow stripes for other than equipment grounding purposes.
Exception No. 2: Flexible cords having an integral insulation and jacket without an equipment grounding conductor shall be permitted to have a continuous outer finish that is green.
Informational Note: An example of a flexible cord with integral- type insulation is Type SPT-2, 2 conductor.
Exception No. 3: Conductors with green insulation shall be permitted to be used as ungrounded signal conductors where installed between the output terminations of traffic signal control and traffic signal indicat- ing heads. Signaling circuits installed in accordance with this exception shall include an equipment grounding conductor in accordance with 250.118. Wire-type equipment grounding conductors shall be bare or have insulation or covering that is green with one or more yellow stripes.
(B) Conductors 4 AWG and Larger. Equipment grounding conductors 4 AWG and larger shall comply with the following:
(1) At the time of installation, if the insulation does not comply with 250.119(A), it shall be permanently identi- ficd as an equipment grounding conductor at cach end and at every point where the conductor is accessible.
70-156
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
250.122
ARTICLE 250 - GROUNDING AND BONDING
Exception: Conductors 4 AWG and larger shall not be required to be marked in conduit bodies that contain no splices or unused hubs.
(2) Identification shall encircle the conductor and shall be accomplished by one of the following:
a. Stripping the insulation or covering from the entire exposed length
b. Coloring the insulation or covering green at the termination
c. Marking the insulation or covering with green tape or green adhesive labels at the termination
(C) Multiconductor Cable. One or more insulated conductors in a multiconductor cable, at the time of installation, shall be permitted to be permanently identified as equipment ground- ing conductors at cach end and at every point where the conductors are accessible by one of the following means:
(1) Stripping the insulation from the entire exposed length.
(2) Coloring the exposed insulation green.
(3) Marking the exposed insulation with green tape or green adhesive labels. Identification shall encircle the conduc- tor.
(D) Flexible Cord. Equipment grounding conductors in flexi- ble cords shall be insulated and shall have a continuous outer finish that is cither green or green with one or more yellow stripcs.
250.120 Equipment Grounding Conductor Installation. An equipment grounding conductor shall be installed in accord- ance with 250.120(A), (B), and (C).
(A) Raceway, Cable Trays, Cable Armor, Cablebus, or Cable Sheaths. If it consists of a raceway, cable tray, cable armor, cablebus framework, or cable sheath or if it is a wire within a raceway or cable, it shall be installed in accordance with the applicable provisions in this Code using fittings for joints and terminations approved for use with the type of raceway or cable used. All connections, joints, and fittings shall be made tight using suitable tools.
Informational Note: See the UL Guide Information for Electri- cal Circuit Integrity Systems (FHIT) for equipment grounding conductors installed in a raceway that are part of a listed electri- cal circuit protective system or a listed fire-resistive cable system.
(B) Aluminum and Copper-Clad Aluminum Conductors. Equipment grounding conductors of bare, covered, or insula- ted aluminum or copper-clad aluminum shall comply with the following:
(1) Unless part of an applicable cable wiring method, bare or covered conductors shall not be installed if subject to corrosive conditions or be installed in direct contact with concrete, masonry, or the carth.
(2) Terminations made within outdoor enclosures that are listed and identified for the environment shall be permit- ted within 450 mm (18 in.) of the bottom of the enclo- surc.
(3) Aluminum or copper-clad aluminum conductors external to buildings or enclosures shall not be terminated within 450 mm (18 in.) of the carth, unless terminated within a listed wire connector system.
(C) Equipment Grounding Conductors Smaller Than 6 AWG. If not routed with circuit conductors as permitted in 250.130(C) and 250.134, Exception No. 2, equipment ground- ing conductors smaller than 6 AWG shall be protected from
physical damage by an identified raceway or cable armor unless installed within hollow spaces of the framing members of build- ings or structures and if not subject to physical damage.
250.122 Size of Equipment Grounding Conductors.
(A) General. Copper, aluminum, or copper-clad aluminum equipment grounding conductors of the wire type shall not be smaller than shown in Table 250.122. The equipment ground- ing conductor shall not be required to be larger than the circuit conductors supplying the equipment. If a cable tray, a raceway, or a cable armor or sheath is used as the equipment grounding conductor, as provided in 250.118 and 250.134(1), it shall comply with 250.4(A) (5) or (B) (4).
Equipment grounding conductors shall be permitted to be sectioned within a multiconductor cable, provided the combined circular mil arca complies with. Table 250.122.
(B) Increased in Size. If ungrounded conductors arc increased in size for any reason other than as required in 310.15(B) or 310.15(G), wirc-type equipment grounding conductors, if installed, shall be increased in size proportion- ately to the increase in circular mil arca of the ungrounded conductors.
Exception: Equipment grounding conductors shall be permitted to be sized by a qualified person to provide an effective ground fault current path in accordance with 250.4(A)(5) or (B)(4)
(C): Multiple Circuits. A single equipment grounding conduc- tor shall be permitted to be installed for multiple circuits that are installed in the same raceway, cable, trench, or cable tray. It shall be sized from Table 250.122 for the largest overcurrent device protecting circuit conductors in the raceway, cable, trench, or cable tray. Equipment grounding conductors installed in cable trays shall meet the minimum requirements of 392.10(B) (1)(c).
(D) Motor Circuits. Equipment grounding conductors for motor circuits shall be sized in accordance with 250.122(D) (1) or (D) (2).
(1) General. The equipment grounding conductor size shall not be smaller than determined by 250.122(A) based on the rating of the branch-circuit short-circuit and ground-fault protective device.
(2) Instantaneous-Trip Circuit Breaker and Motor Short-Circuit Protector. If the overcurrent device is an instantancous-trip circuit breaker or a motor short-circuit protector, the equip- ment grounding conductor shall be sized not smaller than that given by 250.122(A) using the maximum permitted rating of a dual clement time-delay fuse selected for branch-circuit short- circuit and ground-fault protection in accordance with 430.52(C) (1), Exception No. 1.
(E) Flexible Cord and Fixture Wire. The equipment ground- ing conductor in a flexible cord with the largest circuit conduc- tor 10 AWG or smaller, and the equipment grounding conductor used with fixture wires of any size in accordance with 240.5, shall not be smaller than 18 AWG copper and shall not he smaller than the circuit conductors. The equipment grounding conductor in a flexible cord with a circuit conduc- tor larger than 10 AWG shall be sized in accordance with Table 250.122.
(F) Conductors in Parallel. For circuits of parallel conductors as permitted in 310.10(G), the equipment grounding conduc-
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-157
ARTICLE 250 - GROUNDING AND BONDING
250.122
tor shall be installed in accordance with 250.122(F) (1) or (F)(2).
(1) Conductor Installations in Raceways, Auxiliary Gutters, or Cable Trays.
(a) Single Raceway or Cable Tray, Auxiliary Gutter, or Cable Tray. If circuit conductors are connected in parallel in the same raceway, auxiliary gutter, or cable tray, a single wirc-type conductor shall be permitted as the equipment grounding conductor. The wire-type equipment grounding conductor shall be sized in accordance with 250.122 based on the overcur- rent protective device for the feeder or branch circuit.
(b) Multiple Rareways. If conductors are installed in multi- ple raceways and are connected in parallel, a wire-type cquip- ment grounding conductor, if used, shall be installed in cach raceway and shall be connected in parallel. The equipment grounding conductor installed in cach raceway shall be sized in accordance with 250.122 based on the rating of the overcurrent protective device for the feeder or branch circuit.
(c) Wire-Type Equipment Grounding Conductors in Cable Trays. Wirc-type equipment grounding conductors installed in cable trays shall meet the minimum requirements of 392.10(B) (1) (c).
(d) Metal Raceways, Auxiliary Gutters, or Cable Trays. Mctal raceways or auxiliary gutters in accordance with 250.118 or cable trays complying with 392.60(B) shall be permitted as the equipment grounding conductor.
(2) Multiconductor Cables.
(a) Except as provided in 250.122(F)(2)(c) for raceway or cable tray installations, the equipment grounding conductor in cach multiconductor cable shall be sized in accordance with 250.122 based on the overcurrent protective device for the feeder or branch circuit.
(b) If circuit conductors of multiconductor cables arc connected in parallel, the equipment grounding conductor(s) in cach cable shall be connected in parallel.
(c) If multiconductor cables are paralleled in the same raceway, auxiliary gutter, or cable tray, a single equipment grounding conductor that is sized in accordance with 250.122 shall be permitted in combination with the equipment ground- ing conductors provided within the multiconductor cables and shall all be connected together.
(d) Equipment grounding conductors installed in cable trays shall meet the minimum requirements of 392.10(B) (1) (c). Cable trays complying with 392.60(B), metal raccways in accordance with 250.118, or auxiliary gutters shall be permitted as the equipment grounding conductor.
(G) Feeder Taps. Equipment grounding conductors installed with feeder taps shall not be smaller than shown in Table 250.122 based on the rating of the overcurrent device ahead of the feeder on the supply side ahead of the tap but shall not be required to be larger than the tap conductors.
250.124 Equipment Grounding Conductor Continuity.
(A) Separable Connections. Scparable connections such as those provided in drawout equipment or attachment plugs and mating connectors and receptacles shall provide for first-make, last-break of the equipment grounding conductor. First-make, last-break shall not be required if interlocked equipment, plugs, receptacles, and connectors preclude energization with- out grounding continuity.
(B) Switches. No automatic cutout or switch shall be placed in the equipment grounding conductor of a premises wiring
Table 250.122 Minimum Size Equipment Grounding Conductors for Grounding Raceway and Equipment
Rating or Setting of Automatic Overcurrent Device in Circuit Ahead of Equipment, Conduit, etc., Not Exceeding (Amperes)
Size (AWG or kemil)
Copper
Aluminum or Copper-Clad Aluminum*
15
14
12
20
12
10
60
10
8
100
8
6
200
6
4
300
4
2
400
3
1
500
2
1/0
600
1
2/0
800
1/0
3/0
1000
2/0
4/0
1200
3/0
250
1600
4/0
350
2000
250
400
2500
350
600
3000
400
600
4000
500
750
5000
700
1250
6000
800
1250
Note: Where necessary to comply with 250.4(A) (5) or (B) (4), the equipment grounding conductor shall be sized larger than given in this table.
*See installation restrictions in 250.120.
system unless the opening of the cutout or switch disconnects all sources of energy.
250.126 Identification of Wiring Device Terminals. The termi- nal for the connection of the equipment grounding conductor shall be identified by one of the following:
(1) A green, not readily removable terminal screw with a hexagonal head.
(2) A green, hexagonal, not readily removable terminal nut.
(3) A green pressure wire connector. If the terminal for the equipment grounding conductor is not visible, the conductor entrance hole shall be marked with the word green or ground, the letters Gor GR, a grounding symbol, or otherwise identified by a distinctive green color. If the terminal for the equipment grounding conductor is rcad- ily removable, the arca adjacent to the terminal shall be similarly marked.
Informational Note: See Informational Note Figure 250.126.
Informational Note Figure 250.126 One Example of a Symbol Used to Identify the Grounding Termination Point for an Equipment Grounding Conductor.
70-158
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
250.140
ARTICLE 250 - GROUNDING AND BONDING
Part VII. Methods of Equipment Grounding Conductor Connections
250.130 Equipment Grounding Conductor Connections. Equipment grounding conductor connections at the source of separately derived systems shall be made in accordance with 250.30(A) (1). Equipment grounding conductor connections at service equipment shall be made as indicated in 250.130(A) or (B). For replacement of non-grounding-type receptacles with grounding-type receptacles, or snap switches without an equip- ment grounding terminal with snap switches with an cquip- ment grounding terminal, and for branch-circuit extensions only in existing installations that do not have an equipment grounding conductor in the branch circuit, connections shall be permitted as indicated in 250.130(C).
(A) For Grounded Systems. The connection shall be made by bonding the equipment grounding conductor to the grounded service conductor and the grounding electrode conductor.
(B) For Ungrounded Systems. The connection shall be made by bonding the equipment grounding conductor to the grounding electrode conductor.
(C) Replacement of Nongrounding Receptacle or Snap Switch and Branch Circuit Extensions. The equipment grounding conductor that is connected to a grounding-type receptacle, a snap switch with an equipment grounding terminal, or a branch-circuit extension shall be permitted to be connected to any of the following:
(1) Any accessible point on the grounding electrode system as described in 250.50
(2) Any accessible point on the grounding electrode conduc- tor
(3) The equipment grounding terminal bar within the enclo- sure where the branch circuit for the receptacle or branch circuit originates
(4) An equipment grounding conductor that is part of another branch circuit that originates from the enclosure where the branch circuit for the receptacle, snap switch, or branch circuit originates
(5) For grounded systems, the grounded service conductor within the service equipment enclosure
(6) For ungrounded systems, the grounding terminal bar within the service equipment enclosure
Informational Note No. 1: See 406.4(D) for the use of a ground- fault circuit-interrupting type of receptacle.
Informational Note No. 2: See 404.9(B) for requirements regarding grounding of snap switches.
250.132 Short Sections of Raceway or Cable Armor. Isolated sections of metal raceway or cable armor, if required to be connected to an equipment grounding conductor, shall be connected in accordance with 250.134.
250.134 Equipment Fastened in Place or Connected by Perma- nent Wiring Methods (Fixed). Unless connected to the groun- ded circuit conductor as permitted by 250.32, 250.140, and 250.142, non-current-carrying metal parts of equipment, race- ways, and other enclosures, if grounded, shall be connected to an equipment grounding conductor by one of the following methods:
(1) By connecting to any of the equipment grounding conductors permitted by 250.118(2) through (14)
(2) By connecting to an equipment grounding conductor of the wire type that is contained within the same raceway, contained within the same cable, or otherwise run with the circuit conductors
Exception No. 1: As provided in 250.130(C), the equipment grounding conductor shall be permitted to be run separately from the circuit conductors.
Exception No. 2: For de circuits, the equipment grounding conductor shall be permitted to be run separately from the circuit conductors
Informational Note No. 1: See 250.102 and 250.168 for equip- ment bonding jumper requirements.
Informational Note No. 2: See 400.10 for use of flexible cords and flexible cables for fixed equipment.
250.136 Equipment Secured to a Metal Rack or Structure. If a metal rack or structure is connected to an equipment ground- ing conductor in accordance with 250.134, it shall be permitted to serve as the equipment grounding conductor for electrical equipment secured to and in electrical contact with the metal rack or structurc.
250.138 Cord-and-Plug-Connected Equipment. Non-current- carrying metal parts of cord-and-plug-connected equipment, if required to be connected to an equipment grounding conduc- tor, shall be connected by one of the methods in 250.138(A) or (B).
(A) By Means of an Equipment Grounding Conductor. By means of an equipment grounding conductor run with the power supply conductors in a cable assembly or flexible cord properly terminated in a grounding-type attachment plug with one fixed grounding contact.
Exception: The grounding contacting pole of grounding-type plug-in ground-fault circuit interrupters shall be permitted to be of the movable, self-restoring type on circuits operating at not over 150 volts between any two conductors or over 150 volts between any conductor and ground.
(B) By Means of a Separate Flexible Wire or Strap. By means of a separate flexible wire or strap, insulated or bare, connec- ted to an equipment grounding conductor, and protected as well as practicable against physical damage, if part of cquip- ment.
250.140 Frames of Ranges and Clothes Dryers. Frames of clec- tric ranges, wall-mounted ovens, counter-mounted cooking units, clothes dryers, and outlet or junction boxes that are part of the circuit shall be connected to the equipment grounding conductor in accordance with 250.140(A) or the grounded conductor in accordance with 250.140(B).
(A) Equipment Grounding Conductor Connections. The circuit supplying the appliance shall include an equipment grounding conductor. The frame of the appliance shall be connected to the equipment grounding conductor in the manner specified by 250.134 or 250.138.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-159
ARTICLE 250 - GROUNDING AND BONDING
250.140
(B) Grounded Conductor Connections. For existing branch- circuit installations only, if an equipment grounding conductor is not present in the outlet or junction box the frame of the appliance shall be permitted to be connected to the grounded conductor if all the conditions in the following list items (1), (2), and (3) arc met and the grounded conductor complics with either list item (4) or (5):
(1) The supply circuit is 120/240-volt, single-phase, 3-wirc; or 208Y/120-volt derived from a 3-phase, 4-wirc, wyc- connected system.
(2) The grounded conductor is not smaller than 10 AWG copper or 8 AWG aluminum or copper-clad aluminum.
(3) Grounding contacts of receptacles furnished as part of the equipment are bonded to the equipment.
(4) The grounded conductor is insulated, or the grounded conductor is uninsulated and part of a Type SE service- entrance cable and the branch circuit originates at the service equipment.
(5) The grounded conductor is part of a Type SE service- entrance cable that originates in equipment other than a service. The grounded conductor shall be insulated or field covered within the supply enclosure with listed insu- lating material, such as tape or sleeving to prevent contact of the uninsulated conductor with any normally non- current-carrying metal parts.
250.142 Use of Grounded Circuit Conductor for Grounding Equipment.
(A) Supply-Side Equipment. A grounded circuit conductor shall be permitted to be connected to non-current-carrying metal parts of equipment, raceways, and other enclosures at any of the following locations:
(1) On the supply side or within the enclosure of the ac serv- ice disconnecting means
(2) On the supply side or within the enclosure of the main disconnecting means for separate buildings as provided in 250.32 (B) (1) Exception No. 1
(3) On the supply side or within the enclosure of the main disconnecting means or overcurrent devices of a sepa- ratcly derived system where permitted by 250.30(A) (1)
(B) Load-Side Equipment. Except as permitted in 250.30(A) (1), 250.32 (B) (1), Exception No. 1, and Part X of Article 250, a grounded circuit conductor shall not be connected to non- current-carrying metal parts of equipment on the load side of the service disconnecting means or on the load side of a sepa- rately derived system disconnecting means or the overcurrent devices for a separately derived system not having a main disconnecting means.
Exception No. 1: The frames of ranges, wall-mounted ovens, counter- mounted cooking units, and clothes dryers under the conditions permit- ted for existing installations by 250.140 shall be permitted to be connected to the grounded circuit conductor.
Exception No. 2: It shall be permissible to connect meter enclosures to the grounded circuit conductor on the load side of the service disconnect if all of the following conditions apply:
(1) Ground-fault protection of equipment is not installed.
(2) All meter enclosures are located immediately adjacent to the serv- ice disconnecting means.
(3) The size of the grounded circuit conductor is not smaller than the size specified in Table 250.122 for equipment grounding conduc- tors.
Exception No. 3: Electrode-type boilers operating at over 1000 volts shall be grounded as required in 495.72(E)(1) and 495.74.
250.144 Multiple Circuit Connections. If equipment is required to be grounded and is supplied by more than one circuit containing an equipment grounding conductor, a means to terminate cach equipment grounding conductor meeting the requirements of 250.8 shall be provided as speci- ficd in 250.134 and 250.138.
250.146 Connecting Receptacle Grounding Terminal to an Equipment Grounding Conductor. An equipment bonding jumper shall be used to connect the grounding terminal of a grounding-type receptacle to a metal box that is connected to an cquipment grounding conductor, except as permitted in 250.146(A) through (D). The equipment bonding jumper shall be sized in accordance with Table 250.122.
(A) Surface-Mounted Box. If a metal box is mounted on the surface, the direct metal-to-metal contact between the device yoke or strap to the box shall be permitted to provide the required effective ground-fault current path. At least one of the insulating washers shall be removed from receptacles that do not have a contact yoke or device to ensure direct metal-to- metal contact. Direct metal-to-metal contact for providing continuity applies to cover-mounted receptacles if the box and cover combination are listed as providing continuity between the box and the receptacle. A listed exposed work cover shall be permitted to be the grounding and bonding means under both of the following conditions:
(1) The device is attached to the cover with at least two fasteners that are permanent (such as a rivet) or have a thread-locking or screw- or nut-locking means.
(2) The cover mounting holes are located on a flat nonraised portion of the cover.
(B) Contact Devices or Yokes. Contact devices or yokes designed and listed as self-grounding shall be permitted in conjunction with the supporting screws to establish equipment bonding between the device yoke and flush-type boxes.
(C) Floor Boxes. Floor boxes designed for and listed as providing continuity between the box and the device shall be permitted.
(D) Isolated Ground Receptacles. If installed for the reduc- tion of electromagnetic interference on the equipment grounding conductor, a receptacle in which the grounding terminal is purposely insulated from the receptacle mounting means shall be permitted. The receptacle grounding terminal shall be connected to an insulated equipment grounding conductor run with the circuit conductors. This cquipment grounding conductor shall be permitted to pass through one or more panelboards without a connection to the panelboard grounding terminal bar as permitted in 408.40, Exception, so as to terminate within the same building or structure directly at an equipment grounding conductor terminal of the applicable derived system or service. If installed in accordance with this section, this equipment grounding conductor shall also be permitted to pass through boxes, wireways, or other enclosures without being connected to such enclosures.
Informational Note: Use of an isolated equipment grounding conductor does not relieve the requirement for connecting the raceway system and outlet box to an equipment grounding conductor.
70-160
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
250.167
ARTICLE 250 - GROUNDING AND BONDING
250.148 Continuity of Equipment Grounding Conductors and Attachment in Boxes. If circuit conductors are spliced within a box or terminated on equipment within or supported by a box, the installation shall comply with 250.148(A) through (D).
Exception: The equipment grounding conductor permitted in 250.146(D) shall not be required to be connected to the other equipment grounding conductors or to the box.
(A) Connections and Splices. All cquipment grounding conductors that are spliced or terminated within the box shall be connected together. Connections and splices shall be made in accordance with 110.14(B) and 250.8 except that insulation shall not be required.
(B) Equipment Grounding Conductor Continuity. The arrangement of grounding connections shall be such that the disconnection or the removal of a luminaire, receptacle, or other device fed from the box does not interrupt the electrical continuity of the equipment grounding conductor(s) provid- ing an effective ground-fault current path.
(C) Metal Boxes. A connection used for no other purpose shall be made between the metal box and the equipment grounding conductor(s). The equipment bonding jumper or equipment grounding conductor shall be sized from Table 250.122 based on the largest overcurrent device protecting circuit conductors in the box.
(D) Nonmetallic Boxes. One or more equipment grounding conductors brought into a nonmetallic outlet box shall be arranged to provide a connection to any fitting or device in that box requiring connection to an equipment grounding conductor.
Part VIII. Direct-Current Systems
250.160 General. Dircct-current systems shall comply with Part VIII and other sections of Article 250 not specifically inten- ded for ac systems.
250.162 Direct-Current Circuits and Systems to Be Grounded. Direct-current circuits and systems shall be grounded as provi- (lcd for in 250.162(A) and (B).
(A) Two-Wire, Direct-Current Systems. A 2-wirc, dc system supplying premises wiring and operating at greater than 60 volts but not greater than 300 volts shall be grounded.
Exception No. 1: A system equipped with a ground detertor and supply- ing only industrial equipment in limited areas shall not be required to be grounded if installed immediately adjacent to, or integral with, the source of supply.
Exception No. 2: A rectifier-derived de system supplied from an ac system complying with 250.20 shall not be required to be grounded.
Exception No. 3: Direct-current fire alarm circuits having a maximum current of 0.030 ampere as specified in Article 760, Part III, shall not be required to be grounded.
(B) Three-Wire, Direct-Current Systems. The neutral conduc- tor of all 3-wirc, dc systems supplying premises wiring shall be grounded.
250.164 Point of Connection for Direct-Current Systems.
(A) Off-Premises Source. Direct-current systems to be groun- ded and supplied from an off-premises source shall have the
grounding connection made at one or more supply stations. A grounding connection shall not be made at individual services or at any point on the premises wiring.
(B) On-Premises Source. If the de system source is located on the premises, a grounding connection shall be made at one of the following:
(1) The source
(2) The first system disconnection means or overcurrent device
(3) By other means that accomplish system protection and that use equipment listed and identified for the use
250.166 Size of the Direct-Current Grounding Electrode Conductor. The size of the grounding electrode conductor for a dc system shall be as specified in 250.166(A) and (B), except as permitted by 250.166(C) through (E). The grounding clcc- trode conductor for a de system shall meet the sizing require- ments in this section but shall not be required to be larger than 3/0 copper or 250 kcmil aluminum or copper-clad aluminum.
(A) Not Smaller Than the Neutral Conductor. If the dc system consists of a 3-wire balancer set or a balancer winding with overcurrent protection as provided in 445.12(D), the ground- ing electrode conductor shall not be smaller than the neutral conductor and not smaller than 8 AWG copper or 6 AWG aluminum or copper-clad aluminum.
(B) Not Smaller Than the Largest Conductor. If the dc system is other than as in 250.166(A), the grounding electrode conductor shall not be smaller than the largest conductor supplied by the system and not smaller than 8 AWG copper or 6 AWG aluminum or copper-clad aluminum.
(C) Connected to Rod, Pipe, or Plate Electrodes. If connected to rod, pipe, or plate electrodes as in 250.52(A) (5) or (A) (7), that portion of the grounding electrode conductor that is the sole connection to the grounding electrode shall not be required to be larger than 6 AWG copper wire or 4 AWG alumi- num or copper-clad aluminum wirc.
(D) Connected to a Concrete-Encased Electrode. If connected to a concrete-encased] electrode as in 250.52(A) (3), that portion of the grounding electrode conductor that is the sole connection to the grounding electrode shall not be required to be larger than 4 AWG copper wirc.
(E) Connected to a Ground Ring. If connected to a ground ring as in 250.52(A)(4), that portion of the grounding elec- trode conductor that is the sole connection to the grounding electrode shall not be required to be larger than the conductor used for the ground ring.
250.167 Direct-Current Ground-Fault Detection.
(A) Ungrounded Systems. Ground-fault detection systems shall be required for ungrounded systems.
(B) Grounded Systems. Ground-fault detection shall be permitted for grounded systems.
(C) Marking. Direct-current systems shall be legibly marked to indicate the grounding type at the de source or the first discon- necting means of the system. The marking shall be of sufficient durability to withstand the environment involved.
Informational Note: See NFPA 70E-2018, Standard for Electrical Safety in the Workplace, which identifies four dc grounding types in detail.
2023 Edition NATIONAL ELECTRICAL CODE
70-161
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
ARTICLE 250 - GROUNDING AND BONDING
250.168
250.168 Direct-Current System Bonding Jumper. For direct- current systems that are to be grounded, an unspliced bonding jumper shall be used to connect the equipment grounding conductor(s) to the grounded conductor at the source or to the first system disconnecting means where the system is groun- ded. The size of the bonding jumper shall not be smaller than the system grounding electrode conductor specified in 250.166 and shall comply with 250.28(A), (B), and (C).
250.169 Ungrounded Direct-Current Separately Derived Systems. Except as otherwise permitted in 250.34 for portable and vehicle-mounted generators, an ungrounded dc separately derived system supplied from a stand-alone power source (such as an engine-generator set) shall have a grounding electrode conductor connected to an electrode that complics with Part III of this article to provide for grounding of metal enclo- sures, raccways, cables, and exposed non-current-carrying metal parts of equipment. The grounding electrode conductor connection shall be to the metal enclosure at any point on the separately derived system from the source to the first system disconnecting means or overcurrent device, or it shall be made at the source of a separately derived system that has no discon- necting means or overcurrent devices.
The size of the grounding electrode conductor shall be in accordance with 250.166.
Part IX. Instruments, Meters, and Relays
250.170 Instrument Transformer Circuits. Secondary circuits of current and potential instrument transformers shall be grounded if the primary windings are connected to circuits of 300 volts or more to ground and, if installed on or in switch- gcar and on switchboards, shall be grounded irrespective of voltage.
Exception No. 1: Circuits where the primary windings are connected to circuits of 1000 volts or less with no live parts or wiring exposed or accessible to other than qualified persons.
Exception No. 2: Current transformer secondaries connected in a three- phase delta configuration shall not be required to be grounded.
250.172 Instrument Transformer Cases. Cases or frames of instrument transformers shall be connected to the equipment grounding conductor if accessible to other than qualified persons.
Exception: Cases or frames of current transformers, the primaries of which are not over 150 volts to ground and that are used exclusively to supply current to meters.
250.174 Cases of Instruments, Meters, and Relays Operating at 1000 Volts or Less. Instruments, meters, and relays operat- ing with windings or working parts at 1000 volts or less shall be connected to the equipment grounding conductor as specified in 250.174(A), (B), or (C).
(A) Not on Switchgear or Switchboards. Instruments, meters, and relays not located on switchgear or switchboards operating with windings or working parts at 300 volts or more to ground, and accessible to other than qualified persons, shall have the cases and other exposed metal parts connected to the cquip- ment grounding conductor.
(B) On Switchgear or Dead-Front Switchboards. Instruments, meters, and relays (whether operated from current and poten- tial transformers or connected directly in the circuit) on switch-
gcar or switchboards having no live parts on the front of the panels shall have the cases connected to the equipment grounding conductor.
(C) On Live-Front Switchboards. Instruments, meters, and relays (whether operated from current and potential trans- formers or connected directly in the circuit) on switchboards having exposed live parts on the front of panels shall not have their cases connected to the equipment grounding conductor. Mats of insulating rubber or other approved means of floor insulation shall be provided for the operator where the voltage to ground exceeds 150 volts.
250.176 Cases of Instruments, Meters, and Relays - Operat- ing at Over 1000 Volts. If instruments, meters, and relays have current-carrying parts of over 1000 volts to ground, they shall be isolated by elevation or protected by a barrier(s), grounded metal, or insulating covers or guards. Their cases shall not be connected to the equipment grounding conductor.
Exception: Cases of electrostatic ground detectors shall be permitted to be connected to an equipment grouriding conductor if the internal ground segments of the instrument are connected to the instrument case and grounded and the ground detector is isolated by elevation.
250.178 Instrument Equipment Grounding Conductor. The equipment grounding conductor for secondary circuits of instrument transformers and for instrument cases shall not be smaller than 12 AWG copper or 10 AWG aluminum or copper- clad aluminum. Cases of instrument transformers, instruments, meters, and relays that are mounted directly on grounded metal surfaces of enclosures or grounded metal of switchgear or switchboard panels shall not be required to be connected to an additional equipment grounding conductor.
Part X. Grounding of Systems and Circuits of over 1000 Volts
250.180 General. If systems over 1000 volts are grounded, they shall comply with all applicable requirements of 250.1 through 250.178 and with 250.182 through 250.194, which supplement and modify the preceding sections.
250.182 Derived Neutral Systems. A system neutral point derived from a grounding transformer shall be permitted to be used for grounding systems over 1 kV.
250.184 Solidly Grounded Neutral Systems. Solidly grounded neutral systems shall be permitted to be cither single point grounded or multigrounded neutral.
(A) Neutral Conductor.
(1) Insulation Level. The minimum insulation level for neutral conductors of solidly grounded systems shall be 600 volts.
Exception No. 1: For multigrounded neutral systems as permitted in 250.184(C), bare copper conductors shall be permitted to be used for the neutral conductor of the following:
(1) Service-entrance conductors
(2) Service laterals or underground service conductors
(3) Direct-buried portions of feeders
Exception No. 2: Bare conductors shall be permitted for the neutral conductor of overhead portions installed outdoors.
70-162
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
250.186
ARTICLE 250 - GROUNDING AND BONDING
Exception No. 3: The grounded neutral conductor shall be permitted to be a bare conductor if isolated from phase conductors and protected from physical damage.
Informational Note: See 225.4 for conductor covering where within 3.0 m (10 ft) of any building or other structure.
(2) Ampacity. The neutral conductor shall have an ampacity that is not less than the load imposed and be not less than 331/3 percent of the ampacity of the phase conductors.
Exception: In industrial and commercial premises under engineering supervision, it shall be permissible to size the ampacity of the neutral conductor to not less than 20 percent of the ampacity of the phase conductor.
(B) Single-Point Grounded Neutral System. If a single-point grounded neutral system is used, the following shall apply:
(1) A single-point grounded neutral system shall be permit- ted to be supplied from one of the following:
a. A separately derived system
b. A multigrounded neutral system with an equipment grounding conductor connected to the multigroun- ded neutral conductor at the source of the single- point grounded neutral system
(2) A grounding electrode shall be provided for the system.
(3) A grounding electrode conductor shall connect the grounding electrode to the system neutral conductor.
(4) A bonding jumper shall connect the equipment ground- ing conductor to the grounding electrode conductor.
(5) An equipment grounding conductor shall be provided to cach building, structure, and equipment enclosure.
(6) A neutral conductor shall only be required if phase-to- neutral loads are supplied.
(7) The neutral conductor, if provided, shall be insulated and isolated from carth except at one location.
(8) An equipment grounding conductor shall be run with the phase conductors and shall comply with all of the follow- ing:
a. Shall not carry continuous load
b. Shall be bare, covered, or insulated
c. Shall have ampacity for fault current duty
(C) Multigrounded Neutral Systems. If a multigrounded neutral system is used, the following shall apply:
(1) The neutral conductor of a solidly grounded neutral system shall be permitted to be grounded at more than one point. Grounding shall be permitted at one or more of the following locations:
a. Transformers supplying conductors to a building or other structure
b. Underground circuits if the neutral conductor is cxposed
c. Overhead circuits installed outdoors
(2) The multigrounded neutral conductor shall be grounded at cach transformer and at other additional locations by connection to a grounding electrode.
(3) At least one grounding electrode shall be installed and connected to the multigrounded neutral conductor every 400 m (1300 ft).
(4) The maximum distance between any two adjacent electro- des shall not be more than 400 m (1300 ft).
(5) In a multigrounded shielded cable system, the shielding shall be grounded at cach cable joint that is exposed to personnel contact.
Exception: In a multipoint grounded system, a grounding electrode shall not be required to bond the neutral conductor in an uninterrupted conductor exceeding 400 m (1300 ft) af the only purpose for removing the cable jacket is for bonding the neutral conductor to a grounding electrode.
250.186 Grounding Service-Supplied Alternating-Current Systems.
(A) Systems with a Grounded Conductor at the Service Point. If an ac system is grounded at any point and is provided with a grounded conductor at the service point, a grounded conduc- tor(s) shall be installed and routed with the ungrounded conductors to cach service disconnecting means and shall be connected to cach disconnecting means grounded conduc- tor(s) terminal or bus. A main bonding jumper shall connect the grounded conductor(s) to cach service disconnecting means enclosure. The grounded conductor(s) shall be instal- led in accordance with 250.186(A) (1) through (A) (4). The size of the solidly grounded circuit conductor(s) shall be the larger of that determined by 250.184 or 250.186(A) (1) or (A) (2).
Exception: If two or more service disconnecting means are located in a single assembly listed for use as service equipment, it shall be permitted to connect the grounded conductor(s) to the assembly common grounded conductor(s) terminal or bus. The assembly shall include a main bond- ing jumper for connecting the grounded conductor(s) to the assembly enclosure.'
(1) Sizing for a Single Raceway or Overhead Conductor. The grounded conductor shall not be smaller than the required grounding electrode conductor specified in Table 250.102(C) (1) but shall not be required to be larger than the largest ungrounded service-entrance conductor(s).
(2) Parallel Conductors in Two or More Raceways or Over- head Conductors. If the ungrounded service-entrance conduc- tors are installed in parallel in two or more raceways or as overhead parallel conductors, the grounded conductors shall also be installed in parallel. The size of the grounded conduc- tor in cach raceway or overhead shall be based on the total circular mil arca of the parallel ungrounded conductors in the raceway or overhead, as indicated in 250.186(A) (1), but not smaller than 1/0 AWG.
Informational Note: See 310.10(G) for grounded conductors connected in parallel.
(3) Delta-Connected Service. The grounded conductor of a 3- phase, 3-wire delta service shall have an ampacity not less than that of the ungrounded conductors.
(4) Impedance Grounded Systems. Impedance grounded systems shall be installed in accordance with 250.187.
(B) Systems Without a Grounded Conductor at the Service Point. If an ac system is grounded at any point and is not provi- ded with a grounded conductor at the service point, a supply- side bonding jumper shall be installed and routed with the ungrounded conductors to cach service disconnecting means and shall be connected to cach disconnecting means equip- ment grounding conductor terminal or bus. The supply-side bonding jumper shall be installed in accordance with 250.186(B) (1) through (B) (3).
Exception: If two or more service disconnecting means are located in a single assembly listed for use a.s service equipment, it shall be permitted to connect the supply-side bonding jumper to the assembly common equipment grounding terminal or bus.
2023 Edition NATIONAL ELECTRICAL CODE
70-163
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 250 - GROUNDING AND BONDING
250.186
(1) Sizing for a Single Raceway or Overhead Conductor. The supply-side bonding jumper shall not be smaller than the required grounding electrode conductor specified in Table 250.102(C) (1) but shall not be required to be larger than the largest ungrounded service-entrance conductor(s).
(2) Parallel Conductors in Two or More Raceways or Over- head Conductors. If the ungrounded service-entrance conduc- tors are installed in parallel in two or more raccways or overhead conductors, the supply-side bonding jumper shall also be installed in parallel. The size of the supply-side bonding jumper in cach raceway or overhead shall be based on the total circular mil arca of the parallel ungrounded conductors in the raceway or overhead, as indicated in 250.186(A) (1), but not smaller than 1/0 AWG.
(3) Impedance Grounded Systems. Impedance grounded systems shall be installed in accordance with 250.187.
250.187 Impedance Grounded Systems. Impedance grounded systems in which a grounding impedance device, typically a resistor, limits the ground-fault current shall be permitted if all of the following conditions are met:
(1) The conditions of maintenance and supervision ensure that only qualified persons service the installation.
(2) Ground detectors are installed on the system.
(3) Line-to-neutral loads are not served.
Impedance grounded systems shall comply with 250.187(A) through (D).
(A) Location. The grounding impedance device shall be installed between the grounding electrode conductor and the impedance grounding conductor connected to the system neutral point.
(B) Insulated. The impedance grounding conductor shall be insulated for the maximum neutral voltage.
Exception: A bare impedance grounding conductor shall be permitted if the bare portion of the grounding impedance device and conductor are not in a readily accessible location and securely separated from the ungrounded conductors.
Informational Note: The maximum neutral voltage in a 3-phase wye system is 57.7 percent of the phase-to-phase voltage.
(C) System Neutral Point Connection. The system neutral point shall not be connected to ground, except through the grounding impedance device.
(D) Equipment Grounding Conductors. Equipment ground- ing conductors shall be permitted to be bare and shall be elec- trically connected to the ground bus and grounding electrode conductor.
250.188 Grounding of Systems Supplying Portable or Mobile Equipment. Systems supplying portable or mobile equipment over 1000 volts, other than substations installed on a temporary basis, shall comply with 250.188(A) through (F).
(A) Portable or Mobile Equipment. Portable or mobile equip- ment over 1000 volts shall be supplied from a system having its neutral conductor grounded through an impedance. If a delta- connected system over 1000 volts is used to supply portable or mobile equipment, a system neutral point and associated neutral conductor shall be derived.
(B) Exposed Non-Current-Carrying Metal Parts. Exposed non- current-carrying metal parts of portable or mobile equipment
shall be connected by an equipment grounding conductor to the point at which the system neutral impedance is grounded.
(C) Ground-Fault Current. The voltage developed between the portable or mobile equipment frame and ground by the flow of maximum ground-fault current shall not exceed 100 volts.
(D) Ground-Fault Detection and Relaying. Ground-fault detec- tion and relaying shall be provided to automatically de-energize any component of a system over 1000 volts that has developed a ground fault. The continuity of the equipment grounding conductor shall be continuously monitored so as to automati- cally de-energize the circuit of the system over 1000 volts to the portable or mobile equipment upon loss of continuity of the equipment grounding conductor.
(E) Isolation. The grounding electrode to which the portable or mobile equipment system neutral impedance is connected shall be isolated from and separated in the ground by at least 6.0 m (20 ft) from any other system or equipment grounding electrode, and there shall be no direct connection between the grounding electrodes, such as buried pipe and fence, and so forth.
(F) Trailing Cable and Couplers. Trailing cable and couplers of systems over 1000 volts for interconnection of portable or mobile equipment shall meet the requirements of Part III of Article 400 for cables and 495.65 for couplers.
250.190 Grounding of Equipment.
(A) Equipment Grounding. All non-current-carrying metal parts of fixed, portable, and mobile equipment and associated fences, housings, enclosures, and supporting structures shall be grounded.
Exception: If isolated from ground and located such that any person in contact with ground cannot contart such metal parts when the equip- ment is energized, the metal parts shall not be required to be grounded.
Informational Note: See 250.110, Exception No. 2, for pole- mounted distribution apparatus.
(B) Grounding Electrode Conductor. If a grounding electrode conductor connects non-current-carrying metal parts to ground, the grounding electrode conductor shall be sized in accordance with Table 250.66, based on the size of the largest ungrounded service, feeder, or branch-circuit conductors supplying the equipment. The grounding electrode conductor shall not be smaller than 6 AWG copper or 4 AWG aluminum or copper-clad aluminum.
(C) Equipment Grounding Conductor. Equipment grounding conductors shall comply with 250.190(C) (1) through (C) (3).
(1) General. Equipment grounding conductors that are not an integral part of a cable assembly shall not be smaller than 6 AWG copper or 4 AWG aluminum or copper-clad aluminum.
(2) Shielded Cables. The metallic insulation shield encircling the current-carrying conductors shall be permitted to be used as an equipment grounding conductor, if it is rated for clearing time of ground-fault current protective device operation with- out damaging the metallic shield. The metallic tape insulation shield and drain wire insulation shield shall not be used as an equipment grounding conductor for solidly grounded systems.
70-164
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 250 - GROUNDING AND BONDING
250.194
(3) Sizing. Equipment grounding conductors shall be sized in accordance with Table 250.122 based on the current rating of the fuse or the overcurrent setting of the protective relay.
Informational Note: The overcurrent rating for a circuit breaker is the combination of the current transfonner ratio and the current pickup setting of the protective relay.
250.191 Grounding System at Alternating-Current Substations. For ac substations, the grounding system shall be in accordance with Part III of this article.
Informational Note: See IEEE 80, IEEE Guide for Safety in AC. Substation Grounding, for further information on outdoor ac substation grounding.
250.194 Grounding and Bonding of Fences and Other Metal Structures. Metal fences enclosing, and other metal structures in or surrounding, a substation with exposed electrical conduc- tors and equipment shall be grounded and bonded to limit step, touch, and transfer voltages.
(A) Metal Fences. If metal fences are located within 5 m (16 ft) of the exposed electrical conductors or equipment, the fence shall be bonded to the grounding electrode system with wirc-type bonding jumpers as follows:
(1) Bonding jumpers shall be installed at cach fence corner and at maximum 50 m (160 ft) intervals along the fence.
(2) If barc overhead conductors cross the fence, bonding jumpers shall be installed on cach side of the crossing.
(3) Gates shall be bonded to the gate support post, and cach gate support post shall be bonded to the grounding elec- trode system.
(4) Any gate or other opening in the fence shall be bonded across the opening by a buried bonding jumper.
(5) The grounding grid or grounding electrode systems shall be extended to cover the swing of all gates.
(6) The barbed wire strands above the fence shall be bonded to the grounding electrode system.
Alternate designs performed under engineering supervision shall be permitted for grounding or bonding of metal fences.
Informational Note No. 1: A nonconducting fence or section may provide isolation for transfer of voltage to other areas.
Informational Note No. 2: See IEEE 80, IEEE Guide for Safety In AC. Substation Grounding, for design and installation of fence grounding.
(B) Metal Structures. All exposed conductive metal structures, including guy wires within 2.5 m (8 ft) vertically or 5 m (16 ft) horizontally of exposed conductors or equipment and subject to contact by persons, shall be bonded to the grounding elec- trode systems in the arca.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-165
CHAPTER 3
ARTICLE 300 -GENERAL REQUIREMENTS FOR WIRING METHODS AND MATERIALS
Chapter 3 Wiring Methods and Materials
ARTICLE 300 General Requirements for Wiring Methods and Materials
300.1 Scope.
(A) All Wiring Installations. This article covers general requirements for wiring methods and materials for all wiring installations unless modified by other articles in Chapter 3.
(B) Integral Parts of Equipment. The requirements of this article are not intended to apply to the conductors that form an integral part of equipment, such as motors, controllers, motor control centers, or factory-assembled control equipment or listed utilization equipment.
(C) Metric Designators and Trade Sizes. Metric designators and trade sizes for conduit, tubing, and associated fittings and accessories shall be in accordance with Table 300.1 (C).
300.2 Limitations.
(A) Voltage. Wiring methods specified in Chapter 3 shall be used for 1000 volts ac, 1500 volts dc, nominal, or less where not specifically limited elsewhere in Chapter 3. They shall be permitted for over 1000 volts ac, 1500 volts dc, nominal, where specifically permitted elsewhere in this Code.
(B) Temperature. Temperature limitation of conductors shall be in accordance with 310.14(A) (3).
300.3 Conductors.
(A) Single Conductors. Single conductors specified in Table 310.4(1) shall only be permitted where installed as part of a recognized wiring method specified in Chapter 3.
Exception: Individual conductors shall be permitted where installed as separate overhead conductors in accordance with 225.6.
Table 300.1(C) Metric Designators and Trade Sizes
Metric Designator
Trade Size
12
16
1/2
21
27
1
35
11/4
41
11/2
53
2
63
21/2
78
3
91
103
4
129
5
155
6
Note: The metric designators and trade sizes are for identification purposes only and are not actual dimensions.
(B) Conductors of the Same Circuit. All conductors of the same circuit and, where used, the grounded conductor and all equipment grounding conductors and bonding conductors shall be contained within the same raceway, conduit body, auxiliary gutter, cable tray, cablebus assembly trench, cable, or cord unless otherwise permitted in accordance with 300.3(B) (1) through (B)(4).
(1) Paralleled Installations. Conductors shall be permitted to be run in parallel in accordance with 310.10(G). The require- ment to run all circuit conductors within the same raceway, auxiliary gutter, cable tray, trench, cable, or cord shall apply separately to cach portion of the paralleled installation, and the equipment grounding conductors shall comply with 250.122. Connections, taps, or extensions made from paral- leled conductors shall connect to all conductors of the paral- leled set, grounded and ungrounded, as applicable. Parallel runs in cable trays shall comply with 392.20(C).
Exception: Conductors installed in nonmetallic raceways run under- ground shall be permitted to be arranged as isolated phase, neutral, and grounded conductor installations. The raceways shall be installed in close proximity, and the isolated phase, neutral, and grounded conductors shall comply with 300.20(B).
(2) Grounding and Bonding Conductors. Equipment ground- ing conductors shall be permitted to be installed outside a race- way or cable assembly in accordance with 250.130(C) for certain existing installations or in accordance with 250.134, Exception No. 2, for dc circuits. Equipment bonding conduc- tors shall be permitted to be installed on the outside of race- ways in accordance with 250.102(E).
(3) Nonferrous Wiring Methods. Conductors in wiring meth- ods with a nonmetallic or other nonmagnetic sheath, where run in different raceways, auxiliary gutters, cable trays, trenches, cables, or cords, shall comply with 300.20(B). Conductors in single-conductor Type .VI cable with a nonmag- netic sheath shall comply with 332.31. Conductors of single- conductor Type MC cable with a nonmagnetic sheath shall comply with 330.31, 330.116, and 300.20(B).
(4) Column-Width Panelboard Enclosures. Where an auxiliary gutter runs between a column-width panelboard and a pull box, and the pull box includes neutral terminations, the neutral conductors of circuits supplied from the panelboard shall be permitted to originate in the pull box.
(C) Conductors of Different Systems.
(1) 1000 Volts ac, 1500 volts de, Nominal, or Less. Conductors of ac and dc circuits rated 1000 volts ac, 1500 volts dc, nominal, or less shall be permitted to occupy the same equipment wiring enclosure, cable, or raceway. All conductors shall have an insu- lation rating cqual to at least the maximum circuit voltage applied to any conductor within the enclosure, cable, or race- way.
Secondary wiring to electric-discharge lamps of 1000 volts ac, 1500 volts de, or less, if insulated for the secondary voltage involved, shall be permitted to occupy the same luminaire, sign, or outline lighting enclosure as the branch-circuit conductors.
70-166
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
300.4
ARTICLE 300 -GENERAL REQUIREMENTS FOR WIRING METHODS AND MATERIALS
Informational Note No. 1: See 725.136(A) for Class 2 and Class 3 circuit conductors.
Informational Note No. 2: See 690.31 (B) for photovoltaic source and output circuits.
(2) Over 1000 Volts ac, 1500 Volts de, Nominal. Conductors of circuits rated over 1000 volts ac, 1500 volts dc, nominal, shall not occupy the same equipment wiring enclosure, cable, or raceway with conductors of circuits rated 1000 volts ac, 1500 volts de, nominal, or less unless permitted in accordance with 305.4.
300.4 Protection Against Physical Damage. Where subject to physical damage, conductors, raceways, and cables shall be protected.
(A) Cables and Raceways Through Wood Members.
(1) Bored Holes. In both exposed and concealed locations, where a cable- or raceway-type wiring method is installed through bored holes in joists, rafters, or wood members, holes shall be bored so that the edge of the hole is not less than 32 mm (11/4 in.) from the edges of the wood member. Where this distance cannot be maintained, the cable or raceway shall be protected from penetration by screws or nails by a steel plate(s) or bushing(s) at least 1.6 mm (Vis in.) thick, and of appropriate length and width, installed to cover the arca of the wiring.
Exception No. 1: Steel plates shall not be required to protect rigid metal conduit, intermediate metal conduit, rigid PVC conduit, RTRC, or electrical metallic tubing.
Exception No. 2: A listed and marked steel plate less than 1.6 mm (1/16 in.) thick that provides equal or better protection against nail or screw penetration shall be permitted.
(2) Notches in Wood. Where there is no objection because of weakening the building structure, in both exposed and concealed locations, cables or raceways shall be permitted to be laid in notches in wood studs, joists, rafters, or other wood members where the cable or raceway at those points is protec- ted from penetration by nails or screws by a steel plate at least 1.6 mm (V16 in.) thick, and of appropriate length and width, installed to cover the area of the wiring. The steel plate shall be installed before the building finish is applied.
Exception No. 1: Steel plates shall not be required to protect rigid metal conduit, intermediate metal conduit, rigid nometallic conduit, or elec- trical metallic tubing.
Exception No. 2: A listed and marked steel plate less than 1.6 mm (1/16 in.) thick that provides equal or better protection against nail or screw penetration shall be permitted.
(B) Nonmetallic-Sheathed Cables and Electrical Nonmetallic Tubing Through Metal Framing Members.
(1) Nonmetallic-Sheathed Cable. In both exposed and concealed locations where nonmetallic-shcathed cables pass through cither factory- or field-punched, cut, or drilled slots or holes in metal members, the cable shall be protected by listed bushings or listed grommets covering all metal edges that are securely fastened in the opening prior to installation of the cable.
(2) Nonmetallic-Sheathed Cable and Electrical Nonmetallic Tubing. Where nails or screws are likely to penetrate nonmetallic-shcathed cable or electrical nonmetallic tubing, a
steel sleeve, steel plate, or steel clip not less than 1.6 mm (Vis in.) in thickness shall be used to protect the cable or tubing.
Exception: A listed and marked steel plate less than 1.6 mm (1/16 in.) thick that provides equal or better protection against nail or screw pene- tration shall be permitted.
(C) Cables Through Spaces Behind Panels Designed to Allow Access. Cables or raceway-type wiring methods, installed behind panels designed to allow access shall be supported according to their applicable articles.
(D) Cables and Raceways Parallel to Framing Members and Furring Strips. In both exposed and concealed locations, where a cable- or raceway-type wiring method is installed paral- lel to framing members, such as joists, rafters, or studs, or is installed parallel to furring strips, the cable or raceway shall be installed and supported so that the nearest outside surface of the cable or raceway is not less than 32 mm (11/4 in.) from the nearest edge of the framing member or furring strips where nails or screws are likely to penetrate. Where this distance cannot be maintained, the cable or raceway shall be protected from penetration by nails or screws by a steel plate, sleeve, or equivalent at least 1.6 mm (1/16 in.) thick.
Exception No. 1: Steel plates, sleeves, or the equivalent shall not be required to protect rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, or electrical metallic tubing.
Exception No. 2: For concealed work in finished buildings, or finished panels for prefabricated buildings where such supporting is impractica- ble, it shall be permissible to fish the cables between access points.
Exception No. 3: A listed and marked steel plate less than 1.6 mm (1/16 in.) thick that provides equal or better protection against nail or screw penetration shall be permitted.
(E) Cables, Raceways, or Boxes Installed in or Under Metal- Corrugated Roof Decking. A cable, raceway, or box, installed in exposed or concealed locations under metal-corrugated sheet roof decking, shall be installed and supported so there is not less than 38 mm (11/2 in.) measured from the lowest surface of the roof decking to the top of the cable, raceway, or box. A cable, raceway, or box shall not be installed in concealed loca- tions in metal-corrugated, sheet decking-type roof.
Informational Note: Roof decking material is often repaired or replaced after the initial raceway or cabling and roofing installa- tion and might be penetrated by screws or other mechanical devices designed to provide "hold down" strength of the water- proof membrane or roof insulating material.
Exception No. 1: Rigid metal conduit and intermediate metal conduit, with listed steel or malleable iron fittings and boxes, shall not be required to comply with 300.4(E).
Exception No. 2: The 38 mm (1'/in.) spacing is not required where metal-corrugated sheet roof decking is covered with a minimum thick- ness 50 mm (2 in.) concrete slab, measured from the top of the corruga- ted roofing.
(F) Cables and Raceways Installed in Shallow Grooves. Cable- or raceway-type wiring methods installed in a groove, to be covered by wallboard, siding, paneling, carpeting, or similar finish, shall be protected by 1.6 mm (V16 in.) thick steel plate, sleeve, or equivalent or by not less than 32-mm (11/4-in.) frec space for the full length of the groove in which the cable or raceway is installed.
2023 Edition NATIONAL ELECTRICAL CODE
70-167
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
300.4
ARTICLE 300-GENERAL REQUIREMENTS FOR WIRING METHODS AND MATERIALS
Exception No. 1: Steel plates, sleeves, or the equivalent shall not be required to protect rigid metal conduit, intermediate metal conduit, rigid PVC conduit, RT RC, or electrical metallic tubing.
Exception No. 2: A listed and marked steel plate less than 1.6 mm (1/16 in.) thick that provides equal or better protection against nail or screw penetration shall be permitted.
(G) Fittings. Where raceways contain 4 AWG or larger insula- ted circuit conductors, and these conductors enter a cabinet, a box, an enclosure, or a raceway, prior to the installation of conductors, the conductors shall be protected in accordance with any of the following:
(1) An identified fitting providing a smoothly rounded insu- lating surface
(2) A listed metal fitting that has smoothly rounded edges
(3) Separation from the fitting or raceway using an identified insulating material that is securely fastened in place
(4) Threaded hubs or bosses that are an integral part of a cabinet, box, enclosure, or raceway providing a smoothly rounded or flared entry for conductors
Conduit bushings constructed wholly of insulating material shall not be used to secure a fitting or raceway. The insulating fitting or insulating material shall have a temperature rating not less than the insulation temperature rating of the installed conductors.
(H) Structural Joints. A listed expansion/deflection fitting or other approved means shall be used where a raceway crosses a structural joint intended for expansion, contraction, or deflec- tion, used in buildings, bridges, parking garages, or other struc- turcs.
300.5 Underground Installations.
(A) Minimum Cover Requirements. Direct-buried cable, conduit, or other raceways shall be installed to meet the mini- mum cover requirements of Table 300.5(A).
(B) Wet Locations. The interior of enclosures or raceways installed underground shall be considered to be a wet location. Insulated conductors and cables installed in these enclosures or raccways in underground installations shall comply with 310.10(C).
(C) Underground Cables and Conductors Under Buildings. Underground cable and conductors installed under a building shall be in a raceway.
Exception No. 1: Type MI cable shall be permitted under a building without installation in a raceway where embedded in concrete, fill, or other masonry in accordance with 332. 10(6) or in underground runs where suitably protected against physical damage and corrosive condi- tions in accordance with 332. 10(10).
Exception No. 2: Type MC cable listed for direct burial or concrete encasement shall be permitted under a building without installation in a raceway in accordance with 330.10(A)(5) and in wet locations in accordance with 330.10(A)(11).
(D) Protection from Damage. Conductors and cables shall be protected from damage in accordance with 300.5(D) (1) through (D)(4).
(1) Emerging from Grade. Dircct-buried conductors and cables emerging from grade and specified in Columns 1 and 4 of Table 300.5(A) shall be protected by enclosures or raccways extending from the minimum cover distance below grade
required by 300.5(A) to a point at least 2.5 m (8 ft) above finished grade. In no case shall the protection be required to cxcced 450 mm (18 in.) below finished gradc.
(2) Conductors Entering Buildings. Conductors entering a building shall be protected to the point of entrance.
(3) Service Conductors. Underground service conductors that are not encased in concrete and that are buried 450 mm (18 in.) or more below grade shall have their location identi- ficd by a warning ribbon that is placed in the trench at least 300 mm (12 in.) above the underground installation.
(4) Enclosure or Raceway Damage. Where the enclosure or raceway is subject to physical damage, the conductors shall be installed in electrical metallic tubing, rigid metal conduit, inter- mediate metal conduit, RTRC-XW, Schedule 80 PVC conduit, or equivalent.
(E) Splices and Taps. Direct-buried conductors or cables shall be permitted to be spliced or tapped without the use of splice boxes. The splices or taps shall be made in accordance with 110.14(B).
(F) Backfill. Backfill that contains large rocks, paving materi- als, cinders, large or sharply angular substances, or corrosive material shall not be placed in an excavation where materials might damage raceways, cables, conductors, or other substruc- tures or prevent adequate compaction of fill or contribute to corrosion of raceways, cables, or other substructures.
Where necessary to prevent physical damage to the raceway, cable, or conductor, protection shall be provided in the form of granular or selected material, suitable running boards, suitable sleeves, or other approved means.
(G) Raceway Seals. Conduits or raccways through which mois- turc might contact live parts shall be scaled or plugged at cither or both ends. Spare or unused raceways shall also be scaled. Scalants shall be identified for use with the cable insula- tion, conductor insulation, bare conductor, shield, or other components.
Informational Note: Presence of hazardous gases or vapors might also necessitate the sealing of underground conduits or raceways entering buildings.
(H) Bushing. A bushing, or terminal fitting, with an integral bushed opening shall be used at the end of a conduit or other raceway that terminates underground where the conductors or cables emerge as a direct burial wiring method. A scal incorpo- rating the physical protection characteristics of a bushing shall be permitted to be used in licu of a bushing.
(I) Conductors of the Same Circuit. All conductors of the same circuit and, where used, the grounded conductor and all equipment grounding conductors shall be installed in the same raceway or cable or shall be installed in close proximity in the same trench.
Exception No. 1: Conductors shall be permitted to be installed in paral- lel in raceways, multiconductor cables, or direct-buried single conductor cables. Each raceway or multiconductor cable shall contain all conduc- tors of the same circuit, including equipment grounding conductors. Each direct-buried single conductor cable shall be located in close prox- imity in the trench to the other single conductor cables in the same parallel set of conductors in the circuit, including equipment grounding conductors.
70-168
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
300.5
ARTICLE 300 -GENERAL REQUIREMENTS FOR WIRING METHODS AND MATERIALS
Table 300.5(A) Minimum Cover Requirements, 0 to 1000 Volts ac, 1500 Volts de, Nominal, Burial in Millimeters (Inches)
Type of Wiring Method or Circuit
Column 1 Direct Burial Cables or Conductors
Column 2 Rigid Metal Conduit or Intermediate Metal Conduit
Column 3 Electrical Metallic Tubing, Nonmetallic Raceways Listed for Direct Burial Without Concrete Encasement, or Other Approved Raceways
Column 4 Residential Branch Circuits Rated 120 Volts or Less with GFCI Protection and Maximum Overcurrent Protection of 20 Amperes
Column 5 Circuits for Control of Irrigation and Landscape Lighting Limited to Not More Than 30 Volts and Installed with Type UF or in Other Identified Cable or Raceway
Location of Wiring Method or Circuit
mm
in.
mm
in.
mm
in.
mm
in.
mm
in.
All locations not specified below
600 24
150
6
450
18
300
12
15012
61.2
In trench below 50 mm (2 in.) thick concrete or equivalent
450 18
150
6
300
12
150
6
150
6
Under a building
0 0 (in raceway or Type MC or Type MI cable identified for direct burial)
0 0 (in raceway or Type MC or Type MI cable identified for direct burial)
0 0 (in raceway or Type MC or Type MI cable identified for direct burial)
Under minimum of 102 mm (4 in.) thick concrete exterior slab with no vehicular traffic and the slab extending not less than 152 mm (6 in.) beyond the underground installation
6 (direct burial) 100 4 (in raceway)
150
6 (direct burial) 100
4 (in raceway)
Under streets, highways, road.s, alleys, driveways, and parking lots
600
24
600 24
600
24
600
24
600
24
One- and two-family dwelling driveways and outdoor parking areas, and used only for dwelling- related purposes
450 18
450
18
450
18
300
12
450
18
In or under airport runways, including adjacent areas where trespassing is prohibited
450 18
450
18
450
18
450 18
450
18
1A lesser depth shall be permitted where specified in the installation instructions of a listed low-voltage lighting system.
2A depth of 150 mm (6 in.) shall be permitted for pool, spa, and fountain lighting, installed in a nonmetallic raceway, limited to not more than 30 volts where part of a listed low-voltage lighting system.
Notes:
1. Cover shall be defined as the shortest distance in mm (in.) measured between a point on the top surface of any direct-buried conductor, cable, conduit, or other raceway and the top surface of finished grade, concrete, or similar cover.
2. Raceways approved for burial only where concrete encased shall require a concrete envelope not less than 50 mm (2 in.) thick.
3. Lesser depths shall be permitted where cables and conductors rise for terminations or splices or where access is otherwise required.
4. Where one of the wiring method types listed in Columns 1 through 3 is used for one of the circuit types in Columns 4 and 5, the shallowest depth of burial shall be permitted.
5. Where solid rock prevents compliance with the cover depths specified in this table, the wiring shall be installed in a metal raceway, or a nonmetallic raceway permitted for direct burial. The raceways shall be covered by a minimum of 50 mm (2 in.) of concrete extending down to rock. 6. Directly buried electrical metallic tubing (EMT) shall comply with 358.10.
Exception No. 2: Isolated phase, polarity, grounded conductor, and equipment grounding and bonding conductor installations shall be permitted in nonmetallic raceways or cables with a nonmetallic covering or nonmagnetic sheath in close proximity where conductors are paral- leled as permitted in 310.10(G), and where the conditions of 300.20(B) are met.
(J) Earth Movement. Where direct-buried conductors, race- ways, or cables are subject to movement by settlement or frost, direct-buried conductors, raceways, or cables shall be arranged
so as to prevent damage to the enclosed conductors or to equipment connected to the raceways.
Informational Note: This section recognizes "S" loops in under- ground direct burial cables and conductors to raceway transi- tions, expansion fittings in raceway risers to fixed equipment, and, generally, the provision of flexible connections to equip- ment subject to settlement or frost heaves.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-169
0
e
0
450
18
100
4
100
150
300.5
ARTICLE 300 -GENERAL REQUIREMENTS FOR WIRING METHODS AND MATERIALS
(K) Directional Boring. Cables or raceways installed using directional boring equipment shall be approved for the purposc.
300.6 Protection Against Corrosion and Deterioration. Racc- ways, cable trays, cablebus, auxiliary gutters, cable armor, boxes, cable sheathing, cabinets, enclosures (other than surrounding fences and walls), elbows, couplings, fittings, supports, and support hardware shall be of materials suitable for the environment in which they are to be installed.
(A) Ferrous Metal Equipment. Ferrous metal raceways, cable trays, cablebus, auxiliary gutters, cable armor, boxes, cable sheathing, cabinets, enclosures (other than surrounding fences and walls), elbows, couplings, nipples, fittings, supports, and support hardware shall be suitably protected against corrosion inside and outside (except threads at joints) by a coating of approved corrosion-resistant material. Where corrosion protec- tion is necessary and the conduit is threaded anywhere other than at the factory where the product is listed, the threads shall be coated with an approved electrically conductive, corrosion- resistant compound.
Exception: Stainless steel shall not be required to have protective coat- ings.
(1) Protected from Corrosion Solely by Enamel. Where protected from corrosion solely by enamel, ferrous metal race- ways, cable trays, cablebus, auxiliary gutters, cable armor, boxes, cable sheathing, cabinets, enclosures (other than surrounding fences and walls), elbows, couplings, nipples, fittings, supports, and support hardware shall not be used outdoors or in wet locations as described in 300.6(D).
(2) Organic Coatings on Boxes or Cabinets. Where boxes, cabinets, or enclosures (other than surrounding fences and walls) have an approved system of organic coatings and are marked "Raintight," "Rainproof," or "Outdoor Typc," they shall be permitted outdoors.
(3) In Concrete or in Direct Contact with the Earth. Ferrous metal raceways, cable armor, boxes, cable sheathing, cabinets, enclosures (other than surrounding fences and walls), elbows, couplings, nipples, fittings, supports, and support hardware shall be permitted to be installed in concrete, in direct contact with the carth, or in arcas subject to severe corrosive influences where made of material approved for the condition or where provided with corrosion protection approved for the condition.
(B) Aluminum Metal Equipment. Aluminum raccways, cable trays, cablebus, auxiliary gutters, cable armor, boxes, cable sheathing, cabinets, enclosures (other than surrounding fences and walls), elbows, couplings, nipples, fittings, supports, and support hardware embedded or encased in concrete or in direct contact with the carth shall be provided with supplemen- tary corrosion protection.
(C) Nonmetallic Equipment. Nonmetallic raccways, cable trays, cablebus, auxiliary gutters, boxes, cables with a nonmetal- lic outer jacket and internal metal armor or jacket, cable sheathing, cabinets, enclosures (other than surrounding fences and walls), elbows, couplings, nipples, fittings, supports, and support hardware shall be made of material approved for the condition and shall comply with 300.6(C) (1) and (C)(2) as applicable to the specific installation.
(1) Exposed to Sunlight. Where exposed to sunlight, the mate- rials shall be listed as sunlight resistant or shall be identified as sunlight resistant.
(2) Chemical Exposure. Where subject to exposure to chemi- cal solvents, vapors, splashing, or immersion, materials or coat- ings shall cither be inherently resistant to chemicals based on their listing or be identified for the specific chemical reagent.
(D) Indoor Wet Locations. In portions of dairy processing facilities, laundries, canneries, and other indoor wet locations, and in locations where walls are frequently washed or where there are surfaces of absorbent materials, such as damp paper or wood, the entire wiring system, where installed exposed, including all boxes, cabinets, enclosures (other than surround- ing fences and walls), fittings, raceways, and cable used there- with, shall be mounted so that there is at least a 6 mm (1/4 in.) airspace between it and the wall or supporting surface.
Exception: Nonmetallic raceways, boxes, and fittings shall be permitted to be installed without the airspace on a concrete, masonry, tile, or simi- lar surface.
Informational Note: In general, areas where acids and alkali chemicals are handled and stored might present such corrosive conditions, particularly when wet or damp. Severe corrosive conditions might also be present in portions of meatpacking plants, tanneries, glue houses, and some stables; in installations immediately adjacent to a seashore and swimming pool areas; in areas where chemical deicers are used; and in storage cellars or rooms for hides, casings, fertilizer, salt, and bulk chemicals.
300.7 Raceways Exposed to Different Temperatures.
(A). Sealing. Where portions of a raceway or sleeve are known to be subjected to different temperatures, and where condensa- tion is known to be a problem, as in cold storage arcas of build- ings or where passing from the interior to the exterior of a building, the raceway or sleeve shall be scaled to prevent the circulation of warm air to a colder section of the raceway or sleeve. Sealants shall be identified for use with cable insulation, conductor insulation, a bare conductor, a shield, or other components. An explosionproof scal shall not be required for this purpose.
(B) Expansion, Expansion-Deflection, and Deflection Fittings. Raccways shall be provided with expansion, expansion- deflection, or deflection fittings where necessary to compen- sate for thermal expansion, deflection, and contraction.
Informational Note No. 1: Table 352.44(A) and Table 355.44 provide the expansion information for polyvinyl chloride (PVC) and for reinforced therinosetting resin conduit (RTRC), respec- tively. A nominal number for steel conduit can be determined by multiplying the expansion length in Table 352.44(A) by 0.20. The coefficient of expansion for steel electrical metallic tubing, intermediate metal conduit, and rigid metal conduit is 1.170 x 103 (0.00001 17 mm per mm of conduit for each  in tempera- ture change) [0.650 x 10° (0.0000065 in. per in. of conduit for each OF in temperature change)].
A nominal number for aluminum conduit and aluminum electrical metallic tubing can be determined by multiplying the expansion length in Table 352.44(A) by 0.40. The coefficient of expansion for aluminum electrical metallic tubing and alumi- num rigid metal conduit is 2.34 x 10° (0.0000234 mm per mm of conduit for each  in temperature change) [1.30 x 10° (0.000013 in. per in. of conduit for each OF in temperature change)].
Informational Note No. 2: See NEMA FB 2.40-2019, Installation Guidelines for Expansion and Expansion/Deflection Fittings, for
70-170
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
300.15
ARTICLE 300 -GENERAL REQUIREMENTS FOR WIRING METHODS AND MATERIALS
further information on expansion and expansion deflection fittings.
300.8 Installation of Conductors With Other Systems. Racc- ways or cable trays containing electrical conductors shall not contain any pipe, tube, or cqual for steam, water, air, gas, drain- age, or any service other than electrical.
300.9 Raceways in Wet Locations Above Grade. Where race- ways are installed in wet locations above grade, the interior of these raceways shall be considered to be a wet location. Insula- ted conductors and cables installed in raceways in wet locations above grade shall comply with 310.10(C).
300.10 Electrical Continuity of Metal Raceways, Cable Armor, and Enclosures. Metal raceways, cable armor, and other metal enclosures for conductors shall be metallically joined together into a continuous electrical conductor and shall be connected to all boxes, fittings, and cabinets to provide effective electrical continuity. Unless specifically permitted elsewhere in this Code, raceways and cable assemblies shall be mechanically secured to boxes, fittings, cabinets, and other enclosures.
Exception No. 1: Short sections of raceways used to provide support or protection of cable assemblies from physical damage shall not be required to be made electrically continuous.
Exception No. 2: Equipment enclosures to be isolated, as permitted by 250.96(B), shall not be required to be metallically joined to the metal raceway.
300.11 Securing and Supporting.
(A) Secured in Place. Raccways, cable assemblies, boxes, cabi- nets, and fittings shall be securely fastened in place.
(B) Wiring Systems Installed Above Suspended Ceilings. Support wires that do not provide secure support shall not be the sole support. Support wires and associated fittings that provide secure support and that are installed in addition to the ceiling grid support wires shall be permitted as the sole support. Where independent support wires are used, they shall be secured at both ends. Cables and raceways shall not be supported by ceiling grids.
(1) Fire-Rated Assemblies. Wiring located within the cavity of a fire-rated floor-ceiling or roof-ceiling assembly shall not be secured to, or supported by, the ceiling assembly, including the ceiling support wires. An independent means of secure support shall be provided and shall be permitted to be attached to the assembly. Where independent support wires are used, they shall be distinguishable by color, tagging, or other effective means from those that are part of the fire-rated design.
Exception: The ceiling support system shall be permitted to support wiring and equipment that have been tested as part of the fire-rated assembly.
Informational Note: See ASTM E119, Standard Test Methods for Fire Tests of Building Construction and Materials, for one method of testing to determine fire rating.
(2) Non-Fire-Rated Assemblies. Wiring located within the cavity of a non-fire-rated floor-ceiling or roof-ceiling assembly shall not be secured to, or supported by, the ceiling assembly, including the ceiling support wires. An independent means of secure support shall be provided and shall be permitted to be attached to the assembly. Where independent support wires are used, they shall be distinguishable by color, tagging, or other effective means.
Exception: The ceiling support system shall be permitted to support branch-circuit wiring and associated equipment where installed in accordance with the ceiling system manufacturer's instructions.
(C) Raceways Used as Means of Support. Raccways shall be used only as a means of support for other raceways, cables, or nonelectrical equipment under any of the following condi- tions:
(1) Where the raceway or means of support is identified as a means of support
(2) Where the raceway contains power supply conductors for electrically controlled equipment and is used to support Class 2 or Class 3 circuit conductors or cables that are solely for the purpose of connection to the equipment control circuits
(3) Where the raceway is used to support boxes or conduit bodies in accordance with 314.23 or to support lumin- aires in accordance with 410.36(E)
(D) Cables Not Used as Means of Support. Cable wiring meth- ods shall not be used as a means of support for other cables, raceways, or nonelectrical equipment.
300.12 Mechanical Continuity - Raceways and Cables. Racc- ways, cable armors, and cable sheaths shall be continuous between cabinets, boxes, conduit bodies, fittings, or other enclosures or outlets.
Exception No. 1: Short sections of raceways used to provide support or protection of cable assemblies from physical damage shall not be required to be mechanically continuous.
Exception No. 2: Raceways and cables installed into the bottom of open bottom equipment, such as switchboards, motor control centers, and floor or pad-mounted transformers, shall not be required to be mechani- cally secured to the equipment.
300.13 Mechanical and Electrical Continuity - Conductors.
(A) General. Conductors in raccways shall be continuous between outlets, boxes, devices, and so forth. There shall be no splice or tap within a raceway unless permitted by 300.15, 368.56(A), 376.56, 378.56, 384.56, 386.56, 388.56, or 390.56.
(B) Device Removal. In multiwire branch circuits, the continuity of a grounded conductor shall not depend on device connections such as lampholders, receptacles, and so forth where the removal of such devices would interrupt the continuity.
300.14 Length of Free Conductors at Outlets, Junctions, and Switch Points. At least 150 mm (6 in.) of free conductor, mcas- ured from the point in the box where it emerges from its race- way or cable sheath, shall be left at cach outlet, junction, and switch point for splices or the connection of luminaires or devi- ces. The 150 mm (6 in.) frec conductor shall be permitted to be spliced or unspliced. Where the opening to an outlet, junc- tion, or switch point is less than 200 mm (8 in.) in any dimen- sion, cach conductor shall be long enough to extend at least 75 mm (3 in.) outside the opening.
Exception: Conductors that are not spliced or terminated at the outlet, junction, or switch point shall not be required to comply with 300.14.
300.15 Boxes, Conduit Bodies, or Fittings - Where Required. A box shall be installed at cach outlet and switch point for concealed knob-and-tube wiring.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-171
300.15
ARTICLE 300 -GENERAL REQUIREMENTS FOR WIRING METHODS AND MATERIALS
Fittings and connectors shall be used only with the specific wiring methods for which they are designed and listed.
Where the wiring method is conduit, tubing, Type AC cable, Type MC cable, Type MI cable, nonmetallic-shcathed cable, or other cables, a box or conduit body shall be installed at cach outlet point, switch point, conductor splice point, conductor junction point, conductor termination point, wiring method transition point, or conductor pull point, unless otherwise permitted in 300.15(A) through (L).
(A) Wiring Methods with Interior Access. A box or conduit body shall not be required for cach splice, junction, switch, pull, termination, or outlet points in wiring methods with removable covers, such as wireways, multioutlet assemblies, auxiliary gutters, and surface raceways. The covers shall be accessible after installation.
(B) Equipment. An integral junction box or wiring compart- ment as part of approved equipment shall be permitted in licu of a box.
(C) Protection. A box or conduit body shall not be required where cables enter or exit from conduit or tubing that is used to provide cable support or protection against physical damage. A fitting shall be provided on the end(s) of the conduit or tubing to protect the cable from abrasion.
(D) Type MI Cable. A box or conduit body shall not be required where accessible fittings are used for straight-through splices in mineral-insulated metal-shcathed cable.
(E) Integral Enclosure. A wiring device with integral enclosure identified for the use, having brackets that securely fasten the device to walls or ceilings of conventional on-site frame construction, for use with nonmetallic-shcathed cable, shall be permitted in lieu of a box or conduit body.
Informational Note: See 334.30(C); 545.10; 550.15(I); 551.47(E), Exception No. 1; and 552.48(E), Exception No. 1.
(F) Fitting. A fitting identified for the use shall be permitted in licu of a box or conduit body where conductors are not spliced or terminated within the fitting. The fitting shall be accessible after installation, unless listed for concealed installa- tion.
(G) Direct-Buried Conductors and Cables. As permitted in 300.5(E), a box or conduit body shall not be required for spli- ces and taps in direct-buried conductors and cables.
(H) Insulated Devices. As permitted in 334.40(B), a box or conduit body shall not be required for insulated devices supplied by nonmetallic-shcathed cable.
(I) Enclosures. A box or conduit body shall not be required where a splice, switch, terminal, or pull point is in a cabinet or cutout box, in an enclosure for a switch or overcurrent device as permitted in 312.8, in a motor controller as permitted in 430.10(A), or in a motor control center.
(J) Luminaires. A box or conduit body shall not be required where a luminaire is used as a raceway as permitted in 410.64.
(K) Embedded. A box or conduit body shall not be required for splices where conductors are embedded as permitted in 424.40, 424.41 (D), 426.22(C), 426.24(A), and 427.19(A).
(L) Manholes and Handhole Enclosures. A box or conduit body shall not be required for conductors in manholes or
handhole enclosures, except where connecting to electrical equipment. The installation shall comply with Part V of Article 110 for manholes, and 314.30 for handhole enclosures.
300.16 Raceway or Cable to Open or Concealed Wiring.
(A) Box, Conduit Body, or Fitting. A box, conduit body, or terminal fitting having a separately bushed hole for cach conductor shall be used wherever a change is made from conduit, electrical metallic tubing, electrical nonmetallic tubing, nonmetallic-shcathed cable, Type AC cable, Type MC cable, or mineral-insulated, metal-shcathed cable and surface raceway wiring to open wiring or to concealed knob-and-tube wiring. A fitting used for this purpose shall contain no taps or splices and shall not be used at luminaire outlets. A conduit body used for this purpose shall contain no taps or splices unless it complies with 314.16(C) (2).
(B) Bushing. A bushing shall be permitted in licu of a box or terminal where the conductors emerge from a raceway and enter or terminate at equipment, such as open switchboards, unenclosed control equipment, or similar equipment. The bushing shall be of the insulating type for other than Icad- shcathed conductors.
300.17 Number and Size of Conductors and Cables in Race- way. The number and size of conductors and cables in any raceway shall not be more than will permit dissipation of the heat and ready installation or withdrawal of the conductors or cables without damage to the conductors or cables, or to their insulation.
Informational Note: See the following sections of this Code. intermediate metal conduit, 342.22; rigid metal conduit, 344.22; flexible metal conduit, 348.22; liquidtight flexible metal conduit, 350.22; PVC conduit, 352.22; HDPE conduit, 353.22; RTRC, 355.22; liquidtight nonmetallic flexible conduit, 356.22; electrical metallic tubing, 358.22; flexible metallic tubing, 360.22; electrical nonmetallic tubing, 362.22; cellular concrete floor raceways, 372.22; cellular metal floor raceways, 374.22; metal wireways, 376.22; nonmetallic wireways, 378.22; surface metal raceways, 386.22; surface nonmetallic raceways, 388.22; underfloor raceways, 390.22; fixture wire, 402.7; theaters, 520.6; signs, 600.31(C); elevators, 620.33; audio signal processing, amplification, and reproduction equipment, 640.23(A) and 640.24; Class 1 circuits, 724.3(A); Class 2, Class 3, Class 4, and power-limited fire alarn (PLFA) circuits, 722.3(A); non-power- limited fire alarm (NPLFA) circuits, 760.3(H); and optical fiber cables and raceways, 770.110(B).
300.18 Raceway Installations.
(A) Complete Runs. Raccways other than busways, listed manufactured assemblies in accordance with 604.100, or exposed raceways having hinged or removable covers shall be installed complete between outlet, junction, or splicing points prior to the installation of conductors or cables. Where required to facilitate the installation of utilization equipment, the raceway shall be permitted to be initially installed without a terminating connection at the equipment. Prewired raceway assemblies shall be permitted only where specifically permitted in this Code for the applicable wiring method.
Exception: Short sections of raceways used to contain conductors or cable assemblies for protection from physical damage shall not be required to be installed complete between outlet, junction, or splicing points.
(B) Welding. Mctal raccways shall not be supported, termina- ted, or connected by welding to the raceway unless specifically
70-172
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 300-GENERAL REQUIREMENTS FOR WIRING METHODS AND MATERIALS
300.21
designed to be or otherwise specifically permitted to be in this Code.
300.19 Supporting Conductors in Vertical Raceways.
(A) Spacing Intervals - Maximum. Conductors in vertical raccways shall be supported if the vertical rise exceeds the values in Table 300.19(A). Atleast one support method shall be provided for cach conductor at the top of the vertical raceway or as close to the top as practical. Intermediate supports shall be provided as necessary to limit supported conductor lengths to not greater than those values specified in Table 300.19(A).
Exception: Steel wire armor cable shall be supported at the top of the riser with a cable support that clamps the steel wire armor. A safety device shall be permitted at the lower end of the riser to hold the cable in the event there is slippage of the cable in the wire-armored cable support. Additional wedge-type supports shall be permitted to relieve the strain on the equipment terminals caused by expansion of the cable under load.
(B) Fire-Resistive Cables and Conductors. Support methods and spacing intervals for fire-resistive cables and conductors shall comply with any restrictions provided in the listing of the electrical circuit protective system or fire-resistive cable system used and in no case shall exceed the values in Table 300.19(A).
(C) Support Methods. One of the following methods of support shall be used:
(1) Clamping devices constructed of or employing insulating wedges inserted in the ends of the raceways. Where clamping of insulation docs not adequately support the cable, the conductor also shall be clamped.
(2) Inserting boxes at the required intervals in which insulat- ing supports are installed and secured in an approved manner to withstand the weight of the conductors attached thereto, the boxes being provided with covers.
(3) In junction boxes, deflecting the cables not less than 90 degrees and carrying them horizontally to a distance not less than twice the diameter of the cable, with the cables being carried on two or more insulating supports and additionally secured thereto by tic wires, if desired. Where this method is used, cables shall be supported at intervals not greater than 20 percent of the support spac- ing in Table 300.19(A).
(4) Other approved means.
300.20 Induced Currents in Ferrous Metal Enclosures or Ferrous Metal Raceways.
(A) Conductors Grouped Together. Where conductors carry- ing alternating current are installed in ferrous metal enclosures or ferrous metal raceways, they shall be arranged so as to avoid heating the surrounding ferrous metal by induction. To accom- plish this, all phase conductors and, where used, the grounded conductor and all equipment grounding conductors shall be grouped together.
Exception No. 1: Equipment grounding conductors for certain existing installations shall be permitted to be installed separate from their associ- ated circuit conductors where run in accordance with 250.130(C).
Exception No. 2: A single conductor shall be permitted to be installed in a ferromagnetic enclosure and used for skin-effect heating in accordance with 426.42 and 427.47.
(B) Individual Conductors. Where a single conductor carrying alternating current passes through metal with magnetic proper- tics, the inductive effect shall be minimized by either cutting slots in the metal between the individual holes through which the individual conductors pass or passing all the conductors in the circuit through an insulating wall sufficiently large for all of the conductors of the circuit.
Exception: In the case of circuits supplying vacuum or electric-discharge lighting systems or signs or X-ray apparatus, the currents carried by the conductors are so small that the inductive heating effect can be ignored where these conductors are placed in metal enclosures or pass through metal.
Informational Note: Because aluminum is not a magnetic metal, there will be no heating due to hysteresis; however, induced currents will be present. They will not be of sufficient magnitude to require grouping of conductors or special treatment in pass- ing conductors through aluminum wall sections.
300.21 Spread of Fire or Products of Combustion. Electrical installations in hollow spaces, vertical shafts, and ventilation or air-handling ducts shall be made so that the possible spread of fire or products of combustion will not be substantially increased. Openings around electrical penetrations into or through fire-resistant-rated walls, partitions, floors, or ceilings shall be firestopped using approved methods to maintain the fire resistance rating.
Informational Note: Directories of electrical construction mate- rials published by qualified testing laboratories contain many listing installation restrictions necessary to maintain the fire- resistive rating of assemblies where penetrations or openings are
Table 300.19(A) Spacings for Conductor Supports
Conductors
Aluminum or Copper-Clad Aluminum
Copper
Conductor Size
Support of Conductors in Vertical Raceways
m
ft
m
ft
18 AWG through 8 AWG
Not greater than
30
100
30
100
6 AWG through 1/0 AWG
Not greater than
60
200
30
100
2/0 AWG through 4/0 AWG
Not greater than
55
180
25
80
Over 4/0 AWG through 350 kcmil
Not greater than
41
135
18
60
Over 350 kcmil through 500 kcmil
Not greater than
36
120
15
50
Over 500 kcmil through 750 kcmil
Not greater than
28
95
12
40
Over 750 kcmil
Not greater than
26
85
11
35
2023 Edition NATIONAL ELECTRICAL CODE
70-173
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
300.22
ARTICLE 300 - GENERAL REQUIREMENTS FOR WIRING METHODS AND MATERIALS
made. Building codes also contain restrictions on membrane penetrations on opposite sides of a fire-resistance-rated wall assembly. An example is the 600-mm (24-in.) minimum horizon- tal separation that usually applies between boxes installed on opposite sides of the wall. Assistance in complying with the requirements of 300.21 can be found in building codes, fire resistance directories, and product listings.
300.22 Wiring in Ducts Not Used for Air Handling, Fabricated Ducts for Environmental Air, and Other Spaces for Environ- mental Air (Plenums). The requirements of this section shall apply to the installation and uses of electrical wiring and cquip- ment in ducts used for dust, loose stock, or vapor removal; ducts specifically fabricated for environmental air; and other spaces used for environmental air (plenums).
Informational Note: See Part VI of Article 424 for requirements on duct heaters.
(A) Ducts for Dust, Loose Stock, or Vapor Removal. No wiring systems of any type shall be installed in ducts used to transport dust, loose stock, or flammable vapors. No wiring system of any type shall be installed in any duct, or shaft containing only such ducts, used for vapor removal or for ventilation of commercial- type cooking equipment.
(B) Ducts Specifically Fabricated for Environmental Air. Equipment, devices, and the wiring methods specified in this section shall be permitted within such ducts only if necessary for the direct action upon, or sensing of, the contained air. Where equipment or devices are installed and illumination is necessary to facilitate maintenance and repair, enclosed gasketed-type luminaires shall be permitted.
Only wiring methods consisting of Type MI cable without an overall nonmetallic covering, Type MC cable employing a smooth or corrugated impervious metal sheath without an overall nonmetallic covering, electrical metallic tubing, flexible metallic tubing, intermediate metal conduit, or rigid metal conduit without an overall nonmetallic covering shall be installed in ducts specifically fabricated to transport environ- mental air. Flexible metal conduit shall be permitted, in lengths not to exceed 1.2 m (4 ft), to connect physically adjust- able equipment and devices permitted to be in these fabricated ducts. The connectors used with flexible metal conduit shall effectively close any openings in the connection.
Exception: Wiring methods and cabling systems, listed for use in other spaces used for environmental air (plenums), shall be permitted to be installed in ducts specifically fabricated for environmental air-handling purposes under both of the following conditions:
(1) The wiring methods or cabling systems shall be permitted only if necessary to connect to equipment or devices associated with the direct action upon or sensing of the contained air.
(2) The total length of such wiring methods or cabling systems shall not exceed 1.2 m (4 ft).
(C) Other Spaces Used for Environmental Air (Plenums). This section shall apply to spaces not specifically fabricated for envi- ronmental air-handling purposes but used for air-handling purposes as a plenum. This section shall not apply to habitable rooms or arcas of buildings, the prime purpose of which is not air handling.
Informational Note No. 1: The space over a hung ceiling used for environmental air-handling purposes is an example of the type of other space to which this section applies.
Informational Note No. 2: See NFPA 90A, Standard for the Instal- lation of Air-Conditioning and Ventilating Systems, and other mechanical codes for information on how the tenn other spares used for environmental air (plenum), as used in this section, corre- lates with the use of the term plenumwhere the plenum is used for return air purposes, as well as some other air-handling spaces.
Exception: This section shall not apply to the joist or stud spaces of dwelling units where the wiring passes through such spaces perpendicu- lar to the long dimension of such spaces.
(1) Wiring Methods. The wiring methods for other spaces used for environmental air shall be limited to totally enclosed, nonventilated, insulated busway having no provisions for plug- in connections, Type MI cable without an overall nonmetallic covering, Type MC cable without an overall nonmetallic cover- ing, Type AC cable, or other factory-assembled multiconductor control or power cable that is specifically listed for use within an air-handling space, or listed prefabricated cable as.semblics of metallic manufactured wiring systems without nonmetallic sheath. Other types of cables, conductors, and raceways shall be permitted to be installed in electrical metallic tubing, flexible metallic tubing, intermediate metal conduit, rigid metal conduit without an overall nonmetallic covering, flexible metal conduit, or, where accessible, surface metal raceway or metal wircway with metal covers.
Nonmetallic cable tics and other nonmetallic cable accesso- rics used to secure and support cables shall be listed as having low smoke and heat release properties.
Informational Note: See UL 2043, Fine Test for Heat and Visible Smoke Release for Discrete Products and Their Accessories Installed in Air-Handling Spares, for one method of testing low smoke and heat release properties for nonmetallic cable ties and other nonmetallic cable accessories to detennine a maximum peak optical density of 0.50 or less, an average optical density of 0.15 or less, and a peak heat release rate of 100 kW or less.
(2) Cable Tray Systems. The requirements in 300.22(C) (2) (a) or (C) (2) (b) shall apply to the use of metallic cable tray systems in other spaces used for environmental air (plenums), where accessible.
(a) Metal Cable Tray Systems. Mctal cable tray systems shall be permitted to support the wiring methods specified in 300.22(C) (1).
(b) Solid Side and Bottom Metal Cable Tray Systems. Solid side and bottom metal cable tray systems with solid metal covers shall be permitted to enclose wiring methods and cables not already covered in 300.22(C) (1) in accordance with 392.10(A) and (B).
(3) Equipment. Electrical equipment with a metal enclosure, or electrical equipment with a nonmetallic enclosure listed for use within an air-handling space and having low smoke and heat release properties, and associated wiring material suitable for the ambient temperature shall be permitted to be installed in such other spaces unless prohibited elsewhere in this Code.
Informational Note: See UL 2043, Fire Test for Heat and Visible Smoke Release for Discrete Products and Their Accessories Installed in Air-Handling Spares, for one method of testing low smoke and heat release properties to determine that the equipment exhib- its a maximum peak optical density of 0.50 or less, an average optical density of 0.15 or less, and a peak heat release rate of 100 kW or less.
Exception: Integral fan systems shall be permitted where specifically identified for use within an air-handling space.
70-174
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 305 - WIRING METHODS/MATERIALS FOR SYSTEMS RATED OVER 1000 V AC, 1500 V DC, NOMINAL 305.5
(D) Information Technology Equipment. Where the installa- tion complies with the special requirements specified in 645.4, electrical wiring in air-handling arcas bencath raised floors for information technology equipment shall be permitted in accordance with 645.5(E).
300.23 Panels Designed to Allow Access. Cables, raceways, and equipment installed behind panels designed to allow access, including suspended ceiling panels, shall be arranged and secured to allow the removal of panels and access to the cquip- ment.
300.25 Exit Enclosures (Stair Towers). Where an exit enclo- sure is required to have a fire resistance rating, only electrical wiring methods serving equipment permitted by the authority having jurisdiction in the exit enclosure shall be installed within the exit enclosure.
Exception: Where egress lighting is required on outside exterior door- ways from the exit enclosure, luminaires shall be permitted to be supplied from the inside of the exit enclosure.
Informational Note: See NFPA 101-2021, Life Safety Code, 7.1.3.2.1(10) (b), for more information.
300.26 Remote-Control and Signaling Circuits Classification. Remote-control and signaling circuits shall be classified as cither power-limited or non-power-limited and comply with the following:
(1) Class 1 power-limited remote-control and signaling circuits shall comply with 724.3.
(2) Class 2 and Class 3 power-limited remote-control and signaling circuits shall comply with 725.3.
(3) Non-power-limited remote-control and signaling circuits shall be installed in accordance with 300.2 through 300.25.
ARTICLE 305 General Requirements for Wiring Methods and Materials for Systems Rated Over 1000 Volts ac, 1500 Volts dc, Nominal
305.1 Scope. This article covers wiring methods and materials for systems rated over 1000 volts ac, 1500 volts dc, nominal.
305.3 Other Articles. Conductors shall be permitted to be installed in accordance with any of the wiring methods identi- ficd in Table 305.3.
Exposed runs of Type MV cables, bare conductors, and bare busbars shall be permitted in locations accessible only to quali- fied persons. Busbars shall be permitted to be cither copper or aluminum.
Exception: Airfield lighting cable used in series circuits that are powered by regulators and installed in restricted airport lighting vaults shall be permitted as exposed cable installations.
Informational Note: An example of a common application is FAA L-824 cables installed as exposed runs within a restricted vault area.
Table 305.3 Wiring Methods Permitted for Use in Systems Rated Over 1000 Volts ac, 1500 Volts de, Nominal
Wiring Methods Permitted for Use Above 1000 Volts ac, 1500 Volts dc
Voltage Levels
Reference
Pull and junction boxes,
Over 1000
Article 314, Part IV
conduit bodies, and handhole enclosures
1000-35,000
Article 330
Type P cable
1000-2000
Article 337
Intermediate metal
Over 1000
Article 342
Rigid metal conduit (R.V.C)
Over 1000
Article 344
Rigid polyvinyl chloride
Over 1000
Article 352
Reinforced
Over 1000
Article 355
thermosetting resin
conduit (RTRC)
Over 1000
Article 358
Auxiliary gutters
Over 1000
Article 366
Busway
Over 1000
Article 368, Part IV
Cablebus
1000-35,000
Article 370
Cable trays
1000-35,000
Article 392
Messenger-supported
1000-35,000
Article 396
wiring
Outdoor overhead
Over 1000
Article 395
conductors
Insulated bus pipe (IBP)
1000-35,000 ac
Article 369
305.4 Conductors of Different Systems. Conductors of circuits rated over 1000 volts ac, 1500 volts dc, nominal, shall not occupy the same equipment wiring enclosure, cable, or raceway with conductors of circuits rated 1000 volts ac, 1500 volts dc, nominal, or less unless otherwise permitted as follows:
(1) Where contained within the individual wiring enclosure, primary leads of electric-discharge lamp ballasts insulated for the primary voltage of the ballast shall be permitted to occupy the same luminaire, sign, or outline lighting enclosure as the branch-circuit conductors.
(2) Excitation, control, relay, and ammeter conductors used in connection with any individual motor or starter shall be permitted to occupy the same enclosure as the motor- circuit conductors.
(3) Conductors of different voltage ratings shall be permitted in motors, transformers, switchgear, switchboards, control assemblies, and similar equipment.
(4) If the conductors of cach system in a manhole are perma- nently and effectively separated from the conductors of the other systems and securely fastened to racks, insula- tors, or other approved supports, conductors of different voltage ratings shall be permitted.
Conductors having nonshielded insulation and operating at different voltage levels shall not occupy the same enclosure, cable, or raceway.
305.5 Conductor Bending Radius. The conductor shall not be bent to a radius less than 8 times the overall diameter for nonshielded conductors or 12 times the overall diameter for shielded or lead-covered conductors during or after installa- tion. For multiconductor or multiplexed single-conductor
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-175
Metal-clad cable (Type MC)
conduit (IMC)
conduit (PVC)
Electrical metallic tubing (EMT)
305.6 ARTICLE 305 - WIRING METHODS/MATERIALS FOR SYSTEMS RATED OVER 1000 V AC, 1500 V DC, NOMINAL
cables having individually shielded conductors, the minimum bending radius shall be 12 times the diameter of the individu- ally shielded conductors or 7 times the overall diameter, which- ever is greater.
305.6 Protection Against Induction Heating. Metallic raccways and associated conductors shall be arranged to avoid heating of the raceway in accordance with 300.20.
305.7 Covers Required. Suitable covers shall be installed on all boxes, fittings, and similar enclosures to prevent accidental contact with energized parts or physical damage to parts or insulation.
305.8 Raceways in Wet Locations Above Grade. Where race- ways are installed in wet locations above grade, the interior of these raceways shall be considered to be a wet location. Insula- ted conductors and cables installed in raceways in wet locations above grade shall be either moisture-impervious metal- sheathed or of a type listed for use in wet locations.
305.9 Braid-Covered Insulated Conductors - Exposed Instal- lation. Exposed runs of braid-covered insulated conductors shall have a flame-retardant braid. If the conductors used do not have this protection, a flame-retardant saturant shall be applied to the braid covering after installation. This treated braid covering shall be stripped back a safe distance at conduc- tor terminals, according to the operating voltage. Where practi- cable, this distance shall not be less than 25 mm (1 in.) for cach kilovolt of the conductor-to-ground voltage of the circuit.
305.10 Insulation Shielding. Metallic and semiconducting insulation shielding components of shielded cables shall be removed for a distance dependent on the circuit voltage and insulation. Stress reduction means shall be provided at all terminations of factory-applied shielding.
Metallic shielding components such as tapes, wires, or braids, or combinations of them, shall be connected to an equipment grounding conductor, an equipment grounding busbar, or a grounding electrode.
305.11 Moisture or Mechanical Protection for Metal-Sheathed Cables. Where cable conductors emerge from a metal sheath and where protection against moisture or physical damage is necessary, the insulation of the conductors shall be protected by a cable sheath terminating device.
305.12 Danger Signs. Danger signs. shall be conspicuously posted at points of access to conductors in all raceway systems and cable systems. The sign(s) shall meet the requirements in 110.21(B), shall be readily visible, and shall state the following:
DANGER-HIGH VOLTAGE-KEEP OUT
305.15 Underground Installations.
(A) General. Underground conductors shall be identified for the voltage and conditions under which they are installed. Conductors used for direct-burial applications shall be of a type identified for such usc. Underground cables shall be installed in accordance with 305.15(A) (1), (A)(2), or (A) (3), and the installation shall meet the depth requirements of Table 305.15(A).
(1) Shielded Cables and Nonshielded Cables in Metal- Sheathed Cable Assemblies. Underground cables, including nonshielded, Type MC and moisture-impervious metal sheath cables, shall have those sheaths grounded through an effective
grounding path meeting the requirements of 250.4(A)(5) or 250.4(B)(4). They shall be direct buried or installed in race- ways identified for the use.
(2) Industrial Establishments. In industrial establishments, where conditions of maintenance and supervision ensure that only qualified persons service the installed cable, nonshielded single-conductor cables with insulation types up to 2000 volts that are listed for direct burial shall be permitted to be directly buricd.
(3) Other Nonshielded Cables. Other nonshielded cables not covered in 305.15(A) (1) or (A) (2) shall be installed in rigid metal conduit, intermediate metal conduit, or rigid nonmetal- lic conduit encased in not less than 75 mm (3 in.) of concrete.
(B) Wet Locations. The interior of enclosures or raceways installed underground shall be considered to be a wet location. Insulated conductors and cables installed in these enclosures or raceways in underground installations shall be listed for use in wet locations and shall be either moisture-impervious metal- shcathed or of a type listed for use in wet locations. Any connections or splices in an underground installation shall be approved for wet locations.
(C) Protection from Damage. Conductors emerging from the ground shall be enclosed in listed raceways. Raceways installed on poles shall be of rigid metal conduit, intermediate metal conduit, RTRC-XW, Schedule 80 PVC conduit, or equivalent, extending from the minimum cover depth specified in Table 305.15(A) to a point 2.5 m (8 ft) above finished grade. Conduc- tors entering a building shall be protected by an approved enclosure or raceway from the minimum cover depth to the point of entrance. Where direct-buried conductors, raccways, or cables are subject to movement by settlement or frost, they shall be installed to prevent damage to the enclosed conduc- tors or to the equipment connected to the raceways. Metallic enclosures shall be grounded.
(D) Splices. Direct burial cables shall be permitted to be spliced or tapped without the use of splice boxes if they are installed using materials suitable for the application. The taps and splices shall be watertight and protected from mechanical damage. Where cables are shielded, the shielding shall be continuous across the splice or tap.
Exception: At splices of an engineered cabling system, metallic shields of direct-buried single-conductor cables with maintained spacing between phases shall be permitted to be interrupted and overlapped. Where shields are interrupted and overlapped, each shield section shall be grounded at one point.
(E) Backfill. Backfill containing large rocks, paving materials, cinders, large or sharply angular substances, or corrosive mate- rials shall not be placed in an excavation where materials can damage or contribute to the corrosion of raceways, cables, or other substructures or where it might prevent adequate compaction of fill.
Protection in the form of granular or selected material or suitable sleeves shall be provided to prevent physical damage to the raceway or cable.
(F) Raceway Seal. Where a raceway enters from an under- ground system, the end within the building shall be scaled with an identified compound to prevent the entrance of moisture.
70-176
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
310.3
ARTICLE 310-CONDUCTORS FOR GENERAL WIRING
Informational Note: Presence of hazardous gases or vapors might also necessitate sealing of underground conduits or race- ways entering buildings.
ARTICLE 310 Conductors for General Wiring
Part I. General
310.1 Scope. This article covers general requirements for conductors rated up to and including 2000 volts and their type designations, insulations, markings, mechanical strengths, ampacity ratings, and uses. These requirements do not apply to conductors that form an integral part of equipment, such as motors, motor controllers, and similar equipment, or to conductors specifically provided for elsewhere in this Code.
310.3 Conductors.
(A) Minimum Size of Conductors. The minimum size of conductors for voltage ratings up to and including 2000 volts shall be 14 AWG copper or 12 AWG aluminum or copper-clad aluminum, except as permitted elsewhere in this Code.
(B) Conductor Material. Conductors in this article shall be of copper, aluminum, or copper-clad aluminum, unless otherwise
specified. Aluminum and copper-clad aluminum shall comply with the following:
(1) Solid aluminum conductors 8, 10, and 12 AWG shall be made of an AA-8000 series electrical grade aluminum alloy conductor material.
(2) Stranded aluminum conductors 8 AWG through 1000 kcmil marked as Type RHH, RHW, XHHW, XHHN, XHWN, THW, THHW, THWN, THHN, service-entrance Type SE Style U, and SE Style R shall be made of an AA-8000 series electrical grade aluminum alloy conductor material.
(3) For copper-clad aluminum conductors, the copper shall form a minimum 10 percent of the cross-sectional arca of a solid conductor or cach strand of a stranded conductor. The aluminum core of a copper-clad aluminum conduc- tor shall be made of an AA-8000 series electrical grade aluminum alloy conductor material.
(4) Copper-clad aluminum conductor material shall be listed.
(C) Stranded Conductors. Where installed in raccways, conductors 8 AWG and larger shall be stranded, unless specifi- cally permitted or required elsewhere in this Code to be solid.
(D) Insulated. Conductors not specifically permitted else- where in this Code to be covered or bare shall be insulated.
Informational Note: See 250.184 for insulation of neutral conductors of a solidly grounded high-voltage system.
Table 305.15(A) Minimum Cover Requirements
General Conditions (not otherwise specified)
Special Conditions (use if applicable)
Column 1
Column 2
Column 3
Column 4
Column 5
Column 6
Direct-Buried Cables1
Electrical Metallic Tubing, RTRC, PVC, and HDPE Conduit2
Rigid Metal Conduit and Intermediate Metal Conduit
Raceways Under Buildings or Exterior Concrete Slabs, 100 mm (4 in.) Minimum Thickness3
Cables in Airport Runways or Adjacent Areas Where Trespass Is Prohibited
Areas Subject to Vehicular Traffic, Such as Thoroughfares and Commercial Parking Areas
Circuit Voltage
mm
in.
mm
in.
mm
in.
mm
in.
mm
in.
mm
in.
Over 1000 V ac, 1500 V dc, through 22 kV
750
30
450
18
150
6
100
4
450
18
600
24
Over 22 kV through 40 kV
900
36
600
24
150
6
100
4
450
18
600
24
Over 40 kV
1000
42
750
30
150
6
100
4
450
18
600
24
Notes:
1. Cover shall be defined as the shortest distance in millimeters (inches) measured between a point on the top surface of any direct-buried conductor, cable, conduit, or other raceway and the top surface of finished grade, concrete, or similar cover.
2. Lesser depths shall be permitted where cables and conductors rise for terminations or splices or where access is otherwise required.
3. Where solid rock prevents compliance with the cover depthsspecified in this table, the wiring shall be installed in a metal or nonmetallic raceway permitted for direct burial. The raceways shall be covered by a minimum of 50 mm (2 in.) of concrete extending down to rock.
4. In industrial establishments, where conditions of maintenance and supervision ensure that qualified persons will service the installation, the minimum cover requirements for other than rigid metal conduit and intermediate metal conduit shall be permitted to be reduced 150 mm (6 in.) for each 50 mm (2 in.) of concrete or equivalent placed entirely within the trench over the underground installation.
'Underground direct-buried cables that are not encased or protected by concrete and are buried 750 mm (30 in.) or more below grade shall have their location identified by a warning ribbon that is placed in the trench at least 300 mm (12 in.) above the cables. ?Listed by a qualified testing agency as suitable for direct burial without encasement. All other nonmetallic systems shall require 50 mm (2 in.) of concrete or equivalent above conduit in addition to the table depth.
'The slab shall extend a minimum of 150 mm (6 in.) beyond the underground installation, and a warning ribbon or other effective means suitable for the conditions shall be placed above the underground installation.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-177
310.4
ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING
Part II. Construction Specifications
310.4 Conductor Constructions and Applications. Insulated conductors shall comply with Table 310.4(1) and Table 310.4(2).
Informational Note: Thennoplastic insulation may stiffen at temperatures lower than -10 (+14ºF). Thennoplastic insula- tion may also be defonned at normal temperatures where subjected to pressure, such as at points of support.
310.6 Conductor Identification.
(A) Grounded Conductors. Insulated or covered grounded conductors shall be identified in accordance with 200.6.
(B) Equipment Grounding Conductors. Equipment ground- ing conductors shall be identified in accordance with 250.119.
(C) Ungrounded Conductors. Conductors that are intended for use as ungrounded conductors, whether used as a single conductor or in multiconductor cables, shall be finished to be clearly distinguishable from grounded conductors and cquip- ment grounding conductors. Distinguishing markings shall not conflict in any manner with the surface markings required by 310.8(B) (1). Branch-circuit ungrounded conductors shall be identified in accordance with 210.5(C). Feeders shall be identi- ficd in accordance with 215.12(C)
Exception: Conductor identification shall be permitted in accordance with 200.7.
310.8 Marking.
(A) Required Information. All conductors and cables shall be marked to indicate the following information, using the appli- cable method described in 310.8(B):
(1) The maximum rated voltage.
(2) The proper type letter or letters for the type of wire or cable as specified elsewhere in this Code.
(3) The manufacturer's name, trademark, or other distinctive marking by which the organization responsible for the product can be readily identified.
(4) The AWG size or circular mil arca.
Informational Note: See Chapter 9, Table 8, Conductor Proper- ties, for conductor area expressed in SI units for conductor sizes specified in AWG or circular mil area.
(5) Cable assemblies where the neutral conductor is smaller than the ungrounded conductors shall be so marked.
(B) Method of Marking.
(1) Surface Marking. The following conductors and cables shall be durably marked on the surface:
(1) Single-conductor and multiconductor thermoset and thermoplastic-insulated wire and cable
(2) Nonmetallic-shcathed cable
(3) Service-entrance cable
(4) Underground feeder and branch-circuit cable
(5) Tray cable
(6) Irrigation cable
(7) Power-limited tray cable
(8) Instrumentation tray cable
The AWG size or circular mil arca shall be repeated at inter- vals not exceeding 610 mm (24 in.). All other markings shall be repeated at intervals not exceeding 1.0 m (40 in.).
(2) Marker Tape. Metal-covered multiconductor cables shall employ a marker tape located within the cable and running for its complete length.
Exception No. 1: Type MI cable shall not require a marher tape.
Exception No. 2: Type AC cable shall not require a marker tape.
Exception No. 3: The information required in 310.8(A) shall be permit- ted to be durably marked on the outer nonmetallic covering of Type MC, Type ITC, or Type PLTC cables at intervals not exceeding 1.0 m (40in.).
Exception No. 4: The information required in 310.8(A) shall be permit- ted to be durably marked on a nonmetallic covering under the metallic sheath of Type ITC or Type PLTC cable at intervals not exceeding 1.0 m (40 in.).
Informational Note: Included in the group of metal-covered cables are Type AC cable, Type MC cable, and lead-sheathed cable.
(3) Tag Marking. The following conductors and cables shall be marked by means of a printed tag attached to the coil, recl, or carton:
(1) Type MI cable
(2) Switchboard wircs
(3) Metal-covered, single-conductor cables
(4) Typc AC cable
(4) . Optional Marking of Wire Size. The information required in 310.8(A) (4) shall be permitted to be marked on the surface of the individual insulated conductors for the following multi- conductor cables:
(1) Type MC cable
(2) Tray cable
(3) Irrigation cable
(4) Power-limited tray cable
(5) Power-limited fire alarm cable
(6) Instrumentation tray cable
(C) Suffixes to Designate Number of Conductors. A typc letter or letters used alone shall indicate a single insulated conductor. The letter suffixes shall be indicated as follows:
(1) D - For two insulated conductors laid parallel within an outer nonmetallic covering
(2) M - For an assembly of two or more insulated conduc-
tors twisted spirally within an outer nonmetallic covering
(D) Optional Markings. All conductors and cables contained in Chapter 3 shall be permitted to be surface marked to indi- cate special characteristics of the cable materials. These mark- ings include, but are not limited to, markings for limited smoke, sunlight resistant, and so forth.
70-178
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
310.8
ARTICLE 310-CONDUCTORS FOR GENERAL WIRING
Table 310.4(1) Conductor Applications and Insulations Rated 600 Volts
Thickness of Insulation
Trade Name
Type Letter
Maximum Operating Temperature
Application Provisions
Insulation
AWG or kcmil
mm
mils
Outer Covering'
Fluorinated ethylene propylene
FEP or FEPB
90: (194ºF)
Dryand damp locations
Fluorinated cthylene propylene
14-10 8-2
0,51 0.76
20
None
200° (392ºF)
Dry locations - special applications"
Fluorinated ethylene propylene
6-2
0.36
14
Glass or other suitable braid material
Mineral insulation (mctal shcathed)
90 (194ºF) 250 (482ºF)
Dry and wet locations
Magnesium oxide
18-16 16-10 94 3-500
0.58 0,91
23
Copper or alloy steel
Moisture-, heat-, and oil- MTW resistant thermoplastic
60°C: (140°F) 90° (194ºF)
Machine tool wiring in wet locations Machine tool wiring in dry locations.
Flame-retardaut, moisture-, heat-, and oil-resistant thermoplastic
(A)
(B)
(A)
(B)
(A) Nonc (B) Nylon jacket or equivalent
22-12 10 8
0.76
0.38 0.51
30
20
1.14
0.76
45
30
6
1.52
0.76
60
30
4-2
1.52 2.03
1.02
60
40
1-4/0 213-500 501-1000
2.41
1.52
95
60
2.79
1.78
110
70
Paper
85 (185ºF)
For underground service conchictors, or by special permission
Paper
Lead sheath
Perfluoro-alkoxy
PFA
90: (194ºF) 200° (392ºF)
Drvand damp locations
Perfluoro-alkoxy
14-10 8-2 1-4/0
0.51 0.76 1.14
20
None
Dry locations - special applications*
Perfluoro-alkoxy
14-10 8-2 1-4/0
0.51 0.76 1.14
20
None
Thermnoset
RHH
90°C: (194ºF)
Dryand damp locations
14-10 8-2 1-4/0 213-500 501-1000 1001-2000
1.14 1.52
45 60
Moisture-resistant, flanxe- retardant, nonmetallic: covering'
Moisture-resistant therinosct
RHW
75: (167ºF)
Dry and wet locations
Flame-retardant, moisture- resistant therinaset
14-10 8-2 1-4/0 213-500 501-1000 1001-2000
1.14
45
Moisture-resistant, flanxe- retardant, nonmetallic covering
Silicone
SA
90 (194ºF)
Dryand damp locations
Silicone rubber
14-10
1.14
45
8-2
1.52
60
1-4/0
2.03
80
200° (392ºF)
For special application?
213-500
2.41
95
501-1000 1001-2000
2.79
110
3.18
125
(continues)
2023 dition NATIONAL ELECTRICAL CODE
70-179
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
30
45
Perfhioro-alkoxy
PFAH
250 (482"F)
Dry locations only. Only for leads within apparatus or within raccways connected to apparatus (nickel or nickel-coated copper only)
2.03
80
2.41
95
2.79
110
3.18
125
RHW-2
90: (194ºF)
110
3.18
125
1.52
60
2.03
80
2.41
93
2.79
1.27
80
50
Informational Notc: Sce NFPA 79-2021, Electrical Standard for Industrial Machinery.
14-8
0.36
14
Glass braid
For special applications?
1.27
50
1.40
55
30
0.76
30
36
30
45
Glass or other suitable braid material
310.8
ARTICLE 310-CONDUCTORS FOR GENERAL WIRING
Table 310.4(1) Continued
Thickness of Insulation
Trade Name
Type Letter
Maximum Operating Temperature
Application Provisions
Insulation
AWG or kcmil
mm
mils
Outer Covering'
Thermoset
SIS
90 (194ºF)
Switchboard and switchgear wiring only
Flaine-retardant thermoset
14-10 8-2 1-4/0
0.76
30
None
1.14
45
1.40
55
Thermoplastic and fibrous outer braid
TBS
90: (194ºF)
Switchboard and switchgear wiring only
Thermoplastic
14-10 8
1.14
45
6-2 1-4/0
1.52
60
2.03
80
Extended polytetra- fluoro-ethylene
THE
250 (482"F)
Dry locations only. Only for leads within apparatus or within raccways connected to apparatus, or as open wiring (nickel or nickel-coated copper only)
Extruded polytetra- fluoroethylene
14-10 8-2 1-4/0
0.51
20
None
Heat-resistant thermoplastic
THHN
90: (194ºF)
Dry and damp locations
Flaine-retardant, heat-resistant thermoplastic
14-12 10
0,38 0.51
15
Nylon jacket or equivalent
8-6
0.76
30
40
1.27
50
1.52
60
1.78
70
Moisture- and heat- resistant thermoplastic
THHW
75°C: (167"F)
Wet location
Flaine-retardant, moisture-and heat-resistant thermoplastic
14-10
0.76
30
None
8
1.14
45
90 (194ºF)
Dry location
Flaine-retardant, moisture- and heat-resistant thermoplastic
14-10
0.76
30
None
8
1.14
45
1.52
60
2.03
80
2.41
95
2.79
110
3.18
125
Moisture- and heat- resistant thermoplastic
THWN
75: (167ºF)
Dry and wet locations
Flaine-retardant, moisture- and heat-resistant thermoplastic
14-12
0,38
15
Nylon jacket or equivalent
THWA'-2
90°C: (194ºF)
Dry and wet locations
Flaine-retardant, inoisture- resistant thermoplastic
14-10
0.76
30
None
8
1.14
45
6-2
1.52
60
1-4/0
2.03
80
2.41
95
213-500 501-1000 1001-2000
2.79
110
3.18
125
UF
Sce Part II of Article 340.
Moisture-resistant
14-10 8-2 1-4/0
1.52
2.03
805
2.41
955
THW
75 (167ºF) 90°: (194ºF)
Dry and wet locations
Special applications within electric discharge lighting cquipinent. Limited to 1000 open-circuit volts or less. (Size 14-8 only as permitted in 410.68.)
6-2 1-4/0 213-500 501-1000 1001-2000
10
0.51
20
8-6
0.76
30
4-2
1.02
40
1.27
50
1-4/0 250-500 501-1000
1.52
60
1.78
70
Moisture-resistant thermoplastic
Underground feeder and branch-circuit cable - single conductor (for Type UF cable cinploying more than one conductor, see Part !! of Article 340).
Integral with insulation
Moisture- and heat- resistant
(continues)
70-180
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
2.41
95
2.79
110
3.18
125
Moisture- and heat- resistant thermoplastic
THW-2
90°C: (194ºF)
Dryand wet locations
6-2 1-4/0 213-500 501-1000 1001-2000
1.52
60
2.03
80
4-2 1-4/0 250-500 501-1000
0.76
30
Flame-retardant, noninctallic covering
0.76
30
1.14
45
1.02
20
60: (140°F)
60° (140°F) 75 (167"F)*
310.8
ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING
Table 310.4(1) Continued
Thickness of Insulation
Trade Name
Type Letter
Maximum Operating Temperature
Application Provisions
Insulation
AWG or kcmil
mm
mils
Outer Covering!
Underground service- entrance cable -
USE
75: (167"F)+
Sec Part II of Article 338.
Heat- and moisture- resistant
14-10 8-2
1.14
45
single conductor (for USE-2
90. (194ºF)
Dry and wet locations
1-4/0
2.03
80
213-500
2.41
95 6
501-1000 1001-2000
3.18
123
Thermoset
XHH
90 (194ºF)
Dry and damp locations
Flaine-retardant thermoset
14-10 8-2 1-4/0
0.76
30
None
Thermoset
XHHN
90 (194ºF)
Dry and damp locations
Flaine-retardant thermoset
14-12
0.38
15
Nylon jacket or equivalent
8-6
0.76
30
4-2
1.02
40
1-4/0
1.27
50
250-500 501-1000
1.52
60
1.78
70
Moisture-resistant thermoset
XHHW
90 (194ºF) 75° (167ºF)
Dry and damp locations
Flaine-retardant, inoisture- resistant thermoset
14-10
0.76
30
None
Moisture-resistant thermoset
XHHW-2
90 (194ºF)
Dry and wet locations
Flaine-retardant, moisture- resistant thermoset
14-10 8-2
0.76
30
None
Moisture-resistant thermoset
XHWN
75°C: (167ºF)
Dry and wet locations
Flaine-retardant, inoisture- resistant thermoset
14-12
0.38
15
Nylon jacket or equivalent
XHWA-2
90 (194ºF)
1-4/0 250-500 501-1000
1.52
60
1.78
70
Modified ethylene tetrafhioro-ethylene
Z
90 (194ºF)
Dryand damp locations
Modified ethylene tetrafluoro- ethylene
14-12
0.38
15
None
150° (302ºF)
Dry locations - special applications"
3-1
0.89
35
1/0-4/0
1.14
45
Modified ethylene tetrafluoro-ethylene
75
Wet locations
Modified ethylene tetrafluoro- ethylene
14-10
0.76
30
None
(167"F) 90
Dry and damp
(194ºF)
locations
150°
Dry lo ations -
(302ºF)
special applications*
ZW-2
90 (194ºF)
Dry and wet locations
Note: Conductors in Table 310.4(1) shall be permitted to be rated upto 1000 volts if listed and marked. 'Outer coverings shall not be required where listed without a covering.
"Higher temperature rated constructions shall be permitted where design conditions require maximum conductor operating temperatures above 90° (194ºF).
3Conductor sizes shall be permitted for signaling circuits permitting 300-volt insulation.
"The ampacity of Type UF cable shall be limited in accordance with 340.80.
"Type UF insulation thickness shall include the integral jacket.
"Insulation thickness shall be permitted to be 2.03 mm (80 mils) for listed Type USE conductors that have been subjected to special investigations. The nonmetallic covering over individual rubber-covered conductors of aluminum-sheathed cable and of lead-sheathed or multiconductor cable shall not be required to be flame retardant.
2023 Edition NATIONAL ELECTRICAL CODE
70-181
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
Moisture-resistant noninctallic covering (Scc 338.2.)
Type USE cable cinploying more than one conductor, see Part 11 of Article 338).
213-500
1.65
65
501-1000 1001-2000
2.03
80
2.41
95
10
0.51
20
45
Wet locations
8-2 1-4/0 213-500 501-1000 1001-2000
1.40
55
1.65
63
2.03
80
2.41
95
1-4/0 213-500 501-1000 1001-2000
1.65
63
2.03
80
2.41
95
10
0.51
20
8-6
0.76
30
4-2
1.02
40
1.27
50
84
0.64
25
8-2
1.14
45
10
0.51
20
1.14
45
1.40
55
1.14
45
1.14
1.40
55
1.52
60
2.79
110
310.10
ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING
Table 310.4(2) Thickness of Insulation for Nonshielded Types RHH and RHW Solid Dielectric Insulated Conductors Rated 2000 Volts
Column A'
Column B2
Conductor Size (AWG or kemil)
mm
mils
mm
mils
14-10
2.03
80
1.52
60
8
2.03
80
1.78
70
6-2
2.41
95
1.78
70
1-2/0
2.79
110
2.29
90
3/0-4/0
2.79
110
2.29
90
213-500
3.18
125
2.67
105
501-1000
3.56
140
3.05
120
1001-2000
3.56
140
3.56
140
'Column A insulations shall be limited to natural, SBR, and butyl rubbers.
"Column B insulations shall be materials such as cross-linked polyethylene, ethylene propylene rubber, and composites thereof.
Part III. Installation
310.10 Uses Permitted. The conductors described in 310.4 shall be permitted for use in any of the wiring methods covered in Chapter 3 and as specified in their respective tables or as permitted elsewhere in this Code.
(A) Dry Locations. Insulated conductors and cables used in dry locations shall be any of the types identified in this Code.
(B) Dry and Damp Locations. Insulated conductors and cables used in dry and damp locations shall be Types FEP, FEPB, MTW, PFA, RHH, RHW, RHW-2, SA, THHN, THW, THW-2, THHW, THWN, THWN-2, TW, XHH, XHHW, XHHW-2, XHHN, XHWN, XHWN-2, Z, or ZW.
(C) Wet Locations. Insulated conductors and cables used in wet locations shall comply with one of the following:
(1) Bc moisture-impervious metal-shcathed
(2) Be types MTW, RHW, RIIW-2, TW, THW, THW-2, THHW, THWN, THWN-2, XHHW, XHHW-2, XHWN, XHWN-2 or ZW
(3) Be of a type listed for use in wet locations
(D) Locations Exposed to Direct Sunlight. Insulated conduc- tors or cables used where exposed to direct rays of the sun shall comply with one of the following:
(1) Conductors and cables shall be listedas being sunlight resistant.
(2) Conductors and cables shall be covered with insulating material, such as tape or sleeving, that is llisted as being sunlight resistant.
(E) Direct-Burial Conductors. Conductors used for direct- burial applications shall be of a type identified for such usc.
(F) Corrosive Conditions. Conductors exposed to oils, greases, vapors, gases, fumes, liquids, or other substances having a deleterious effect on the conductor or insulation shall be of a type suitable for the application.
(G) Conductors in Parallel.
(1) General. Aluminum, copper-clad aluminum, or copper circuit conductors for cach ungrounded conductor, grounded conductor, or neutral conductor shall be permitted to be connected in parallel (electrically joined at both ends) only in
sizes 1/0 AWG and larger and shall be installed in accordance with 310.10(G) (2) through (G) (4).
Exception No. 1: Conductors in sizes smaller than 1/0 AWG shall be permitted to be run in parallel to supply control power to indicating instruments, contartors, relays, solenoids, and similar control devires, or for frequencies of 360 IIz and higher, provided all of the following apply:
(1) They are contained within the same raceway or cable.
(2) The ampacity of each individual conductor is sufficient to carry the entire load current shared by the parallel conductors.
(3) The overcurrent protection is such that the ampacity of each indi- vidual conductor will not be exceeded if one or more of the paral- lel conductors become inadvertently disconnected.
Exception No. 2: Under engineering supervision, 2 AWG and 1 AWG grounded neutral conductors shall be permitted to be installed in paral- lel for existing installations.
Informational Note: Exception No. 2 can be used to alleviate overheating of neutral conductors in existing installations due to high content of triplen harmonic currents.
(2) Conductor and Installation Characteristics. The paralleled conductors that comprise cach ungrounded conductor, groun- ded conductor, neutral conductor, equipment grounding conductor, equipment bonding jumper, or supply-side bonding jumper shall comply with all of the following:
(1) Be the same length
(2) Consist of the same conductor material
(3) Be the same size in circular mil arca
(4) Have the same insulation type
(5) Be terminated in the same manner
(3) Separate Cables or Raceways. Where run in separate cables or raceways, the cables or raceways with conductors shall have the same number of conductors and shall have the same electrical characteristics. Conductors composing one paralleled sct shall not be required to have the same physical characteris- tics as those of another paralleled set.
(4) Ampacity Correction or Adjustment. Conductors installed in parallel shall comply with 310.15(B)and (C).
(5) Equipment Grounding Conductors. Where parallel equip- ment grounding conductors are used, they shall be sized in accordance with 250.122. Sectioned equipment grounding conductors smaller than 1/0 AWG shall be permitted in multi-
70-182
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING
310.14
conductor cables, if the combined circular mil arca of the sectioned equipment grounding conductors in cach cable complies with 250.122.
(6) Bonding Jumpers. Where parallel equipment bonding jumpers or supply-side bonding jumpers are installed in race- ways, they shall be sized and installed in accordance with 250.102.
310.12 Single-Phase Dwelling Services and Feeders. For onc- family dwellings and the individual dwelling units of two-family and multifamily dwellings, service and feeder conductors supplied by a single-phase, 120/240-volt system shall be permit- ted to be sized in accordance with 310.12(A) through (D).
For one-family dwellings and the individual dwelling units of two-family and multifamily dwellings, single-phase feeder conductors consisting of two ungrounded conductors and the neutral conductor from a 208Y/120 volt system shall be permit- ted to be sized in accordance with 310.12(A) through (C).
(A) Services. For a service rated 100 amperes through 400 amperes, the service conductors supplying the entire load associated with a one-family dwelling, or the service conductors supplying the entire load associated with an individual dwelling unit in a two-family or multifamily dwelling, shall be permitted to have an ampacity not less than 83 percent of the service rating. If no adjustment or correction factors are required, Table 310.12(A) shall be permitted to be applied.
(B) Feeders. For a feeder rated 100 amperes through 400 amperes, the feeder conductors supplying the entire load associated with a one-family dwelling, or the feeder conductors supplying the entire load associated with an individual dwelling unit in a two-family or multifamily dwelling, shall be permitted to have an ampacity not less than 83 percent of the fecder rating. If no adjustment or correction factors are required, Table 310.12(A) shall be permitted to be applied.
(C) Feeder Ampacities. In no case shall a feeder for an indi- vidual dwelling unit be required to have an ampacity greater than that specified in 310.12(A) or (B).
(D) Grounded Conductors. Grounded conductors shall be permitted to be sized smaller than the ungrounded conduc-
Table 310.12(A) Single-Phase Dwelling Services and Feeders
Conductor (AWG or kcmil)
Service or Feeder Rating (Amperes)
Copper
Aluminum or Copper-Clad Aluminum
100
4
2
110
3
1
125
2
1/0
150
1
2/0
175
1/0
3/0
200
2/0
4/0
225
3/0
250
250
4/0
300
300
250
350
350
350
500
400
400
600
Note: If no adjustinent or correction factors are required, this table shall be permitted to be applied.
tors, if the requirements of 220.61 and 230.42 for service conductors or the requirements of 215.2 and 220.61 for feeder conductors are met.
Where correction or adjustment factors are required by 310.15(B) or (C), they shall be permitted to be applied to the ampacity associatedwith the temperature rating of the conduc- tor.
Informational Note No. 1: See 240.6(A) for standard ampere ratingsfor fuses and inverse time circuit breakers.
Informational Note No. 2: See Informative Annex D, Example D7.
310.14 Ampacities for Conductors Rated 0 Volts - 2000 Volts. (A) General.
(1) Tables or Engineering Supervision. Ampacities for conduc- tors shall be permitted to be determined by tables as provided in 310.15 or under engineering supervision as provided in 310.14(B).
Informational Note No. 1: See 210.19, Informational Note, for voltage drop on branch circuits that this section does not take into consideration. See 215.2(A) (2), Informnational Note No. 2, for voltage drop on feeders that this section does not take into consideration.
Informational Note No. 2: See NFPA 79-2021, Electrical Standard for Industrial Machinery, Table 12.5.1, for the allowable ampaci- ties of Type MTW wire.
(2) Selection of Ampacity. Where more than one ampacity applies for a given circuit length, the lowest value shall be used.
Exception: Where different ampacities apply to portions of a circuit, the higher ampacity shall be permitted to be used af the total portion(s) of the circuit with lower ampacity does not exceed the lesser of 3.0 m (10 ft) or 10 percent of the total circuit.
Informational Note: See 110.14(C) for conductor temperature limitations due to termination provisions.
(3) Temperature Limitation of Conductors. No conductor shall be used in such a manner that its operating temperature exceeds that designated for the type of insulated conductor involved. In no case shall conductors be associated together in such a way, with respect to type of circuit, the wiring method employed, or the number of conductors, that the limiting temperature of any conductor is exceeded.
Informational Note No. 1: See Table 310.4(1) and Table 315.10(A) for the temperature rating of a conductor that is the maximum temperature, at any location along its length, that the conductor can withstand over a prolonged time period without serious degradation. The ampacity tables of Article 310 and the ampacity tables of Informative Annex B, the ambient tempera- ture correction factors in 310.15(B), and the notes to the tables provide guidance for coordinating conductor sizes, types, ampacities, ambient temperatures, and number of associated conductors. The principal deterininants of operating tempera- ture are as follows:
(1) Ambient temperature - ambient temperature may vary along the conductor length as well as from time to time.
(2) Heat generated internally in the conductor as the result of load current flow, including fundamental and harmonic currents.
(3) The rate at which generated heat dissipates into the ambi- ent medium. Thermal insulation that covers or surrounds conductors affects the rate of heat dissipation.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-183
310.14
ARTICLE 310-CONDUCTORS FOR GENERAL WIRING
(4) Adjacent load-carrying conductors - adjacent conductors have the dual effect of raising the ambient temperature and impeding heat dissipation.
Informational Note No. 2: Refer to 110.14(C) for the tempera- ture limitation of terminations.
(B) Engineering Supervision. Under engineering supervision, conductor ampacities shall be permitted to be calculated by means of Equation 310.14(B).
[310.14(B)]
I= VRA (1+Y.)R. T,-T.
-x103 amperes
where:
T, = conductor temperature in degrees Celsius ()
T., = ambient temperature in degrees Celsius ()
R1 = de resistance of 305 mm (1 ft) of conductor in micro- ohms at temperature, T,
Y, = component ac resistance resulting from skin effect and proximity effect
Ru = effective thermal resistance between conductor and surrounding ambient
310.15 Ampacity Tables.
(A) General. Ampacitics for conductors rated 0 volts to 2000 volts shall be as specified in the Ampacity Table 310.16 through Table 310.21, as modified by 310.15(A) through (F) and 310.12. Under engineering supervision, ampacities of sizes not shown in ampacity tables for conductors meeting the general wiring requirements shall be permitted to be deter- mined by interpolation of the adjacent conductors based on the conductor's circular-mil arca.
The temperature correction and adjustment factors shall be permitted to be applied to the ampacity for the temperature rating of the conductor, if the corrected and adjusted ampacity does not exceed the ampacity for the temperature rating of the termination in accordance with 110.14(C).
Informational Note No. 1: Table 310.16 through Table 310.19 are application tables for use in determining conductor sizes on loads calculated in accordance with Part II, Part III, Part IV, or Part V of Article 220. Ampacities result from consideration of one or more of the following:
(1) Temperature compatibility with connected equipment, especially the connection points
(2) Coordination with circuit and system overcurrent protec- tion
(3) Compliance with the requirements of product listings or certifications.
(4) Preservation of the safety benefits of established industry practices and standardized procedures
Informational Note No. 2: See Chapter 9, Table 8, Conductor Properties, for conductor area. Interpolation is based on the conductor circular-mil area and not the conductor overall area.
Informational Note No. 3: See 400.5 for the ampacities of flexi- ble cords and cables. See 402.5 for the ampacities of fixture wires.
Informational Note No. 4: See Table 310.4(1) and Table 310.4(2) for explanation of type letters used in tables and for recognized sizes of conductors for the various conductor insula- tions. See 310.1 through 310.14 and the various articles of this
Code for installation requirements. See Table 400.4, Table 400.5(A) (1), and Table 400.5(A) (2) for flexible cords.
(B) Ambient Temperature Correction Factors.
(1) General. Ampacitics for ambient temperatures other than those shown in the ampacity tables shall be corrected in accordance with Table 310.15(B) (1) (1) or Table 310.15(B) (1) (2), or shall be permitted to be calculated using Equation 310.15(B)(1).
[310.15(B)(1)]
I'= 1, VT .- T. T-T'
where:
I' = ampacity corrected for ambient temperature I = ampacity shown in the tables
T, = temperature rating of conductor ()
T,' = new ambient temperature ()
T. = ambient temperature used in the table ()
(2) Rooftop. For raceways or cables exposed to direct sunlight on or above rooftops where the distance above the roof to the bottom of the raceway or cable is less than 19 mm (3/4 in.), a temperature adder of 33 (60ºF) shall be added to the outdoor temperature to determine the applicable ambient temperature for application of the correction factors in Table 310.15(B)(1) (1) or Table 310.15(B)(1)(2).
Exception: Type XIIIIW-2 insulated conductors shall not be subject to this ampacity adjustment.
Informational Note: The ASHRAE Handbook - Fundamentals is one source for the ambient temperatures in various locations.
(C) Adjustment Factors.
(1) More than Three Current-Carrying Conductors. The ampacity of cach conductor shall be reduced as shown in Table 310.15(C) (1) where the number of current-carrying conduc- tors in a raceway or cable exceeds three, or where single conductors or multiconductor cables not installed in raceways arc installed without maintaining spacing for a continuous length longer than 600 mm (24 in.). Each current-carrying conductor of a paralleled set of conductors shall be counted as a current-carrying conductor.
Where conductors of different systems, as provided in 300.3, are installed in a common raceway or cable, the adjustment factors shown in Table 310.15(C) (1) shall apply only to the number of power and lighting conductors.
Informational Note No. 1: See Informative Annex B for adjust- ment factors for more than three current-carrying conductors in a raceway or cable with load diversity.
Informational Note No. 2: See 366.23 for adjustment factors for conductors and ampacity for bare copper and aluminumn bars in auxiliary gutters and 376.22(B) for adjustment factors for conductors in metal wireways.
(a) Where conductors are installed in cable trays, 392.80 shall apply.
(b) Adjustment factors shall not apply to conductors in raceways having a length not exceeding 600 mm (24 in.).
(c) Adjustment factors shall not apply to underground conductors entering or leaving an outdoor trench if those
70-184
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING
310.15
conductors have physical protection in the form of rigid metal conduit, intermediate metal conduit, rigid polyvinyl chloride conduit (PVC), or reinforced thermosetting resin conduit (RTRC) having a length not exceeding 3.05 m (10 ft), and if the number of conductors does not exceed four.
(d) Adjustment factors shall not apply to Type AC cable or to Type MC cable under the following conditions:
(1) The cables do not have an overall outer jacket.
(2) Each cable has not more than three current-carrying conductors.
(3) The conductors are 12 AWG copper.
(4) Not more than 20 current-carrying conductors arc installed without maintaining spacing, are stacked, or arc supported on "bridle rings."
Table 310.15(B)(1)(1) Ambient Temperature Correction Factors Based on 30° (86°F)
For ambient temperatures other than 30 (86°F), multiply the ampacities specified in the ampacity tables by the appropriate correction factor shown below.
Temperature Rating of Conductor
Ambient Temperature (*)
60
75°
90
Ambient Temperature (*F)
10 or less
1.29
1.20
1.15
50 or less
11-15
1.22
1.15
1.12
51-59
16-20
1.15
1.11
1.08
60-68
21-25
1.08
1.05
1.04
69-77
26-30
1.00
1.00
1.00
78-86
31-35
0.91
0.94
0.96
87-95
36-40
0.82
0.88
0.91
96-104
41-45
0.71
0.82
0.87
105-113
46-50
0.58
0.75
0.82
114-122
51-55
0.41
0.67
0.76
123-131
56-60
0.58
0.71
132-140
61-65
0.47
0.65
141-149
66-70
0.33
0.58
150-158
71-75
0.50
159-167
76-80
0.41
168-176
81-85
0.29
177-185
Note: Table 310.15(B) (1) (1) shall be used with Table 310.16 and Table 310.17 as required.
Table 310.15(B)(1)(2) Ambient Temperature Correction Factors Based on 40 (104°F)
For ambient temperatures other than 40 (104ºF), multiply the ampacities specified in the ampacity tables by the appropriate correction factor shown below.
Temperature Rating of Conductor
Ambient Temperature (*)
60
75°
90°
150
200°
250
Ambient Temperature (*F)
10 or less
1.58
1.36
1.26
1.13
1.09
1.07
50 or less
11-15
1.50
1.31
1.22
1.11
1.08
1.06
51-59
16-20
1.41
1.25
1.18
1.09
1.06
1.05
60-68
21-25
1.32
1.2
1.14
1.07
1.05
1.04
69-77
26-30
1.22
1.13
1.10
1.04
1.03
1.02
78-86
31-35
1.12
1.07
1.05
1.02
1.02
1.01
87-95
36-40
1.00
1.00
1.00
1.00
1.00
1.00
96-104
41-45
0.87
0.93
0.95
0.98
0.98
0.99
105-113
46-50
0.71
0.85
0.89
0.95
0.97
0.98
114-122
51-55
0.50
0.76
0.84
0.93
0.95
0.96
123-131
56-60
0.65
0.77
0.90
0.94
0.95
132-140
61-65
0.53
0.71
0.88
0.92
0.94
141-149
66-70
0.38
0.63
0.85
0.90
0.93
150-158
71-75
0.55
0.83
0.88
0.91
159-167
76-80
0.45
0.80
0.87
0.90
168-176
81-90
0.74
0.83
0.87
177-194
91-100
0.67
0.79
0.85
195-212
101-110
0.60
0.75
0.82
213-230
111-120
0.52
0.71
0.79
231-248
121-130
0.43
0.66
0.76
249-266
131-140
0.30
0.61
0.72
267-284
141-160
0.50
0.65
285-320
161-180
0.35
0.58
321-356
181-200
0.49
357-392
201-225
0.35
393-437
Note: Table 310.15(B) (1)(2) shall be used with Table 310.18, Table 310.19, Table 310.20, and Table 310.21 as required.
2023Edition NATIONAL ELECTRICAL CODE
70-185
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
310.15
ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING
Exception to (4): If cables meeting the requirements in 310.15(C)(1)(d) (1) through (C)(1)(d)(3) with more than 20 current-carrying conduc- tors are installed longer than 600 mm (24 in.) without maintaining spacing, are stacked, or are supported on bridle rings, a 60 perrent adjustment factor shall be applied.
(2) Raceway Spacing. Spacing between raceways shall be main- taincd.
(D) Bare or Covered Conductors. Where bare or covered conductors are installed with insulated conductors, the temper- ature rating of the bare or covered conductor shall be equal to the lowest temperature rating of the insulated conductors for the purpose of determining ampacity.
(E) Neutral Conductor. Neutral conductors shall be consid- cred current carrying in accordance with any of the following:
(1) A neutral conductor that carries only the unbalanced current from other conductors of the same circuit shall not be required to be counted when applying the provi- sions of 310.15(C) (1).
(2) In a 3-wire circuit consisting of two phase conductors and the neutral conductor of a 4-wire, 3-phase, wyc-connected system, the neutral conductor carries approximately the same current as the line-to-neutral load currents of the other conductors and shall be counted when applying 310.15(C) (1).
(3) On a 4-wirc, 3-phase wyc circuit where the major portion of the load consists of nonlinear loads, harmonic currents are present in the neutral conductor; the neutral conduc- tor shall therefore be considered a current-carrying conductor.
(F) Grounding or Bonding Conductor. A grounding or bond- ing conductor shall not be counted when applying the provi- sions of 310.15(C) (1).
Table 310.15(C)(1) Adjustment Factors for More Than Three Current-Carrying Conductors
Number of Conductors*
Percent of Values in Table 310.16 Through Table 310.19 as Adjusted for Ambient Temperature if Necessary
4-6
80
7-9
70
10-20
50
21-30
45
31-40
40
41 and above
35
'Number of conductors is the total number of conductors in the raceway or cable, including spare conductors. The count shall be adjusted in accordance with 310.15(E) and (F). The count shall not include conductors that are connected to electrical components that cannot be simultaneously energized.
310.16 Ampacities of Insulated Conductors in Raceway, Cable, or Earth (Directly Buried). The ampacities shall be as specified in Table 310.16 where all of the following conditions apply:
(1) Conductors are rated 0 volts through 2000 volts.
(2) Conductors are rated 60 (140°F), 75 (167ºF), or 90° (194°F).
(3) Wiring is installed in a 30 (86°F) ambient temperature.
(4) There are not more than three current-carrying conduc- tors.
310.17 Ampacities of Single-Insulated Conductors in Free Air. The ampacities shall be as specified in Table 310.17 where all of the following conditions apply:
(1) Conductors are rated 0 volts through 2000 volts.
(2) Conductors are rated 60 (140°F), 75 (167ºF), or 90° (194ºF).
(3) Wiring is installed in a 30° (86°F) ambient temperature.
310.18 Ampacities of Insulated Conductors in Raceway or Cable. The ampacitics shall be as specified in Table 310.18 where all of the following conditions apply:
(1) Conductors arc rated 0 volts through 2000 volts.
(2) Conductors are rated 150 (302°F), 200 (392ºF), or 250°C (482°F).
(3) Wiring is installed in a 40 (104°F) ambient tempera- turc.
(4) There are not more than three current-carrying conduc- tors.
310.19 Ampacities of Single-Insulated Conductors in Free Air. The ampacities shall be as specified in Table 310.19 where all of the following conditions apply:
(1) Conductors are rated 0 volts through 2000 volts.
(2) Conductors are rated up to 250 (482ºF).
(3) Wiring is installed in a 40 (104ºF) ambient tempera- turc.
310.20 Ampacities of Conductors Supported on a Messenger. The ampacities shall be as specified in Table 310.20 where all of the following conditions apply:
(1) Conductors are rated 0 volts through 2000 volts.
(2) Conductors are rated 75 (167ºF) or 90° (194ºF).
(3) Wiring is installed in a 40 (104ºF) ambient tempera- turc.
(4) There are not more than three single-insulated conduc- tors.
310.21 Ampacities of Bare or Covered Conductors in Free Air. The ampacities shall be as specified in Table 310.21 where all of the following conditions apply:
(1) Wind velocity is 610 mm/sec (2 ft/scc).
(2) Conductors arc 80 (176ºF) total conductor tempera- turc.
(3) Wiring is installed in a 40 (104ºF) ambient tempera- turc.
70-186
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING
310.21
Table 310.16 Ampacities of Insulated Conductors with Not More Than Three Current-Carrying Conductors in Raceway, Cable, or Earth (Directly Buried)
Temperature Rating of Conductor [See Table 310.4(1)]
60° (140°F)
75° (167°F)
90°C (194°F)
60° (140°F)
75° (167ºF)
90° (194°F)
Types RHW, THHW, THW, THWN, XHHW, XHWN, USE,
Types TW, UF
ZW
Types TBS, SA, SIS, FEP, FEPB, MI, PFA, RHH, RHW-2, THHN, THHW, THW-2, THWN-2, USE-2, XHH, XHHW, XHHW-2, XHWN, XHWN-2, XHHN, Z, ZW-2
Types TW, UF
Types RHW, THHW, THW, THWN, XHHW, XHWN, USE
Types TBS, SA, SIS, THHN, THHW, THW-2, THWN-2, RHH, RHW-2, USE-2, XHH, XHHW, XHHW-2, XHWN, XHWN-2, XHHN
Size AWG or kcmil
COPPER
ALUMINUM OR COPPER-CLAD ALUMINUM
18*
14
16*
-
18
-
-
14*
15
20
25
12*
20
25
30
15
20
25
12*
10*
30
35
40
25
30
35
10*
8
40
50
55
35
40
45
8
64321 6 1
55
65
75
40
50
55
6
70
85
95
55
65
75
4
85
100
115
65
75
85
3
95
115
130
75
90
100
2
110
130
145
85
100
115
1
1/0
125
150
170
100
120
135
1/0
2/0
145
175
195
115
135
150
2/0
3/0
165
200
225
130
155
175
3/0
4/0
195
230
260
150
180
205
4/0
250
215
255
290
170
205
230
250
300
240
285
320
195
230
260
300
350
260
310
350
210
250
280
350
400
280
335
380
225
270
305
400
500
320
380
430
260
310
350
500
600
350
420
475
285
340
385
600
700
385
460
520
315
375
425
700
750
400
475
535
320
385
435
750
800
410
490
555
330
395
445
800
900
435
520
585
355
425
480
900
1000
455
545
615
375
445
500
1000
1250
495
590
665
405
485
545
1250
1500
525
625
705
435
520
585
1500
1750
545
650
735
455
545
615
1750
2000
555
665
750
470
560
630
2000
Notes:
1. Section 310.15(B) shall be referenced for ampacity correction factors where the ambient temperature is other than 30 (86ºF).
2. Section 310.15(C) (1) shall be referenced for more than three current-carrying conductors.
3. Section 310.16 shall be referenced for conditions of use.
*Section 240.4(D) shall be referenced for conductor overcurrent protection limitations, except as modified elsewhere in the Code.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-187
Size AWG or kcmil
310.21
ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING
Table 310.17 Ampacities of Single-Insulated Conductors in Free Air
Temperature Rating of Conductor [See Table 310.4(1)]
60° (140°F)
75° (167ºF)
90° (194ºF)
60° (140°F)
75° (167ºF)
90°C (194°F)
Types RHW, THHW, THW, THWN, XHHW, XHWN, ZW
Types TBS, SA, SIS, FEP, FEPB, MI, PFA, RHH, RHW-2, THHN, THHW, THW-2, THWN-2, USE-2, XHH, XHHW, XHHW-2, XHWN, XHWN-2, XHHN, Z, ZW-2
Types TW, UF
XHWN
Size AWG or kcmil
COPPER
ALUMINUM OR COPPER-CLAD ALUMINUM
18
16
25
30
35
-
12*
30
35
40
25
30
35
12*
10*
40
50
55
35
40
45
10*
8
60
70
80
45
55
60
8
64321
80
95
105
60
75
85
105
125
140
80
100
115
120
145
165
95
115
130
140
170
190
110
135
150
165
195
220
130
155
175
1/0
195
230
260
150
180
205
1/0
2/0
225
265
300
175
210
235
2/0
3/0
260
310
350
200
240
270
3/0
4/0
300
360
405
235
280
315
4/0
250
340
405
455
265
315
355
250
300
375
445
500
290
350
395
300
350
420
505
570
330
395
445
350
400
455
545
615
355
425
480
400
500
515
620
700
405
485
545
500
600
575
690
780
455
545
615
600
700
630
755
850
500
595
670
700
750
655
785
885
515
620
700
750
800
680
815
920
535
645
725
800
900
730
870
980
580
700
790
900
1000
780
935
1055
625
750
845
1000
1250
890
1065
1200
710
855
965
1250
1500
980
1175
1325
795
950
1070
1500
1750
1070
1280
1445
875
1050
1185
1750
2000
1155
1385
1560
960
1150
1295
2000
Notes:
1. Section 310.15(B) shall be referenced for ampacity correction factors where the ambient temperature is other than 30. (86°F).
2. Section 310.17 shall be referenced for conditions of use.
*Section 240.4(D) shall be referenced for conductor overcurrent protection limitations, except as modified elsewhere in the Code.
70-188
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
Types RHW, THHW, THW, THWN,
XHHW,
Types TBS, SA, SIS, THHN, THHW, THW-2, THWN-2, RHH, RHW-2, USE-2, XHH, XHHW, XHHW-2, XHWN, XHWN-2, XHHN
Size AWG or kcmil
18
1
24
-
4 6 64321 1
14*
Types TW, UF
310.21
ARTICLE 310 -CONDUCTORS FOR GENERAL WIRING
Table 310.18 Ampacities of Insulated Conductors with Not More Than Three Current-Carrying Conductors in Raceway or Cable
Temperature Rating of Conductor [See Table 310.4(1)]
150 (302°F)
200° (392ºF)
250 (482°F)
150° (302°F)
Type Z
Types FEP, FEPB, PFA, SA
Types PFAH, TFE
Type Z
Size AWG or kemil
COPPER
NICKEL OR NICKEL-COATED COPPER
ALUMINUM OR COPPER-CLAD ALUMINUM
Size AWG or kcmil
14
34
36
39
14
12
43
45
54
30
12
10
55
60
73
44
10
8
76
83
93
57
8
64321
96
110
117
75
6
120
125
148
94
4
143
152
166
109
3
160
171
191
124
2
186
197
215
145
1
1/0
215
229
244
169
1/0
2/0
251
260
273
198
2/0
3/0
288
297
308
227
3/0
4/0
332
346
361
260
4/0
Notes:
1. Section 310.15(B) shall be referenced for ampacity correction factors where the ambient temperature is other than 40 (104ºF).
2. Section 310.15(C) (1) shall be referenced for more than three current-carrying conductors.
3. Section 310.18 shall be referenced for conditions of use.
Table 310.19 Ampacities of Single-Insulated Conductors in Free Air
Temperature Rating of Conductor [See Table 310.4(1)]
150° (302°F)
200° (392°F)
250 (482°F)
150° (302°F)
Type Z
Types FEP, FEPB, PFA, SA
Types PFAH, TFE
Type Z
Size AWG or kcmil
COPPER
NICKEL, OR NICKEL- COATED COPPER
ALUMINUM OR COPPER-CLAD ALUMINUM
Size AWG or kemil
14
46
54
59
-
14
12
60
68
78
47
12
10
80
90
107
63
10
8
106
124
142
83
8
6 64321 4 1
155
165
205
112
6
190
220
278
148
4
214
252
327
170
3
255
293
381
198
2
293
344
440
228
1
1/0
339
399
532
263
1/0
2/0
390
467
591
305
2/0
3/0
451
546
708
351
3/0
4/0
529
629
830
411
4/0
Notes:
1. Section 310.15(B) shall be referenced for ampacity correction factors where the ambient temperature is other than 40 (104ºF).
2. Section 310.19 shall be referenced for conditions of use.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. Toreport unauthorized use. contact legal@nfpa.org.
70-189
312.1
ARTICLE 312 - CABINETS, CUTOUT BOXES, AND METER SOCKET ENCLOSURES
Table 310.20 Ampacities of Conductors on a Messenger
Temperature Rating of Conductor [See Table 310.4(1)]
75° (167ºF)
90° (194°F)
75° (167ºF)
90°C (194°F)
Types MI, THHN, THHW, THW-2, Types RHW, THHW, THWN-2, RHH, RHW-2, THW, THWN, XHHW, USE-2, XHHW, XHHW-2, XHWN, ZW
Types RHW, THW, THWN, THHW, XHHW, XHWN
Types THHN, THHW, RHH, XHHW, RHW-2, XHHW-2, THW-2, THWN-2, XHWN-2, USE-2, ZW-2
Size AWG or kemil
COPPER
ALUMINUM OR COPPER-CLAD ALUMINUM
Size AWG or kcmil
864321 1
57
66
44
51
8
76
89
59
69
6
3
118
138
92
107
3
2
135
158
106
123
2
158
185
123
144
1
1/0
183
214
143
167
1/0
2/0
212
247
165
193
2/0
3/0
245
287
192
224
3/0
4/0
287
335
224
262
4/0
250
320
374
251
292
250
300
359
419
282
328
300
350
397
464
312
364
350
400
430
503
339
395
400
500
496
580
392
458
500
600
553
647
440
514
600
700
610
714
488
570
700
750
638
747
512
598
750
800
660
773
532
622
800
900
704
826
572
669
900
1000
748
879
612
716
1000
Notes:
1. Section 310.15(B) shall be referenced for ampacity correction factors where the ambient temperature is other than 40 (104ºF).
2. Section 310.15(C) (1) shall be referenced for more than three current-carrying conductors.
3. Section 310.20 shall be referenced for conditions of use.
ARTICLE 312 Cabinets, Cutout Boxes, and Meter Socket Enclosures
Part I. General
312.1 Scope. This article covers the installation and construc- tion specifications of cabinets, cutout boxes, and meter socket enclosures. It does not apply to equipment operating at over 1000 volts, except as specifically referenced elsewhere in the Code.
312.2 Damp or Wet Locations. In damp or wet locations, surface-type enclosures within the scope of this article shall be placed or cquipped so as to prevent moisture or water from entering and accumulating within the cabinet or cutout box, and shall be mounted so there is at least 6-mm (1/4-in.) airspace between the enclosure and the wall or other supporting surface. Enclosures installed in wet locations shall be weather- proof. For enclosures in wet locations, raceways or cables enter- ing above the level of uninsulated live parts shall use fittings listed for wet locations.
Exception: Nonmetallic enclosures shall be permitted to be installed without the airspace on a concrete, masonry, tile, or similar surface.
Informational Note: See 300.6 for protection against corrosion.
312.3 Position in Wall. In walls of concrete, tile, or other noncombustible material, cabinets shall be installed so that the front edge of the cabinet is not set back of the finished surface more than 6 mm (1/4 in.). In walls constructed of wood or other combustible material, cabinets shall be flush with the finished surface or project therefrom.
312.4 Repairing Noncombustible Surfaces. Noncombustible surfaces that are broken or incomplete shall be repaired so there will be no gaps or open spaces greater than 3 mm (V/s in.) at the edge of the cabinet or cutout box employing a flush-type cover.
312.5 Cabinets, Cutout Boxes, and Meter Socket Enclosures. Cable assemblies and insulated conductors entering enclosures within the scope of this article shall be protected from abrasion and shall comply with 312.5(A) through (C).
(A) Openings to Be Closed. Openings through which conduc- tors enter shall be closed in an approved manner.
(B) Metal Cabinets, Cutout Boxes, and Meter Socket Enclo- sures. Where metal enclosures within the scope of this article
70-190
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
101
117
78
91
4
XHWN-2, ZW-2
312.6
ARTICLE 312-CABINETS, CUTOUT BOXES, AND METER SOCKET ENCLOSURES
Table 310.21 Ampacities of Bare or Covered Conductors in Free Air
Copper Conductors
AAC Aluminum Conductors
Bare
Covered
Bare
Covered
AWG or kcmil
Amperes
AWG or kcmil
Amperes
AWG or kcmil
Amperes
AWG or kcmil
Amperes
8
98
8
103
8
76
8
80
6
124
6
130
6
96
6
101
4
155
4
163
4
121
4
127
2
209
2
219
2
163
2
171
1/0
282
1/0
297
1/0
220
1/0
231
2/0
329
2/0
344
2/0
255
2/0
268
3/0
382
3/0
401
3/0
297
3/0
312
4/0
444
4/0
466
4/0
346
4/0
364
250
494
250
519
266.8
403
266.8
423
300
556
300
584
336.4
468
336.4
492
500
773
500
812
397.5
522
397.5
548
750
1000
750
1050
477.0
588
477.0
617
1000
1193
1000
1253
556.5
650
556.5
682
636.0
744
795.0
819
795.0
860
954.0
920
1033.5
1017
1272
1103
1272
1201
1590
1267
1590
1381
2000
1454
2000
1527
Note: Section 310.21 shall be referenced for conditions of use.
are installed with messenger-supported wiring, open wiring on insulators, or concealed knob-and-tube wiring, conductors shall enter through insulating bushings or, in dry locations, through flexible tubing extending from the last insulating support and firmly secured to the enclosure.
(C) Cables. Where cable is used, cach cable shall be secured to the cabinet, cutout box, or meter socket enclosure.
Exception No. 1: Cables with entirely nonmetallic sheaths shall be permitted to enter the top of a surfare-mounted enclosure through one or more nonflexible raceways not less than 450 mm ( 18 in.) and not more than 3.0 m (10 ft) in length, provided all of the following conditions are met:
(1) Each cable is fastened within 300 mm (12 in.), measured along the sheath, of the outer end of the raceway.
(2) The raceway extends directly above the enclosure and does not penetrate a structural ceiling.
(3) A fitting is provided on each end of the raceway to protect the cable(s) from abrasion and the fittings remain accessible after installation.
(4) The raceway is sealed or plugged at the outer end using approved means so as to prevent access to the enclosure through the race- way.
(5) The cable sheath is continuous through the raceway and extends into the enclosure beyond the fitting not less than 6 mm (1/4 in. ).
(6) The raceway is fastened at its outer end and at other points in accordance with the applicable article.
(7) Where installed as conduit or tubing, the cable fill does not exceed the amount that would be permitted for complete conduit or tubing systems by Table 1 of Chapter 9 of this Code and all appli- cable notes thereto. Note 2 to the tables in Chapter 9 does not apply to this condition.
Informational Note: See Chapter 9, Table 1, including Note 9, for allowable cable fill in circular raceways. See 310.15(C) (1) for
required ampacity reductions for multiple cables installed in a common raceway.
Exception No. 2: Single conductors and multiconductor cables shall be permitted to enter enclosures in accordance with 392.46(A) or (B).
312.6 Deflection of Conductors. Conductors at terminals or conductors entering or leaving cabinets, cutout boxes, and meter socket enclosures shall comply with 312.6(A) through (C).
Exception: Wire-bending space in enclosures for motor controllers with provisions for one or two wires per terminal shall comply with 430.10(B).
(A) Width of Wiring Gutters. Conductors shall not be deflec- ted within a cabinet or cutout box unless a gutter having a width in accordance with Table 312.6(A) is provided. Conduc- tors in parallel in accordance with 310.10(G) shall be judged on the basis of the number of conductors in parallel.
(B) Wire-Bending Space at Terminals. Wirc-bending space at cach terminal shall be provided in accordance with 312.6(B) (1) or (B) (2).
(1) Conductors Not Entering or Leaving Opposite Wall. Table 312.6(A) shall apply where the conductor does not enter or leave the enclosure through the wall opposite its terminal.
(2) Conductors Entering or Leaving Opposite Wall. Table 312.6(B)(2) shall apply where the conductor does enter or leave the enclosure through the wall opposite its terminal.
Exception No. 1: Where the distance between the wall and its terminal is in accordance with Table 312.6(A), a conductor shall be permitted to enteror leave an enclosure through the wall opposite its terminal, provi- ded the conductor enters or leaves the enclosure where the gutter joins an adjacent gutter that has a width that conforms to Table 312.6(B)(2) for the conductor.
2023 Edition NATIONAL ELECTRICAL CODE
70-191
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
-
1033.5
968
636.0
709
312.6
ARTICLE 312 -CABINETS, CUTOUT BOXES, AND METER SOCKET ENCLOSURES
Table 312.6(A) Minimum Wire-Bending Space at Terminals and Minimum Width of Wiring Gutters
Wire Size (AWG or kemil)
Wires per Terminal
Compact Stranded AA-8000 Aluminum Alloy Conductors (see Note 2)
1
2
3
4
5
All Other Conductors
mm
in.
mm
in.
mm
in.
mm
in.
mm
in.
14-10
12-8
Not specified
8-6
64
38.1
11/2
4-3
2-1
50.8
2
2
1/0
63.5
21/2
1
2/0
76.2
3
1/0-2/0
3/0-4/0
88.9
31/%
127
5
178
7
3/0-4/0
250-300
102
4
152
6
203
8
250
350
114
152
6
203
8
254
10
300-350
400-500
127
5
203
8
254
10
305
12
400-500
600-750
152
6
203
8
254
10
305
12
356
14
600-700
800-1000
203
8
254
10
305
12
356
14
406
16
750-900
203
8
305
12
356
14
406
16
457
18
1000-1250
254
10
1500-2000
305
12
Notes:
1. Bending space at terminals shall he measured in a straight line from the end ofthe lug or wire connector (in the direction that the wire leaves the terminal) to the wall, barrier, or obstruction.
2. This column shall be permitted to be used to determine the minimum wire-bending space for compact stranded aluminum conductors in sizes up
to 1000 kcmil and manufactured using AA-8000 series electrical grade aluminum alloy conductor material in accordance with 310.3(B). The minimum width of the wire gutter space shall be determined using the all other conductors value in this table.
Exception No. 2: A conductor not larger than 350 kcmil shall be permitted to enter or leave an enclosure containing only a meter socket(s) through the wall opposite its terminal, provided the distance between the terminal and the opposite wall is not less than that specified in Table 312.6(A) and the terminal is a lay-in type or removable lug with integral mounting tang, where the terminal is either of the follow- ing:
(1) Directed toward the opening in the enclosure and within a 45-degree angle of directly facing the enclosure wall
(2) Directly facing the enclosure wall and offset. not greater than 50 percent of the bending space specified in Table 312.6(A)
Informational Note: Offset is the distance measured along the enclosure wall from the axis of the centerline of the terminal to a line passing through the center of the opening in the enclo- sure.
(C) Conductors 4 AWG or Larger. Installation shall comply with 300.4(G).
312.7 Space in Enclosures. Cabinets and cutout boxes shall have approved space to accommodate all conductors installed in them without crowding.
312.8 Switch and Overcurrent Device Enclosures. The wiring space within enclosures for switches and overcurrent devices shall be permitted for other wiring and equipment subject to limitations for specific equipment as provided in 312.8(A) and (B).
(A) Splices, Taps, and Feed-Through Conductors. The wiring space of enclosures for switches or overcurrent devices shall be permitted for conductors feeding through, spliced, or tapping off to other enclosures, switches, or overcurrent devices where all of the following conditions are met:
(1) The total of all conductors installed at any cross section of the wiring space does not exceed 40 percent of the cross- sectional arca of that spacc.
(2) The total arca of all conductors, splices, and taps installed at any cross section of the wiring space does not exceed 75 percent of the cross-sectional arca of that space.
(3) The bending space for conductors 4 AWG and larger complies with 314.28(A) (2).
(4) A warning label complying with 110.21(B) is applied to the enclosure that identifies the closest disconnecting means for any feed-through conductors.
(B) Power Monitoring or Energy Management Equipment. The wiring space of enclosures for switches or overcurrent devi- ces shall be permitted to contain power monitoring or energy management equipment in accordance with 312.8(B) (1) through (B) (3).
(1) Identification. Power monitoring or energy management equipment shall cither be identified as a field installable acces- sory as part of the listed equipment or be a listed kit evaluated for field installation in switch or overcurrent device enclosures.
(2) Area. The total arca of all conductors, splices, taps, and equipment at any cross section of the wiring space shall not exceed 75 percent of the cross sectional arca of that spacc.
(3) Conductors. Conductors used exclusively for control or instrumentation circuits shall comply with cither 312.8(B) (3) (a) or (B) (3)(b).
(a) Conductors shall comply with 724.49.
(b) Conductors smaller than 18 AWG, but not smaller than 22 AWG for a single conductor and 26 AWG for a multi- conductor cable, shall be permitted to be used where the
70-192
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
-
-
312.10
ARTICLE 312 -CABINETS, CUTOUT BOXES, AND METER SOCKET ENCLOSURES
Table 312.6(B)(2) Minimum Wire-Bending Space at Terminals
Wires per Terminal
Wire Size (AWG or kemil)
1
2
3
4 or More
All Other Conductors
Compact Stranded AA-8000 Aluminum Alloy Conductors (See Note 3.)
mm
in.
mm
in.
mm
in.
mm
in.
14-10
12-8
Not specified
8
6
38.1
1%
6
4
50.8
2
4
2
76.2
3
3
1
76.2
3
2
1/0
88.9
1
2/0
114
1/0
3/0
140
51/2
140
51/4
178
7
2/0
4/0
152
6
152
6
190
3/0
250
165ª
165ª
6V/ **
203
8
4/0
300
178b
190
216-
81/2
250
350
216ª
8'/,ª
216ª
229b
254
10
300
400
254
10"
254ª
10ª
279b
11b
305
12
350
500
305
12
305
12"
330
13
356ª
14ª
400
600
330"
13ª
330°
13"
356"
14
381"
15
500
700-750
356
14
356"
14"
381"
15
406"
16
600
800-900
381
15
406"
16"
457"
18
483"
19
700
1000
406
16"
457-
18"
508
20
559
22
750
-
432
17"
483ª
19
559
610"
24
800
457
18
508
20
559
22
610
24
900
483
19
559
22
610
24
610
24
1000
508
20
1250
559
22
1500
610
24
1750
610
24
2000
610
24
Notes:
1. Bending space at terminals shall be measured in a straight line from the end of the lug or wire connector in a direction perpendicular to the enclosure wall.
2. For removable and lay-in wire terminals intended for only one wire, bending space shall be permitted to be reduced by the following number of millimeters (inches):
ª12.7 mm (1/2 in.)
"25.4 mm (1 in.)
'38.1 mm (11/2 in.)
450.8 mm (2 in.)
"76.2 mm (3 in.)
3. This column shall be permitted to determine the required wire-bending space for compact stranded aluminum conductors in sizes up to 1000 kcmil and manufactured using AA-8000 series electrical grade aluminum alloy conductor material in accordance with 310.3(B).
conductors and cable assemblies meet all of the following conditions:
(1) Arc enclosed within raceways or routed along one or more walls of the enclosure and secured at intervals that do not exceed 250 mm (10 in.)
(2) Arc secured within 250 mm (10 in.) of terminations
(3) Arc secured to prevent contact with current carrying components within the enclosure
(4) Arc rated for the system voltage and not less than 600 volts
(5) Have a minimum insulation temperature rating of 90
312.9 Side or Back Wiring Spaces or Gutters. Cabinets and cutout boxes shall be provided with back-wiring spaces, gutters, or wiring compartments as required by 312.101 (C) and (D).
312.10 Screws or Other Fasteners. Screws or other fasteners installed in the field that enter wiring spaces shall be as provi- ded by or specified by the manufacturer or shall comply with the following as applicable:
(1) Screws shall be machine type with blunt ends.
(2) Other fasteners shall have blunt ends.
(3) Screws or other fasteners shall extend into the enclosure no more than 6 mm (1/4 in.) unless the end is protected with an approved means.
Exception to (3): Screws or other fasteners shall be permitted to extend into the enclosure not more than 11 mm (1/16 in.) if located within 10 mm (3/s in.) of an enclosure wall.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-193
312.100
ARTICLE 314 - OUTLET, DEVICE, PULL, AND JUNCTION BOXES
Part II. Construction Specifications
312.100 Material. Cabinets, cutout boxes, and meter socket enclosures shall comply with 312.100(A) through (C).
(A) Metal Cabinets and Cutout Boxes. Metal enclosures within the scope of this article shall be protected both inside and outside against corrosion.
(B) Strength. The design and construction of enclosures within the scope of this article shall be such as to secure ample strength and rigidity. If constructed of sheet steel, the metal thickness shall not be less than 1.35 mm (0.053 in.) uncoated.
(C) Nonmetallic Cabinets. Nonmetallic cabinets shall be listed, or they shall be submitted for approval prior to installa- tion.
312.101 Spacing. The spacing within cabinets and cutout boxes shall comply with 312.101 (A) through (D).
(A) General. Spacing within cabinets and cutout boxes shall provide approved spacing for the distribution of wires and cables placed in them and for a separation between metal parts of devices and apparatus mounted within them in accordance with 312.101(A)(1), (A)(2), and (A) (3).
(1) Base. Other than at points of support, there shall be an airspace of at least 1.59 mm (0.0625 in.) between the base of the device and the wall of any metal cabinet or cutout box in which the device is mounted.
(2) Doors. There shall be an airspace of at least 25.4 mm (1.00 in.) between any live metal part, including live metal parts of enclosed fuses, and the door.
Exception: Where the door is lined with an approved insulating mate- rial or is of a thickness of metal not less than 2.36 mm (0.093 in.) uncoated, the airspace shall not be less than 12.7 mm (0.500 in.).
(3) Live Parts. There shall be an airspace of at least 12.7 mm (0.500 in.) between the walls, back, gutter partition, if of metal, or door of any cabinet or cutout box and the nearest exposed current-carrying part of devices mounted within the cabinet where the voltage does not exceed 250. This spacing shall be increased to at least 25.4 mm (1.00 in.) for voltages of 251 to 1000, nominal.
Exception: Where the conditions in 312.101(A)(2), Exception, are met, the airspace for nominal voltages from 251 to 600 shall be permitted to be not less than 12.7 mm (0.500 in.).
(B) Switch Clearance. Cabinets and cutout boxes shall be deep enough to allow the closing of the doors when 30-ampere branch-circuit panelboard switches are in any position, when combination cutout switches are in any position, or when other single-throw switches are opened as far as their construction permits.
(C) Wiring Space. Cabinets and cutout boxes that contain devices or apparatus connected within the cabinet or box to more than cight conductors, including those of branch circuits, meter loops, feeder circuits, power circuits, and similar circuits, but not including the supply circuit or a continuation thereof, shall have back-wiring spaces or one or more side-wiring spaces, side gutters, or wiring compartments.
(D) Wiring Space - Enclosure. Side-wiring spaces, side gutters, or side-wiring compartments of cabinets and cutout boxes shall be made tight enclosures by means of covers, barri-
crs, or partitions extending from the bases of the devices contained in the cabinet, to the door, framc, or sides of the cabinet.
Exception: Side-wiring spaces, side gutters, and side-wiring compart- ments of cabinets shall not be required to be made tight enclosures where those side spaces contain only conductors that enter the cabinet directly opposite to the devices where they terminate.
Partially enclosed back-wiring spaces shall be provided with covers to complete the enclosure. Wiring spaces that are required by 312.101 (C) and are exposed when doors are open shall be provided with covers to complete the enclosure. Where space is provided for feed-through conductors and for splices as required in 312.8, additional barriers shall not be required.
312.102 Doors or Covers. Cabinets, cutout boxes, and meter socket enclosures shall be equipped with doors or covers.
ARTICLE 314 Outlet, Device, Pull, and Junction Boxes; Conduit Bodies; Fittings; and Handhole Enclosures
Part I. General
314.1 Scope. This article covers the installation and use of all boxes and conduit bodies used as outlet, device, junction, or pull boxes, depending on their use, and handhole enclosures. Cast metal, sheet metal, nonmetallic, and other boxes such as FS, FD, and larger boxes are not classified as conduit bodies. This article also includes installation requirements for fittings used to join raceways and to connect raceways and cables to boxes and conduit bodics.
314.2 Round Boxes. Round boxes shall not be used where conduits or connectors requiring the use of locknuts or bush- ings are to be connected to the side of the box.
314.3 Nonmetallic Boxes. Nonmetallic boxes shall be permit- ted only with open wiring on insulators, concealed knob-and- tube wiring, cabled wiring methods with entirely nonmetallic shcaths, flexible cords, and nonmetallic raceways.
Exception No. 1: Where internal bonding means are provided between all entries, nonmetallic boxes shall be permitted to be used with metal raceways or metal-armored cables.
Exception No. 2: Where integral bonding means with a provision for attaching an equipment bonding jumper inside the box are provided between all threaded entries in nonmetallic boxes listed for the purpose, nonmetallic boxes shall be permitted to be used with metal raceways or metal-armored cables.
314.4 Metal Boxes. Metal boxes shall be grounded and bonded in accordance with Parts I, IV, V, VI, VII, and X of Arti- cle 250 as applicable, except as permitted in 250.112(I).
70-194
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
314.16
ARTICLE 314 -OUTLET, DEVICE, PULL, AND JUNCTION BOXES
314.5 Screws or Other Fasteners. Screws or other fasteners installed in the field that enter wiring spaces shall be as provi- ded by or specified by the manufacturer or shall comply with the following as applicable:
(1) Screws shall be machine type with blunt ends.
(2) Other fasteners shall have blunt ends.
(3) Screws attaching a cover shall extend no more than 10 mm (% in.).
(4) Screws or other fasteners, other than in (3), penetrating a cover shall extend no more than 8 mm (3/16 in.).
(5) Screws or other fasteners penetrating a wall of a box exceeding 1650 cm3 (100 in.3) shall extend no more than 6 mm (1/4 in.), or more than 11 mm (16 in.) if located within 10 mm ('s in.) of an adjacent box wall.
(6) Screws or other fasteners penetrating the wall of a box not exceeding 1650 cm3 (100 in.3) and not covered in 314.23(B) (1) shall be made flush with the box interior.
(7) Screws or other fasteners penetrating the wall of a conduit body shall be made flush with the conduit body interior.
Exception to (3) through (6): A screw shall be permitted to be longer if the end of the screw is protected with an approved means.
Part II. Installation
314.15 Damp or Wet Locations. In damp or wet locations, boxes, conduit bodies, outlet box hoods, and fittings shall be placed or equipped so as to prevent moisture from entering or accumulating within the box, conduit body, or fitting. Boxes, conduit bodies, outlet box hoods, and fittings installed in wet locations shall be listed for use in wet locations. Approved drainage openings not smaller than 3 mm (1/s in.) and not larger than 6 mm (1/4 in.) in diameter shall be permitted to be installed in the field in boxes or conduit bodies listed for use in clamp or wet locations. For installation of listed drain fittings, larger openings are permitted to be installed in the field in accordance with manufacturer's instructions.
Informational Note No. 1: See 314.27(B) for boxes in floors.
Informational Note No. 2: See 300.6 for protection against corrosion.
314.16 Number of Conductors in Outlet, Device, and Junction Boxes, and Conduit Bodies. Boxes and conduit bodies shall be of an approved size to provide free space for all enclosed conductors. In no case shall the volume of the box, as calcula- ted in 314.16(A), be less than the fill calculation as calculated in 314.16(B). The minimum volume for conduit bodies shall be as calculated in 314.16(C).
This section shall not apply to terminal housings supplied with motors or generators.
Informational Note: See 430.12 for volume requirements of motor or generator terminal housings.
Boxes and conduit bodies enclosing conductors 4 AWG or larger shall also comply with 314.28. Outlet and device boxes shall also comply with 314.24.
(A) Box Volume Calculations. The volume of a wiring enclo- sure (box) shall be the total volume of the as.sembledsections and, where used, the space provided by plaster rings, domed covers, extension rings, and so forth, that are marked with their volume or are made from boxes the dimensions of which are
listed in Table 314.16(A). Where a box is provided with one or more securely installed barriers, the volume shall be appor- tioned to cach of the resulting spaces. Each barrier, if not marked with its volume, shall be considered to take up 8.2 cm3 ('/s in.3) if metal, and 16.4 cm3 (1.0 in.3) if nonmetallic.
(1) Standard Boxes. The volumes of standard boxes that are not marked with their volume shall be as given in Table 314.16(A).
(2) Other Boxes. Boxes 1650 cm3 (100 in.3) or less, other than those described in Table 314.16(A), and nonmetallic boxes shall be durably and legibly marked by the manufacturer with their volume(s). Boxes described in Table 314.16(A) that have a volume larger than is designated in the table shall be permit- ted to have their volume marked as required by this section.
(B) Box Fill Calculations. The volumes in 314.16(B) (1) through (B)(6), as applicable, shall be added together. No allowance shall be required for small fittings such as locknuts and bushings. Each space within a box installed with a barrier shall be calculated separately.
(1) Conductor Fill. Each conductor that originates outside the box and terminates or is spliced within the box shall be coun- ted once, and each conductor that passes through the box without splice or termination shall be counted once. Each loop or coil of unbroken conductor not less than twice the mini- mum length required for free conductors in 300.14 shall be counted twice. The conductor fill shall be calculated using Table 314.16(B) (1). A conductor, no part of which leaves the box, shall not be counted.
Exception: An equipment grounding conductor or conductors or not over four fixture wires smaller than 14 AWG, or both, shall be permitted to be omitted from the calculations where they enter a box from a domed luminaire or similar canopy and terminate within that box.
(2) Clamp Fill. Where one or more internal cable clamps, whether factory or field supplied, are present in the box, a single volume allowance in accordance with Table 314.16(B) (1) shall be made based on the largest conductor present in the box. No allowance shall be required for a cable connector with its clamping mechanism outside the box.
(3) Support Fittings Fill. Where one or more luminaire studs or hickeys are present in the box, a single volume allowance in accordance with Table 314.16(B) (1) shall be made for cach type of fitting based on the largest conductor present in the box.
(4) Device or Equipment Fill. For cach yoke or strap contain- ing one or more devices or equipment, a double volume allow- ance in accordance with Table 314.16(B) (1) shall be made for cach yoke or strap based on the largest conductor connected to a device(s) or equipment supported by that yoke or strap. A device or utilization equipment wider than a single 50 mm (2 in.) device box as described in Table 314.16(A) shall have double volume allowances provided for cach gang required for mounting.
(5) Equipment Grounding Conductor Fill. Where up to four equipment grounding conductors enter a box, a single volume allowance in accordance with Table 314.16(B) (1) shall be made based on the largest equipment grounding conductor entering the box. A 1/4 volume allowance shall be made for cach additional equipment grounding conductor that enters the
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-195
314.16
ARTICLE 314 -OUTLET, DEVICE, PULL, AND JUNCTION BOXES
Table 314.16(A) Metal Boxes
Box Trade Size
Minimum Volume
Maximum Number of Conductors* (arranged by AWG size)
mm
in.
Cm3
in.3
18
16
14
12
10
8
6
100× 32
(4 x 11/4)
round/octagonal
205
12.5
8
7
6
5
5
4
2
100 × 38
(4 × 11/2)
round/octagonal
254
15.5
10
8
7
6
6
3
100 × 54
(4 × 21/2)
round/octagonal
353
21.5
14
12
10
9
8
7
4
100 x 32
(4× 11/4)
square
295
18.0
12
10
9
8
7
6
3
100 x 38
(4 × 11/2)
square
344
21.0
14
12
10
9
8
7
4
100 x 34
(4 × 21%)
square
497
30.3
20
17
15
13
12
10
6
120 x 32
(411/16 × 11/4)
square
418
25.5
17
14
12
11
10
8
5
120× 38
(411/16 × 11/2)
square
484
29.5
19
16
14
13
11
9
5
120 x 34
(411/16 × 21/2)
square
689
42.0
28
24
21
18
16
14
8
75 x 50 × 38
(3 × 2 × 11/2)
device
123
7.5
5
4
3
3
3
2
1
75 × 30×50
(3 × 2×2)
device
164
10.0
6
5
4
4
3
2
75x 50 x 57
(3× 2 × 214)
device
172
10.5
7
6
5
4
4
3
2
75 × 50 × 63
(3 × 2 × 21/2)
device
205
12.5
8
7
6
5
5
4
2
75 × 50×70
(3 × 2 × 294)
device
230
14.0
9
8
7
6
5
4
2
75 × 50×90
(3 × 2 × 31/2)
device
295
18.0
12
10
9
8
7
6
3
100 × 54 × 38
(4 × 21/* × 11/2)
device
169
10.3
6
5
5
4
4
3
2
100 × 54 × 48
(4 × 21× × 17%)
device
213
13.0
8
7
6
5
5
4
2
100× 54 x 54
(4 × 21/x × 21/4)
device
238
14.5
9
8
7
6
5
4
2
95 x 50 x 65 95 x 50 x 90
(3/4 × 2 × 21/2)
masonry box/gang masonry box/gang
230
14.0
9
8
7
6
5
4
2
min. 44.5 depth
FS - single cover/gang (13/4)
221
13.5
9
7
6
6
5
4
2
min. 60.3 depth
FD - single cover/gang (2%)
295
18.0
12
10
9
8
7
6
3
min. 44.5 depth
295
18.0
12
10
9
8
7
6
3
min. 60.3 depth
FS- multiple cover/gang (13%) FD - multiple cover/gang (2%)
395
24.0
16
13
12
10
9
8
4
*Where no volume allowances are required by 314.16(B) (2) through (B) (6).
box, based on the largest equipment grounding conductor entering the box.
(6) Terminal Block Fill. Where a terminal block is present in a box, a single volume allowance in accordance with Table 314.16(B) (1) shall be made for cach terminal block as.semblv based on the largest conductor(s) terminated tothe assembly.
(C) Conduit Bodies.
(1) General. Conduit bodies enclosing 6 AWG conductors or smaller, other than short-radius conduit bodies as described in 314.16(C) (3), shall have a cross-sectional arca not less than twice the cross-sectional arca of the largest conduit or tubing to which they can be attached. The maximum number of conduc- tors permitted shall be the maximum number permitted by Table 1 of Chapter 9 for the conduit or tubing to which it is attached.
(2) With Splices, Taps, or Devices. Only those conduit bodies that are durably and legibly marked by the manufacturer with their volume shall be permitted to contain splices, taps, or devi- ces. The maximum number of conductors shall be calculated in accordance with 314.16(B). Conduit bodies shall be suppor- ted in a rigid and secure manner.
(3) Short Radius Conduit Bodies. Conduit bodies such as capped elbows and service-entrance elbows that enclose conductors 6 AWG or smaller, and are only intended to enable the installation of the raceway and the contained conductors, shall not contain splices, taps, or devices and shall be of an
Table 314.16(B)(1) Volume Allowance Required per Conductor
Free Space Within Box for Each Conductor
Size of Conductor (AWG)
cm3
in.3
18
24.6
1.50
16
28.7
1.75
14
32.8
2.00
12
36.9
2.25
10
41.0
2.50
8
49.2
3.00
6
81.9
3.00
approved size to provide free space for all conductors enclosed in the conduit body.
314.17 Conductors and Cables Entering Boxes, Conduit Bodies, or Fittings. Conductors entering boxes, conduit bodies, or fittings shall be protected from abrasion. Conductors and cables shall comply with 314.17(A) through (C).
(A) Openings to Be Closed. Openings through which conduc- tors enter shall be closed in an approved manner.
(B) Boxes and Conduit Bodies. The installation of the conductors and cables in boxes and conduit bodies shall comply with 314.17(B) (1) through (B)(4).
70-196
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
(3/4 × 2 × 31/2)
344
21.0
14
12
10
9
8
7
4
314.23
ARTICLE 314 -OUTLET, DEVICE, PULL, AND JUNCTION BOXES
(1) Conductors Entering Through Individual Holes or Through Flexible Tubing. For messenger-supported wiring, open wiring on insulators, or concealed knob-and-tube wiring, the conductors shall enter the box through individual holes. In installations where metal boxes or conduit bodies are used with conductors unprotected by flexible tubing, the individual openings shall be provided with insulating bushings. Where flexible tubing is used to enclose the conductors, the tubing shall extend from the last insulating support to not less than 6 mm (1/4 in.) inside the box or conduit body and 6 mm (1/4 in.) beyond the end of any cable clamp. The wiring method shall be secured to the box or conduit body.
(2) Cables Entering Through Cable Clamps. Where cable assemblies with nonmetallic sheaths are used, the sheath shall extend not less than 6 mm (1/4 in.) inside the box and 6 mm (1/4 in.) beyond the end of any cable clamp. Except as covered in 300.15(C), the wiring method shall be secured to the box or conduit body.
Exception: Where nometallic-sheathed cable is used with single gang nonmetallic boxes not larger than a nominal size 57 mm × 100 mm (2'/4 in. x 4 in.) mounted in walls or ceilings, and where the cable is fastened within 200 mm (8 in.) of the box measured along the sheath and where the sheath extends through a cable knockout not less than 6 mm (1/4 in.), securing the cable to the box shall not be required. Multi- ple cable entries shall be permitted in a single cable knockout opening.
(3) Conductors and Cables Entering Through Raceways. Where the raceway is complete between boxes, conduit bodies, or both and encloses individual conductors or nonmetallic cable assemblies or both, the conductors or cable assemblies shall not be required to be additionally secured. Where race- ways enclose cable assemblies as covered in 300.15(C), the cable assembly shall not be required to be additionally secured within the box or conduit body.
(4) Temperature Limitation. Nonmetallic boxes and conduit bodies shall be suitable for the lowest temperature-rated conductor entering the box or conduit body.
(C) Conductors 4 AWG or Larger. Installation shall comply with 300.4(G).
Informational Note: See 110.12(A) for requirements on closing unused cable and raceway knockout openings.
314.19 Boxes Enclosing Flush Devices or Flush Equipment. Boxes used to enclose flush devices or flush equipment shall be of such design that the devices or equipment will be completely enclosed on the back and sides, and substantial support for the devices or equipment will be provided. Screws for supporting the box shall not also be used to attach a device or equipment.
314.20 Flush-Mounted Installations. Installations within or behind a surface of concrete, tile, gypsum, plaster, or other noncombustible material, including boxes employing a flush- type cover or faceplate, shall be made so that the front edge of the box, plaster ring, extension ring, or listed extender will not be set back of the finished surface more than 6 mm (1/4 in.).
Installations within a surface of wood or other combustible surface material, boxes, plaster rings, extension rings, or listed extenders shall extend to the finished surface or project there- from.
314.21 Repairing Noncombustible Surfaces. Noncombustible surfaces that are broken or incomplete around boxes employ- ing a flush-type cover or faceplate shall be repaired so there
will be no gaps or open spaces greater than 3 mm (1/s in.) at the edge of the box.
314.22 Surface Extensions. Surface extensions shall be made by mounting and mechanically securing an extension ring over the box. Equipment grounding shall be in accordance with Part VI of Article 250.
Exception: A surface extension shall be permitted to be made from the cover of a box where the cover is designed so it is unlikely to fall off or be removed af its securing means becomes loose. The wiring method shall be flexible for an approved length that permits removal of the cover and provides arcess to the box interior and shall be arranged so that any grounding continuity is independent of the connection between the box and cover.
314.23 Supports. Enclosures within the scope of this article shall be supported in accordance with 314.23(A) through (H) as applicable.
(A) Surface Mounting. An enclosure mounted on a building or other surface shall be rigidly and securely fastened in place. If the surface does not provide rigid and secure support, addi- tional support in accordance with this section shall be provi- ded.
(B) Structural Mounting. An enclosure supported from a structural member or from grade shall be rigidly supported cither directly or by using a metal, polymeric, or wood bracc.
(1) Nails and Screws. Nails and screws, where used as a fasten- ing means, shall secure boxes by using brackets on the outside of the enclosure, or by using mounting holes in the back or in one or more sides of the enclosure, or they shall pass through the interior within 6 mm (1/4 in.) of the back or ends of the enclosure. Screws shall not be permitted to pass through the box unless exposed threads in the box are protected using approved means to avoid abrasion of conductor insulation. Mounting holes made in the field shall be approved.
(2) Braces. Metal braces shall be protected against corrosion and formed from metal that is not less than 0.51 mm (0.020 in.) thick uncoated. Wood braces shall have a cross section not less than nominal 25 mm x 50 mm (1 in. x 2 in.). Wood braces in wet locations shall be treated for the condi- tions. Polymeric braces shall be identified as being suitable for the usc.
(C) Mounting in Finished Surfaces. An enclosure mounted in a finished surface shall be rigidly secured thereto by clamps, anchors, or fittings identified for the application.
(D) Suspended Ceilings. An enclosure mounted to structural or supporting clements of a suspended ceiling shall be not more than 1650 cm3 (100 in.3) in size and shall be securely fastened in place in accordance with cither 314.23(D) (1) or (D) (2).
(1) Framing Members. An enclosure shall be fastened to the framing members by mechanical means such as bolts, screws, or rivets, or by the use of clips or other securing means identi- ficd for use with the type of ceiling framing member(s) and enclosure(s) employed. The framing members shall be suppor- ted in an approved manner and securely fastened to cach other and to the building structure.
(2) Support Wires. The installation shall comply with 300.11(B). The enclosure shall be secured, using identified methods, to ceiling support wire(s), including any additional
2023 Edition NATIONAL ELECTRICAL CODE
70-197
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
314.23
ARTICLE 314 -OUTLET, DEVICE, PULL, AND JUNCTION BOXES
support wirc(s) installed for ceiling support. Support wirc (s) used for enclosure support shall be fastened at cach end so as to be taut within the ceiling cavity.
(E) Raceway-Supported Enclosure, Without Devices, Lumin- aires, or Lampholders. An enclosure that does not contain a device(s), other than splicing devices, or supports a lumin- airc(s), a lampholder, or other equipment and is supported by entering raceways shall not exceed 1650 cm3 (100 in.3) in sizc. It shall have threaded entries or identified hubs. It shall be supported by two or more conduits threaded wrenchtight into the enclosure or hubs. Each conduit shall be secured within 900 mm (3 ft) of the enclosure, or within 450 mm (18 in.) of the enclosure if all conduit entries are on the same side.
Exception: The following wiring methods shall be permitted to support a conduit body of any size, including a conduit body constructed with only one conduit entry, provided that the trade size of the conduit body is not larger than the largest trade size of the conduit or tubing:
(1) Intermediate metal ronduit, IMC
(2) Rigid metal conduit, RMC
(3) Rigid polyvinyl chloride conduit, PVC
(4) Reinforced thermosetting resin conduit, RT RC
(5) Electrical metallic tubing, EMT
(F) Raceway-Supported Enclosures, with Devices, Luminaires, or Lampholders. An enclosure that contains a device(s), other than splicing devices, or supports a luminaire (s), a lampholder, or other equipment and is supported by entering raccways shall not exceed 1650 cm3 (100 in.3) in size. It shall have threaded entries or identified hubs. It shall be supported by two or more conduits threaded wrenchtight into the enclosure or hubs. Each conduit shall be secured within 450 mm (18 in.) of the enclosure.
Exception No. 1: Rigid metal or intermediate metal conduit shall be permitted to support a conduit body of any size, including a conduit body constructed with only one conduit entry, provided the trade size of the conduit body is not larger than the largest trade size of the conduit.
Exception No. 2: An unbroken length(s) of rigid or intermediate metal ronduit shall be permitted to support a box used for luminaire or lamp- holder support, or to support a wiring enclosure that is an integral part of a luminaire and used in lieu of a box in accordance with 300.15(B), where all of the following conditions are met:
(1) The conduit is securely fastened at a point so that the length of conduit beyond the last point of conduit support does not exceed 900 mm (3 ft).
(2) The unbroken conduit length before the last point of conduit support is 300 mm (12 in.) or greater, and that portion of the ronduit is securely fastened at some point not less than 300 mm (12 in.) from its last point of support.
(3) Where accessible to unqualified persons, the luminaire or lamp- holder, measured to its lowest point, is at least 2.5 m (8 ft) above grade or standing area and at least 900 mm (3 ft) measured horizontally to the 2.5 m (8 ft) elevation from windows, doors, porches, fire escapes, or similar locations.
(4) A luminaire supported by a single conduit does not exceed 300 mm (12 in.) in any direction from the point of conduit entry.
(5) The weight supported by any single conduit does not exceed 9 kg (20 lb).
(6) At the luminaire or lampholder end, the conduit(s) is threaded wrenchtight into the box, conduit body, integral wiring enclosure, or identified hubs. Where a box or conduit body is used for support, the luminaire shall be secured directly to the box or
conduit body, or through a threaded conduit nipple not over 75 mm (3 in.) long.
(G) Enclosures in Concrete or Masonry. An enclosure suppor- ted by embedment shall be identified as suitably protected from corrosion and securely embedded in concrete or masonry.
(H) Pendant Boxes. An enclosure supported by a pendant shall comply with 314.23(H) (1) or (H) (2).
(1) Flexible Cord. A box shall be supported from a multicon- ductor cord or cable in an approved manner that protects the conductors against strain. A connection to a box equipped with a hub shall be made with a listed cord grip attachment fitting marked for use with a threaded hub.
(2) Conduit. A box supporting lampholders or luminaires, or wiring enclosures within luminaires used in licu of boxes in accordance with 300.15(B), shall be supported by rigid or inter- mediate metal conduit stems. For stems longer than 450 mm (18 in.), the stems shall be connected to the wiring system with listed swivel hangers suitable for the location. At the luminaire end, the conduit(s) shall be threaded wrenchtight into the box, wiring enclosure, or identified hubs.
Where supported by only a single conduit, the threaded joints shall be prevented from loosening by the use of set- screws or other effective means, or the luminaire, at any point, shall be at least 2.5 m (8 ft) above grade or standing arca and at Icast 900 mm (3 ft) measured horizontally to the 2.5 m (8 ft) elevation from windows, doors, porches, fire escapes, or similar locations. A luminaire supported by a single conduit shall not exceed 300 mm (12 in.) in any horizontal direction from the point of conduit entry.
314.24 Dimensions of Boxes. Outlet and device boxes shall have approved dimensions to allow equipment installed within them to be mounted properly and without likelihood of damage to conductors within the box.
(A) Depth of Outlet Boxes Without Enclosed Devices or Utilization Equipment. Outlet boxes that do not enclose devi- ces or utilization equipment shall have a minimum internal depth of 12.7 mm (1/2 in.).
(B) Depth of Outlet and Device Boxes with Enclosed Devices or Utilization Equipment. Outlet and device boxes that enclose devices or utilization equipment shall have a minimum internal depth that accommodates the rearward projection of the equipment and the size of the conductors that supply the equipment. The internal depth shall include, where used, that of any extension boxes, plaster rings, or raised covers. The internal depth shall comply with 314.24(B) (1) through (B) (5) as applicable.
(1) Large Equipment. Boxes that enclose devices or utilization equipment that projects more than 48 mm (1% in.) rcarward from the mounting plane of the box shall have a depth that is not less than the depth of the equipment plus 6 mm (1/4 in.).
(2) Conductors Larger Than 4 AWG. Boxes that enclose devi- ces or utilization equipment supplied by conductors larger than 4 AWG shall be identified for their specific function.
Exception: Devices or utilization equipment supplied by conductors larger than 4 AWG shall be permitted to be mounted on or in junction and pull boxes larger than 1650 cm3 (100 in.3) if the spacing at the terminals meets the requirements of 312.6.
70-198
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
314.27
ARTICLE 314 -OUTLET, DEVICE, PULL, AND JUNCTION BOXES
(3) Conductors 8, 6, or 4 AWG. Boxes that enclose devices or utilization equipment supplied by 8, 6, or 4 AWG conductors shall have an internal depth that is not less than 52.4 mm (2/16 in.).
(4) Conductors 12 or 10 AWG. Boxes that enclose devices or utilization equipment supplied by 12 or 10 AWG conductors shall have an internal depth that is not less than 30.2 mm (13/16 in.). Where the equipment projects rearward from the mounting planc of the box by more than 25 mm (1 in.), the box shall have a depth not less than that of the equipment plus 6 mm (1/4 in.). Where wiring enters the center portion of the rear of a box opposite to the equipment, the minimum clear- ance shall be increased to 13 mm (1/2 in.)
(5) Conductors 14 AWG and Smaller. Boxes that enclose devi- ces or utilization equipment supplied by 14 AWG or smaller conductors shall have a depth that is not less than 23.8 mm (15/16; in.).
Exception: Under any of the conditions specified in 314.24(B)(1) through (B)(5), devices or utilization equipment that is listed to be installed with specified boxes shall be permitted.
(C) Clearances for Side-Wiring Entrances. Where devices or equipment are mounted in boxes having side-wiring entries, the conductors entering from the side shall be protected as covered in (1) or (2), as follows. The term side applies to any wall of a box other than the one opposite to the opening.
(1) The rearward projection of the device or equipment shall not extend beyond the centerline of the wiring knockout or other entry.
(2) The clearance from the box wall to the installed device or equipment shall be not less than 13 mm (1/2 in.).
314.25 Covers and Canopies. In completed installations, cach box shall have a cover, faceplate, lampholder, or luminaire canopy, except where the installation complies with 410.24(B). Conduit body enclosures shall be installed with a cover, lamp- holder, or device. Screws used for the purpose of attaching covers, or other equipment, to the box shall be either machine screws matching the thread gauge and size that is integral to the box or shall be in accordance with the manufacturer's instructions.
(A) Nonmetallic or Metal Covers and Plates. Nonmetallic or metal covers and plates shall be permitted. Where metal covers or plates are used, they shall be connected to the equipment grounding conductor in accordance with 250.110.
Informational Note: See 410.42 for metal luminaire canopies and 404.12 and 406.6(B) for metal faceplates for additional grounding requirement.s.
(B) Exposed Combustible Wall or Ceiling Finish. Where a luminaire canopy or pan is used, any combustible wall or ceil- ing finish exposed between the edge of the canopy or pan and the outlet box shall be covered with noncombustible material if required by 410.23.
(C) Flexible Cord Pendants. Covers of outlet boxes and conduit bodies having holes through which flexible cord pend- ants pass shall be provided with identified bushings or shall have smooth, well-rounded surfaces on which the cords can bear. So-called hard rubber or composition bushings shall not be used.
314.27 Outlet Boxes.
(A) Boxes at Luminaire or Lampholder Outlets. Outlet boxes or fittings designed for the support of luminaires and lamp- holders, and installed as required by 314.23, shall be permitted to support a luminaire or lampholder.
(1) Vertical Surface Outlets. Boxes used at luminaire or lamp- holder outlets in or on a vertical surface shall be identified and marked on the interior of the box to indicate the maximum weight of the luminaire that is permitted to be supported by the box if other than 23 kg (50 lb).
Exception: A vertically mounted luminaire or lampholder weighing not more than 3 kg (6 lb) shall be permitted to be supported on other boxes or plaster rings that are secured to other boxes, provided that the lumin- aire or its supporting yoke, or the lampholder, is secured to the box with no fewer than two No. 6 or larger screws.
(2) Ceiling Outlets. At every outlet used exclusively for light- ing, the box shall be designed or installed so that a luminaire or lampholder can be 'attached. Boxes shall be required to support a luminaire weighing a minimum of 23 kg (50 lb). A luminaire that weighs more than 23 kg (50 lb) shall be suppor- ted independently of the outlet box, unless the outlet box is listed for not less than the weight to be supported. The interior of the box shall be marked by the manufacturer to indicate the maximum weight the box shall be permitted to support.
(B) Floor Boxes. Boxes listed specifically for this application shall be used for receptacles located in the floor.
Exception: Where the authority having jurisdiction judges them free from likely exposure to physical damage, moisture, and dirt, boxes loca- ted in elevated floors of show windows and similar locations shall be permitted to be other than those listed for floor applications. Receptacles and covers shall be listed as an assembly for this type of location.
(C) Boxes at Ceiling-Suspended (Paddle) Fan Outlets. Outlet boxes or outlet box systems used as the sole support of a ceiling-suspended (paddle) fan shall be listed, shall be marked by their manufacturer on the interior of the box as suitable for this purpose, and shall not support ceiling-suspended (paddle) fans that weigh more than 32 kg (70 lb). For outlet boxes or outlet box systems designed to support ceiling-suspended (paddle) fans that weigh more than 16 kg (35 lb), the required marking shall include the maximum weight to be supported.
Outlet boxes mounted in the ceilings of habitable rooms of dwelling occupancies in a location acceptable for the installa- tion of a ceiling-suspended (paddle) fan shall comply with one of the following:
(1) Listed for the sole support of ceiling-suspended (paddle) fans
(2) Installed so as to allow direct access through the box to structural framing capable of supporting a ceiling- suspended (paddle) fan without removing the box
(D) Utilization Equipment. Boxes used for the support of utilization equipment other than ceiling-suspended (paddle) fans shall meet the requirements of 314.27(A) for the support of a luminaire that is the same size and weight.
Exception: Utilization equipment weighing not more than 3 kg (6 lb) shall be permitted to be supported on other boxes or plaster rings that are secured to other boxes, provided the equipment or its supporting yohe is secured to the box with no fewer than two No. 6 or larger screws.
2023 Edition NATIONAL ELECTRICAL CODE
70-199
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
314.27
ARTICLE 314 -OUTLET, DEVICE, PULL, AND JUNCTION BOXES
(E) Weight-Supporting Ceiling Receptacles (WSCR) and Weight-Supporting Attachment Fittings (WSAF). Outlet boxes required in 314.27 shall be permitted to support listed weight- supporting ceiling receptacles (WSCR). A WSCR shall be used in combination with compatible weight-supporting attachment fittings (WSAF)that are identified for the support of equipment within the weight and mounting orientation limits of the list- ing. Where the WSCR is installed, it shall be included in the box fill calculation covered in 314.16(B) (4).
Listed WSCR used in combination with compatible WSAF shall be permitted to be installed in outlet boxes for the sole support of ceiling-suspended (paddle) fans, in accordance with 314.27(C).
Informational Note: See ANSI/NEMA WD-6, American National Standard for Wiring Devices-Dimensional Specifications, for standard configurations of weight-supporting ceiling receptacles and weight-supporting attachment fittings.
314.28 Pull and Junction Boxes and Conduit Bodies. Boxcs and conduit bodies used as pull or junction boxes shall comply with 314.28(A) through (E).
Exception: Terminal housings supplied with motors shall comply with the provisions of 430.12.
(A) Minimum Size. For raccways containing conductors of 4 AWG or larger that are required to be insulated, and for cables containing conductors of 4 AWG or larger, the minimum dimensions of pull or junction boxes installed in a raceway or cable run shall comply with 314.28(A) (1) through (A) (3). Where an enclosure dimension is to be calculated based on the diameter of entering raceways, the diameter shall be the metric designator (trade size) expressed in the units of measurement employed.
(1) Straight Pulls. In straight pulls, the length of the box or conduit body shall not be less than eight times the metric desig- nator (trade size) of the largest raceway.
(2) Angle or U Pulls, or Splices. Where splices or where angle or U pulls are made, the distance between cach raceway entry inside the box or conduit body and the opposite wall of the box or conduit body shall not be less than six times the metric designator (trade size) of the largest raceway in a row. This distance shall be increased for additional entries by the amount of the sum of the diameters of all other raceway entries in the same row on the same wall of the box. Each row shall be calcu- lated individually, and the single row that provides the maxi- mum distance shall be used.
Exception: Where a raceway or cable entry is in the wall of a box or conduit body opposite a removable cover, the distance from that wall to the cover shall be permitted to comply with the distance required for one wire per terminal in Table 312.6(A).
The distance between raceway entries enclosing the same conductor shall not be less than six times the metric designator (trade size) of the larger raceway.
When transposing cable size into raceway size in 314.28(A) (1) and (A)(2), the minimum metric designator (trade size) raceway required for the number and size of conductors in the cable shall be used.
(3) Smaller Dimensions. Listed boxes or listed conduit bodies of dimensions less than those required in 314.28(A) (1) and (A) (2) shall be permitted for installations of combinations of
conductors that are less than the maximum conduit or tubing fill (of conduits or tubing being used) permitted by Table 1 of Chapter 9.
Listed conduit bodies of dimensions less than those required in 314.28(A) (2), and having a radius of the curve to the center- line not less than that indicated in Table 2 of Chapter 9 for one-shot and full-shoc benders, shall be permitted for installa- tions of combinations of conductors permitted by Table 1 of Chapter 9. These conduit bodies shall be marked to show they have been specifically evaluated in accordance with this provi- sion.
Where the permitted combinations of conductors for which the box or conduit body has been listed are less than the maxi- mum conduit or tubing fill permitted by Table 1 of Chapter 9, the box or conduit body shall be permanently marked with the maximum number and maximum size of conductors permit- ted. For other conductor sizes and combinations, the total cross-sectional arca of the fill shall not exceed the cross- sectional arca of the conductors specified in the marking, based on the type of conductor identified as part of the prod- uct listing.
Informational Note: Unless otherwise specified, the applicable product standards evaluate the fill markings covered here based on conductors with Type XHHW insulation.
(B) Conductors in Pull or Junction Boxes. In pull boxes or junction boxes having any dimension over 1.8 m (6 ft), all conductors shall be cabled or racked up in an approved manner.
(C). Covers. All pull boxes, junction boxes, and conduit bodies shall be provided with covers compatible with the box or conduit body construction and suitable for the conditions of use. Where used, metal covers shall comply with the grounding requirements of 250.110.
(D) Permanent Barriers. Where permanent barriers arc installed in a box, cach section shall be considered as a sepa- rate box.
(E) Power Distribution Blocks. Power distribution blocks shall be permitted in pull and junction boxes over 1650 cm3 (100 in.3) for connections of conductors where installed in boxes and where the installation complies with 314.28(E) (1) through (E) (5).
Exception: Equipment grounding terminal bars shall be permitted in smaller enclosures.
(1) Installation. Power distribution blocks installed in boxes shall be listed.
(2) Size. In addition to the overall size requirement in the first sentence of 314.28(A) (2), the power distribution block shall be installed in a box with dimensions not smaller than specified in the installation instructions of the power distribution block.
(3) Wire Bending Space. Wirc bending space at the terminals of power distribution blocks shall comply with 312.6.
(4) Live Parts. Power distribution blocks shall not have unin- sulated live parts exposed within a box, whether or not the box cover is installed.
(5) Through Conductors. Where the pull or junction boxes are used for conductors that do not terminate on the power distribution block(s), the through conductors shall bc
70-200
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
314.71
ARTICLE 314 -OUTLET, DEVICE, PULL, AND JUNCTION BOXES
arranged so the power distribution block terminals are unob- structed following installation.
314.29 Boxes, Conduit Bodies, and Handhole Enclosures to Be Accessible. Boxes, conduit bodies, and handhole enclo- sures shall be installed so that wiring and devices contained in the boxes, conduit bodies, or handhole enclosures can be rendered accessible in accordance with 314.29(A) and (B).
(A) In Buildings and Other Structures. Boxes and conduit bodies shall be installed so the contained wiring and devices are accessible.
(B) Underground. Underground boxes and handhole enclo- sures shall be installed so they are accessible without excavating sidewalks, paving, carth, or other substance that is to be used to establish the finished gradc.
Exception: Listed boxes and handhole enclosures shall be permitted where covered by gravel, light aggregate, or noncohesive granulated soil if their location is effectively described and accessible for excavation. The location description shall be available to those authorized to access, maintain, or inspect the wiring.
314.30 Handhole Enclosures. Handhole enclosures shall be designed and installed to withstand all loads likely to be imposed on them. They shall be identified for use in under- ground systems.
Informational Note: See ANSI/SCTE 77-2013, Sperification for Underground Enclosure Integrity, for additional information on deliberate and nondeliberate traffic loading that can be expec- ted to bear on underground enclosures.
(A) Size. Handhole enclosures shall be sized in accordance with 314.28(A) for conductors operating at 1000 volts or below, and in accordance with 314.71 for conductors operating at over 1000 volts. For handhole enclosures without bottoms where the provisions of 314.28(A) (2), Exception, or 314.71 (B) (1), Excep- tion No. 1, apply, the measurement to the removable cover shall be taken from the end of the conduit or cable assembly.
(B) Wiring Entries. Underground raceways and cable assem- blics entering a handhole enclosure shall extend into the enclosure, but they shall not be required to be mechanically connected to the enclosure.
(C) Enclosed Wiring. All enclosed conductors and any splices or terminations, if present, shall be listed as suitable for wet locations.
(D) Covers. Handhole enclosure covers shall have an identify- ing mark or logo that prominently identifies the function of the enclosure, such as "electric." Handhole enclosure covers shall require the use of tools to open, or they shall weigh over 45 kg (100 lb). Metal covers and other exposed conductive surfaces shall be bonded in accordance with 250.92 if the conductors in the handhole are service conductors, or in accordance with 250.96(A) if the conductors in the handhole are feeder or branch-circuit conductors.
Part III. Pull and Junction Boxes, Conduit Bodies, and Hand- hole Enclosures for Use on Systems over 1000 Volts, Nominal
314.70 General.
(A) Pull and Junction Boxes. Where pull and junction boxcs are used on systems over 1000 volts, the installation shall
comply with Part III and with the following general provisions of this article:
(1) Part I, 314.2, 314.3, 314.4, and 314.5
(2) Part II, 314.15; 314.17; 314.20; 314.23(A), (B), or (G); 314.28(B); and 314.29
(3) Part III, 314.100(A) and (C); and 314.101
(B) Conduit Bodies. Where conduit bodies are used on systems over 1000 volts, the installation shall comply with Part III and with the following general provisions of this article:
(1) Part I, 314.4, and 314.5
(2) Part II, 314.15; 314.17; 314.23(A), (E), or (G); 314.28(A) (3); and 314.29
(3) Part III, 314.100(A) and 314.101
(C) Handhole Enclosures. Where handhole enclosures arc used on systems over 1000 volts, the installation shall comply with Part III and with the following general provisions of this article:
(1) Part I, 314.3, 314.4, and 314.5
(2) Part II, 314.15, 314.17, 314.23(G), 314.28(B), 314.29, and 314.30
314.71 Size of Pull and Junction Boxes, Conduit Bodies, and Handhole Enclosures. Pull and junction boxes and handhole enclosures shall provide approved space and dimensions for the installation of conductors, and they shall comply with the specific requirements of this section. Conduit bodies shall be permitted if they meet the dimensional requirements for boxes.
(A) For Straight Pulls. The length of the box shall not be less than 48 times the outside diameter, over sheath, of the largest shielded or lead-covered conductor or cable entering the box. The length shall not be less than 32 times the outside diameter of the largest nonshielded conductor or cable.
(B) For Angle or U Pulls.
(1) Distance to Opposite Wall. The distance between cach cable or conductor entry inside the box and the opposite wall of the box shall not be less than 36 times the outside diameter, over sheath, of the largest cable or conductor. This distance shall be increased for additional entries by the amount of the sum of the outside diameters, over sheath, of all other cables or conductor entries through the same wall of the box.
Exception No. 1: Where a conductor or cable entry is in the wall of a box opposite a removable cover; the distance from that wall to the cover shall be permitted to be not less than the bending radius for the conduc- tors as provided in 305.5.
Exception No. 2: Where cables are nonshielded and not lead covered, the distance of 36 times the outside diameter shall be permitted to be reduced to 24 times the outside diameter.
(2) Distance Between Entry and Exit. The distance between a cable or conductor entry and its exit from the box shall not be less than 36 times the outside diameter, over sheath, of that cable or conductor.
Exception: Where cables are nonshielded and not lead covered, the distance of 36 times the outside diameter shall be permitted to be reduced to 24 times the outside diameter.
(C) Removable Sides. One or more sides of any pull box shall be removable.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-201
314.72
ARTICLE 315 - MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS
314.72 Construction and Installation Requirements.
(A) Corrosion Protection. Boxes shall be made of material inherently resistant to corrosion or shall be suitably protected, both internally and externally, by cnameling, galvanizing, plat- ing, or other means.
(B) Passing Through Partitions. Suitable bushings, shields, or fittings having smooth, rounded edges shall be provided where conductors or cables pass through partitions and at other loca- tions where necessary.
(C) Complete Enclosure. Boxes shall provide a complete enclosure for the contained conductors or cables.
(D) Wiring Is Accessible. Boxes and conduit bodies shall be installed so that the conductors are accessible without remov- ing any fixed part of the building or structure. Working space shall be provided in accordance with 110.34.
(E) Suitable Covers. Boxes shall be closed by suitable covers securely fastened in place. Underground box covers that weigh over 45 kg (100 lb) shall be considered meeting this require- ment. Covers for boxes shall be permanently marked "DANGER - HIGH VOLTAGE - KEEP OUT." The marking shall be on the outside of the box cover and shall be readily visible. Letters shall be block type and at least 13 mm (1/2 in.) in height.
(F) Suitable for Expected Handling. Boxes and their covers shall be capable of withstanding the handling to which they are likely to be subjected.
Part IV. Construction Specifications
314.100 Metal Boxes, Conduit Bodies, and Fittings.
(A) Corrosion Resistant. Metal boxes, conduit bodies, and fittings shall be corrosion resistant or shall be well-galvanized, enameled, or otherwise properly coated inside and out to prevent corrosion.
Informational Note: See 300.6 for limitation in the use of boxes and fittings protected from corrosion solely by enamel.
(B) Thickness of Metal. Sheet steel boxes not over 1650 cm3 (100 in.3) in size shall be made from, steel not less than 1.59 mm (0.0625 in.) thick. The wall of a mallcable iron box or conduit body and a die-cast or permanent-mold cast aluminum, brass, bronze, or zinc box or conduit body shall not be less than 2.38 mm (3/3g in.) thick. Other cast metal boxes or conduit bodies shall have a wall thickness not less than 3.17 mm ('s in.).
Exception No. 1: Listed boxes and conduit bodies shown to have equiv- alent strength and characteristics shall be permitted to be made of thin- ner or other metals.
Exception No. 2: The walls of listed short radius conduit bodies, as covered in 314.16(C)(2), shall be permitted to be made of thinner metal.
(C) Metal Boxes Over 1650 cm3 (100 in.3). Metal boxes over 1650 cm3 (100 in.3) in size shall be constructed so as to be of ample strength and rigidity. If of sheet steel, the metal thick- ness shall not be less than 1.35 mm (0.053 in.) uncoated.
(D) Equipment Grounding Conductor Provisions. A means shall be provided in cach metal box for the connection of an
equipment grounding conductor. The means shall be permit- ted to be a tapped hole or equivalent.
314.101 Covers. Metal covers shall be of the same material as the box or conduit body with which they are used, or they shall be lined with firmly attached insulating material that is not less than 0.79 mm (V/s in.) thick, or they shall be listed for the purpose. Metal covers shall be the same thickness as the boxes or conduit body for which they are used, or they shall be listed for the purpose. Covers of porcelain or other approved insulat- ing materials shall be permitted if of such form and thickness as to afford the required protection and strength.
314.102 Bushings. Covers of outlet boxes and conduit bodies having holes through which flexible cord pendants pass shall be provided with approved bushings or shall have smooth, well- rounded surfaces on which the cord will bear. Where individual conductors pass through a metal cover, a separate hole equip- ped with a bushing of suitable insulating material shall be provided for cach conductor. Such separate holes shall be connected by a slot as required by 300.20.
314.103 Nonmetallic Boxes .. Provisions for supports or other mounting means for nonmetallic boxes shall be outside of the box, or the box shall be constructed so as to prevent contact between the conductors in the box and the supporting screws.
314.104 Marking. All boxes and conduit bodies, covers, exten- sion rings, plaster rings, and the like shall be durably and legi- bly marked with the manufacturer's name or trademark.
ARTICLE 315 Medium Voltage Conductors, Cable, Cable Joints, and Cable Terminations
Part I. General
315.1 Scope. This article covers the use, installation, construc- tion specifications, and ampacities for Type MV medium volt- age conductors, cable, cable joints, and cable terminations. This article includes voltages from 2001 volts to 35,000 voltsac, nominal and 2001 volts to 2500 volts de,nominal.
315.6 Listing Requirements. Typc MV cables, type MV cable joints, type MV cable terminations, connectors, and associated fittings shall be listed. The listing requirement for Type MV cable joints, cable terminations, and connectors shall be effec- tive January 1, 2026.
Part II. Construction Specifications
315.10 Constructions and Applications. Typc MV cables shall comply with the applicable provisions in 315.10(A) through (C).
(A) Conductor Application and Insulation. Conductor applica- tion and insulation shall comply with Table 315.10(A).
(B) Thickness of Insulation and Jacket for Nonshielded Insula- ted Conductors. Thickness of insulation and jacket for nonshielded solid dielectric insulated conductors rated 2001 volts to 5000 volts shall comply with Table 315.10(B).
70-202
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
315.10
ARTICLE 315 -MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS
Table 315.10(A) Conductor Application and Insulation Rated 2001 Volts and Higher
Trade Name
Type Letter
Maximum Operating Temperature
Application Provision
Insulation
Outer Covering
Medium voltage solid dielectric
MV-105*
105
Dry or wet locations
Thermoplastic or thermosetting
Jacket, sheath, or arnor
*Where design conditions require maximum conductor temperatures above 90°C.
(C) Thickness of Insulation for Shielded Insulated Conduc- tors. Thickness of insulation for shielded solid dielectric insu- lated conductors rated 2001 volts to 35,000 volts shall comply with Table 315.10(C) and 315.10(C) (1) through (C) (3).
(1) 100 Percent Insulation Level. Cables shall be permitted to be applied where the system is provided with relay protection such that ground faults will be cleared as rapidly as possible but, in any case, within I minute. These cables are applicable to
cable installations that are on grounded systems and shall be permitted to be used on other systems provided the above clearing requirements are met in completely de-energizing the faulted section.
(2) 133 Percent Insulation Level. Cables shall be permitted to be applied in situations where the clearing time requirements of the 100 percent level category cannot be met and the faulted section will be de-energized in a time not exceeding I hour.
Table 315.10(B) Thickness of Insulation and Jacket for Nonshielded Solid Dielectric Insulated Conductors Rated 2001 Volts to 5000 Volts
Dry Locations, Single Conductor
Wet or Dry Locations
Without Jacket Insulation
Insulation
Jacket
Insulation
Jacket
Multiconductor Insulation*
Conductor Size (AWG or kemil)
mm
mils
mm
mils
mm
mils
mm
mils
mm
mils
mm
mils
8
2.79
110
2.29
90
0.76
30
3.18
125
2.03
80
2.29
90
6
2.79
110
2.29
90
0.76
30
3.18
125
2.03
80
2.29
90
4-2
2.79
110
2.29
90
1.14
45
3.18
125
2.03
80
2.29
90
1-2/0
2.79
110
2.29
90
1.14
45
3.18
125
2.03
80
2.29
90
3/0-4/0
2.79
110
2.29
90
1.65
65
3.18
125
2.41
95
2.29
90
213-500
3.05
120
2.29
90
1.65
65
3.56
140
2.79
110
2.29
90
501-750
3.30
130
2.29
90
1.65
65
3.94
155
3.18
125
2.29
90
751-1000
3.30
130
2.29
90
1.65
65
3.94
155
3.18
125
2.29
90
1001-1250
3.56
140
2.92
115
1.65
65
4.32
170
3.56
140
2.92
115
1251-1500
3.56
140
2.92
115
2.03
80
4.32
170
3.56
140
2.92
115
1501-2000
3.56
140
2.92
115
2.03
80
4.32
170
3.94
155
3.56
140
*Under a common overall covering such as a jacket, sheath, or armor.
Table 315.10(C) Thickness of Insulation for Shielded Solid Dielectric Insulated Conductors Rated 2001 Volts to 35,000 Volts
2001-5000 Volts
5001-8000 Volts
8001-15,000 Volts
15,001-25,000 Volts
100 Percent Insulation Level
100 Percent Insulation Level
133 Percent Insulation Level
173 Percent Insulation Level
100 Percent Insulation Level
133 Percent Insulation Level
173 Percent Insulation Level
100 Percent Insulation Level
133 Percent Insulation Level
173 Percent Insulation Level
Conductor Size (AWG or kcmil)
mm
mils
mm
mils
mm
mils
mm
mils
mm
mils
TDM
mils
mm
mils
mm
mils
mm
mils
mm
mils
8
2.29
90
90
2.92
115
3.56
140
4.45
175
175
4.45
175
5.59
220
6.60
260
1
2.29
90
2.92
115
3.56
140
4.45
175
4.45
175
5.59
220
6.60
260
260
8.13 8.13
320 320
10.67 10.67
420
1/0-2000
2.29
90
2.92
115
3.56
140
4.45
175
4.45
175
5.59
220
6.60
260
133 Percent Insulation Level
173 Percent Insulation Level
mm
mils
mm
mils
mom
mils
mom
mils
mom
mils
mm
mils
1
7.11
280
8.76
345
11.30
445
1/0-2000
7.11
280
8.76
345
11.30
445
8.76
345
10.67
420
14.73
580
2023 Edition NATIONAL ELECTRICAL CODE
70-203
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
2
2.29
90
2.92
115
3.56
140
4.45
133 Percent Insulation Level
173 Percent Insulation Level
100 Percent Insulation Level
Conductor Size (AWG orkcmil)
100 Percent Insulation Level
25,001-28,000 Volts
28,001-35,000 Volts
6-4
2.29
6.60 6.60
260
420
With Jacket
Single Conductor
MV-90
90°
315.10
ARTICLE 315 -MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS
Cable shall be permitted to be used in 100 percent insulation level applications where the installation requires additional insulation.
(3) 173 Percent Insulation Level. Cables shall be permitted to be applied under all of the following conditions:
(1) In industrial establishments where the conditions of maintenance and supervision ensure only qualified persons service the installation
(2) Where the fault clearing time requirements of the 133 percent level category cannot be met
(3) Where an orderly shutdown is required to protect equip- ment and personnel
(4) Where the faulted section will be de-energized in an orderly shutdown
Cables shall be permitted to be used in 100 percent or 133 percent insulation level applications where the installation requires additional insulation.
Informational Note: See UL 1072, Medium-Voltage Power Cable, ANSI/ICEA S-93-639, American National Standard for 5-46kV Shiel- ded Power Cable for Use in the Transmission and Distribution of Electric Energy, and ICEA S-94-649 2013, Standard for Concentrir Neutral Cables Rated 5 through 46 kV for Medium Voltage Cables.
315.12 Conductors.
(A) Minimum Size of Conductors. The minimum size of conductors shall be as shown in Table 315.12(A), except as permitted elsewhere in this Code.
Table 315.12(A) Minimum Size of Conductors
Minimum Conductor Size (AWG)
Conductor Voltage Rating (Volts)
Copper, Aluminum, or Copper-Clad Aluminum
2001-5000
8
5001-8000
6
8001-15,000
2
15,001-28,000
1
28,001-35,000
1/0
(B) Conductor Material. Conductors shall be of aluminum, copper-clad aluminum, or copper unless otherwise specified.
(C) Stranded Conductors. Where installed in raccways, conductors not specifically permitted or required elsewhere in this Code to be solid shall be stranded.
315.14 Conductor Identification. Conductors that are inten- ded for use as ungrounded conductors, whether used as a single conductor or in multiconductor cables, shall be finished to be clearly distinguishable from grounded and grounding conductors. Distinguishing markings shall not conflict in any manner with the surface markings required by 315.16(B) (1). Branch-circuit ungrounded conductors shall be identified in accordance with 210.5(C). Feeders shall be identified in accordance with 215.12.
315.16 Marking for Type MV Cables and Conductors.
(A) Required Information for Type MV Cables and Conduc- tors. All conductors and cables shall be marked to indicate the following information, using the applicable method described in 315.16(B):
(1) The maximum rated voltage
(2) The proper type letter or letters for the type of wire or cable as specified elsewhere in this Code
(3) The manufacturer's name, trademark, or other distinctive marking by which the organization responsible for the product can be readily identified
(4) The AWG size or circular mil arca
Informational Note: See Chapter 9, Table 8, Conductor Proper- ties, for conductor area expressed in SI units for conductor sizes specified in AWG or circular mil area.
(B) Method of Marking for Type MV Cables and Conductors. One or more of the methods in 315.16(B) (1) through (B) (4) shall be used for marking of cable.
(1) Surface Marking. Cables shall be durably marked on the surface. The AWG size or circular mil arca shall be repeated at intervals not exceeding 610 mm (24 in.). All other markings shall be repeated at intervals not exceeding 1.0 m (40 in.).
(2) Marker Tape. Metal-covered multiconductor cables shall employ a marker tape located within the cable and along its complete length.
(3) Tag Marking. Metal-covered, single-conductor cables shall be marked by means of a printed tag attached to the recl.
(4) Optional Marking of Wire Size. The information required in 315.16(A)(4) shall be permitted to be marked on the surface of the individual insulated conductors for multiconduc- tor Type MC cable.
(C) Optional Markings. Cables shall be permitted to be marked to indicate special characteristics of the cable materi- als, such as limited smoke and sunlight resistance.
315.17 Marking for Type MV Cable Joints and Terminations.
(A) Required Information for Type MV Cable Joints, Termina- tions, and Connectors. All Type MV cable joints, cable termina- tions, and connectors shall be marked to indicate the following information, using one or more of the methods described in 315.17(B)(1)or (B) (2), and shall be permitted to be optionally marked as described in 315.17(C):
(1) The maximum rated voltage.
(2) The proper type letter or letters for the type of wire or cable as specified elsewhere in this Code that the cable joint or cable terminations is listed for use with.
(3) The manufacturer's name, trademark, or other distinctive marking by which the organizations responsible for the product can be readily identified.
(4) The conductor AWG size or circular mil arca size, or range of sizes, that the cable joint or cable terminations is listed for use with.
(5) The cable outer diameter size, or size range, that the cable joint or cable termination is listed for use with.
(6) Connectors shall be marked with the following informa- tion; the marking shall also be on the unit container (the smallest container in which the connector is packaged):
a. The manufacturer's name, trademark, or other distinctive marking by which the organization respon- sible for the product can be readily identified
b. The manufacturer's catalog number
c. The conductor AWG size or circular mil use range, and dic number if applicable
d. The type of conductor material(s) the connector is for use with
70-204
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 315 -MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS 315.32
(B) Method of Marking for Type MV Cable Joints, Termina- tions, and Connectors. One or both of the methods in 315.17(B) (1) or (B)(2) shall be used for the marking of cable joints, terminations, or connectors.
(1) Surface Marking. Typc MV cable joints, terminations, or connectors shall be durably marked on the surface.
(2) Tag Marking. Typc MV cable joints, terminations, or connectors shall be marked by means of a durably printed tag or label attached to joint or termination.
(C) Optional Markings. Type MV cable joints and cable termi- nations shall be permitted to be marked to indicate special characteristics, such as limited smoke and sunlight resistance.
Part III. Installation
315.30 Installation. A qualified person(s) with documented training and experience shall perform the installation and test- ing of Type MV cable. A qualified person(s) with documented training and experience in the installation of Type MV cable joints shall perform the installation of Type MV cable joints. A qualified person(s) with documented training and experience in the installation of Type MV cable terminations shall perform the installation of Type MV cable terminations.
Informational Note No. 1: See ANSI/NECA/NCSCB 600-2020, Standard for Installing and Maintaining Medium-Voltage Cable, and IEEE 576, Recommended Practice for Installation, Termination, and Testing of Insulated Power Cables as Used in Industrial and Commer- cial Applications, for information about accepted industry practi- ces and installation procedures for medium-voltage cable.
Informational Note No. 2: Where medium-voltage cable is used for de circuits, low frequency polarization can create hazardous voltages. When handling the cable these voltages could be present or could develop on dc stressed cable while the circuit is energized. Solidly grounding the cable prior to contacting, cutting or disconnecting cables in dc circuits is a method to discharge these voltages.
315.32 Uses Permitted.
(A) Type MV Cable. Typc MV cable shall be permitted for use on power systems rated up to and including 35,000 volts, nomi- nal, as follows:
(1) In wet or dry locations.
(2) In raccways.
(3) In cable trays, where identified for the use, in accordance with 392.10, 392.20(B), (C), and (D), 392.22(C), 392.30(B)(1), 392.46, 392.56, and 392.60. Typc MV cable that has an overall metallic sheath or armor, complics with the requirements for Type MC cable, and is identi- ficd as "MV or MC" shall be permitted to be installed in cable trays in accordance with 392.10(B) (2).
(4) In messenger-supported wiring in accordance with Part II of Article 396.
(5) As exposed runs in accordance with 305.3. Type MV cable that has an overall metallic sheath or armor, complics with the requirements for Type MC cable, and is identi- ficd as "MV or MC" shall be permitted to be installed as exposed runs of metal-clad cable in accordance with 305.3.
(6) Corrosive conditions where exposed to oils, greases, vapors, gases, fumes, liquids, or other substances having a deleterious effect on the conductor or insulation shall be of a type suitable for the application.
(7) Conductors in parallel in accordance with 310.10(G).
(8) Type MV cable used where exposed to direct sunlight shall be identified for the use.
(9) Direct buried in accordance with 315.36.
(B) Type MV Cable Joints and Terminations. Typc MV cable joints and terminations shall be permitted for use on power systems rated up to and including 35,000 volts, nominal, as follows:
(1) Typc MV cable joints and terminations, used where exposed to direct sunlight, shall be identified for the use. Direct buried.
(2)
(3) Where used intermittently or continuously submerged in water at a depth not exceeding 7 m (23 ft) typc MV cable joints and terminations shall be identified for the usc.
(4) The environmental operating temperature range shall be identified.
(5) Where used in one or more of the following conditions Type .VV cable joints and terminations shall be identified for the use:
a. Underground chambers
b. Tunnels
c. Conduits
d. Manholes
c. Vaults
(6) Corrosive conditions where exposed to oils, greases, vapors, gases, fumes, liquids, or other substances having a : deleterious effect on the joint or termination shall be of a type suitable for the application.
(7) In cable trays, where identified for use, in accordance with 392.10, 392.20(B), (C) and (D), 392.22(C), 392.30(B) (1), 392.46, 392.56, and 392.60.
Informational Note No. 1: The "uses permitted" is not an all- inclusive list.
Informational Note No. 2: See IEEE-404, IEEE Standard for Extru- ded and Laminated Dielectric Shielded Cable Joints Rated 2.5kV to 500kV, for more information on cable joints. Cable joints are often referred to as splices. However, the terin splice includes many other applications not included in the definition of a cable joint.
Informational Note No. 3: See IEEE-48, IEEE Standard for Test Procedures and Requirements for Alternating Current Cable Termina- tions Used on Shielded Cables Having Laminated Insulation Rated 2.5 kV through 765 kV or Extruded Insulation Rated 2.5 kV through 500 kV, for information on terminations. Type MV cable termina- tions include terminations used to connect directly to equip- mentor insulators.
Informational Note No. 4: See IEEE-386, IEEE Standard for Sepa- rable Insulated Connector Systems for Power Distribution Systems Rated 2.5kV through 35 kV, and IEEE-1215, IEEE Guide for the Application of Separable Insulated Connectors, for more information on separa- ble insulated connectors. Type MV cable terminations also include separable insulated connectors, which are a type of pluggable cable termination and can be used for connection to equipment, such as switchgear or transformers. A separable connector has a matching interface that the separable connec- tor plugs into on the equipment, such as switchgear or trans- formers. Separable connectors can also be ganged together to form a distribution junction using specialized junction brackets.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-205
315.36
ARTICLE 315 -MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS
315.36 Direct-Burial Conductors. Type MV conductors and cables used for direct burial applications shall be shielded, identified for such usc, and installed in accordance with 305.15.
Exception No. 1: Nonshielded multiconductor cables rated 2001 volts to 2400 volts shall be permitted if the cable has an overall metallic sheath or armor.
The metallic shield, sheath, or armor shall be connected to a grounding electrode conductor, a grounding busbar, or a grounding electrode.
Exception No. 2: Airfield lighting cable used in series circuits that are rated up to 5000 volts and are powered by regulators shall be permitted to be nonshielded.
Informational Note to Exception No. 2: Federal Aviation Admin- istration (FAA) Advisory Circulars (ACs) provide additional practices and methods for airport lighting.
315.40 Support. Type MV cable terminated in equipment or installed in pull boxes or vaults shall be secured and supported by metallic or nonmetallic supports suitable to withstand the weight by cable tics listed and identified for securement and support, or other approved means, at intervals not exceeding 1.5 m (5 ft) from terminations or a maximum of 1.8 m (6 ft) between supports.
315.44 Shielding. Nonshielded, ozonc-resistant insulated conductors with a maximum phasc-to-phase voltage of 5000 volts shall be permitted in Type MC cables in industrial establishments where the conditions of maintenance and supervision ensure that only qualified persons service the installation. For other establishments, solid dielectric insulated conductors operated above 2000 volts in permanent installa- tions shall have ozone-resistant insulation and shall be shicl- ded. All metallic insulation shields shall be connected to a grounding electrode conductor, a grounding busbar, an cquip- ment grounding conductor, or a grounding electrode. Equip- ment grounding conductors installed with circuits using medium voltage cables shall be sized according to 250.190(C).
Informational Note: The primary purposes of shielding are to confine the voltage stresses to the insulation, dissipate insulation leakage current, and drain off the capacitive charging current.
Exception No. 1: Nonshielded insulated conductors listed by a qualified testing laboratory shall be permitted for use up to 2400 volts under the following conditions:
(1) Conductors shall have insulation resistant to electric discharge and surface tracking, or the insulated conductor(s) shall be covered with a material resistant to ozone, electric discharge, and surface tracking.
(2) Where used in wet locations, the insulated conductor(s) shall have an overall nonmetallic jacket or a continuous metallic sheath.
(3) Insulation and jacket thicknesses shall be in accordance with Table 315.10(B).
Exception No. 2: Nonshielded insulated conductors listed by a qualified testing laboratory shall be permitted for use up to 5000 volts to replace existing nonshielded conductors, on existing equipment in industrial establishments only, under the following conditions:
(1) Where the condition of maintenance and supervision ensures that only qualified personnel install and service the installation.
(2) Conductors shall have insulation resistant to electric discharge and surface tracking, or the insulated conductor(s) shall be
covered with a material resistant to ozone, electric discharge, and surface tracking.
(3) Where used in wet locations, the insulated conductor(s) shall have an overall nonmetallic jacket or a continuous metallic sheath.
(4) Insulation and jacket thicknesses shall be in accordance with Table 315.10(B).
Informational Note: Relocation or replacement of equipment may not comply with the terin existing as related to this excep- tion.
Exception No. 3: Where permitted in 315.36, Exception No. 2.
315.45 Shielding at Type MV Cable Joints and Terminations. Type MV cable joints and terminations shall be provided with means to connect the metallic insulation shield to ground if required.
Part IV. Ampacities
315.60 Ampacities of Conductors.
(A) General.
(1) Tables or Engineering Supervision. Ampacitics for solid dielectric-insulated conductors shall be permitted to be deter- mined by tables or'under engineering supervision, as provided in 315.60(B) and (C).
The ampacity of Type MV cable installed in cable tray shall be determined in accordance with 392.80(B).
(2) Selection of Ampacity. Where more than one calculated or tabulated ampacity could apply for a given circuit length, the lowest value shall be used.
Exception: Where different ampacities apply to portions of a circuit, the higher ampacity shall be permitted to be used af the total portion(s) of the circuit with the lower ampacity does not exceed the lesser of 3.0 m (10 ft) or 10 percent of the total circuit.
Informational Note: See 110.40 for conductor temperature limi- tations due to termination provisions.
(B) Engineering Supervision. Under engineering supervision, conductor ampacities shall be permitted to be calculated by using the following general equation:
[315.60(B)]
I = T .- (T.+AT2) x103 amperes
R4 (1+Y.)R.
where: T, = conductor temperature () T., = ambient temperature ()
AT2 = dielectric loss temperature rise
R1 = de resistance of conductor at temperature, T,
Y, = component ac resistance resulting from skin effect and proximity effect
Ra = effective thermal resistance between conductor and surrounding ambient
Informational Note: The dielectric loss temperature rise (AT) is negligible for single circuit extruded dielectric cables rated below 46 kV.
70-206
NATIONAL ELECTRICAL. CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 315 -MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS
315.60
(C) Tables. Ampacitics for conductors rated 2001 volts to 35,000 volts shall be as specified in Table 315.60(C) (1) through Table 315.60(C) (20). Ampacitics for ambient temperatures other than those specified in the ampacity tables shall be corrected in accordance with 315.60(D) (4).
Informational Note No. 1: See IEEE 835, Standard Power Cable Amparity Tables, and the references therein for availability of all factors and constants for ampacities calculated in accordance with 315.60(A).
Informational Note No. 2: See 210.19, Informational Note, for voltage drop on branch circuits that this section does not take into consideration. See 215.2(A)(2), Infonnational Note No. 2, for voltage drop on feeders that this section does not take into consideration.
(D) Ampacity Adjustment.
(1) Grounded Shields. Ampacities shown in Table 315.60(C) (3), Table 315.60(C) (4), Table 315.60(C) (15), and Table 315.60(C) (16) shall apply for cables with shields grounded at one point only. Where shields for these cables are grounded at more than one point, ampacities shall be adjusted to take into consideration the heating due to shield currents.
Informational Note: Tables other than those listed contain the ampacity of cables with shields grounded at multiple points.
Table 315.60(C)(1) Ampacities of Insulated Single Copper Conductor Cables Triplexed in Air
Temperature Rating of Conductor
2001-5000 Volts Ampacity
5001-35,000 Volts Ampacity
Conductor Size (AWG or kcmil)
90 (194ºF) Type MV-90
105° (221°F) Type MV-105
90° (194°F) Type MV-90
105° (221°F) Type MV-105
8
65
74
6
90
99
100
110
4
120
130
130
140
2
160
175
170
195
1
185
205
195
225
1/0
215
240
225
255
2/0
250
275
260
295
3/0
290
320
300
340
4/0
335
375
345
390
250
375
415
380
430
350
465
515
470
525
500
580
645
580
650
750
750
835
730
820
1000
880
980
850
950
Note: Refer to 315.60(E) for the basis of ampacities, 315.10(A) for conductor maximum operating temperature and application, and 315.60(D) (4) for the ampacity correction factors where the ambient air temperature is other than 40° (104ºF).
Table 315.60(C)(2) Ampacities of Insulated Single Aluminum Conductor Cables Triplexed in Air
Temperature Rating of Conductor
2001-5000 Volts Ampacity
5001-35,000 Volts Ampacity
Conductor Size (AWG or kcmil)
90° (194ºF) Type MV-90
105° (221°F) Type MV-105
90 (194°F) Type MV-90
105° (221°F) Type MV-105
8
50
57
6
70
77
75
84
4
90
100
100
110
2
125
135
130
150
1
145
160
150
175
1/0
170
185
175
200
2/0
195
215
200
230
3/0
225
250
230
265
4/0
265
290
270
305
250
295
325
300
335
350
365
405
370
415
500
460
510
460
515
750
600
665
590
660
1000
715
800
700
780
Note: Refer to 315.60(E) for basis of ampacities, 315.10(A) for conductor maximum operating temperature and application, and $15.60(D) (4) for the ampacity correction factors where the ambient air temperature is other than 40 (104ºF).
(2) Burial Depth. Where the burial depth of direct burial or electrical duct bank circuits is modified from the values shown in a figure or table, ampacitics shall be permitted to be modi- ficd as indicated in 315.60(D)(2) (a) and (D) (2) (b). No ampac- ity adjustments shall be required where the burial depth is decreased.
(a) Where burial depths are increased in part(s) of an clectrical duct run, a decrease in ampacity of the conductors shall not be required, provided the total length of parts of the duct run increased in depth is less than 25 percent of the total run length.
(b) Where burial depths are deeper than shown in a specific underground ampacity table or figure, an ampacity derating factor of 6 percent per 300 mm (I ft) increase in depth for all values of rho shall be permitted.
(3) Electrical Ducts Entering Equipment Enclosures. At loca- tions where electrical ducts enter equipment enclosures from underground, spacing between such ducts, as shown in Figure 315.60(D)(3), shall be permitted to be reduced without requir- ing the ampacity of conductors therein to be reduced.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-207
315.60
ARTICLE 315 -MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS
Table 315.60(C)(3) Ampacities of Insulated Single Copper Conductor Isolated in Air
Temperature Rating of Conductor
2001-5000 Volts Ampacity
5001- 15,000 Volts Ampacity
15,001- 35,000 Volts Ampacity
Conductor
90 105
90° 105
90 105
Size
(194°F) (221°F) (194°F) (221°F) (194°F) (221°F)
(AWG or kcmil)
Type
Type
Type
Type
Type
Type
MV-90 MV-105
MV-90 MV-105
MV-90 MV-105
8
83
93
6
110
120
110
125
4
145
160
150
165
2
190
215
195
215
1
225
250
225
250
225
250
1/0
260
290
260
290
260
290
2/0
300
330
300
335
300
330
3/0
345
385
345
385
345
380
4/0
400
445
400
445
395
445
250
445
495
445
495
440
490
350
550
615
550
610
545
605
500
695
775
685
765
680
755
750
900
1000
885
990
870
970
1000
1075
1200
1060
1185
1040
1160
1250
1230
1370
1210
1350
1185
1320
1500
1365
1525
1345
1500
1315
1465
1750
1495
1665
1470
1640
1430
1595
2000
1605
1790
1575
1755
1535
1710
Note: Refer to 315.60(E) for the basis of ampacities, 315.10(A) for conductor maximum operating temperature and application, and 315.60(D) (4) for the ampacity correction factors where the ambient air temperature is other than 40 (104ºF).
(4) Ambient Temperature Correction. Ampacitics for ambient temperatures other than those specified in the ampacity tables shall be corrected in accordance with Table 315.60(D) (4) or shall be permitted to be calculated using the following cqua- tion:
[315.60(D)(4)]
I'=I
T,-T. VT .- T.
where:
I' = ampacity corrected for ambient temperature I = ampacity shown in the table for T, and T.
T, = temperature rating of conductor ()
T.' = new ambient temperature ()
T., = ambient temperature used in the table ()
Informational Note: See 110.40 for ambient temperature adjust- ments for terminals.
Table 315.60(C)(4) Ampacities of Insulated Single Aluminum Conductor Isolated in Air
Temperature Rating of Conductor
2001-5000 Volts Ampacity
5001- 15,000 Volts Ampacity
15,001- 35,000 Volts Ampacity
Conductor Size (AWG or kcmil)
Type
Type
Type
Type
Type
Type
MV-90 MV-105
MV-90 MV-105
MV-90 MV-105
8
64
71
6
85
95
87
97
4
115
125
115
130
2
150
165
150
170
1
175
195
175
195
175
195
1/0
200
225
200
225
200
225
2/0
230
260
235
260
230
260
3/0
270
300
270
300
270
300
4/0
310
350
310
350
310
345
250
345
385
345
385
345
380
350
430
480
430
480
430
475
500
545
605
535
600
530
590
750
710
790
700
780
685
765
1000
855
950
840
940
825
920
1250
980
1095
970
1080
950
1055
1500
1105
1230
1085
1215
1060
1180
1750
1215
1355
1195
1335
1165
1300
2000
1320
1475
1295
1445
1265
1410
Note: Refer to 315.60(E) for the basis of ampacities, 315.10(A) for conductor maximum operating temperature and application, and 315.60(D) (4) for the ampacity correction factors where the ambient air temperature is other than 40 (104ºF).
(E) Ampacity in Air. Ampacitics for conductors and cables in air shall be as specified in Table 315.60(C) (1) through Table 315.60(C) (10). Ampacitics shall be based on the following:
(1) Conductor temperatures of 90 (194°F) and 105 (221°F)
(2) Ambient air temperature of 40 (104ºF)
Informational Note: See 315.60(D) (4) where the ambient air temperature is other than 40 (104°F).
(F) Ampacity in Underground Electrical Ducts and Direct Buried in Earth. Ampacitics for conductors and cables in underground electrical ducts and direct buried in carth shall be as specified in Table 315.60(C) (11) through Table 315.60(C) (20). Ampacitics shall be based on the following:
(1) Ambient carth temperature of 20 (68ºF)
(2) Arrangement in accordance with Figure 315.60(D) (3)
(3) 100 percent load factor
(4) Thermal resistance (Rho) of90
(5) Conductor temperatures 90 (194ºF) and 105 (221°F)
(6) Minimum burial depths to the top electrical ducts or cables shall be in accordance with 305.15.
(7) Maximum depth to the top of electrical duct banks shall be 750 mm (30 in.), and maximum depth to the top of direct-buried cables shall be 900 mm (36 in.).
70-208
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
90 105°
90 105
90 105°
(194°F) (221°F) (194°F) (221°F) (194°F) (221°F)
ARTICLE 315 -MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS 315.60
Table 315.60(C)(5) Ampacities of an Insulated Three-Conductor Copper Cable Isolated in Air
Temperature Rating of Conductor
2001-5000 Volts Ampacity
5001-35,000 Volts Ampacity
Conductor
Size
(AWG or kcmil)
90° (194ºF) Type MV-90
105° (221°F) Type
90° (194°F)
105° (221°F) Type
86421 6 4 1
59
66
88
93
105
105
115
120
135
140
154
165
185
160
180
185
210
1/0
185
205
215
240
2/0
215
240
245
275
3/0
250
280
285
315
4/0
285
320
325
360
250
320
355
360
400
350
395
440
435
490
500
485
545
535
600
750
615
685
670
745
1000
705
790
770
860
Note: Refer to 315.60(E) for the basis of ampacities, 315.10(A) for conductor maximum operating temperature and application, and 315.60(D) (4) for the ampacity correction factors where the ambient air temperature is other than 40° (104ºF).
Table 315.60(C)(6) Ampacities of an Insulated Three-Conductor Aluminum Cable Isolated in Air
Temperature Rating of Conductor
2001-5000 Volts Ampacity
5001-35,000 Volts Ampacity
Conductor
90 (194°F)
105°
90
105° (221°F)
(AWG or kcmil)
Type MV-90
Type MV-105
Type MV-90
MV-105
8
46
51
-
6
61
68
72
80
4
81
90
95
105
2
110
120
125
145
1
125
140
145
165
1/0
145
160
170
185
2/0
170
185
190
215
3/0
195
215
220
245
4/0
225
250
255
285
250
250
280
280
315
350
310
345
345
385
500
385
430
425
475
750
495
550
540
600
1000
585
650
635
705
Note: Refer to 315.60(E) for the basis of ampacities, 315.10(A) for conductor maximum operating temperature and application, and 315.60(D) (4) for the ampacity correction factors where the ambient air temperature is other than 40° (104ºF).
Table 315.60(C)(7) Ampacities of an Insulated Triplexed or Three Single-Conductor Copper Cables in Isolated Conduit in Air
Temperature Rating of Conductor
2001-5000 Volts Ampacity
5001-35,000 Volts Ampacity
Conductor Size (AWG or kcmil)
90° (194°F) Type MV-90
105° (221°F) Type MV-105
90° (194ºF) Type MV-90
105° (221°F) Type MV-105
8
55
61
-
-
6
75
84
83
93
4
97
110
110
120
2
130
145
150
165
1
155
175
170
190
1/0
180
200
195
215
2/0
205
225
225
255
3/0
240
270
260
290
4/0
280
305
295
330
250
315
355
330
365
350
385
430
395
440
500
475
530
480
535
750
600
665
585
655
1000
690
770
675
755
Note: Refer to 315.60(E) for the basis of ampacities, 315.10(A) for conductor maximum operating temperature and application, and 315.60(D) (4) for the ampacity correction factors where the ambient air temperature is other than 40° (104ºF).
Table 315.60(C)(8) Ampacities of an Insulated Triplexed or Three Single-Conductor Aluminum Cables in Isolated Conduit in Air
Temperature Rating of Conductor
2001-5000 Volts Ampacity
5001-35,000 Volts Ampacity
Conductor Size (AWG or kcmil)
90° (194ºF) Type MV-90
105 (221°F) Type MV-105
90° (194°F) Type MV-90
MV-105
8
43
48
6
58
65
65
72
4
76
85
84
94
2
100
115
115
130
1
120
135
130
150
1/0
140
155
150
170
2/0
160
175
175
200
3/0
190
210
200
225
4/0
215
240
230
260
250
250
280
255
290
350
305
340
310
350
500
380
425
385
430
750
490
545
485
540
1000
580
645
565
640
Note: Refer to 315.60(E) for the basis of ampacities, 315.10(A) for conductor maximum operating temperature and application, and 315.60(D) (4) for the ampacity correction factors where the ambient air temperature is other than 40° (104ºF).
2023 Edition NATIONAL ELECTRICAL CODE
70-209
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
..
Size
(221°F)
(194°F)
Type
105° (221°F)
Type
79
MV-105
Type MV-90
MV-105
315.60
ARTICLE 315 -MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS
Table 315.60(C)(9) Ampacities of an Insulated Three-Conductor Copper Cable in Isolated Conduit in Air
Temperature Rating of Conductor
2001-5000 Volts Ampacity
5001-35,000 Volts Ampacity
Conductor
Size
90°
105° (221°F) Type
90° (194°F)
105° (221°F)
(AWG or kcmil)
(194°F) Type MV-90
MV-105
MV-90
MV-105
8
52
58
83
92
4
91
100
105
120
2
125
135
145
165
I
140
155
165
185
1/0
165
185
195
215
2/0
190
210
220
245
3/0
220
245
250
280
4/0
255
285
290
320
250
280
315
315
350
350
350
390
385
430
500
425
475
470
525
750
525
585
570
635
1000
590
660
650
725
Note: Refer to 315.60(E) for the basis of ampacities, 315.10(A) for conductor maximum operating temperature and application, and 315.60(D) (4) for the ampacity correction factors where the ambient air temperature is other than 40 (104ºF).
Table 315.60(C)(10) Ampacities of an Insulated Three-Conductor Aluminum Cable in Isolated Conduit in Air
Temperature Rating of Conductor
2001-5000 Volts Ampacity
5001-35,000 Volts Ampacity
Conductor
105°
90°
105
Size
90°
53
59
64
71
71
79
84
94
96
105
115
125
110
125
130
145
1/0
130
145
150
170
2/0
150
165
170
190
3/0
170
190
195
220
4/0
200
225
225
255
250
220
245
250
280
350
275
305
305
340
500
340
380
380
425
750
430
480
470
520
1000
505
560
550
615
Note: Refer to 315.60(E) for the basis of ampacities, 315.10(A) for conductor maximum operating temperature and application, and 315.60(D) (4) for the ampacity correction factors where the ambient air temperature is other than 40 (104ºF).
Table 315.60(C) (11) Ampacities of Three Single-Insulated Copper Conductors in Underground Electrical Ducts (Three Conductors per Electrical Duct)
Temperature Rating of Conductor
2001-5000 Volts Ampacity
5001-35,000 Volts Ampacity
Conductor
90
105°
90
105°
Size
(194°F)
(221°F)
(194°F)
(221°F)
(AWG
Type
Type
Type
Type
or kemil)
MV-90
MV-105
MV-90
MV-105
One Circuit [See Figure 315.60(D)(3), Detail 1.]
8 86421
170
180
175
185
1/0
195
210
200
215
2/0
220
235
230
245
3/0
250
270
260
275
4/0
290
310
295
315
250
320
345
325
345
350
385
415
390
415
500
470
505
465
500
750
585
630
565
610
1000
670
720
640
690
Three Circuits [See Figure 315.60(D)(3), Detail 2.]
86421
56
60
-
-
73
79
77
83
1/0
160
175
165
175
2/0
185
195
185
200
3/0
210
225
210
225
4/0
235
255
240
255
250
260
280
260
280
350
315
335
310
330
500
375
405
370
395
750
460
495
440
475
1000
525
565
495
535
Six Circuits [See Figure 315.60(D)(3), Detail 3.]
86421
48
52
-
-
62
67
64
68
80
86
82
88
105
110
105
115
115
125
120
125
1/0
135
145
135
145
2/0
150
160
150
165
3/0
170
185
170
185
4/0
195
210
190
205
250
210
225
210
225
350
250
270
245
265
500
300
325
290
310
750
365
395
350
375
1000
410
445
390
415
6
85
92
90
97
110
120
115
125
145
155
155
165
95
100
99
105
125
130
130
135
(AWG
(194°F)
(221°F) Type
Type
Type
or kcmil)
Type MV-90
MV-105
MV-90
MV-105
8 86421 6 4 I
41
46
-
Note: Refer to 315.60(F) for basis of ampacities and Table 315.10(A) for the temperature rating of the conductor.
70-210
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
Type
Type
6
69
77
64
69
145
155
140
150
(194°F)
(221°F)
ARTICLE 315 -MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS 315.60
Table 315.60(C)(12) Ampacities of Three Single-Insulated Aluminum Conductors in Underground Electrical Ducts (Three Conductors per Electrical Duct)
Temperature Rating of Conductor
2001-5000 Volts Ampacity
5001-35,000 Volts Ampacity
Conductor
90
105
90
105°
Size
(194°F)
(221°F)
(194°F)
(221°F)
(AWG
Type
Type
Type
Type
or kcmil)
MV-90
MV-105
MV-90
MV-105
One Circuit [See Figure 315.60(D)(3), Detail 1.]
8
50
54
160
155
165
2/0
170
185
175
190
3/0
195
210
200
215
4/0
225
245
230
245
250
250
270
250
270
350
305
325
305
330
500
370
400
370
400
750
470
505
455
490
1000
545
590
525
565
Three Circuits [See Figure 315.60(D)(3), Detail 2.]
86421
1/0
125
135
125
140
2/0
145
155
145
155
3/0
160
175
165
175
4/0
185
200
185
200
250
205
220
200
220
350
245
265
245
260
500
295
320
290
315
750
370
395
355
385
1000
425
460
405
440
Six Circuits [See Figure 315.60(D)(3), Detail 3.]
86421 8 6
38
41
-
-
48
52
50
54
62
67
64
69
80
86
80
88
91
98
90
99
1/0
105
110
105
110
2/0
115
125
115
125
3/0
135
145
130
145
4/0
150
165
150
160
250
165
180
165
175
350
195
210
195
210
500
240
255
230
250
750
290
315
280
305
1000
335
360
320
345
Note: Refer to 315.60(F) for basis of ampacities and Table 315.10(A) for the temperature rating of the conductor.
Table 315.60(C)(13) Ampacities of Three Insulated Copper Conductors Cabled Within an Overall Covering (Three-Conductor Cable) in Underground Electrical Ducts (One Cable per Electrical Duct)
Temperature Rating of Conductor
2001-5000 Volts Ampacity
5001-35,000 Volts Ampacity
Conductor
90
105
90
105
Size
(194ºF)
(221°F)
(194°F)
(221°F)
(AWG
Type
Type
Type
Type
or kemil)
MV-90
MV-105
MV-90
MV-105
One Circuit [See Figure 315.60(D)(3), Detail 1.]
86421 8 6 4 1
155
165
170
185
1/0
175
190
195
210
2/0
200
220
220
235
3/0
230
250
250
270
4/0
265
285
285
305
250
290
315
310
335
350
355
380
375
400
500
430
460
450
485
750
530
570
545
585
1000
600
645
615
660
Three Circuits [See Figure 315.60(D)(3), Detail 2.]
8 86421 6
135
145
140
155
1/0
150
165
160
175
2/0
170
185
185
195
3/0
195
210
205
220
4/0
225
240
230
250
250
245
265
255
270
350
295
315
305
325
500
355
380
360
385
750
430
465
430
465
1000
485
520
485
515
Six Circuits [See Figure 315.60(D)(3), Detail 3.]
86421 8 6
46
50
60
65
63
68
77
83
81
87
98
105
105
110
110
120
115
125
1/0
125
135
130
145
2/0
145
155
150
160
3/0
165
175
170
180
4/0
185
200
190
200
250
200
220
205
220
350
240
270
245
275
500
290
310
290
305
750
350
375
340
365
1000
390
420
380
405
57
61
60
65
74
80
77
83
89
96
97
105
96
105
100
105
110
120
70
75
86
93
91
98
115
125
120
130
100
110
115
125
135
145
150
160
59
64
78
84
88
95
86421 6
130
140
135
145
1/0
150
44
47
53
57
-
69
74
75
81
115
125
125
135
110
120
Note: Refer to 315.60(F) for basis of ampacities and Table 315.10(A) for the temperature rating of the conductor.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-211
66
315.60
ARTICLE 315 -MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS
Table 315.60(C)(14) Ampacities of Three Insulated Aluminum Conductors Cabled Within an Overall Covering (Three-Conductor Cable) in Underground Electrical Ducts (One Cable per Electrical Duct)
Temperature Rating of Conductor
2001-5000 Volts Ampacity
5001-35,000 Volts Ampacity
Conductor
90
105°
90
105°
Size
(194°F)
(221°F)
(194ºF)
(221°F)
(AWG
Type
Type
Type
Type
or kcmil)
MV-90
MV-105
MV-90
MV-105
One Circuit [See Figure 315.60(D)(3), Detail 1.]
8
46
50
6
61
66
69
74
4
80
86
89
96
105
110
115
125
1
120
130
135
145
1/0
140
150
150
165
2/0
160
170
170
185
3/0
180
195
195
210
4/0
205
220
220
240
250
230
245
245
265
350
280
310
295
315
500
340
365
355
385
750
425
460
440
475
1000
495
535
510
545
Three Circuits [See Figure 315.60(D)(3), Detail 2.]
41
44
58
59
64
70
75
75
81
90
97
100
105
105
110
110
120
1/0
120
125
125
135
2/0
135
145
140
155
3/0
155
165
160
175
4/0
175
185
180
195
250
190
205
200
215
350
230
250
240
255
500
280
300
285
305
750
345
375
350
375
1000
400
430
400
430
Six Circuits [See Figure 315.60(D)(3), Detail 3.]
8
36
39
-
6
46
50
49
53
60
65
63
68
77
83
80
86
1
87
94
90
98
1/0
99
105
105
110
2/0
110
120
115
125
3/0
130
140
130
140
4/0
145
155
150
160
250
160
170
160
170
350
190
205
190
205
500
230
245
230
245
750
280
305
275
295
1000
320
345
315
335
Note: Refer to 315.60(F) for basis of ampacities and Table 315.10(A) for the temperature rating of the conductor.
Table 315.60(C)(15) Ampacities of Single Insulated Copper Conductors Directly Buried in Earth
Temperature Rating of Conductor
2001-5000 Volts Ampacity
5001-35,000 Volts Ampacity
Conductor Size
(194ºF)
(221°F)
(194ºF)
(221°F)
(AWG
Type
Type
Type
Type
or kcmil)
MV-90
MV-105
MV-90
MV-105
One Circuit, Three Conductors [See Figure 315.60(D)(3), Detail 9.]
8
110
115
86421 4 1
260
280
240
260
1/0
295
320
275
293
2/0
335
365
310
335
3/0
385
415
355
380
4/0
435
465
405
435
250
470
510
440
475
350
570
615
535
575
500
690
745
650
700
750
845
910
805
865
1000
980
1055
930
1005
Two Circuits, Six Conductors [See Figure 315.60(D) (3), Detail 10.]
8
100
110
6
130
140
120
130
4
165
180
160
170
-
2
215
230
195
210
.
I
240
260
225
240
1/0
275
295
255
275
2/0
310
335
290
315
3/0
355
380
330
355
4/0
400
430
375
405
250
435
470
410
440
350
520
560
495
530
500
630
680
600
645
750
775
835
740
795
1000
890
960
855
920
Note: Refer to 315.60(F) for basis of ampacities and Table 315.10(A) for the temperature rating of the conductor.
70-212
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
90°
105°
90
105
6
140
150
130
140
180
195
170
180
230
250
210
225
8 86421 6
54
ARTICLE 315 - MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS 315.60
Table 315.60(C)(16) Ampacities of Single Insulated Aluminum Conductors Directly Buried in Earth
Temperature Rating of Conductor
2001-5000 Volts Ampacity
5001-35,000 Volts Ampacity
Conductor
90°
105°
90°
105°
Size
(194°F)
(221°F)
(194ºF)
(221°F)
(AWG
Type
Type
Type
Type
or kcmil)
MV-90
MV-105
MV-90
MV-105
One Circuit, Three Conductors [See Figure 315.60(D)(3), Detail 9.]
8
85
90
-
-
6
110
115
100
110
4
140
150
130
140
2
180
195
165
175
1
205
220
185
200
1/0
230
250
215
230
2/0
265
285
245
260
3/0
300
320
275
295
4/0
340
365
315
340
250
370
395
345
370
350
445
480
415
450
500
540
580
510
545
750
665
720
635
680
1000
780
840
740
795
Two Circuits, Six Conductors [See Figure 315.60(D) (3), Detail 10.]
8 86421 6 
80
85
-
100
130
140
123
130
2
165
180
155
165
190
200
175
190
1/0
215
230
200
215
2/0
245
260
225
245
3/0
275
293
255
275
4/0
310
335
290
315
250
340
365
320
345
350
410
440
385
415
500
495
330
470
505
750
610
655
580
625
1000
710
765
680
730
Note: Refer to 315.60(F) for basis of ampacities and Table 315.10(A) for the temperature rating of the conductor.
Table 315.60(C)(17) Ampacities of Three Insulated Copper Conductors Cabled Within an Overall Covering (Three-Conductor Cable), Directly Buried in Earth
Temperature Rating of Conductor
2001-5000 Volts Ampacity
5001-35,000 Volts Ampacity
90
105°
90°
105°
Conductor Size
(194°F) Type
Type
Type
Type
(AWG or kcmil)
MV-90
MV-105
MV-90
MV-105
One Circuit [See Figure 315.60(D)(3), Detail 5.]
86421 8
85
89
6
105
115
115
120
135
150
145
155
2
180
190
185
200
1
200
215
210
225
1/0
230
245
240
255
2/0
260
280
270
290
3/0
295
320
305
330
4/0
335
360
350
375
250
365
395
380
410
350
440
475
460
495
500
530
570
550
590
750
650
700
665
720
1000
730
785
750
810
Two Circuits [See Figure 315.60(D)(3), Detail 6.]
86421 6 1
185
200
195
210
1/0
215
230
220
235
2/0
240
260
250
270
3/0
275
295
280
305
4/0
310
335
320
345
250
340
365
350
375
350
410
440
420
450
500
490
525
500
535
750
595
640
605
650
1000
665
715
675
730
80
84
100
105
105
115
130
140
135
145
165
180
170
185
Note: Refer to 315.60(F) for basis of ampacities and Table 315.10(A) for the temperature rating of the conductor.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-213
(221°F)
(194°F)
(221°F)
100
110
95
315.60
ARTICLE 315 - MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS
Table 315.60(C)(18) Ampacities of Three Insulated Aluminum Conductors Cabled Within an Overall Covering (Three-Conductor Cable), Directly Buried in Earth
Temperature Rating of Conductor
2001-5000 Volts Ampacity
5001-35,000 Volts Ampacity
Conductor
90°
105°
90°
105°
Size
(194°F)
(221°F)
(194°F)
(221°F)
(AWG
Type
Type
Type
Type
or kemil)
MV-90
MV-105
MV-90
MV-105
One Circuit [See Figure 315.60(D)(3), Detail 5.]
86421 8 6 1
1/0
180
190
185
200
2/0
205
220
210
225
3/0
230
250
240
260
4/0
260
280
270
295
250
285
310
300
320
350
345
375
360
390
500
420
450
435
470
750
520
560
540
580
1000
600
650
620
665
Two Circuits [See Figure 315.60(D)(3), Detail 6.]
8
85
90
6
110
115
105
115
4
140
150
140
150
2
180
195
175
190
1
205
220
200
215
1/0
235
250
225
240
2/0
265
285
255
275
3/0
300
320
290
315
4/0
340
365
325
350
250
370
395
355
380
350
445
480
425
455
500
535
575
510
545
750
650
700
615
660
1000
740
795
690
745
750
480
515
485
525
1000
550
590
560
600
Note: Refer to 315.60(F) for basis of ampacities and Table 315.10(A) for the temperature rating of the conductor.
Table 315.60(C)(19) Ampacities of Three Triplexed Single Insulated Copper Conductors Directly Buried in Earth
Temperature Rating of Conductor
2001-5000 Volts Ampacity
5001-35,000 Volts Ampacity
Conductor Size
90°
105°
90°
105°
(AWG
Type
Type
Type
Type
or kemil)
MV-90
MV-105
MV-90
MV-105
One Circuit, Three Conductors |See Figure 315.60(D) (3), Detail 7.]
8
90
95
6
120
130
115
120
4
150
165
150
160
2
195
205
190
205
1
225
240
215
230
1/0
255
270
245
260
2/0
290
310
275
295
3/0
330
360
315
340
4/0
375
405
360
385
250
410
445
390
410
350
490
580
470
505
500
590
635
565
605
750
725
780
685
740
1000
825
885
770
830
6
75
83
80
95
100
110
105
115
130
140
135
145
145
155
150
165
1/0
165
180
170
185
2/0
190
205
195
210
3/0
215
230
220
240
4/0
245
260
250
270
250
265
285
275
295
350
320
345
330
355
500
385
415
395
425
140
150
145
155
155
170
165
175
65
70
80
88
90
95
105
115
115
125
(194ºF)
(221°F)
(194°F)
(221°F)
Note: Refer to 315.60(F) for basis of ampacities and Table 315.10(A) for the temperature rating of the conductor.
70-214
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
Two Circuits, Six Conductors |See Figure 315.60(D) (3), Detail 8.]
60
66
ARTICLE 315 -MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS 315.60
Table 315.60(C)(20) Ampacities of Three Triplexed Single Insulated Aluminum Conductors Directly Buried in Earth
Temperature Rating of Conductor
Conductor Size (AWG or kemil)
2001-5000 Volts Ampacity
5001-35,000 Volts Ampacity
90° (194°F) Type MV-90
105° (221°F) Type MV-105
90° (194ºF) Type MV-90
105° (221°F)
Type MV-105
One Circuit, Three Conductors [See Figure 315.60(D)(3), Detail 7.]
86421 2 1
70
75
-
90
100
90
95
120
130
115
125
155
165
145
155
175
190
165
175
1/0
200
210
190
205
2/0
225
240
215
230
3/0
255
275
245
265
4/0
290
310
280
305
250
320
350
305
325
350
385
420
370
400
500
465
500
445
480
750
580
625
550
590
1000
670
725
635
680
Two Circuits, Six Conductors [See Figure 315.60(D)(3), Detail 8.]
65
70
-
85
95
85
90
110
120
105
115
140
150
135
145
1
160
170
155
170
1/0
180
195
175
190
2/0
205
220
200
215
3/0
235
250
225
245
4/0
265
285
255
275
250
290
310
280
300
350
350
375
335
360
500
420
455
405
435
750
520
560
485
525
1000
600
645
565
605
Note: Refer to 315.60(F) for basis of ampacities and Table 315.10(A) for the temperature rating of the conductor.
2023 Edition NATIONAL ELECTRICAL CODE
70-215
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
315.60
ARTICLE 315 -MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS
D
Detail 1 290 mm x 290 mm (11.5 in. x 11.5 in.) Electrical duct bank One electrical duct
A
(7.5 in.) (7.5 in.)
B
190 mm (7.5 in.)
Detail 2 475 mm x 475 mm (19 in. x 19 in.) Electrical duct bank Three electrical ducts or
Detail 3 475 mm x 675 mm (19 in. x 27 in.) Electrical duct bank Six electrical ducts or
190 mm 190 mm (7.5 in.) (7.5 in.)
675 mm × 290 mm (27 in. x 11.5 in.) Electrical duct bank Three electrical ducts
190 mm (7.5 in.)
0
190 mm 190 mm (7.5 in.) (7.5in.)
675 mm x 475 mm (27 in. x 19 in.) Electrical duct bank Six electrical ducts
600 mm (24 in.)
600 mm (24 in.)
Detail 5 Buried 3 conductor cable
Detail 6 Buried 3 conductor cables
Detail 7 Buried triplexed cables (1 circuit)
Detail 8 Buried triplexed cables (2 circuits)
190 mm 190 mm (7.5 in.) (7.5 in.)
190 mm 190 mm (7.5 in.) (7.5 in.)
190 mm 190 mm (7.5 in.) (7.5 in.)
600 mm (24 in.)
Detail 9 Buried single-conductor cables (1 circuit)
Detail 10 Buried single-conductor cables (2 circuits)
Legend
Note: Minimum burial depths to top electrical ducts or cables shall be in accordance with 300.50. Maximum depth to the top of electrical duct banks shall be 750 mm (30 in.) and maximum depth to the top of direct-buried cables shall be 900 mm (36 in.).
Backfill (earth or concrete)
Electrical duct
Cable or cables
FIGURE 315.60(D)(3) Cable Installation Dimensions for Use with Table 315.60(C) (11) Through Table 315.60(C)(20).
70-216
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
A
190 mm (7.5 in.)
190 mm 190 mm
190 mm (7.5 in.)
320.24
ARTICLE 320 - ARMORED CABLE: TYPE AC
Table 315.60(D)(4) Ambient Temperature Correction Factors
For ambient temperatures other than 40 (104ºF), multiply the allowable ampacities specified in the ampacity tables by the appropriate factor shown below.
Ambient Temperature ()
Temperature Rating of Conductor
90°
105°
Ambient Temperature (*F)
10 or less
1.26
1.21
50 or less
11-15
1.22
1.18
51-59
16-20
1.18
1.14
60-68
21-25
1.14
1.11
69-77
26-30
1.10
1.07
78-86
31-35
1.05
1.04
87-95
36-40
1.00
1.00
96-104
41-45
0.95
0.96
105-113
46-50
0.89
0.92
114-122
51-55
0.84
0.88
123-131
56-60
0.77
0.83
132-140
61-65
0.71
0.78
141-149
66-70
0.63
0.73
150-158
71-75
0.55
0.68
159-167
76-80
0.45
0.62
168-176
81-85
0.32
0.55
177-185
86-90
0.48
186-194
91-95
0.39
195-203
96-100
0.28
204-212
ARTICLE 320 Armored Cable: Type AC
Part I. General
320.1 Scope. This article covers the use, installation, and construction specifications for armored cable, Type AC.
320.6 Listing Requirements. Typc AC cable . and associated fittings shall be listed.
Part II. Installation
320.10 Uses Permitted. Typc AC cable shall be permitted as follows:
(1) For feeders and branch circuits in both exposed and concealed installations
(2) In cable trays
(3) In dry locations
(4) Embedded in plaster finish on brick or other masonry, except in damp or wet locations
(5) To be run or fished in the air voids of masonry block or tile walls where such walls are not exposed or subject to excessive moisture or dampness
Infonnational Note: The "Uses Pennitted" is not an all-inclusive list.
320.12 Uses Not Permitted. Typc AC cable shall not be used as follows:
(1) Where subject to physical damage
(2) In damp or wet locations
(3) In air voids of masonry block or tile walls where such walls are exposed or subject to excessive moisture or dampness
(4) Where exposed to corrosive conditions
(5) Embedded in plaster finish on brick or other masonry in damp or wet locations
320.15 Exposed Work. Exposed runs of cable, except as provi- ded in 300.11(B), shall closely follow the surface of the build- ing finish or of running boards. Exposed runs shall also be permitted to be installed on the underside of joists where supported at cach joist and located so as not to be subject to physical damage.
320.17 Through or Parallel to Framing Members. Typc AC cable shall be protected in accordance with 300.4(A), (C), and (D) where installed through or parallel to framing members.
320.23 In Accessible Attics. Typc AC cables in accessible attics or roof spaces shall be installed as specified in 320.23(A) and (B).
(A) Cables Run Across the Top of Framing Members. Where run across the top of framing members, or across the face of rafters or studding within 2.1 m (7 ft) of the floor or horizontal surface, the cable shall be protected by guard strips that are at least as high as the cable. Where this space is not accessible by permanently installed stairs or ladders, protection shall only be required within 1.8 m (6 ft) of the nearest edge of the scuttle hole or attic entrance.
(B) Cable Installed Parallel to Framing Members. Where the cable is installed parallel to the sides of rafters, studs, or ceiling or floor joists, neither guard strips nor running boards shall be required, and the installation shall also comply with 300.4(D).
320.24 Bending Radius. Bends in Type AC cable shall be made such that the cable is not damaged. The radius of the curve of the inner edge of any bend shall not be less than five times the diameter of the Type AC cable.
2023 Edition NATIONAL ELECTRICAL CODE
70-217
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
320.30
ARTICLE 322 - FLAT CABLE ASSEMBLIES: TYPE FC
320.30 Securing and Supporting.
(A) General. Typc AC cable shall be supported and secured by staples; cable tics listed and identified for securement and support; straps, hangers, or similar fittings; or other approved means designed and installed so as not to damage the cable.
Type AC cable fittings shall be permitted as a means of cable support.
(B) Securing. Unless otherwise permitted, Type AC cable shall be secured within 300 mm (12 in.) of every outlet box, junction box, cabinet, or fitting and at intervals not exceeding 1.4 m (41/g ft).
(C) Supporting. Unless otherwise permitted, Type AC cable shall be supported at intervals not exceeding 1.4 m (41/g ft).
Horizontal runs of Type AC cable installed in wooden or metal framing members or similar supporting means shall be considered supported and secured where such support docs not exceed 1.4 m (41/2 ft) intervals.
(D) Unsupported Cables. Typc AC cable shall be permitted to be unsupported and unsecured where the cable complies with any of the following:
(1) Is fished between access points through concealed spaces in finished buildings or structures and supporting is impracticable
(2) Is not more than 600 mm (2 ft) in length at terminals where flexibility is necessary
(3) Is not more than 1.8 m (6 ft) in length from the last point of cable support to the point of connection to a lumin- aire(s) or other electrical equipment and the cable and point of connection are within an accessible ceiling
320.40 Boxes and Fittings. At all points where the armor of AC cable terminates, a fitting shall be provided to protect wires from abrasion, unless the design of the outlet boxes or fittings is such as to afford equivalent protection, and, in addition, an insulating bushing or its equivalent protection shall be provi- ded between the conductors and the armor. The connector or clamp by which the Type AC cable is fastened to boxes or cabi- nets shall be of such design that the insulating bushing or its cquivalent will be visible for inspection. Where change is made from Type AC cable to other cable or raceway wiring methods, a box, fitting, or conduit body shall be installed at junction points as required in 300.15.
320.80 Ampacity. The ampacity shall be determined in accord- ance with 310.14.
(A) Thermal Insulation. Armored cable installed in thermal insulation shall have conductors rated at 90 (194°F). Thc ampacity of cable installed in these applications shall not exceed that of a 60° (140°F) rated conductor. The 90 (194°F) rating shall be permitted to be used for ampacity adjustment and correction calculations; however, the ampacity shall not exceed that of a 60 (140°F) rated conductor.
Where more than two Type AC cables containing two or more current-carrying conductors in cach cable are installed in contact with thermal insulation, caulk, or scaling foam without maintaining spacing between cables, the ampacity of cach conductor shall be adjusted in accordance with Table 310.15(C)(1).
(B) Cable Tray. The ampacity of Type AC cable installed in cable tray shall be determined in accordance with 392.80(A).
Part III. Construction Specifications
320.100 Construction. Typc AC cable shall have an armor of flexible metal tape and shall have an internal bonding strip of copper or aluminum in intimate contact with the armor for its entire length.
320.104 Conductors. Insulated conductors shall be of a type listed in Table 310.4(1) or those identified for use in this cable. In addition, the conductors shall have an overall moisture- resistant and fire-retardant fibrous covering. For Type ACT, a moisture-resistant fibrous covering shall be required only on the individual conductors.
320.108 Equipment Grounding Conductor. Typc AC cable shall provide an adequate path for fault current as required by 250.4(A)(5) or (B)(4) to act as an cquipment grounding conductor.
320.120 Marking. The cable shall be marked in accordance with 310.8, except that Type AC shall have ready identification of the manufacturer by distinctive external markings on the cable armor throughout its entire length.
ARTICLE 322 Flat Cable Assemblies: Type FC
Part I. General
322.1 Scope. This article covers the use, installation, and construction specifications for flat cable assemblies, Type FC.
322.6 Listing Requirements. Typc FC and associated fittings shall be listed.
Part II. Installation
322.10 Uses Permitted. Flat cable assemblies shall be permit- ted only as follows:
(1) As branch circuits to supply suitable tap devices for light- ing, small appliances, or small power loads. The rating of the branch circuit shall not exceed 30 amperes.
(2) Where installed for exposed work.
(3) In locations where they will not be subjected to physical damage. Where a flat cable assembly is installed less than 2.5 m (8 ft) above the floor or fixed working platform, it shall be protected by a cover identified for the use.
(4) In surface metal raceways identified for the use. The channel portion of the surface metal raceway systems shall be installed as complete systems before the flat cable assemblies are pulled into the raceways.
322.12 Uses Not Permitted. Flat cable assemblies shall not be used as follows:
(1) Where exposed to corrosive conditions, unless suitable for the application
(2) In hoistways or on elevators or escalators
(3) In any hazardous (classified) location, except as specifi- cally permitted by other articles in this Code
(4) Outdoors or in wet or damp locations unless identified for the use
70-218
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
324.12
ARTICLE 324 - FLAT CONDUCTOR CABLE: TYPE FCC
322.30 Securing and Supporting. The flat cable assemblies shall be supported by means of their special design features, within the surface metal raceways.
The surface metal raceways shall be supported as required for the specific raceway to be installed.
322.40 Boxes and Fittings.
(A) Dead Ends. Each flat cable assembly dead end shall be terminated in an end-cap device identified for the use.
The dead-end fitting for the enclosing surface metal raceway shall be identified for the usc.
(B) Luminaire Hangers. Luminaire hangers installed with the flat cable assemblies shall be identified for the use.
(C) Fittings. Fittings to be installed with flat cable assemblies shall be designed and installed to prevent physical damage to the cable assemblies.
(D) Extensions. All extensions from flat cable assemblies shall be made by approved wiring methods, within the junction boxes, installed at either end of the flat cable assembly runs.
322.56 Splices and Taps.
(A) Splices. Splices shall be made in listed junction boxes.
(B) Taps. Taps shall be made between any phase conductor and the grounded conductor or any other phase conductor by means of devices and fittings identified for the use. Tap devices shall be rated at not less than 15 amperes, or more than 300 volts to ground, and shall be marked in accordance with 322.120(C).
Part III. Construction Specifications
322.100 Construction. Flat cable assemblies shall consist of two, three, four, or five conductors.
322.104 Conductors. Flat cable assemblies shall have conduc- tors of 10 AWG special stranded copper wires.
322.112 Insulation. The entire flat cable assembly shall bc formed to provide a suitable insulation covering all the conduc- tors and using one of the materials recognized in Table 310.4(1) for general branch-circuit wiring.
322.120 Marking.
(A) Temperature Rating. In addition to the provisions of 310.8, Typc FC cable shall have the temperature rating durably marked on the surface at intervals not exceeding 600 mm (24 in.).
(B) Identification of Grounded Conductor. The grounded conductor shall be identified throughout its length by means of a distinctive and durable white or gray marking.
Informational Note: The color gray may have been used in the past as an ungrounded conductor. Care should be taken when working on existing systems.
(C) Terminal Block Identification. Terminal blocks identified for the use shall have distinctive and durable markings for color or word coding. The grounded conductor section shall have a white marking or other suitable designation. The next adjacent section of the terminal block shall have a black mark- ing or other suitable designation. The next section shall have a
red marking or other suitable designation. The final or outer section, opposite the grounded conductor section of the termi- nal block, shall have a blue marking or other suitable designa- tion.
ARTICLE 324 Flat Conductor Cable: Type FCC
Part I. General
324.1 Scope. This article covers a field-installed wiring system for branch circuits incorporating Type FCC cable and associ- ated accessories as defined by the article. The wiring system is designed for installation under carpet squares.
324.6 Listing Requirements. Typc FCC cable and associated fittings shall be listed.
Part II. Installation
324.10 Uses Permitted.
(A) Branch Circuits. Use of FCC systems shall be permitted both for general-purpose and appliance branch circuits and for individual branch circuits.
(B) Branch-Circuit Ratings.
(1) Voltage. Voltage between ungrounded conductors shall not exceed 300 volts. Voltage between ungrounded conductors and the grounded conductor shall not exceed 150 volt.s.
(2) Current. General-purpose and appliance branch circuits shall have ratings not exceeding 20 amperes. Individual branch circuits shall have ratings not exceeding 30 amperes.
(C) Floors. Use of FCC systems shall be permitted on hard, sound, smooth, continuous floor surfaces made of concrete, ceramic, or composition flooring, wood, and similar materials.
(D) Walls. Use of FCC systems shall be permitted on wall surfa- ces in surface metal raceways.
(E) Damp Locations. Use of FCC systems in damp locations shall be permitted.
(F) Heated Floors. Materials used for floors heated in excess of 30 (86°F) shall be identified as suitable for use at these temperatures.
(G) System Height. Any portion of an FCC system with a height above floor level exceeding 2.3 mm (0.090 in.) shall bc tapered or feathered at the edges to floor level.
324.12 Uses Not Permitted. FCC systems shall not be used in the following locations:
(1) Outdoors orin wet locations
(2) Where subject to corrosive vapors
(3) In any hazardous (classified) location
(4) In residential buildings
(5) In school and hospital buildings, other than administra- tive office arcas
2023 Edition NATIONAL ELECTRICAL CODE
70-219
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 324 - FLAT CONDUCTOR CABLE: TYPE FCC
324.18
324.18 Crossings. Crossings of more than two Type FCC cable runs shall not be permitted at any one point. Crossings of a Type FCC cable over or under a flat communications or signal cable shall be permitted. In cach case, a grounded layer of metal shielding shall separate the two cables, and crossings of more than two flat cables shall not be permitted at any one point.
324.30 Securing and Supporting. All FCC system components shall be firmly anchored to the floor or wall using an adhesive or mechanical anchoring system identified for this usc. Floors shall be prepared to ensure adherence of the FCC system to the floor until the carpet squares are placed.
324.40 Boxes and Fittings.
(A) Cable Connections and Insulating Ends. All Typc FCC cable connections shall use connectors identified for their use, installed such that electrical continuity, insulation, and scaling against dampness and liquid spillage are provided. All barc cable ends shall be insulated and scaled against dampness and liquid spillage using listed insulating ends.
(B) Polarization of Connections. All receptacles and connec- tions shall be constructed and installed so as to maintain proper polarization of the system.
(C) Shields.
(1) Top Shield. A metal top shield shall be installed over all floor-mounted Type FCC cable, connectors, and insulating cnds. The top shield shall completely cover all cable runs, corners, connectors, and ends.
(2) Bottom Shield. A bottom shield shall be installed bencath all Typc FCC cable, connectors, and insulating ends.
(D) Connection to Other Systems. Power feed, grounding connection, and shield system connection between the FCC system and other wiring systems shall be accomplished in a transition assembly identified for this usc.
(E) Metal-Shield Connectors. Metal shields shall be connected to cach other and to boxes, receptacle housings, self-contained devices, and transition assemblies using metal-shield connec- tors.
324.41 Floor Coverings. Floor-mounted Type FCC cable, cable connectors, and insulating ends shall be covered with carpet squares not larger than 1.0 m (39.37 in.) square. Carpet squares that are adhered to the floor shall be attached with release-type adhesives.
324.42 Devices.
(A) Receptacles. All receptacles, receptacle housings, and self- contained devices used with the FCC system shall be identified for this use and shall be connected to the Type FCC cable and metal shields. Connection from any equipment grounding conductor of the Type FCC cable shall be made to the shield system at cach receptacle.
(B) Receptacles and Housings. Receptacle housings and self- contained devices designed cither for floor mounting or for in- wall or on-wall mounting shall be permitted for use with the FCC system. Receptacle housings and self-contained devices shall incorporate means for facilitating entry and termination of Type FCC cable and for electrically connecting the housing or device with the metal shield. Receptacles and self-contained devices shall comply with 406.4. Power and communications
outlets installed together in common housing shall be permit- ted in accordance with 800.133(A) (3), Exception No. 2.
324.56 Splices and Taps.
(A) FCC Systems Alterations. Alterations to FCC systems shall be permitted. New cable connectors shall be used at new connection points to make alterations. It shall be permitted to leave unused cable runs and associated cable connectors in place and energized. All cable ends shall be covered with insu- lating ends.
(B) Transition Assemblies. All transition assemblies shall be identified for their use. Each assembly shall incorporate means for facilitating entry of the Type FCC cable into the assembly, for connecting the Type FCC cable to grounded conductors, and for electrically connecting the assembly to the metal cable shields and to equipment grounding conductors.
324.60 Grounding and Bonding. All metal shields, boxes, receptacle housings, and self-contained devices shall be electri- cally continuous to the equipment grounding conductor of the supplying branch circuit. All such electrical connections shall be made with connectors identified for this usc. The electrical resistivity of such shield system shall not be more than that of one conductor of the Type FCC cable used in the installation.
Part III. Construction Specifications
324.100 Construction.
(A) Type FCC Cable. Typc FCC cable shall be listed for use with the FCC system and shall consist of three, four, or five flat copper conductors, one of which shall be an equipment grounding conductor.
(B) Shields.
(1) Materials and Dimensions. All top and bottom shields shall be of designs and materials identified for their use. Top shields shall be metal. Both metallic and nonmetallic materials shall be permitted for bottom shields.
(2) Resistivity. Metal shields shall have cross-sectional arcas that provide for electrical resistivity of not more than that of one conductor of the Type FCC cable used in the installation.
324.101 Corrosion Resistance. Mctal components of the system shall be cither corrosion resistant, coated with corrosion-resistant materials, or insulated from contact with corrosive substances.
324.112 Insulation. The insulating material of the cable shall be moisture resistant and flame retardant. All insulating mate- rials in the FCC systems shall be identified for their usc.
324.120 Markings.
(A) Cable Marking. Type FCC cable shall be clearly and dura- bly marked on both sides at intervals of not more than 610 mm (24 in.) with the information required by 310.8(A) and with the following additional information:
(1) Material of conductors
(2) Maximum temperature rating
(3) Ampacity
(B) Conductor Identification. Conductors shall be clearly and durably identified on both sides throughout their length as specified in 310.6.
70-220
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
330.6
ARTICLE 330 - METAL-CLAD CABLE: TYPE MC
ARTICLE 326 Integrated Gas Spacer Cable: Type IGS
Part I. General
326.1 Scope. This article covers the use, installation, and construction specifications for integrated gas spacer cable, Type IGS.
Part II. Installation
326.10 Uses Permitted. Typc IGS cable shall be permitted for usc underground, including direct burial in the carth, as the following:
(1) Service-entrance conductors
(2) Feeder or branch-circuit conductors
(3) Service conductors, underground
326.12 Uses Not Permitted. Type IGS cable shall not be used as interior wiring or be exposed in contact with buildings.
326.24 Bending Radius. Where the coilable nonmetallic conduit and cable are bent for installation purposes or arc flexed or bent during shipment or installation, the radius of the curve of the inner edge measured to the inside of the bend shall not be less than specified in Table 326.24.
326.26 Bends. A run of Type IGS cable between pull boxes or terminations shall not contain more than the equivalent of four quarter bends (360 degrees total), including those bends located immediately at the pull box or terminations.
326.40 Fittings. Terminations and splices for Type IGS cable shall be identified as a type that is suitable for maintaining the gas pressure within the conduit. A valve and cap shall be provi- ded for cach length of the cable and conduit to check the gas pressure or to inject gas into the conduit.
326.80 Ampacity. The ampacity of Type IGS cable shall not exceed the values shown in Table 326.80.
Table 326.24 Minimum Radii of Bends
Conduit Size
Minimum Radii
Metric Designator
Trade Size
mm
in.
53
600
24
78
234
900
35
103
1150
45
Table 326.80 Ampacity of Type IGS Cable
Size (kcmil)
Amperes
Size (kcmil)
Amperes
250
119
2500
376
500
168
3000
412
750
206
3250
429
1000
238
3500
445
1250
266
3750
461
1500
292
4000
476
1750
315
4250
491
2000
336
4500
505
2250
357
4750
519
Part III. Construction Specifications
326.104 Conductors. The conductors shall be solid aluminum rods, laid parallel, consisting of one to nineteen 12.7 mm ('/s in.) diameter rods. The minimum conductor size shall be 250 kcmil, and the maximum size shall be 4750 kcmil.
326.112 Insulation. The insulation shall be dry kraft paper tapes and a pressurized sulfur hexafluoride gas (SF6), both approved for electrical usc. The nominal gas pressure shall be 138 kPa gauge (20 lb/in.2 gauge). The thickness of the paper spacer shall be ass pecificd in Table 326.112.
Table 326.112 Paper Spacer Thickness
Thickness
Size (kcmil)
mm
in.
250-1000
1.02
0.040
1250-4750
1.52
0.060
326.116 Conduit. The conduit shall be a medium density poly- cthylene identified as suitable for use with natural gas rated pipe in metric designator 53, 78, or 103 (trade size 2, 3, or 4). The percent fill dimensions for the conduit are shown in Table 326.116.
The size of the conduit permitted for cach conductor size shall be calculated for a percent fill not to exceed those found in Table I, Chapter 9.
Table 326.116 Conduit Dimensions
Conduit Size
Actual Outside Diameter
Actual Inside Diameter
Metric Designator
Trade Size
mm
in.
mm
in.
53
2
60
2.375
49.46
1.947
78
3
89
3.500
73.30
2.886
103
4
1 14
4.500
94.23
3.710
326.120 Marking. The cable shall be marked in accordance with 310.8(A), (B) (1), and (D).
ARTICLE 330 Metal-Clad Cable: Type MC
Part I. General
330.1 Scope. This article covers the use, installation, and construction specifications of metal-clad cable, Type MC.
330.6 Listing Requirements. Typc MC cable shall be listed. Fittings used for connecting Type MC cable to boxes, cabinets, or other equipment shall be listed and identified for such usc.
2023 Edition NATIONAL ELECTRICAL CODE
70-221
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
330.10
ARTICLE 330 - METAL-CLAD CABLE: TYPE MC
Part II. Installation 330.10 Uses Permitted.
(A) General Uses. Typc MC cable shall be permitted as follows:
(1) For services, feeders, and branch circuits.
(2) For power, lighting, control, and signal circuits.
(3) Indoors or outdoors.
(4) Exposed or concealed.
(5) To be direct buried where identified for such usc.
(6) In cable tray where identified for such usc.
(7) In any raccway.
(8) As acrial cable on a messenger.
(9) In hazardous (classified) locations where specifically permitted by other articles in this Code.
(10) In dry locations and embedded in plaster finish on brick or other masonry except in damp or wet locations.
(11) In damp or wet locations where a corrosion-resistant jacket is provided over the metallic covering and any of the following conditions are met:
a. The metallic covering is impervious to moisturc.
b. A jacket resistant to moisture is provided under the metal covering.
c. The insulated conductors under the metallic cover- ing are listed for use in wet locations.
(12) Where single-conductor cables are used, all phase conductors and, where used, the grounded conductor shall be grouped together to minimize induced voltage on the sheath.
(B) Specific Uses. Typc MC cable shall be permitted to be installed in compliance with Parts II and III of Article 725 and 770.133 as applicable and in accordance with 330.10(B)(1) through (B) (4).
Informational Note: The "Uses Perinitted" is not an all-inclusive list.
(1) Cable Tray. Typc MC cable installed in cable tray shall comply with 392.10, 392.12, 392.18, 392.20, 392.22, 392.30, 392.46, 392.56, 392.60(C), and 392.80.
(2) Direct Buried. Direct-buried cable shall comply with 300.5 or 305.15, as appropriate.
(3) Installed as Service-Entrance Cable. Typc MC cable installed as service-entrance cable shall be permitted in accord- ance with 230.43.
(4) Installed Outside of Buildings or Structures or as Aerial Cable. Typc MC cable installed outside of buildings or struc- turcs or as acrial cable shall comply with 225.10, 396.10, and 396.12.
330.12 Uses Not Permitted. Typc MC cable shall not be used under cither of the following conditions:
(1) Where subject to physical damage
(2) Where exposed to any of the destructive corrosive condi- tions in (a) or (b), unless the metallic sheath or armor is resistant to the conditions or is protected by material resistant to the conditions:
a. Direct buried in the carth or embedded in concrete unless identified for direct burial
b. Exposed to cinder fills, strong chlorides, caustic alka- lis, or vapors of chlorine or of hydrochloric acids
330.15 Exposed Work. Exposed runs of cable, except as provi- ded in 300.11(B), shall closely follow the surface of the build- ing finish or of running boards. Exposed runs shall also be permitted to be installed on the underside of joists where supported at cach joist and located so as not to be subject to physical damage.
330.17 Through or Parallel to Framing Members. Typc MC cable shall be protected in accordance with 300.4(A), (C), and (D) where installed through or parallel to framing members.
330.23 In Accessible Attics. The installation of Type MC cable in accessible attics or roof spaces shall also comply with 320.23.
330.24 Bending Radius. Bends in Type MC cable shall be so made that the cable will not be damaged. The radius of the curve of the inner edge of any bend shall not be less than required in 330.24(A) through (C).
(A) Smooth Sheath.
(1) Ten times the external diameter of the metallic sheath for cable not more than 19 mm (3/4 in.) in external diameter
(2) Twelve times the external diameter of the metallic sheath for cable more than 19 mm (3/4 in.) but not more than 38 mm (11/2 in.) in external diameter
(3) Fifteen times the external diameter of the metallic sheath for cable more than 38 mm (11/g in.) in external diameter
(B) Interlocked-Type Armor or Corrugated Sheath. Seven times the external diameter of the metallic sheath.
(C) Shielded Conductors. Twelve times the overall diameter of one of the individual conductors or seven times the overall diameter of the multiconductor cable, whichever is greater.
330.30 Securing and Supporting.
(A) General. Typc MC cable shall be supported and secured by staples; cable tics listed and identified for securement and support; straps, hangers, or similar fittings; or other approved means designed and installed so as not to damage the cable.
Type MC cable fittings shall be permitted as a means of cable support.
(B) Securing. Unless otherwise permitted in this Code, cables shall be secured at intervals not exceeding 1.8 m (6 ft). Cables containing four or fewer conductors sized no larger than 10 AWG shall be secured within 300 mm (12 in.) of every box, cabinet, fitting, or other cable termination. In vertical installa- tions, listed cables with ungrounded conductors 250 kcmil and larger shall be permitted to be secured at intervals not exceed- ing 3 m (10 ft).
(C) Supporting. Unless otherwise permitted in this Code, cables shall be supported at intervals not exceeding 1.8 m (6 ft).
Horizontal runs of Type MC cable installed in wooden or metal framing members or similar supporting means shall be considered supported and secured where such support docs not exceed 1.8m (6ft) intervals.
(D) Unsupported Cables. Typc MC cable shall be permitted to be unsupported and unsecured where the cable complies with any of the following:
(1) Is fished between access points through concealed spaces in finished buildings or structures and supporting is impractical
70-222
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
332.10
ARTICLE 332 - MINERAL-INSULATED, METAL-SHEATHED CABLE: TYPE MI
(2) Is not more than 1.8 m (6 ft) in length from the last point of cable support to the point of connection to luminaires or other electrical equipment and the cable and point of connection are within an accessible ceiling
(3) Is Type MC of the interlocked armor type in lengths not exceeding 900 mm (3 ft) from the last point where it is securely fastened and is used to connect equipment where flexibility is necessary to minimize the transmission of vibration from equipment or to provide flexibility for equipment that requires movement after installation
330.31 Single Conductors. Where single-conductor cables with a nonferrous armor or sheath are used, the installation shall comply with 300.20.
330.80 Ampacity. The ampacity of Type MC cable shall be determined in accordance with 310.14 or 315.60 for 14 AWG and larger conductors and in accordance with Table 402.5 for 18 AWG and 16 AWG conductors. The installation shall not exceed the temperature ratings of terminations and cquip- ment.
(A) Type MC Cable Installed in Cable Tray. The ampacities for Type MC cable installed in cable tray shall be determined in accordance with 392.80.
(B) Single Type MC Conductors Grouped Together. Where single Type MC conductors are grouped together in a triangu- lar or square configuration and installed on a messenger or exposed with a maintained free airspace of not less than 2.15 times one conductor diameter (2.15 x O.D.) of the largest conductor contained within the configuration and adjacent conductor configurations or cables, the ampacity of the conductors shall not exceed the allowable ampacities in the following tables:
(1) Table 310.20 for conductors rated 0 volts through 2000 volts
(2) Table 315.60(C) (1) and Table 315.60(C) (2) for conduc- tors rated over 2000 volts
(C) Thermal Insulation. Where more than , two Type MC cables containing two or more current-carrying conductors in cach cable are installed in contact with thermal insulation, caulk, or scaling foam without maintaining spacing between cables, the ampacity of cach conductor shall be adjusted in accordance with Table 310.15(C) (1).
Part III. Construction Specifications
330.104 Conductors. For ungrounded, grounded, and cquip- ment grounding conductors, the minimum conductor sizes shall be 14 AWG copper, nickel, or nickel-coated copper and 12 AWG aluminum or copper-clad aluminum.
For control and signal conductors, minimum conductor sizes shall be 18 AWG copper, nickel, or nickel-coated copper, 14 AWG copper-clad aluminum, and 12 AWG aluminum.
330.108 Equipment Grounding Conductor. Where Type MC cable is used to provide an equipment grounding conductor, it shall comply with 250.118(A)(10) and 250.122.
330.112 Insulation. Insulated conductors shall comply with 330.112(A) or (B).
(A) 1000 Volts or Less. Insulated control and signal conduc- tors in sizes 18 AWG and 16 AWG shall be of a type listed in
Table 402.3, with a maximum operating temperature not less than 90 (194ºF) and as permitted by 724.49. Ungrounded, grounded, and equipment grounding conductors 16 AWG and larger shall be of a type listed in Table 310.4(1) or of a type identified for use in Type MC cable.
(B) Over 1000 Volts. Insulated conductors shall be of a type listed in Table 310.4(2) and Table 315.10(A).
330.116 Sheath. Metallic covering shall be one of the follow- ing types: smooth metallic sheath, corrugated metallic sheath, or interlocking metal tape armor. The metallic sheath shall be continuous and close fitting. A nonmagnetic sheath or armor shall be used on single conductor Type MC. Supplemental protection of an outer covering of corrosion-resistant material shall be permitted and shall be required where such protection is needed. The sheath shall not be used as a current-carrying conductor.
Informational Note: See 300.6 for protection against corrosion.
330.130 Hazardous (Classified) Locations. Where required to be marked MC-HL, the cable shall be listed and shall have a gas/vapor tight continuous corrugated metallic sheath, an overall jacket of suitable polymeric material, and a separate equipment grounding conductor.
ARTICLE 332 Mineral-Insulated, Metal-Sheathed Cable: Type MI
Part I. General
332.1 Scope. This article covers the use, installation, and construction specifications for mincral-insulated, metal- shcathed cable, Type MI.
332.6 Listing Requirements. Typc MI cable and associated fittings shall be listed.
Part II. Installation
332.10 Uses Permitted. Typc MI cable shall be permitted as follows:
(1) For services, feeders, and branch circuits
(2) For power, lighting, control, and signal circuits
(3) In dry, wet, or continuously moist locations
(4) Indoors or outdoors
(5) Where exposed or concealed
(6) Where embedded in plaster, concrete, fill, or other masonry, whether above or below grade
(7) In hazardous (classified) locations where specifically permitted by other articles in this Code
(8) Where exposed to oil and gasoline
(9) Where exposed to corrosive conditions not deteriorating to its sheath
(10) In underground runs where suitably protected against physical damage and corrosive conditions
(11) In or attached to cable tray
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-223
332.12
ARTICLE 334 - NONMETALLIC-SHEATHED CABLE: TYPES N.M AND NMC
Informational Note: The "Uses Periniuted" is not an all-inclusive list.
332.12 Uses Not Permitted. Typc MI cable shall not be used under the following conditions or in the following locations:
(1) In underground runs unless protected from physical damage, where necessary
(2) Where exposed to conditions that are destructive and corrosive to the metallic sheath, unless additional protec- tion is provided
332.17 Through or Parallel to Framing Members. Typc MI cable shall be protected in accordance with 300.4 where installed through or parallel to framing members.
332.24 Bending Radius. Bends in Type MI cable shall be so made that the cable will not be damaged. The radius of the inner edge of any bend shall not be less than required as follows:
(1) Five times the external diameter of the metallic sheath for cable not more than 19 mm (3/4 in.) in external diame- ter
(2) Ten times the external diameter of the metallic sheath for cable greater than 19 mm (34 in.) but not more than 25 mm (1 in.) in external diameter
332.30 Securing and Supporting. Typc MI cable shall be supported and secured by staples, straps, hangers, or similar fittings, designed and installed so as not to damage the cable, at intervals not exceeding 1.8 m (6 ft).
(A) Horizontal Runs Through Holes and Notches. In other than vertical runs, cables installed in accordance with 300.4 shall be considered supported and secured where such support docs not exceed 1.8 m (6 ft) intervals.
(B) Unsupported Cable. Typc MI cable shall be permitted to be unsupported where the cable is fished between access points through concealed spaces in finished buildings or structures and supporting is impracticable.
(C) Cable Trays. All .VI cable installed in cable' trays shall comply with 392.30(A).
332.31 Single Conductors. Where single-conductor cables arc used, all phase conductors and, where used, the neutral conductor shall be grouped together to minimize induced volt- age on the sheath.
332.40 Boxes and Fittings.
(A) Fittings. Fittings used for connecting Type MI cable to boxes, cabinets, or other equipment shall be identified for such usc.
(B) Terminal Seals. Where Type VII cable terminates, an end scal fitting shall be installed immediately after stripping to prevent the entrance of moisture into the insulation. The conductors extending beyond the sheath shall be individually provided with an insulating material.
332.80 Ampacity. The ampacity of Type MI cable shall be determined in accordance with 310.14. The conductor temper- ature at the end scal fitting shall not exceed the temperature rating of the listed end scal fitting, and the installation shall not exceed the temperature ratings of terminations or cquip- ment.
(A) Type MI Cable Installed in Cable Tray. The ampacities for Type MI cable installed in cable tray shall be determined in accordance with 392.80(A).
(B) Single Type MI Conductors Grouped Together. Where single Type MI conductors are grouped together in a triangular or square configuration, as required by 332.31, and installed on a messenger or exposed with a maintained free air space of not less than 2.15 times one conductor diameter (2.15 x O.D.) of the largest conductor contained within the configuration and adjacent conductor configurations or cables, the ampacity of the conductors shall not exceed the allowable ampacities of Table 310.17.
Part III. Construction Specifications
332.104 Conductors. Typc .VII cable conductors shall be of solid copper, nickel, or nickel-coated copper with a resistance corresponding to standard AWG and kcmil sizes.
332.108 Equipment Grounding Conductor. Where the outer sheath is made of copper, it shall provide an adequate path to serve as an equipment grounding conductor. Where the outer sheath is made of steel, a separate equipment grounding conductor shall be provided.
332.112 Insulation. The conductor insulation in Type MI cable shall be a highly compressed refractory mineral that provides proper spacing for all conductors.
332.116 Sheath. The outer sheath shall be of a continuous construction to provide mechanical protection and moisture seal.
ARTICLE 334 Nonmetallic-Sheathed Cable: Types NM and NMC
Part I. General
334.1 Scope. This article covers the use, installation, and construction specifications of nonmetallic-shcathed cable.
334.6 Listing Requirements. Typc .NM and Type NMC cables and associated fittings shall be listed.
Part II. Installation
334.10 Uses Permitted. Typc NM and Type NMC cables shall be permitted to be used in the following, except as prohibited in 334.12:
(1) Onc- and two-family dwellings and their attached or detached garages, and their storage buildings.
(2) Multi-family dwellings and their detached garages permit- ted to be of Types III, IV, and V construction.
(3) Other structures permitted to be of Types III, IV, and V construction. Cables shall be concealed within walls, floors, or ceilings that provide a thermal barrier of mate- rial that has at least a 15-minute finish rating as identified in listings of fire-rated assemblies.
70-224
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
334.30
ARTICLE 334 - NONMETALLIC-SHEATHED CABLE: TYPES NM AND NMC
Informational Note No. 1: See NFPA 220-2021, Standard on Types of Building Construction, or the applicable building code, or both for types of building construction and occupancy classification definitions.
Informational Note No. 2: See Informative Annex E for determi- nation of building types.
(4) Cable trays in structures permitted to be Types III, IV, or V where the cables are identified for the usc.
Informational Note No. 3: See 310.14(A) (3) for temperature limitation of conductors.
(5) Types I and II construction where installed within race- ways permitted to be installed in Types I and II construc- tion.
(A) Type NM. Type NM cable shall be permitted as follows:
(1) For both exposed and concealed work in normally dry locations except as prohibited in 334.10(3)
(2) To be installed or fished in air voids in masonry block or tile walls
(B) Type NMC. Type NMC cable shall be permitted as follows:
(1) For both exposed and concealed work in dry, wet, damp, or corrosive locations, except as prohibited by 334.10(3)
(2) In outside and inside walls of masonry block or tile
(3) In a shallow chase in masonry, concrete, or adobe protec- ted against nails or screws by a steel plate at least 1.59 mm (Visi in.) thick and covered with plaster, adobe, or similar finish
334.12 Uses Not Permitted.
(A) Types NM and NMC. Types .NM and NMC cables shall not be permitted as follows:
(1) In any dwelling or structure not specifically permitted in 334.10(1), (2), (3), and (5)
(2) Exposed within a dropped or suspended ceiling cavity in other than one- and two-family and multifamily dwell- ings
(3) As service-entrance cable
(4) In commercial garages having hazardous (classified) locations as defined in 511.3
(5) In theaters and similar locations, except where permit- ted in 518.4(C)
(6) In motion picture studios
(7) In storage battery rooms .
(8) In hoistways or on elevators or escalators
(9) Embedded in poured cement, concrete, or aggregate
(10) In hazardous (classified) locations, except where specifi- cally permitted by other articles in this Code
(B) Type NM. Typc .NM cables shall not be used under the following conditions or in the following locations:
(1) Where exposed to corrosive fumes or vapors
(2) Where embedded in masonry, concrete, adobe, fill, or plaster
(3) In a shallow chase in masonry, concrete, or adobe and covered with plaster, adobe, or similar finish
(4) In wet or damp locations
334.15 Exposed Work. In exposed work, except as provided in 300.11(B), cable shall be installed as specified in 334.15(A) through (C).
(A) To Follow Surface. Cable shall closely follow the surface of the building finish or of running boards.
(B) Protection from Physical Damage. Cable shall be protec- ted from physical damage where necessary by rigid metal conduit, intermediate metal conduit, electrical metallic tubing, Schedule 80 PVC conduit, RTRC marked with the suffix -XW, or other approved means. Where passing through a floor, the cable shall be enclosed in rigid metal conduit, intermediate metal conduit, electrical metallic tubing, Schedule 80 PVC conduit, RTRC marked with the suffix -XW, or other approved means extending at least 150 mm (6 in.) above the floor. Conduit or tubing shall be provided with a bushing or adapter that provides protection from abrasion at the point the cable enters and exits the raceway.
Type NMC cable installed in shallow chases or grooves in masonry, concrete, or adobe shall be protected in accordance with the requirements in 300.4(F) and covered with plaster, adobe, or similar finish.
(C) In Unfinished Basements and Crawl Spaces. Where cable is run at angles with joists in unfinished basements and crawl spaces, it shall be permissible to secure cables not smaller than two 6 AWG or three 8 AWG conductors directly to the lower edges of the joists. Smaller cables shall be run cither through bored holes in joists or on running boards. Nonmetallic- shcathed cable installed on the wall of an unfinished basement shall be permitted to be installed in a listed conduit or tubing or shall be protected in accordance with 300.4. Conduit or tubing shall be provided with a bushing or adapter that provides protection from abrasion at the point the cable enters and exits the raceway. The sheath of the nonmetallic-shcathed cable shall extend through the conduit or tubing and into the outlet, device, or junction box not less than 6 mm (1/4 in.). The cable shall be secured within 300 mm (12 in.) of the point where the cable enters the conduit or tubing. Metal conduit, tubing, and metal outlet boxes shall be connected to an equip- ment grounding conductor complying with 250.86 and 250.148.
334.17 Through or Parallel to Framing Members. Typcs .NM and NMC cable shall be protected in accordance with 300.4 where installed through or parallel to framing members. Grom- mets used as required in 300.4(B) (1) shall remain in place and be listed for the purpose of cable protection.
334.19 Cable Entries. The sheath on nonmetallic-shcathed cable shall extend not less than 6 mm (1/4 in.) beyond any cable clamp or cable entry.
334.23 In Accessible Attics. The installation of cable in accessi- ble attics or roof spaces shall also comply with 320.23.
334.24 Bending Radius. Bends in Types NM and NMC cable shall be so made that the cable will not be damaged. The radius of the curve of the inner edge of any bend during or after installation shall not be less than five times the diameter of the cable. For flat cables, the major diameter dimension of the cable shall be used to determine the bending radius.
334.30 Securing and Supporting. Nonmetallic-shcathed cable shall be supported and secured by staples, cable ties listed and identified for securement and support, or straps, hangers, or similar fittings designed and installed so as not to damage the cable, at intervals not exceeding 1.4 m (41/g ft) and within 300 mm (12 in.) of every cable entry into enclosures such as outlet boxes, junction boxes, cabinets, or fittings. The cable
2023 Edition NATIONAL ELECTRICAL CODE
70-225
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
334.30
ARTICLE 335 - INSTRUMENTATION TRAY CABLE: TYPE ITC
length between the cable entry and the closest cable support shall not exceed 450 mm (18 in.). Flat cables shall not be stapled on cdgc.
Sections of cable protected from physical damage by raceway shall not be required to be secured within the raceway.
(A) Horizontal Runs Through Holes and Notches. In other than vertical runs, cables installed in accordance with 300.4 shall be considered to be supported and secured where such support docs not exceed 1.4-m (41/-ft) intervals and the nonmetallic-shcathed cable is securely fastened in place by an approved means within 300 mm (12 in.) of cach box, cabinet, conduit body, or other nonmetallic-shcathed cable termina- tion.
Informational Note: See 314.17(B)(1) for support where nonmetallic boxes are used.
(B) Unsupported Cables. Nonmetallic-shcathed cable shall be permitted to be unsupported where the cable:
(1) Is fished between access points through concealed spaces in finished buildings or structures and supporting is impracticable.
(2) Is not more than 1.4 m (41/2 ft) from the last point of cable support to the point of connection to a luminaire or other piece of electrical equipment and the cable and point of connection are within an accessible ceiling in one-, two-, or multifamily dwellings.
(C) Wiring Device Without a Separate Outlet Box. A wiring device identified for the use, without a separate outlet box, and incorporating an integral cable clamp shall be permitted where the cable is secured in place at intervals not exceeding 1.4 m (41/2 ft) and within 300 mm (12 in.) from the wiring device wall opening, and there shall be at least a 300 mm (12 in.) loop of unbroken cable or 150 mm (6 in.) of a cable end available on the interior side of the finished wall to permit replacement.
334.40 Boxes and Fittings.
(A) Boxes of Insulating Material. Nonmetallic outlet boxes shall be permitted as provided by 314.3.
(B) Devices of Insulating Material. Self-contained switches, self-contained receptacles, and listed nonmetallic-shcathed cable interconnector devices of insulating material that are listed for use without a box shall be. permitted to be used with- out boxes in exposed or concealed installations. Openings in such devices shall forin a close fit around the outer covering of the cable, and the device shall fully enclose the part of the cable from which any part of the covering has been removed. Where connections to conductors are by binding-screw termi- nals, there shall be available as many terminals as conductors.
(C) Devices with Integral Enclosures. Wiring devices with inte- gral enclosures identified for such use shall be permitted as provided by 300.15(E).
334.80 Ampacity. The ampacity of Types NM and NMC cable shall be determined in accordance with 310.14. The ampacity shall not exceed that of a 60 (140°F) rated conductor. The 90 (194ºF) rating shall be permitted to be used for ampacity adjustment and correction calculations, provided the final calculated ampacity docs not exceed that of a 60 (140°F) rated conductor. The ampacity of Types NM and NMC cable installed in cable trays shall be determined in accordance with 392.80(A).
Where more than two NM cables containing two or more current-carrying conductors are installed, without maintaining spacing between the cables, through the same opening in wood framing that is to be scaled with thermal insulation, caulk, or scaling foam, the ampacity of cach conductor shall be adjusted in accordance with Table 310.15(C) (1) and 310.14(A) (2), Exception, shall not apply.
Where more than two NM cables containing two or more current-carrying conductors are installed in contact with ther- mal insulation without maintaining spacing between cables, the ampacity of cach conductor shall be adjusted in accordance with Table 310.15(C) (1) and 310.14(A) (2), Exception shall not apply.
Part III. Construction Specifications
334.100 Construction. The outer cable sheath of nonmetallic- shcathed cable shall be a nonmetallic material.
334.104 Conductors. The 600-volt insulated power conductors shall be sizes 14 AWG through 2 AWG copper conductors or sizes 12 AWG through 2 AWG aluminum or copper-clad alumi- num conductors. Control and signaling conductors shall be no smaller than 18 AWG copper.
334.108 Equipment Grounding Conductor. In addition to the insulated conductors, the cable shall have an insulated, covered, or bare equipment grounding conductor.
334.112 Insulation. The insulated power conductors shall be one of the types listed in Table 310.4(1) that are suitable for branch-circuit wiring or one that is identified for use in these cables. Conductor insulation shall be rated at 90 (194ºF).
Informational Note: Types NM and NMC cable identified by the markings NM-B and NMC-B meet this requirement.
334.116 Sheath. The outer sheath of nonmetallic-shcathed cable shall comply with 334.116(A) and (B).
(A) Type NM. The overall covering shall be flame retardant and moisture resistant.
(B) Type NMC. The overall covering shall be flame retardant, moisture resistant, fungus resistant, and corrosion resistant.
ARTICLE 335 Instrumentation Tray Cable: Type ITC
335.1 Scope. This article covers the use, installation, and construction specifications of instrumentation tray cable (Type ITC) for application to instrumentation and control circuits operating at 150 volts or less and 5 amperes or less.
335.3 Other Articles. In addition to the provisions of this arti- cle, installation of Type ITC cable shall comply with other applicable articles of this Code.
70-226
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
336.10
ARTICLE 336-POWER AND CONTROL TRAY CABLE: TYPE TC
335.4 Uses Permitted. Type ITC cable shall be permitted to be used as follows in industrial establishments where the condi- tions of maintenance and supervision ensure that only quali- fied persons service the installation:
(1) In cable trays.
(2) In raccways.
(3) In hazardous locations as permitted in 501.10, 502.10, 503.10, 504.20, 504.30, 504.80, and 505.15.
(4) Enclosed in a smooth metallic sheath, continuous corru- gated metallic sheath, or interlocking tape armor applied over the nonmetallic sheath in accordance with 335.6. The cable shall be supported and secured at intervals not exceeding 1.8 m (6 ft).
(5) Cable, without a metallic sheath or armor, that complics with the crush and impact requirements of Type MC cable and is identified for such use with the marking ITC- ER shall be permitted to be installed exposed. The cable shall be continuously supported and protected against physical damage using mechanical protection such as dedicated struts, angles, or channels. The cable shall be secured at intervals not exceeding 1.8 m (6 ft).
Exception to (5): Where not subject to physical damage, Type ITC-ER shall be permitted to transition between cable trays and between cable trays and utilization equipment or devices for a distanre not to exceed 1.8 m (6 ft) without continuous support. The cable shall be mechani- cally supported where exiting the cable tray to ensure that the minimum bending radius is not exceeded.
(6) As acrial cable on a messenger.
(7) Direct buried where identified for the usc.
(8) Under raised floors in rooms containing industrial proc- css control equipment and rack rooms where arranged to prevent damage to the cable.
(9) Under raised floors in information technology cquip- ment rooms in accordance with 645.5(E) (2).
335.5 Uses Not Permitted. Type ITC cable shall not be installed on circuits operating at more than 150 volts or more than 5 amperes.
Installation of Type ITC cable with other cables shall be subject to the stated requirements of the specific articles for the other cables. Where the governing articles do not contain stated requirements for installation with Type ITC cable, the installation of Type ITC cable with the other cables shall not be permitted.
Type ITC cable shall not be installed with power, lighting, Class 1 circuits that are not power limited, or non-power- limited circuits.
Exception No. 1: Where terminated within equipment or junction boxes and separations are maintained by insulating barriers or other means.
Exception No. 2: Where a metallic sheath or armor is applied over the nonmetallic sheath of the Type ITC cable.
335.6 Construction. The insulated conductors of Type ITC cable shall be in sizes 22 AWG through 12 AWG. The conductor material shall be copper or thermocouple alloy. Insulation on the conductors shall be rated for 300 volts. Shielding shall be permitted.
The cable shall be listed as being resistant to the spread of firc. The outer jacket shall be sunlight and moisture resistant.
Where a smooth metallic sheath, continuous corrugated metallic sheath, or interlocking tape armor is applied over the nonmetallic sheath, an overall nonmetallic jacket shall not be required.
Informational Note: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the UL flame exposure, vertical tray flame test in ANSI/ UL 1685-2010, Vertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables. The smoke measurements in the test method are not applicable.
Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1.5 m (4 ft 11 in.) when performing the CSA vertical flame test - cables in cable trays, as described in CSA C22.2 No. 0.3-M-2001, Test Methods for Electri- cal Wires and Cables.
335.7 Marking. The cable shall be marked in accordance with 310.8(A)(2) through (A) (5). Voltage ratings shall not be marked on the cable.
335.8 Ampacity. The ampacity of the conductors shall be 5 amperes, except for 22 AWG conductors, which shall have an ampacity of 3 amperes.
335.9 Overcurrent Protection. Overcurrent protection shall not exceed 5 amperes for 20 AWG and larger conductors, and 3 amperes for 22 AWG conductors.
335.10 Bends. Bends in Type ITC cables shall be made so as not to damage the cable.
ARTICLE 336 Power and Control Tray Cable: Type TC
Part I. General
336.1 Scope. This article covers the use, installation, and construction specifications for power and control tray cable, Type TC.
336.6 Listing Requirements. Type TC cables and associated fittings shall be listed.
Part II. Installation
336.10 Uses Permitted. Typc TC cable shall be permitted to be used as follows:
(1) For power, lighting, control, and signal circuits.
(2) In cable trays, including those with mechanically discon- tinuous segments up to 300 mm (1 ft).
(3) In raccways.
(4) In outdoor locations supported by a messenger wirc.
(5) For Class 1 circuits as permitted in Parts II and III of Article 725.
(6) For non-power-limited fire alarm circuits if conductors comply with the requirements of 760.49.
(7) Between a cable tray and the utilization equipment or device(s), provided all of the following apply:
a. The cable is Type TC-ER.
2023 Edition NATIONAL ELECTRICAL CODE
70-227
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
336.12
ARTICLE 336 -POWER AND CONTROL TRAY CABLE: TYPE TC
b. The cable is installed in industrial establishments where the conditions of maintenance and supervi- sion ensure that only qualified persons service the installation.
c. The cable is continuously supported and protected against physical damage using mechanical protection such as struts, angles, or channels.
d. The cable complies with the crush and impact requirements of Type MC cable and is identified with the marking "TC-ER."
c. The cable is secured at intervals not exceeding 1.8 m (6 ft).
f. Equipment grounding for the utilization equipment is provided by an equipment grounding conductor within the cable. In cables containing conductors sized 6 AWG or smaller, the equipment grounding conductor shall be provided within the cable or, at the time of installation, one or more insulated conductors shall be permanently identified as an equipment grounding conductor in accordance with 250.119(C).
Exception to (7): Where not subject to physical damage, Type TC- ER shall be permitted to transition between cable trays and between cable trays and equipment or devices for a distance not to exceed 1.8 m (6 ft) without continuous support. The cable shall be mechanically supported where exiting the cable tray to ensure that the minimum bending radius is not exceeded.
(8) Type TC cable shall be resistant to moisture and corro- sive agents where installed in wet locations.
(9) For one- and two-family dwelling units, Type TC-ER-JP cable containing conductors for both power and control circuits shall be permitted for branch circuits and feed- crs. Type TC-ER-JP cable used as interior wiring shall be installed per the requirements of Part II of Article 334 and where installed as exterior wiring shall be installed per the requirements of Part II of Article 340.
Exception: Where used to connect a generator and associated equipment having terminals rated 75 (140°F) or higher, the cable shall not be limited in ampacity by 334.80 or 340.80.
Informational Note No. 1: See 725.136 for limitations on Class 2 or 3 circuits contained within the same cable with conductors of electric light, power, or Class 1 circuits.
(10) Direct buried, where identified for such usc.
(11) In hazardous (classified) locations where specifically permitted by other articles in this Code.
(12) For service-entrance conductors where identified for such usc and marked Type TC-ER.
Informational Note No. 2: See 310.14(A)(3) for temperature limitation of conductors.
336.12 Uses Not Permitted. Typc TC tray cable shall not be installed or used as follows:
(1) Installed where it will be exposed to physical damage
(2) Installed outside a raceway or cable tray system, except as permitted in 336.10(4), 336.10(7), 336.10(9), and 336.10(10)
(3) Used where exposed to direct rays of the sun, unless iden- tified as sunlight resistant
336.24 Bending Radius. Bends in Type TC cable shall be made so as not to damage the cable. For Type TC cable without metal shielding, the minimum bending radius shall be as follows:
(1) Four times the overall diameter for cables 25 mm (1 in.) or less in diameter
(2) Five times the overall diameter for cables larger than 25 mm (1 in.) but not more than 50 mm (2 in.) in diamc- ter
(3) Six times the overall diameter for cables larger than 50 mm (2 in.) in diameter
Type TC cables with metallic shielding shall have a minimum bending radius of not less than 12 times the cable overall diam- cter.
336.80 Ampacity. The ampacity of Type TC tray cable shall be determined in accordance with 392.80(A) for 14 AWG and larger conductors, in accordance with 402.5 for 18 AWG through 16 AWG conductors where installed in cable trays, and in accordance with 310.14 where installed outside of cable trays, where permitted.
Part III. Construction Specifications
336.100 Construction. A metallic sheath or armor as defined in 330.116 shall not be permitted either under or over the nonmetallic jacket. Metallic shield(s) shall be permitted over groups of conductors, under the outer jacket, or both.
336.104 Conductors. For ungrounded, grounded, and equip- ment grounding conductors, the conductor sizes shall be 14 AWG through 1000 kcmil copper, nickel, or nickel-coated copper and 12 AWG through 1000 kcmil aluminum or copper- clad aluminum. Insulation types shall be one of the types listed in Table 310.4(1) or Table 310.4(2) that is suitable for branch circuit and feeder circuits or one that is identified for such usc.
For control and signal conductors, the minimum conductor sizes shall be 18 AWG copper, nickel, or nickel-coated copper, 14 AWG copper-clad aluminum, and 12 AWG aluminum.
(A) Fire Alarm Systems. Where used for fire alarm systems, conductors shall also be in accordance with 760.49.
(B) Thermocouple Circuits. Conductors in Type TC cable used for thermocouple circuits in accordance with Part III of Article 724 shall also be permitted to be any of the materials used for thermocouple extension wirc.
(C) Class 1 Circuit Conductors. Insulated conductors of 18 AWG and 16 AWG copper shall also be in accordance with 724.49.
336.116 Jacket. The outer jacket shall be a flame-retardant, nonmetallic material.
336.120 Marking. There shall be no voltage marking on a Type TC cable employing thermocouple extension wirc.
336.130 Hazardous (Classified) Location Cable. Cable listed and marked Type TC-ER-HL shall comply with the following:
(1) The overall nonmetallic jacket shall be suitable for the environment.
(2) The overall cable construction shall be essentially circular in cross-section.
(3) The overall nonmetallic jacket shall be continuous and gas/vapor tight.
(4) For construction greater than 25.4 mm (1 in.) in diame- ter, the following shall apply:
a. The equipment grounding conductor shall be barc.
70-228
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
338.10
ARTICLE 338 -SERVICE-ENTRANCE CABLE: TYPES SE AND USE
b. A metallic shield shall be included over all conductors under the outer jacket.
ARTICLE 337 Type P Cable
Part I. General
337.1 Scope. This article covers the use, installation, and construction specifications for up through 2000 volt Type P cable (armored and unarmored).
337.6 Listing Requirements. Typc P cables and associated fittings shall be listed.
Part II. Installation
337.10 Uses Permitted. Typc P cable shall be permitted to be used:
(1) Under engineering supervision in industrial installations where conditions of maintenance and supervision ensure that only qualified persons monitor and service the system.
(2) In hazardous (classified) locations where specifically permitted by other articles in this Code.
337.12 Uses Not Permitted. Typc P cable shall not be installed or used:
(1) Where it will be exposed to physical damage
(2) Where not specifically permitted by other articles in the Code
337.24 Bending Radius. The minimum bending radii during installations and handling in service shall be adequate to prevent damage to the cable.
337.30 Securing and Supporting. Type P cable shall be suppor- ted and secured by cable tics listed and identified for secure- ment and support; straps, hangers; or similar fittings; or other approved means designed and installed so as not to damage the cable.
337.31 Single Conductors. Where single-conductor cables are used, the installation shall comply with 300.20.
