Exception: Where one or more instantaneous trip circuit breakers or motor short-circuit protectors are used for motor branch-circuit short- circuit and ground-fault protection as permitted by 430.52(C), the procedure specified above for determining the maximum rating of the protective device for the circuit supplying the industrial control panel shall apply with the following provision: For the purpose of the calcula- tion, each instantaneous trip circuit breaker or motor short-circuit protector shall be assumed to have a rating not exceeding the maximum
percentage of motor full-load current permitted by Table 430.52(C)(1) for the type of control panel supply circuit protective device employed.
Where no branch-circuit short-circuit and ground-fault protective device is provided with the industrial control panel for motor or combination of motor and non-motor loads, the rating or setting of the overcurrent protective device shall be based on 430.52 and 430.53, as applicable.
409.22 Short-Circuit Current Rating.
(A) Installation. An industrial control panel shall not be installed where the available fault current exceeds its short- circuit current rating as marked in accordance with 409.110(4).
(B) Documentation. If an industrial control panel is required to be marked with a short-circuit current rating in accordance with 409.110(4), the available fault current at the industrial control panel and the date the available fault current calcula- tion was performed shall be documented and made available to those authorized to inspect, install, or maintain the installation.
409.30 Disconnecting . Means. Disconnecting means that supply motor loads shall comply with Part IX of Article 430.
409.60 Bonding. Industrial control panels shall be grounded and bonded in accordance with 409.60(A) and (B).
(A) Grounding. An equipment grounding conductor sized in accordance with 250.122 shall be connected to an equipment grounding bus or to an equipment grounding termination point provided in a single-section industrial control panel.
(B) Bonding. Multisection industrial control panels shall be bonded together using an equipment bonding jumper sized in accordance with 250.102(D).
409.70 Surge Protection. Safety circuits for personnel protec- tion that are subject to damage from surge events shall have surge protection installed within or immediately adjacent to the control panel.
Part III. Construction Specifications
409.100 Enclosures. Table 110.28 shall be used as the basis for selecting industrial control panel enclosures for use in specific locations other than hazardous (classified) locations. The enclosures are not intended to protect against conditions such as condensation, icing, corrosion, or contamination that may occur within the enclosure or enter via the conduit or unscaled openings.
409.102 Busbars. Industrial control panels utilizing busbars shall comply with 409.102(A) and (B).
(A) Support and Arrangement. Busbars shall be protected from physical damage and be held firmly in place.
(B) Phase Arrangement. The phase arrangement on 3-phase horizontal common power and vertical buses shall be A, B, C from front to back, top to bottom, or left to right, as viewed from the front of the industrial control panel. The B phase shall be that phase having the higher voltage to ground on 3-phase, 4-wirc, delta-connected systems. Other busbar arrange- ments shall be permitted for additions to existing installations, and the phases shall be permanently marked.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-307
ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS
409.104
409.104 Wiring Space.
(A) General. Industrial control panel enclosures shall not be used as junction boxes, auxiliary gutters, or raceways for conductors feeding through or tapping off to other switches or overcurrent devices or other equipment, unless the conductors fill less than 40 percent of the cross-sectional arca of the wiring space. In addition, the conductors, splices, and taps shall not fill the wiring space at any cross section to more than 75 percent of the cross-sectional arca of that space.
(B) Wire Bending Space. Wirc bending space within industrial control panels for field wiring terminals shall be in accordance with the requirements in 430.10(B).
409.106 Spacings. Spacings in feeder circuits between uninsu- lated live parts of adjacent components, between uninsulated live parts of components and grounded or accessible non- current-carrying metal parts, between uninsulated live parts of components and the enclosure, and at field wiring terminals shall be as shown in Table 430.97(D).
Exception: Spacings shall be permitted to be less than those specified in Table 430.97(D) at circuit breakers and switches and in listed compo- nents installed in industrial control panels.
409.108 Service Equipment. Where used as service equip- ment, cach industrial control panel shall be of the type that is suitable for use as service equipment.
Where a grounded conductor is provided, the industrial control panel shall be provided with a main bonding jumper, sized in accordance with 250.28(D), for connecting the groun- ded conductor, on its supply side, to the industrial control panel equipment ground bus or equipment ground terminal.
409.110 Marking. An industrial control panel shall have permanent markings that are visible after installation. The markings in 409.110(2) and (3) shall be attached to the outside of the enclosure. The markings in 409.110(1), (4), (5), (6), and (7) shall be attached to either the inside or outside of the enclosure. The following markings shall be included:
(1) Manufacturer's name, trademark, or other descriptive marking by which the organization responsible for the product can be identified.
(2) Supply voltage, number of phases, frequency, and full- load current for cach incoming supply circuit.
(3) Where the industrial control panel is supplied by more than one electrical source and where more than one disconnecting means is required to disconnect all circuits 50-volts or more within the control panel, marked to indi- cate that more than one disconnecting means is required to de-energize the equipment. The location of the means necessary to disconnect all circuits 50-volts or more shall be documented and available.
(4) Short-circuit current rating of the industrial control panel based on one of the following:
a. Short-circuit current rating of a listed and labeled assembly
b. Short-circuit current rating established utilizing an approved method
Informational Note: See ANSI/UL 508A, Standard for Industrial Control Panels, Supplement SB, for an example of an approved method.
Exception to (4): Short-circuit current rating markings are not required for industrial control panels containing only control circuit components.
(5) If the industrial control panel is intended as service equipment, marked to identify it as being suitable for use as service equipment.
(6) Electrical wiring diagram, the identification number of a separate electrical wiring diagram, or a designation refer- enced in a separate wiring diagram.
(7) An enclosure type number.
ARTICLE 410 Luminaires, Lampholders, and Lamps
Part I. General
410.1 Scope. This article covers luminaires, portable lumin- aires, lampholders, pendants, incandescent filament lamps, arc lamps, electric-discharge lamps, decorative lighting products, lighting accessories for temporary seasonal and holiday usc, portable flexible lighting products, and the wiring and cquip- ment forming part of such products and lighting installations.
410.2 Reconditioned Equipment. Reconditioned luminaires, lampholders, ballasts, LED drivers, lamps, and retrofit kits shall not be permitted. If a retrofit kit is installed in a luminaire in accordance with the installation instructions, the retrofitted luminaire shall not be considered reconditioned.
410.5 Live Parts. Luminaires, portable luminaires, lamphold- crs, and lamps shall have no live parts normally exposed to contact. Exposed accessible terminals in lampholders and switches shall not be installed in metal luminaire canopies or in open bases of portable table or floor luminaires.
Exception: Cleat-type lampholders located at least 2.5 m (8 ft) above the floor shall be permitted to have exposed terminals.
410.6 Listing Required. All luminaires, lampholders, and retrofit kits shall be listed.
410.8 Inspection. Luminaires shall be installed such that the connections between the luminaire conductors and the circuit conductors can be inspected without requiring the disconnec- tion of any part of the wiring unless the luminaires are connec- ted by attachment plugs and receptacles.
Part II. Luminaire Locations
410.10 Luminaires in Specific Locations.
(A) Wet and Damp Locations. Luminaires installed in wet or damp locations shall be installed such that water cannot enter or accumulate in wiring compartments, lampholders, or other electrical parts. All luminaires installed in wet locations shall be marked as suitable for wet locations. All luminaires installed in damp locations shall be marked as suitable for wet locations or suitable for damp locations.
(B) Corrosive Locations. Luminaires installed in corrosive locations shall be of a type suitable for such locations.
70-308
NATIONALELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS
410.16
(C) In Ducts or Hoods. Luminaires shall be permitted to be installed in commercial cooking hoods where all of the follow- ing conditions are met:
(1) The luminaire shall be identified for use within commer- cial cooking hoods and installed such that the tempera- ture limits of the materials used are not exceeded.
(2) The luminaire shall be constructed so that all exhaust vapors, grcase, oil, or cooking vapors are excluded from the lamp and wiring compartment. Diffusers shall be resistant to thermal shock.
(3) Parts of the luminaire exposed within the hood shall be corrosion resistant or protected against corrosion, and the surface shall be smooth so as not to collect deposits and to facilitate cleaning.
(4) Wiring methods and materials supplying the luminaire (s) shall not be exposed within the cooking hood.
Informational Note: See 110.11 for conductors and equipment exposed to deteriorating agents.
(D) Bathtub and Shower Areas. A luminaire installed in a bathtub or shower arca shall meet all of the following require- ments:
(1) No parts of cord-connected luminaires, chain-, cable-, or cord-suspended luminaires, lighting track, pendants, or ceiling-suspended (paddle) fans with luminaire (light kit) shall be located within a zone measured 900 mm (3 ft) horizontally and 2.5 m (8 ft) vertically from the top of the bathtub rim or shower stall threshold. This zone is all- encompassing and includes the space directly over the tub or shower stall.
(2) Luminaires located within the actual outside dimension of the bathtub or shower to a height of 2.5 m (8 ft) verti- cally from the top of the bathtub rim or shower threshold shall be marked suitable for damp locations or marked suitable for wet locations. Luminaires located where subject to shower spray shall be marked suitable for wet locations.
(E) Luminaires in Indoor Sports, Mixed-Use, and All-Purpose Facilities. Luminaires subject to physical damage, using a mercury vapor or metal halide lamp, installed in playing and spectator scating arcas of indoor sports; mixed-use, or all- purpose facilities shall be of the type that protects the lamp with a glass or plastic lens. Such luminaires shall be permitted to have an additional guard.
(F) Luminaires Installed in or Under Roof Decking. Lumin- aires installed in exposed or concealed locations under roof decking where subject to physical damage shall be installed and supported so there is not less than 38 mm (11/2 in.) measured from the lowest surface of the roof decking to the top of the luminairc.
Exception: The 38 mm (1 1/2 in.) spacing is not required where metal- corrugated sheet roof decking is covered with a minimum thickness 50 mm (2 in.) concrete slab, measured from the top of the corrugated roofing.
410.11 Luminaires Near Combustible Material. Luminaires shall be constructed, installed, or cquipped with shades or guards so that combustible material is not subjected to temper- atures in excess of 90 (194ºF).
410.12 Luminaires over Combustible Material. Lampholders installed over highly combustible material shall be of the unswitched type. Unless an individual switch is provided for
cach luminaire, lampholders shall be located at least 2.5 m (8 ft) above the floor or shall be located or guarded so that the lamps cannot be readily removed or damaged.
410.14 Luminaires in Show Windows. Chain-supported lumin- aires used in a show window shall be permitted to be externally wired. No other externally wired luminaires shall be used.
410.16 Luminaires in Clothes Closets.
(A) Clothes Closet Storage Space. The clothes closet storage space shall be the volume bounded by the sides and back closet walls and planes extending from the closet floor vertically to a height of 1.8 m (6 ft) or to the highest clothes-hanging rod and parallel to the walls at a horizontal distance of 600 mm (24 in.) from the sides and back of the closet walls, respectively. The volume extends vertically to the closet ceiling parallel to the walls at a horizontal distance of 300 mm (12 in.) or the width of the shelf, whichever is greater. For a closet that permits access to both sides of a hanging rod, the clothes closet storage space includes the volume below the highest rod extending 300 mm (12 in.) on cither side of the rod on a plane horizontal to the floor extending the entire length of the rod. Sec Figure 410.16(A).
(B) Luminaire Types Permitted. Only luminaires of the follow- ing types shall be permitted in a clothes closet:
(1) Surface-mounted or recessed incandescent or LED luminaires with completely enclosed light sources
(2): Surface-mounted or recessed fluorescent luminaires
(3) Surface-mounted fluorescent or LED luminaires identi- ficd as suitable for installation within the clothes closet storage space
(C) Luminaire Types Not Permitted. Incandescent luminaires with open or partially enclosed lamps and pendant luminaires or lampholders shall not be permitted.
300 mm (12 in.) or shelf width
300 mm (12 in.) or shelf width
300 mm (12 in.)
300 mm (12 in.) or shelf width
1.8 m (6 ft) or rod height
600 mm (24 in.)
600 mm (24 in.)
FIGURE 410.16(A) Clothes Closet Storage Space.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-309
410.16
ARTICLE 410 -LUMINAIRES, LAMPHOLDERS, AND LAMPS
(D) Location. The minimum clearance between luminaires installed in clothes closets and the nearest point of a clothes closet storage space shall be as follows:
(1) 300 mm (12 in.) for surface-mounted incandescent or LED luminaires with a completely enclosed light source installed on the wall above the door or on the ceiling.
(2) 150 mm (6 in.) for surface-mounted fluorescent lumin- aires installed on the wall above the door or on the ceil- ing.
(3) 150 mm (6 in.) for recessed incandescent or LED lumin- aires with a completely enclosed light source installed in the wall or the ceiling.
(4) 150 mm (6 in.) for recessed fluorescent luminaires installed in the wall or the ceiling.
Exception: Surface-mounted fluorescent or LED luminaires shall be permitted to be installed within the clothes closet storage space where identified for this use.
410.18 Space for Cove Lighting. Coves shall have adequate space and shall be located so that lamps and equipment can be properly installed and maintained.
Part III. Luminaire Outlet Boxes, Canopies, and Pans
410.20 Space for Conductors. Canopics and outlet boxes taken together shall provide sufficient space so that luminaire conductors and their connecting devices are capable of being installed in accordance with 314.16.
410.21 Temperature Limit of Conductors in Outlet Boxes. Luminaires shall be of such construction or installed so that the conductors in outlet boxes shall not be subjected to temperatures greater than that for which the conductors arc rated.
Branch-circuit wiring, other than 2-wire or multiwire branch circuits supplying power to luminaires connected together, shall not be passed through an outlet box that is an integral part of a luminaire unless the luminaire is identified for through-wiring.
Informational Note: See 410.64(C) for wiring supplying power to luminaires connected together.
410.22 Outlet Boxes to Be Covered. In a completed installa- tion, cach outlet box shall be provided with a cover unless covered by means of a luminaire canopy, lampholder, recepta- cle that covers the box or is provided with a faceplate, or simi- lar device.
410.23 Covering of Combustible Material at Outlet Boxes. Any combustible wall or ceiling finish exposed between the edge of a luminaire canopy or pan and an outlet box having a surface arca of 1160 mm2 (180 in.2) or more shall be covered with noncombustible material.
410.24 Connection of Electric-Discharge and LED Luminaires.
(A) Independent of the Outlet Box. Electric-discharge and LED luminaires supported independently of the outlet box shall be connected to the branch circuit through metal race- way, nonmetallic raceway, Type MC cable, Type AC cable, Type MI cable, nonmetallic sheathed cable, or by flexible cord as permitted in 410.62(B) or 410.62(C).
(B) Access to Boxes. Electric-discharge and LED luminaires surface mounted over concealed outlet, pull, or junction boxes
and designed not to be supported solely by the outlet box shall be provided with suitable openings in the back of the luminaire to provide access to the wiring in the box.
Part IV. Luminaire Supports
410.30 Supports.
(A) General. Luminaires and lampholders shall be securely supported. A luminaire that weighs more than 3 kg (6 lb) or exceeds 400 mm (16 in.) in any dimension shall not be suppor- ted by the screw shell of a lampholder.
(B) Metal or Nonmetallic Poles Supporting Luminaires. Mctal or nonmetallic poles shall be permitted to be used to support luminaires and as a raceway to enclose supply conductors, provided the following conditions are met:
(1) A pole shall have a handhole not less than 50 mm x 100 mm (2 in. x 4 in.) with a cover suitable for use in wet locations to provide access to the supply terminations within the pole or pole basc.
Exception No. 1: No handhole shall be required in a pole 2.5 m (8 ft) or less in height abovegrade where the supply wiring method continues without splice or pull point, and where the interior of the pole and any splices are accessible by removing the luminaire.
Exception No. 2: No handhole shall be required in a pole 6.0 m (20 ft) or less in height abovegrade that is provided with a hinged base.
(2) Where raceway risers or cable is not installed within the pole, a threaded fitting or nipple shall be brazed, welded, or attached to the pole opposite the handhole for the supply connection.
(3) A metal pole shall be provided with an equipment grounding terminal as follows:
a. A pole with a handhole shall have the equipment grounding terminal accessible from the handholc.
b. A pole with a hinged base shall have the equipment grounding terminal accessible within the basc.
Exception to (3): No grounding terminal shall be required in a pole 2.5 m (8 ft) or less in height abovegrade where the supply wiring method continues without splice or pull, and where the interior of the pole and any splices are accessible by removing the luminaire.
(4) A metal pole with a hinged base shall have the hinged base and pole bonded together.
(5) Metal raceways or other equipment grounding conduc- tors shall be bonded to the metal pole with an equipment grounding conductor recognized by 250.118 and sized in accordance with 250.122.
(6) Conductors in vertical poles used as raceway shall be supported as provided in 300.19.
410.36 Means of Support.
(A) Luminaires Supported By Outlet Boxes. Luminaires shall be permitted to be supported by outlet boxes or fittings installed as required by 314.23. The installation shall comply with the following requirements:
(1) The outlet boxes or fittings shall comply with 314.27(A) (1) and 314.27(A)(2).
(2) Luminaires shall be permitted to be supported in accord- ance with 314.27(E).
70-310
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS
410.59
(3) Outlet boxes complying with 314.27(E) shall be consid- cred lighting outlets as required by 210.70(A), (B), and (C).
(B) Suspended Ceilings. Framing members of suspended ceil- ing systems used to support luminaires shall be securely fastened to cach other and shall be securely attached to the building structure at appropriate intervals. Luminaires shall be securely fastened to the ceiling framing member by mechanical means such as bolts, screws, or rivets. Listed clips identified for use with the type of ceiling framing member(s) and lumin- airc(s) shall also be permitted.
(C) Luminaire Studs. Luminaire studs that are not a part of outlet boxes, hickeys, tripods, and crowfect shall be made of steel, malleable iron, or other material suitable for the applica- tion.
(D) Insulating Joints. Insulating joints that are not designed to be mounted with screws or bolts shall have an exterior metal casing, insulated from both screw connections.
(E) Raceway Fittings. Raceway fittings used to support a lumin- airc(s) shall be capable of supporting the weight of the complete fixture assembly and lamp(s).
(F) Busways. Luminaires shall be permitted to be connected to busways in accordance with 368.17(C).
(G) Trees. Outdoor luminaires and associated equipment shall be permitted to be supported by trees.
Informational Note No. 1: See 225.26 for restrictions for support of overhead conductors.
Informational Note No. 2: See 300.5(D) for protection of conductors.
Part V. Grounding
410.40 Equipment Grounding Conductor. Luminaires and lighting equipment shall be connected to an equipment grounding conductor as required by Part V of this article.
410.42 Luminaire(s) with Exposed Conductive Surfaces. Exposed conductive surfaces shall be connected to an equip- ment grounding conductor.
Exception: Exposed conductive surfaces that comply with any of the following shall not be required to be connected to an equipment ground- ing conductor:
(1) Surfaces separated from all live parts by a listed system of double insulation
(2) Surfaces on small isolated parts, such as mounting screws, clips, and decorative bands on glass spaced at least 38 mm (11/2 in.) from lamp terminals
(3) Surfaces on portable luminaires with a polarized attachment plug
410.44 Connection to the Equipment Grounding Conductor. Luminaires and equipment that require connection to an equipment grounding conductor in accordance with 410.42 shall be mechanically connected to an equipment grounding conductor.
Exception No. 1: Replacement luminaires shall be permitted to connect an equipment grounding conductor in the same manner as replacement receptacles in compliance with 250.130(C). The luminaire shall then comply with 410.42.
Exception No. 2: Where no equipment grounding conductor exists at the outlet, replacement luminaires that are GFCI protected or do not have exposed conductive parts shall not be required to be connected to an equipment givunding conductor.
Part VI. Wiring of Luminaires
410.50 Luminaire Wiring - General. Wiring on or within luminaires shall be neatly arranged and shall not be exposed to physical damage. Excess wiring shall be avoided. Conductors shall be arranged so that they are not subjected to tempera- tures above those for which they are rated.
410.51 Polarization of Luminaires. Luminaires shall be wired so that the screw shells of lampholders are connected to the same luminaire or circuit conductor or terminal. The groun- ded conductor, where connected to a screw shell lampholder, shall be connected to the screw shell.
410.52 Conductor Insulation. Luminaires shall be wired with conductors having insulation suitable for the environmental conditions, current, voltage, and temperature to which the conductors will be subjected.
Informational Note: See 402.3, 402.5, and 402.6 for ampacity of fixture wire, maximum operating temperature, voltage limita- tions, and minimumn wire size.
410.54 Pendant Conductors for Incandescent Filament Lamps.
(A) Support. Pendant lampholders with permanently attached leads, where used for other than festoon wiring, shall be hung from separate stranded rubber-covered conductors that are soldered directly to the circuit conductors but supported inde- pendently thereof.
(B) Size. Unless part of listed decorative lighting assemblies, pendant conductors shall not be smaller than 14 AWG for mogul-base or medium-base screw shell lampholders or smaller than 18 AWG for internediate or candelabra-base lampholders.
(C) Twisted or Cabled. Pendant conductors longer than 900 mm (3 ft) shall be twisted together where not cabled in a listed assembly.
410.56 Protection of Conductors and Insulation.
(A) Properly Secured. Conductors shall be secured in a manner that does not tend to cut or abrade the insulation.
(B) Protection Through Metal. Conductor insulation shall be protected from abrasion where it passes through metal.
(C) Luminaire Stems. Splices and taps shall not be located within luminaire arms or stems.
(D) Splices and Taps. No unnecessary splices or taps shall be made within or on a luminaire.
Informational Note: See 110.14 for approved means of making connections.
(E) Stranding. Stranded conductors shall be used for wiring on luminaire chains and on other movable or flexible parts.
(F) Tension. Conductors shall be arranged so that the weight of the luminaire or movable parts does not put tension on the conductors.
410.59 Cord-Connected Showcases. Individual showcases, other than fixed, shall be permitted to be connected by flexible
2023 Edition NATIONAL ELECTRICAL CODE
70-311
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
410.59
ARTICLE 410 -LUMINAIRES, LAMPHOLDERS, AND LAMPS
cord to permanently installed receptacles, and groups of not more than six such showcases shall be permitted to be coupled together by flexible cord and separable locking-type connec- tors with one of the group connected by flexible cord to a permanently installed receptacle.
The installation shall comply with 410.59(A) through (E).
(A) Cord Requirements. Flexible cord shall be of the hard- service type, having conductors not smaller than the branch- circuit conductors, having ampacity at least cqual to the branch-circuit overcurrent device, and having an equipment grounding conductor.
Informational Note: See Table 250.122 for size of equipment grounding conductor.
(B) Receptacles, Connectors, and Attachment Plugs. Recepta- cles, connectors, and attachment plugs shall be of a listed grounding type rated 15 or 20 amperes.
(C) Support. Flexible cords shall be secured to the undersides of showcases such that all of the following conditions arc ensured:
(1) The wiring is not exposed to physical damage.
(2) The separation between cases is not in excess of 50 mm (2 in.), or more than 300 mm (12 in.) between the first ca.se and the supply receptacle.
(3) The free lead at the end of a group of showcases has a female fitting not extending beyond the case.
(D) No Other Equipment. Equipment other than showcases shall not be electrically connected to showcases.
(E) Secondary Circuit(s). Where showcases arc cord- connected, the secondary circuit(s) of cach electric-discharge lighting ballast shall be limited to one showcase.
410.62 Cord-Connected Lampholders and Luminaires.
(A) Lampholders. Where a metal lampholder is attached to a flexible cord, the inlet shall be equipped with an insulating bushing that, if threaded, is not smaller than metric designator 12 (trade size 3%). The cord hole shall be of a size appropriate for the cord, and all burrs and fins shall be removed in order to provide a smooth bearing surface for the cord.
Bushing having holes 7 mm ('s in.) in diameter shall be permitted for use with plain pendant cord and holes 11 mm (13/gy in.) in diameter with reinforced cord.
(B) Adjustable Luminaires. Luminaires that require adjusting or aiming after installation shall not be required to be cquipped with an attachment plug or cord connector, provided the exposed cord is suitable for hard-usage or extra-hard-usage and is not longer than that required for maximum adjustment. The cord shall not be subject to strain or physical damage.
Informational Note: See Table 400.4, "L'se" column for applica- tion provisions.
(C) Electric-Discharge and LED Luminaires. Electric-discharge and LED luminaires shall comply with 410.62(C) (1), (C) (2), and (C)(3), as applicable.
(1) Cord-Connected Installation. A luminaire or a listed assembly in compliance with any of the conditions in 41 0.62(C) (1) (a) through (C) (1)(c) shall be permitted to be cord connected provided the luminaire is located directly below the outlet or busway, the cord is not subject to strain or physical
damage, and the cord is visible over its entire length except at terminations.
Informational Note: See 400.10, Uses Pennitted, and 400.12, Uses Not Penniuted.
(a) A luminaire shall be permitted to be connected with a cord terminating in a grounding-type attachment plug or busway plug. If grounding is not required in accordance with 410.42, a polarized-type plug shall be permitted.
(b) A luminaire assembly equipped with a strain relief and canopy shall be permitted to use a cord connection between the luminaire assembly and the canopy. The canopy shall be permitted to include a section of raceway not over 150 mm (6 in.) in length and intended to facilitate the connec- tion to an outlet box mounted above a suspended ceiling.
(c) Listed luminaires connected using listed assemblies that incorporate manufactured wiring system connectors in accordance with 604.100(C) shall be permitted to be cord connected.
(2) Provided with Mogul-Base, Screw Shell Lampholders. Electric-discharge luminaires provided with mogul-base, screw shell lampholders shall be permitted to be connected to branch circuits of 50 amperes or less by cords complying with 240.5. Receptacles and attachment plugs shall be permitted to bc of a lower ampere rating than the branch circuit but not less than 125 percent of the luminaire full-load current.
(3) Equipped with Flanged Surface Inlet. Electric-discharge luminaires equipped with a flanged surface inlet shall be permitted to be supplied by cord pendants equipped with cord connectors. Inlets and connectors shall be permitted to be of a lower ampere rating than the branch circuit but not less than 125 percent of the luminaire load current.
410.64 Luminaires as Raceways. Luminaires shall not be used as a raceway for circuit conductors unless they comply with 410.64(A), (B), or (C).
(A) Listed. Luminaires listed and marked for use as a raceway shall be permitted to be used as a raceway.
(B) Through-Wiring. Luminaires identified for through- wiring, as permitted by 410.21, shall be permitted to be used as a raceway.
(C) Luminaires Connected Together. Luminaires designed for end-to-end connection to form a continuous assembly, or luminaires connected together by recognized wiring methods, shall be permitted to contain the conductors of a 2-wire branch circuit, or one multiwire branch circuit, supplying the connec- ted luminaires and shall not be required to be listed as a race- way. One additional 2-wire branch circuit separately supplying one or more of the connected luminaires shall also be permit- ted.
Informational Note: See Article 100 for the definition of Multi- wire Branch Circuit.
410.68 Feeder and Branch-Circuit Conductors and Ballasts. Feeder and branch-circuit conductors within 75 mm (3 in.) of a ballast, LED driver, power supply, or transformer shall have an insulation temperature rating not lower than 90 (194ºF), unless supplying a luminaire marked as suitable for a different insulation temperaturc.
410.69 Identification of Control Conductor Insulation. Where control conductors are spliced, terminated, or connected in the same luminaire or enclosure as the branch-circuit conduc-
70-312
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
410.110
ARTICLE 410 -LUMINAIRES, LAMPHOLDERS, AND LAMPS
tors, the field-connected control conductor shall not be of a color reserved for the grounded branch-circuit conductor or the equipment grounding conductor.
Informational Note: See 200.6 for identification of grounded conductor and 250.119 for identification of equipment ground- ing conductor.
Exception: A field-connected gray-colored control conductor shall be permitted if the insulation is permanently re-identified by marking tape, painting, or other effective means at its termination and at each loca- tion where the conductor is visible and accessible. Identification shall encircle the insulation and shall be a color other than white, gray, or green.
410.70 Combustible Shades and Enclosures. Air space shall be provided between lamps and shades or other enclosures of combustible material.
410.71 Disconnecting Means for Fluorescent or LED Lumin- aires that Utilize Double-Ended Lamps.
(1) General. In indoor locations other than dwellings and associated accessory structures, fluorescent or LED luminaires that utilize double-ended lamps and contain ballast(s) or LED driver(s) that can be serviced in place shall have a disconnect- ing means cither internal or external to cach luminaire. For existing installed luminaires without disconnecting means, at the time a ballast or LED driver is added or replaced a discon- necting means shall be installed. The line side terminals of the disconnecting means shall be guarded.
Exception No. 1: A disconnecting means shall not be required for luminaires installed in hazardous (classified) location(s).
Exception No. 2: A disconnecting means shall not be required for luminaires that provide emergency illumination required in 700.16.
Exception No. 3: For cord-and-plug-connected luminaires, an accessible separable connector or an accessible plug and receptacle shall be permit- ted to serve as the disconnecting means.
Exception No. 4: Disconnecting means shall not be required for every luminaire in a building area if all of the following conditions apply:
(1) More than one luminaire is installed in the building area
(2) The luminaires are not connected to a multiwire branch circuit
(3) The design of the installation includes disconnecting means
(4) The building area will not be left in total darkness should only one disconnect be opened
(2) Multiwire Branch Circuits. When connected to multiwire branch circuits, the disconnecting means shall simultaneously break all the supply conductors to the ballast, including the grounded conductor.
(3) Location. The disconnecting means shall be located so as to be accessible to qualified persons before servicing or main- taining the ballast. Where the disconnecting means is external to the luminaire, it shall be a single device, and it shall be attached to the luminaire or the luminaire shall be located within sight of the disconnecting means.
Part VII. Construction of Luminaires
410.80 Luminaire Rating.
(A) Marking. All luminaires shall be marked with the maxi- mum lamp wattage or electrical rating, manufacturer's name, trademark, or other suitable means of identification. A lumin-
aire requiring supply wire rated higher than 60 (140°F) shall be marked with the minimum supply wire temperature rating on the luminaire and shipping carton or equivalent.
(B) Electrical Rating. The electrical rating shall include the voltage and frequency and shall indicate the current rating of the unit, including the ballast, transformer, LED driver, power supply, or autotransformer.
410.82 Portable Luminaires. Portable luminaires shall be wired with flexible cord recognized by 400.4 and an attachment plug of the polarized or grounding type. If used with Edison- base lampholders, the grounded conductor shall be identified and attached to the screw shell and the identified blade of the attachment plug.
410.84 Cord Bushings. A bushing or the equivalent shall be provided where flexible cord enters the base or stem of a porta- ble luminaire. The bushing shall be of insulating material unless a jacketed type of cord is used.
Part VIII. Installation of Lampholders
410.90 Screw Shell Type. Lampholders of the screw shell type shall be installed for use as lampholders only. Where supplied by a circuit having a grounded conductor, the grounded conductor shall be connected to the screw shell.
410.93 Double-Pole Switched Lampholders. Where supplied by the ungrounded conductors of a circuit, the switching device of lampholders of the switched type shall simultaneously disconnect both conductors of the circuit.
410.96 Lampholders in Wet or Damp Locations. Lampholders installed in wet locations shall be listed for use in wet locations. Lampholders installed in damp locations shall be listed for clamp locations or shall be listed for wet locations.
410.97 Lampholders Near Combustible Material. Lamphold- crs shall be constructed, installed, or cquipped with shades or guards so that combustible material is not subjected to temper- atures in excess of 90 (194°F).
Part IX. Lamps and Auxiliary Equipment
410.100 Bases, Incandescent Lamps. An incandescent lamp for general use on lighting branch circuits shall not be cquip- ped with a medium base if rated over 300 watts, or with a mogul base if rated over 1500 watts. Special bases or other devi- ces shall be used for over 1500 watts.
410.104 Electric-Discharge Lamp Auxiliary Equipment.
(A) Enclosures. Auxiliary equipment for electric-discharge lamps shall be enclosed in noncombustible cases and treated as sources of heat.
(B) Switching. Where supplied by the ungrounded conductors of a circuit, the switching device of auxiliary equipment shall simultaneously disconnect all conductors.
Part X. Special Provisions for Flush and Recessed Luminaires
410.110 General. Luminaires installed in recessed cavities in walls or ceilings, including suspended ceilings, shall comply with 410.115 through 410.126.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-313
410.115
ARTICLE 410 -LUMINAIRES, LAMPHOLDERS, AND LAMPS
410.115 Temperature.
(A) Combustible Material. Luminaires shall be installed so that adjacent combustible material will not be subjected to temperatures in excess of 90 (194ºF).
(B) Recessed Incandescent Luminaires. Incandescent lumin- aires shall have thermal protection and shall be identified as thermally protected.
Exception No. 1: Thermal protection shall not be required in a recessed luminaire identified for use and installed in poured concrete.
Exception No. 2: Thermal protection shall not be required in a recessed luminaire whose design, construction, and thermal performance char- acteristics are equivalent to a thermally protected luminaire and are identified as inherently protected.
410.116 Clearance and Installation.
(A) Clearance from Combustible Material.
(1) Non-Type IC. A recessed luminaire that is not identified for contact with insulation shall have all recessed parts spaced not less than 13 mm (1/s in.) from combustible materials. The points of support and the trim finishing off the openings in the ceiling, wall, or other finished surface shall be permitted to be in contact with combustible materials.
(2) Type IC. A recessed luminaire that is identified for contact with insulation, Type IC, shall be permitted to be in contact with combustible materials at recessed parts, points of support, and portions passing through or finishing off the opening in the building structure.
(B) Clearance from Thermal Insulation. Thermal insulation shall not be installed above a recessed luminaire or within 75 mm (3 in.) of the recessed luminaire's enclosure, wiring compartment, ballast, transformer, LED driver, or power supply unless the luminaire is identified as Type IC for insulation contact.
(C) Installation in Fire-Resistant Construction. Luminaires marked "FOR USE IN NON-FIRE-RATED INSTALLATIONS" shall not be used in fire-rated installations. Where a luminaire is recessed in fire-resistant material in a building of fire- resistant construction, the recessed luminaire shall satisfy onc of the following:
(1) The recessed luminaire shall be listed for use in a fire resistance-rated construction.
(2) The recessed luminaire shall be installed in or used with a luminaire enclosure that is listed for use in a fire resist- ance-rated construction.
(3) The recessed luminaire shall be listed and shall be installed in accordance with a tested fire resistance-rated assembly. When a tested fire resistance-rated assembly allows the installation of a recessed fluorescent luminaire, a recessed LED luminaire of comparable construction shall be permitted.
410.117 Wiring.
(A) General. Conductors that have insulation suitable for the temperature encountered shall be used.
(B) Circuit Conductors. Branch-circuit conductors that have an insulation suitable for the temperature encountered shall be permitted to terminate in the luminaire.
(C) Tap Conductors. Tap conductors of a type suitable for the temperature encountered shall be permitted to run from the luminaire terminal connection to an outlet box placed at least 300 mm (1 ft) from the luminaire. Such tap conductors shall be in suitable raceway or Type AC or MC cable of at least 450 mm (18 in.) but not more than 1.8 m (6 ft) in length.
410.118 Access to Other Boxes. Luminaires recessed in ceil- ings, floors, or walls shall not be used to access outlet, pull, or junction boxes or conduit bodies, unless the box or conduit body is an integral part of the listed luminaire.
Part XI. Construction of Flush and Recessed Luminaires
410.120 Temperature. Luminaires shall be constructed such that adjacent combustible material is not subject to tempera- tures in excess of 90 (194ºF).
410.122 Lamp Wattage Marking. Incandescent lamp lumin- aires shall be marked to indicate the maximum allowable wattage of lamps. The markings shall be permanently installed, in letters at least 6 mm (1/4 in.) high, and shall be located where visible during relamping.
410.124 Solder Prohibited. No solder shall be used in the construction of a luminaire recessed housing.
410.126 Lampholders. Lampholders of the screw shell type shall be of porcelain or other suitable insulating materials.
Part XII. Special Provisions for Electric-Discharge Lighting Systems of 1000 Volts or Less
410.130 General.
(A) Open-Circuit Voltage of 1000 Volts or Less. Equipment for use with electric-discharge lighting systems and designed for an open-circuit voltage of 1000 volts or less shall be of a type iden- tificd for such service.
(B) Considered as Energized. The terminals of an electric- discharge lamp shall be considered as energized where any lamp terminal is connected to a circuit of over 300 volts.
(C) Transformers of the Oil-Filled Type. Transformers of the oil-filled type shall not be used.
(D) Additional Requirements. In addition to complying with the general requirements for luminaires, such equipment shall comply with Part XII of this article.
(E) Thermal Protection - Fluorescent Luminaires.
(1) Integral Thermal Protection. The ballast of a fluorescent luminaire installed indoors shall have integral thermal protec- tion. Replacement ballasts shall also have thermal protection integral with the ballast.
(2) Simple Reactance Ballasts. A simple reactance ballast in a fluorescent luminaire with straight tubular lamps shall not be required to be thermally protected.
(3) Exit Luminaires. A ballast in a fluorescent exit luminaire shall not have thermal protection.
(4) Egress Luminaires. A ballast in a fluorescent luminaire that is used for egress lighting and energized only during a fail- ure of the normal supply shall not have thermal protection.
70-314
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
410.142
ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS
(F) High-Intensity Discharge Luminaires.
(1) Recessed. Recessed high-intensity luminaires designed to be installed in wall or ceiling cavities shall have thermal protec- tion and be identified as thermally protected.
(2) Inherently Protected. Thermal protection shall not be required in a recessed high-intensity luminaire whose design, construction, and thermal performance characteristics arc equivalent to a thermally protected luminaire and are identi- ficd as inherently protected.
(3) Installed in Poured Concrete. Thermal protection shall not be required in a recessed high-intensity discharge lumin- aire identified for use and installed in poured concrete.
(4) Recessed Remote Ballasts. A recessed remote ballast for a high-intensity discharge luminaire shall have thermal protec- tion that is integral with the ballast and shall be identified as thermally protected.
(5) Metal Halide Lamp Containment. Luminaires that use a metal halide lamp other than a thick-glass parabolic reflector lamp (PAR) shall be provided with a containment barrier that encloses the lamp, or shall be provided with a physical means that only allows the use of a lamp that is Type O.
Informational Note: See ANSI C78.389, American National Stand- ard for Elertrir Lamps -High Intensity Discharge, Methods of Measur- ing Characteristics.
410.134 Direct-Current Equipment. Luminaires installed on dc circuits shall be equipped with auxiliary equipment and resistors designed for de operation. The luminaires shall be marked for dc operation.
410.135 Open-Circuit Voltage Exceeding 300 Volts. Equip- ment having an open-circuit voltage exceeding 300 volts shall not be installed in dwelling occupancies unless such equipment is designed so that there will be no exposed live parts when lamps are being inserted, are in place, or are being removed.
410.136 Luminaire Mounting.
(A) Exposed Components. Luminaires that have exposed ballasts, transformers, LED drivers, or power supplies shall be installed such that ballasts, transformers, LED drivers, or power supplies shall not be in contact with combustible material unless listed for such condition.
(B) Combustible Low-Density Cellulose Fiberboard. Where a surface-mounted luminaire containing a ballast, transformer, LED driver, or power supply is to be installed on combustible low-density cellulose fiberboard, it shall be marked for this condition or shall be spaced not less than 38 mm (11/ in.) from the surface of the fiberboard. Where such luminaires are parti- ally or wholly recessed, 410.110 through 410.126 shall apply.
Informational Note: See ASTM E84-20, Standard Test Method for Surface Burning Characteristics of Building Materials, or ANSI/ UL 723-2018, Standard for Test for Surface Burning Characteristics of Building Materials. Combustible low-density cellulose fiberboard includes sheets, panels, and tiles that have a density of 320 kg/m3 (20 lb/ft3) or less and that are formed of bonded plant fiber material but does not include solid or laminated wood or fiberboard that has a density in excess of 320 kg/m3 (20 lb/ft3) or is a material that has been integrally treated with fire-retarding chemicals to the degree that the flame spread index in any plane of the material will not exceed 25, deter- mined in accordance with tests for surface burning characteris- tics of building materials.
410.137 Equipment Not Integral with Luminaire.
(A) Metal Cabinets. Auxiliary equipment, including reactors, capacitors, resistors, and similar equipment, where not installed as part of a luminaire assembly, shall be enclosed in accessible, permanently installed metal cabinets.
(B) Separate Mounting. Separately mounted ballasts, trans- formers, LED drivers, or power supplies that are listed for direct connection to a wiring system shall not be required to be additionally enclosed.
(C) Wired Luminaire Sections. Wired luminaire sections arc paired, with a ballast(s) or LED driver(s) supplying a light source or light sources in both. For interconnection between paired units, it shall be permissible to use metric designator 12 (trade size 3/g) flexible metal conduit in lengths not exceeding 7.5 m (25 ft), installed in accordance with Part II of Article 348. Luminaire wire operating at line voltage, supplying only the ballast(s) or LED driver(s) of one of the paired luminaires, shall be permitted in the same raceway as the light source supply wires of the paired luminaires where the voltage rating of the light source supply wires is greater than the line voltage.
410.138 Autotransformers. An autotransformer that is used to raise the voltage to more than 300 volts, as part of a ballast for supplying lighting units, shall be supplied only by a grounded system.
410.139 Switches. Snap switches shall comply with 404.14.
Part XIII. Special Provisions for Electric-Discharge Lighting Systems of More Than 1000 Volts
410.140 General.
(A) Listing. Electric-discharge lighting systems with an open- circuit voltage exceeding 1000 volts shall be listed and installed in conformance with that listing.
(B) Dwelling Occupancies. Equipment that has an open- circuit voltage exceeding 1000 volts shall not be installed in or on dwelling occupancies.
(C) Live Parts. The terminal of an electric-discharge lamp shall be considered as a live part.
(D) Additional Requirements. In addition to complying with the general requirements for luminaires, such equipment shall comply with Part XIII of this article.
410.141 Control.
(A) Disconnection. Luminaires or lamp installation shall be controlled cither singly or in groups by an externally operable switch or circuit breaker that opens all ungrounded primary conductors.
(B) Within Sight or Locked Type. The switch or circuit breaker shall be located within sight from the luminaires or lamps, or it shall be permitted to be located elsewhere if it is lockable open in accordance with 110.25.
410.142 Lamp Terminals and Lampholders. Parts that must be removed for lamp replacement shall be hinged or held captive. Lamps or lampholders shall be designed so that there are no exposed live parts when lamps are being inserted or removed.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-315
410.143
ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS
410.143 Transformers.
(A) Type. Transformers shall be enclosed, identified for the usc, and listed.
(B) Voltage. The secondary circuit voltage shall not exceed 15,000 volts, nominal, under any load condition. The voltage to ground of any output terminals of the secondary circuit shall not exceed 7500 volts under any load conditions.
(C) Rating. Transformers shall have a secondary short-circuit current rating of not more than 150 mA if the open-circuit volt- age is over 7500 volts, and not more than 300 mA if the open- circuit voltage rating is 7500 volts or less.
(D) Secondary Connections. Secondary circuit outputs shall not be connected in parallel or in serics.
410.144 Transformer Locations.
(A) Accessible. Transformers shall be accessible after installa- tion.
(B) Secondary Conductors. Transformers shall be installed as ncar to the lamps as practicable to keep the secondary conduc- tors as short as possible.
(C) Adjacent to Combustible Materials. Transformers shall be located so that adjacent combustible materials are not subjec- ted to temperatures in excess of 90 (194ºF).
410.145 Exposure to Damage. Lamps shall not be located where normally exposed to physical damage.
410.146 Marking. Each luminaire or cach secondary circuit of tubing having an open-circuit voltage of over 1000 volts shall have a clearly legible marking in letters not less than 6 mm (1/4 in.) high reading "Caution volts." The voltage indica- ted shall be the rated open-circuit voltage. The caution sign (s) or label(s) shall comply with 110.21 (B).
Part XIV. Lighting Track 410.150 Installation.
(A) Lighting Track. Lighting track shall be permanently installed and permanently connected to a branch circuit. Only lighting track fittings shall be installed on lighting track. Light- ing track fittings shall not be equipped with general-purpose receptacles.
(B) Connected Load. The connected load on lighting track shall not exceed the rating of the track. Lighting track shall be supplied by a branch circuit having a rating not more than that of the track. The load calculation in 220.46(B) shall not be required to limit the length of track on a single branch circuit, and it shall not be required to limit the number of luminaires on a single track.
(C) Locations Not Permitted. Lighting track shall not be installed in the following locations:
(1) Where likely to be subjected to physical damage
(2) In wet or damp locations
(3) Where subject to corrosive vapors
(4) In storage battery rooms
(5) In hazardous (classified) locations
(6) Where concealed
(7) Where extended through walls or partitions
(8) Less than 1.5 m (5 ft) above the finished floor except where protected from physical damage or track operating at less than 30 volts rms open-circuit voltage
(9) Where prohibited by 410.10(D)
(D) Support. Fittings identified for use on lighting track shall be designed specifically for the track on which they are to be installed. They shall be securely fastened to the track, shall maintain polarization and connections to the equipment grounding conductor, and shall be designed to be suspended directly from the track.
410.153 Heavy-Duty Lighting Track. Heavy-duty lighting track is lighting track identified for use exceeding 20 amperes. Each fitting attached to a heavy-duty lighting track shall have individ- ual overcurrent protection.
410.154 Fastening. Lighting track shall be securely mounted so that cach fastening is suitable for supporting the maximum weight of luminaires that can be installed. Unless identified for supports at greater intervals, a single section 1.2 m (4 ft) or shorter in length shall have two supports, and, where installed in a continuous row, cach individual section of not more than 1.2 m (4 ft) in length shall have one additional support.
410.155 Construction Requirements.
(A) Construction. The housing for the lighting track system shall be of substantial construction to maintain rigidity. The conductors shall be installed within the track housing, permit- ting insertion of a luminaire, and designed to prevent tamper- ing and accidental contact with live parts. Components of lighting track systems of different voltages shall not be inter- changcable. The track conductors shall be a minimum 12 AWG or cqual and shall be copper. The track system ends shall be insulated and capped.
(B) Equipment Grounding Conductor. Lighting track shall be connected to the equipment grounding conductor in accord- ance with Part V of this article, and the track sections shall be securely coupled to maintain continuity of the circuitry, polari- zation, and grounding throughout.
PartXV. Decorative Lighting and Similar Accessories
410.160 Listing of Decorative Lighting. Decorative lighting and similar accessories used for holiday lighting and similar purposes, in accordance with 590.3(B), shall be listed.
Part XVI. Special Provisions for Horticultural Lighting Equip- ment
410.170 General. Luminaires complying with Parts, I. II, III, IV, V, VI, VII, IX, X, XI, and XII of this article shall be permit- ted to be used for horticultural lighting. Part XVI shall addi- tionally apply to lighting equipment specifically identified for horticultural usc.
Infonnational Note: Lighting equipment identified for horticul- tural use is designed to provide a spectral characteristic needed for the growth of plants and can also provide supplemental general illumination within the growing environment.
410.172 Listing. Lighting equipment identified for horticul- tural use shall be listed.
70-316
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
411.3
ARTICLE 411 -LOW-VOLTAGE LIGHTING
410.174 Installation and Use. Lighting equipment identified for horticultural use shall be installed and used in accordance with the manufacturer's installation instructions and installa- tion markings on the equipment as required by that listing.
410.176 Locations Not Permitted.
(A) General Lighting. Lighting equipment identified for horti- cultural use shall not be installed as lighting for general illumi- nation unless such use is indicated in the manufacturer's instructions.
(B) Installed Location. Lighting equipment identified for horticultural use shall not be installed where it is likely to be subject to physical damage or where concealed.
410.178 Flexible Cord. Flexible cord shall only be permitted when provided as part of listed lighting equipment identified for horticultural use for any of the following uses:
(1) Connecting a horticultural lighting luminaire directly to a branch circuit outlet
(2) Interconnecting horticultural lighting luminaires
(3) Connecting a horticultural lighting luminaire to a remote power source
Informational Note: Remote power sources include LED drivers, fluorescent ballasts, or HID ballasts.
410.180 Fittings and Connectors. Fittings and connectors attached to flexible cords shall be provided as part of a listed horticultural lighting equipment device or system and installed in accordance with the instructions provided as part of that list- ing.
410.182 Equipment Grounding Conductor. Lighting cquip- ment identified for horticultural use shall be connected to the equipment grounding conductor in accordance with Part V of this article.
410.184 Ground-Fault Circuit-Interrupter (GFCI) Protection and Special Purpose Ground-Fault Circuit-Interrupter (SPGFCI) Protection. Lighting equipment identified for horti- cultural use and employing flexible cord(s) with one or more scparable connector(s) or attachment plug(s) shall be supplied by lighting outlets protected by a listed GFCI.
Exception: Circuits exceeding 150 volts to ground shall be protected by a listed SPGFCI.
Informational Note: See UL 943C, Outline of Investigation for Special Purpose Ground-Fault Circuit-Interrupters, for information on special purpose ground-fault circuit interrupters.
410.186 Support. Fittings identified for support of horticul- tural lighting equipment shall be used in accordance with the installation instructions provided and shall be securely fastened.
Part XVII. Special Provisions for Germicidal Irradiation Luminaires
410.190 General.
410.191 Listing. Luminaires intended to cmit germicidal irra- diation shall be listed and identified as germicidal equipment.
410.193 Installation. Luminaires shall be installed in accord- ance with the manufacturer's instructions and equipment markings.
410.195 Locations Not Permitted.
(A) General Lighting. Luminaires shall not be installed as lighting for general illumination unless such use is indicated in the manufacturer's instructions.
(B) Installed Location. Luminaires shall not be installed where likely to be subject to physical damage.
(C) Dwellings. Luminaires shall not be installed in a dwelling unless listed and identified for use in dwellings.
(D) Mounting Height. Luminaires installed in a building space that will be occupied during luminaire operation shall not be mounted below the minimum height specified by its listing and installation instructions.
410.197 Germicidal Irradiation Systems.
(A) Listing. A germicidal irradiation system intended to provide a safeguard against UV exposure by ensuring that a building space will not be occupied during luminaire operation shall be listed and identified as a germicidal system.
(B) System Components. All system components shall be provided by the system manufacturer or clearly specified in the installation instructions as a component that the installer is required to source separately.
(C) Installation. A germicidal irradiation system shall be instal- led in accordance with the manufacturer's installation instruc- tions and installation markings.
(D) Dwellings. A germicidal irradiation system shall not be installed in a dwelling unless listed and identified for use in dwellings.
ARTICLE 411 Low-Voltage Lighting
411.1 Scope. This article covers low voltage lighting systems and their associatedcomponents.
411.2 Reconditioned Equipment. Listed low-voltage lighting systems or a lighting system assembled from listed parts shall not be reconditioned.
(A) Listed System. The luminaires, power supply, and lumin- aire fittings (including the exposed bare conductors) of a low- voltage lighting system shall be listed for use as part of the same identified lighting system.
(B) Assembly of Listed Parts. A lighting system assembled from the following listed parts shall be permitted:
(1) Low-voltage luminaires identified for the use
(2) Power supply identified for the use
(3) Low-voltage luminaire fittings identified for the use
(4) Suitably rated cord or cable, or any Chapter 3 wiring method for the secondary circuit
411.3 Voltage Limitations. The operating voltage of low- voltage lighting systems and their associated components shall not exceed 30 volts ac or 60 volts dc. If wet contact is likely to occur, the operating voltage of low-voltage lighting systems and
2023 Edition NATIONAL ELECTRICAL CODE
70-317
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
411.4
ARTICLE 422 - APPLIANCES
their associated components shall not exceed 15 volts ac or 30 volts dc.
Informational Note: See 680.Ifor swimming pools, fountains, and similar installations.
411.4 Low-Voltage Lighting Systems. Low voltage lighting systems shall consist of an isolating power supply, low-voltage luminaires, and associatedequipment that are all identified for the use. The output circuits of the power supply shall be rated for 25 amperes maximum under all load conditions.
411.6 Specific Location Requirements.
(A) Walls, Floors, and Ceilings. Conductors concealed or extended through a wall, floor, or ceiling shall be in accord- ance with one of the following:
(1) Installed using any of the wiring methods specified in Chapter 3
(2) Installed using wiring supplied by a listed Class 2 power source and installed in accordance with 725.130
(B) Pools, Spas, Fountains, and Similar Locations. Lighting systems shall be installed not less than 3 m (10 ft) horizontally from the nearest edge of the water, unless permitted elsewhere in this Code.
411.7 Secondary Circuits.
(A) Grounding. Secondary circuits shall not be grounded.
Exception: Secondary circuits supplied by a Class 2 power source listed and identified as suitable for secondary grounding shall be permitted to be grounded.
(B) Isolation. The secondary circuit shall be insulated from the branch circuit by an isolating transformer.
(C) Bare Conductors. Exposed bare conductors and current- carrying parts shall be permitted for indoor installations only. Bare conductors shall not be installed less than 2.1 m (7 ft) above the finished floor, unless specifically listed for a lower installation height.
411.8 Branch Circuit. Lighting systems covered by this article shall be supplied from a maximum 20-ampere branch circuit.
ARTICLE 422 Appliances
Part I. General
422.1 Scope. This article covers electrical appliances used in any occupancy.
422.5 GFCI Protection.
(A) General. Appliances identified in 422.5(A) (1) through (A) (7) 150 volts or less to ground and 60 amperes or less, single- or 3-phase, shall be provided with Class A protection for personnel. Multiple Class A protective devices shall be permit- ted but shall not be required.
(1) Automotive vacuum machines
(2) Drinking water coolers and bottle fill stations
(3) Cord-and-plug-connected high-pressure spray washing machines
(4) Tire inflation machines
(5) Vending machines
(6) Sump pumps
(7) Dishwashers
Informational Note: Section 210.8 specifies requirements for GFCI protection for the branch-circuit outlet where the covered location warrants such protection.
(B) Type and Location. The GFCI shall be readily accessible, listed, and located in one or more of the following locations:
(1) Within the branch-circuit overcurrent device
(2) A device or outlet within the supply circuit
(3) An integral part of the attachment plug
(4) Within the supply cord not more than 300 mm (12 in.) from the attachment plug
(5) Factory installed within the appliance
422.6 Listing Required. All appliances supplied by 50 volts or higher shall be listed.
Part II. Installation
422.10 Branch Circuits. Branch circuits supplying appliances shall comply with 422.10(A) or (B).
(A) Individual Branch Circuits. Individual branch circuits supplying appliances shall comply with the following as applica- blc:
(1) The ampacities of branch-circuit conductors shall not be less than the marked rating of the appliance or the marked rating of an appliance having combined loads.
(2) The ampacities of branch-circuit conductors for motor- operated appliances not having a marked rating shall be in accordance with Part II of Article 430.
(3) The branch-circuit rating for an appliance that is a continuous load, other than a motor-operated appliance, shall not be less than 125 percent of the marked rating, or not less than 100 percent of the marked rating if the branch-circuit device and its assembly are listed for continuous loading at 100 percent of its rating.
(4) Branch circuits and branch-circuit conductors for house- hold ranges and cooking appliances shall be permitted to be in accordance with Table 220.55 and shall be sized in accordance with 210.19(C).
(B) Branch Circuits Supplying Two or More Loads. For branch circuits supplying appliances and other loads, the rating shall be determined in accordance with 210.23.
422.11 Overcurrent Protection. Appliances shall be protected against overcurrent in accordance with 422.11(A) through (G) and 422.10.
(A) Branch-Circuit Overcurrent Protection. Branch circuits shall be protected in accordance with 240.4.
If a protective device rating is marked on an appliance, the branch-circuit overcurrent device rating shall not exceed the protective device rating marked on the appliance.
70-318
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 422 - APPLIANCES
422.16
(B) Household-Type Appliances with Surface Heating Elements. Houschold-type appliances with surface heating clements having a maximum demand of more than 60 amperes calculated in accordance with Table 220.55 shall have their power supply subdivided into two or more circuits, cach of which shall be provided with overcurrent protection rated at not over 50 amperes.
(C) Infrared Lamp Commercial and Industrial Heating Appli- ances. Infrared lamp commercial and industrial heating appli- ances shall have overcurrent protection not exceeding 50 amperes.
(D) Open-Coil or Exposed Sheathed-Coil Types of Surface Heating Elements in Commercial-Type Heating Appliances. Open-coil or exposed sheathed-coil types of surface heating clements in commercial-type heating appliances shall be protected by overcurrent protective devices rated at not over 50 amperes.
(E) Single Non-Motor-Operated Appliance. If the branch circuit supplies a single non-motor-operated appliance, the rating of overcurrent protection shall comply with the follow- ing:
(1) Not exceed the overcurrent protection rating marked on the appliance.
(2) Not exceed 20 amperes if the overcurrent protection rating is not marked and the appliance is rated 13.3 amperes or less.
(3) Not exceed 150 percent of the appliance rated current if the overcurrent protection rating is not marked and the appliance is rated over 13.3 amperes. Where 150 percent of the appliance rating does not correspond to a standard overcurrent device ampere rating, the next higher stand- ard rating shall be permitted.
(F) Electric Heating Appliances Employing Resistance-Type Heating Elements Rated More Than 48 Amperes.
(1) Electric Heating Appliances. Electric heating appliances employing resistance-type heating elements rated more than 48 amperes, other than household appliances with surface heating clements covered by 422.11(B), and commercial-type heating appliances covered by 422.11 (D), shall have the heat- ing clements subdivided. Each subdivided load shall not exceed 48 amperes, and cach subdivided load shall be protec- ted at not more than 60 amperes.
These supplementary overcurrent protective devices shall be (1) factory-installed within or on the heater enclosure or provi- ded as a separate assembly by the heater manufacturer; (2) accessible; and (3) suitable for branch-circuit protection.
The main conductors supplying these overcurrent protective devices shall be considered branch-circuit conductors.
(2) Commercial Kitchen and Cooking Appliances. Commer- cial kitchen and cooking appliances using shcathed-type heat- ing clements not covered in 422.11(D) shall be permitted to be subdivided into circuits not exceeding 120 amperes and protec- ted at not more than 150 amperes where one of the following is mct:
(1) Elements are integral with and enclosed within a cooking surfacc.
(2) Elements are completely contained within an enclosure identified as suitable for this usc.
(3) Elements are contained within an ASME-rated and stamped vessel.
(3) Water Heaters and Steam Boilers. Resistance-type immer- sion electric heating elements shall be permitted to be subdivi- ded into circuits not exceeding 120 amperes and protected at not more than 150 amperes as follows:
(1) Where contained in ASME-rated and stamped vessels
(2) Where included in listed instantaneous water heaters
(3) Where installed in low-pressure water heater tanks or open-outlet water heater vessels
Informational Note: See IEC 60335-2-21, Household and similar electrical appliances - Safety - Particular requirements for storage water heaters, for information on low-pressure and open-outlet heaters are atmospheric pressure water heaters
(G) Motor-Operated Appliances. Motors of motor-operated appliances shall be provided with overload protection in accordance with Part III of Article 430. Hermetic refrigerant motor-compressors in air-conditioning or refrigerating equip- ment shall be provided with overload protection in accordance with Part VI of Article '440. Where appliance overcurrent protective devices that are separate from the appliance are required, data for selection of these devices shall be marked on the appliance. The minimum marking shall be that specified in 430.7 and 440.4.
422.12 Central Heating Equipment. Central heating equip- ment other than fixed electric space-heating equipment shall be supplied by an individual branch circuit.
Exception No. 1: Auxiliary equipment, such as a pump, valve, humidi- fier, or electrostatic air cleaner directly associated with the heating equip- ment, shall be permitted to be connected to the same branch circuit.
Exception No. 2: Permanently connected air-conditioning equipment shall be permitted to be connected to the same branch circuit.
422.13 Storage-Type Water Heaters. The branch-circuit over- current device and conductors for fixed storage-type water heaters that have a capacity of 450 L (120 gal) or less shall have an ampere rating of not less than 125 percent of the ampere rating of the water heater.
Informational Note: See 422.10 for branch-circuit rating.
422.16 Flexible Cords.
(A) General. Flexible cord shall be permitted as follows:
(1) To connect appliances to facilitate their frequent inter- change or to prevent the transmission of noise or vibra- tion.
(2) To facilitate the removal or disconnection of appliances that are fastened in place, where the fa.stming means and mechanical connections are specifically designed to permit ready removal for maintenance or repair and the appliance is intended or identified for flexible cord connection.
(3) All cord-and-plug-connected electrically heated applian- ces that produce temperatures in excess of 121 (250°F) on surfaces with which the cord is likely to be in contact shall be provided with one of the types of heater cords listed in Table 400.4.
(B) Specific Appliances.
(1) Electrically Operated In-Sink Waste Disposers. Electrically operated in-sink waste disposers shall be permitted to be cord-
2023 Edition NATIONAL ELECTRICAL CODE
70-319
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
422.16
ARTICLE 422 - APPLIANCES
and-plug-connected with a flexible cord identified as suitable in the installation instructions of the appliance manufacturer where all of the following conditions are met:
(1) The length of the cord is not less than 450 mm (18 in.) and not exceeding 900 mm (36 in.).
(2) Receptacles are located to protect against physical damage to the flexible cord.
(3) The receptacle is accessible.
(4) The flexible cord has an equipment grounding conduc- tor and is terminated with a grounding-type attachment plug.
Exception: A listed appliance distinctly marked to identify it as protec- ted by a system of double insulation shall not be required to be termina- ted with a grounding-type attachment plug.
(2) Built-in Dishwashers and Trash Compactors. Built-in dish- washers and trash compactors shall be permitted to be cord- and-plug-connected with a flexible cord identified as suitable for the purpose in the installation instructions of the appliance manufacturer where all of the following conditions are met:
(1) For a trash compactor, the length of the cord is not less than 0.9 m (3 ft) and not exceeding 1.2 m (4 ft) mcas- ured from the face of the attachment plug to the plane of the rear of the appliance.
(2) For a built-in dishwasher, the length of the cord is not less than 0.9 m (3 ft) and not exceeding 2.0 m (6.5 ft) mcas- ured from the face of the attachment plug to the plane of the rear of the appliance.
(3) Receptacles are located to protect against physical damage to the flexible cord.
(4) The receptacle for a trash compactor is located in the space occupied by the appliance or adjacent thereto. If a flexible cord passes through an opening, it shall be protected against damage by a bushing, grommet, smoothed edge, or other approved means.
(5) The receptacle for a built-in dishwasher is located in the space adjacent to the space occupied by the dishwasher. If a flexible cord passes through an opening, it shall be protected against damage by a bushing, grommet, smoothed edge, or other approved means.
(6) The receptacle is accessible.
(7) The flexible cord has an equipment grounding conduc- tor that is terminated with a grounding-type attachment plug.
Exception: A listed appliance distinctly marked to identify it as protec- ted by a system of double insulation shall not be required to be termina- ted with a grounding-type attachment plug.
(3) Wall-Mounted Ovens and Counter-Mounted Cooking Units. Wall-mounted ovens and counter-mounted cooking units complete with provisions for mounting and for making electri- cal connections shall be permitted to be permanently connec- ted or cord-and-plug-connected with a flexible cord identified as suitable for the purpose in the installation instructions of the appliance manufacturer.
A separable connector or a plug and receptacle combination in the supply line to an oven or cooking unit shall be identified for the temperature of the space in which it is located.
(4) Range Hoods and Microwave Oven/Range Hood Combi- nations. Range hoods and over-the-range microwave ovens with integral range hoods shall be permitted to be cord-and- plug-connected with a flexible cord identified as suitable for
usc on range hoods in the installation instructions of the appli- ance manufacturer, where all of the following conditions are mct:
(1) The length of the cord is not less than 450 mm (18 in.) and not exceeding 1.2 m (4 ft).
(2) Receptacles are located to protect against physical damage to the flexible cord.
(3) The receptacle is supplied by an individual branch circuit.
(4) The receptacle is accessible.
(5) The flexible cord has an equipment grounding conduc- tor and is terminated with a grounding-type attachment plug.
Exception: A listed appliance distinctly marked to identify it as protec- ted by a system of double insulation shall not be required to be termina- ted with a grounding-type attachment plug.
422.17 Protection of Combustible Material. Each electrically heated appliance that is intended by size, weight, and service to be located in a fixed position shall be placed so as to provide protection between the appliance and adjacent combustible material.
422.18 Ceiling-Suspended (Paddle) Fans.
(A) Support. Ceiling-suspended (paddle) fans shall be suppor- ted independently of an outlet box or by one of the following:
(1) A listed outlet box or listed outlet box system identified for fan support installed in accordance with 314.27(C)
(2) A listed outlet box system, a listed weight-supporting ceil- ing receptacle, and a compatible factory-installed weight- supporting attachment fitting that is installed in accordance with 314.27(E)
(B) Location. No metal parts of ceiling-suspended (paddle) fans in bathrooms and shower spaces shall be located within a zone measured 900 mm (3 ft) horizontally and 2.5 m (8 ft) vertically from the top of the bathtub rim or shower stall threshold. This zone is all-encompassing and shall include the space directly over the tub or shower stall.
422.19 Space for Conductors. The combined volume of the canopy of ceiling-suspended (paddle) fans and outlet box shall provide sufficient space so that conductors and their connect- ing devices are capable of being installed in accordance with 314.16.
422.20 Outlet Boxes to Be Covered. In a completed installa- tion, cach outlet box shall be provided with a cover unless covered by means of a ceiling-suspended (paddle) fan canopy.
422.21 Covering of Combustible Material at Outlet Boxes. Any combustible ceiling finish that is exposed between the edge of a ceiling-suspended (paddle) fan canopy or pan and an outlet box and that has a surface arca of 1160 mm2 (180 in.2) or more shall be covered with noncombustible material.
422.22 Utilizing Separable Attachment Fittings. Appliances shall be permitted to use listed weight-supporting ceiling recep- tacles in combination with compatible weight-supporting attachment fittings used within their ratings and used in accordance with 314.27(E).
70-320
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
422.42
ARTICLE 422 - APPLIANCES
Part III. Disconnecting Means
422.30 General. A means shall be provided to simultaneously disconnect cach appliance from all ungrounded conductors in accordance with the following sections of Part III. If an appli- ance is supplied by more than one branch circuit or feeder, these disconnecting means shall be grouped and identified as being the multiple disconnecting means for the appliance. Each disconnecting means shall simultaneously disconnect all ungrounded conductors that it controls.
422.31 Disconnection of Permanently Connected Appliances. For appliances that do not have a disconnecting means in accordance with 422.33 or 422.34, a disconnecting means shall be provided in accordance with 422.31 (A), (B), or (C).
(A) Rated at Not over 300 Volt-Amperes or 1/8 Horsepower. For permanently connected appliances rated at not over 300 volt- amperes or V/s hp, the branch-circuit overcurrent device shall be permitted to serve as the disconnecting means where the switch or circuit breaker is within sight from the appliance or be capa- ble of being locked in the open position in compliance with 110.25.
(B) Appliances Rated over 300 Volt-Amperes. For permanently connected appliances rated over 300 volt-amperes, the branch- circuit switch or circuit breaker shall be permitted to serve as the disconnecting means where the switch or circuit breaker is within sight from the appliance or be capable of being locked in the open position in compliance with 110.25.
Informational Note: See 422.34 for appliances employing unit switches.
(C) Motor-Operated Appliances Rated over 1/8 Horsepower. The disconnecting means shall comply with 430.109 and 430.110. For permanently connected motor-operated applian- ces with motors rated over 's hp, the disconnecting means shall be within sight from the appliance or be capable of being locked in the open position in compliance with 110.25.
Exception: If an appliance is provided with a unit switch that complies with 422.34(A), (B), or (C), the switch or circuit breaker serving as the other disconnecting means shall be permitted to be out of sight from the appliance.
422.33 Disconnection of Cord-and-Plug-Connected or Attach- ment Fitting-Connected Appliances.
(A) Separable Connector or an Attachment Plug (or Attach- ment Fitting) and Receptacle. For cord-and-plug- (or attach- ment fitting-) connected appliances, an accessible separable connector or an accessible plug (or attachment fitting) and receptacle combination shall be permitted to serve as the disconnecting means. The attachment fitting shall be a factory installed part of the appliance and suitable for disconnection of the appliance. Where the separable connector or plug (or attachment fitting) and receptacle combination are not accessi- blc, cord-and-plug-connected or attachment fitting-and-plug- connected appliances shall be provided with disconnecting means in accordance with 422.31.
(B) Connection at the Rear Base of a Range. For cord-and- plug-connected household electric ranges, an attachment plug and receptacle connection at the rear base of a range, accessi- ble from the front by removal of a drawer, shall be permitted.
(C) Rating. The rating of a receptacle or of a separable connector shall not be less than the rating of any appliance connected thereto.
Exception: Demand factors authorized elsewhere in this Code shall be permitted to be applied to the rating of a receptacle or of a separable connector.
422.34 Unit Switch(es) as Disconnecting Means. A unit switch(cs) with a marked-off position that is a part of an appli- ance and disconnects all ungrounded conductors shall be permitted as the disconnecting means required by this article where other means for disconnection are provided in occupan- cics specified in 422.34(A) through (D).
(A) Multifamily Dwellings. In multifamily dwellings, the other disconnecting means shall be within the dwelling unit, or on the same floor as the dwelling unit in which the appliance is installed, and shall be permitted to control lamps and other appliances.
(B) Two-Family Dwellings. In two-family dwellings, the other disconnecting means shall be permitted cither inside or outside of the dwelling unit in which the appliance is installed. In this case, an individual switch or circuit breaker for the dwelling unit shall be permitted and shall also be permitted to control lamps and other appliances.
(C) One-Family Dwellings. In onc-family dwellings, the service disconnecting means shall be permitted to be the other discon- necting means.
(D) Other Occupancies. In other occupancies, the branch- circuit switch or circuit breaker, where readily accessible for servicing of the appliance, shall be permitted as the other disconnecting means.
422.35 Switch and Circuit Breaker to Be Indicating. Switches and circuit breakers used as disconnecting means shall be of the indicating typc.
Part IV. Construction
422.40 Polarity in Cord-and-Plug-Connected Appliances. If the appliance is provided with a manually operated, linc- connected, single-pole switch for appliance on-off operation, an Edison-base lampholder, or a 15- or 20-ampere receptacle, the attachment plug shall be of the polarized or grounding typc.
A 2-wirc, nonpolarized attachment plug shall be permitted to be used on a listed double-insulated shaver.
Informational Note: See 410.82 for polarity of Edison-base lamp- holders.
422.41 Cord-and-Plug-Connected Appliances Subject to Immersion. Cord-and-plug-connected portable, freestanding hydromassage units and hand-held hair dryers shall be constructed to provide protection for personnel against elec- trocution when immersed.
422.42 Signals for Heated Appliances. In other than dwelling- type occupancies, cach electrically heated appliance or group of appliances intended to be applied to combustible material shall be provided with a signal or an integral temperature- limiting device.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-321
422.44
ARTICLE 424 - FIXED ELECTRIC SPACE-HEATING EQUIPMENT
422.44 Cord-and-Plug-Connected Immersion Heaters. Electric heaters of the cord-and-plug-connected immersion type shall be constructed and installed so that current-carrying parts are effectively insulated from electrical contact with the substance in which they are immersed.
422.45 Stands for Cord-and-Plug-Connected Appliances. Each smoothing iron and other cord-and-plug-connected electrically heated appliance intended to be applied to combustible mate- rial shall be equipped with an approved stand, which shall be permitted to be a separate piece of equipment or a part of the appliance.
422.47 Water Heater Controls. All storage or instantancous- type water heaters shall be equipped with a temperature- limiting mcans in addition to its control thermostat to disconnect all ungrounded conductors. Such means shall comply with both of the following:
(1) Installed to sense maximum water temperature.
(2) Be cither a trip-frec, manually reset type or a type having a replacement element.
Exception No. 1: Storage water heaters that are identified as being suit- able for use with a supply water temperature of 82 (180ºF) or above and a capacity of 60 kW or above.
Exception No. 2: Instantaneous-type water heaters that are identified as being suitable for such use, with a capacity of 4 L (1 gal) or less.
422.48 Infrared Lamp Industrial Heating Appliances.
(A) 300 Watts or Less. Infrared heating lamps rated at 300 watts or less shall be permitted with lampholders of the medium-base, unswitched porcelain type or other types identi- ficd as suitable for use with infrared heating lamps rated 300 watts or less.
(B) Over 300 Watts. Screw shell lampholders shall not be used with infrared lamps rated over 300 watts, unless the lamphold- ers are identified as being suitable for use with infrared heating lamps rated over 300 watts.
Part V. Marking 422.60 Nameplate.
(A) Nameplate Marking. Each electrical appliance shall be provided with a nameplate giving the identifying name and the rating in volts and amperes, or in volts and watts. If the appli- ance is to be used on a specific frequency or frequencies, it shall be so marked.
Where motor overload protection external to the appliance is required, the appliance shall be so marked.
Informational Note: See 422.11 for overcurrent protection requirements.
(B) To Be Visible. Marking shall be located so as to be visible or casily accessible after installation.
422.61 Marking of Heating Elements. All hcating clements that are rated over one ampere, replaceable in the field, and a part of an appliance shall be legibly marked with the ratings in volts and amperes, or in volts and watts, or with the manufac- turer's part number.
422.62 Appliances Consisting of Motors and Other Loads.
(A) Nameplate Horsepower Markings. Where a motor- operated appliance nameplate includes a horsepower rating, that rating shall not be less than the horsepower rating on the motor nameplate. Where an appliance consists of multiple motors, or one or more motors and other loads, the nameplate valuc shall not be less than the equivalent horsepower of the combined loads, calculated in accordance with 430.110(C) (1).
(B) Additional Nameplate Markings. Appliances, other than those factory-equipped with cords and attachment plugs and with nameplates in compliance with 422.60, shall be marked in accordance with 422.62(B) (1) or (B) (2).
(1) Marking. In addition to the marking required in 422.60, the marking on an appliance consisting of a motor with other load(s) or motors with or without other load(s) shall specify the minimum supply circuit conductor ampacity and the maxi- mum rating of the circuit overcurrent protective device. This requirement shall not apply to an appliance with a nameplate in compliance with 422.60 where both the minimum supply circuit conductor ampacity and maximum rating of the circuit overcurrent protective device are not more than 15 amperes.
(2) Alternate Marking Method. An alternate marking method shall be permitted to specify the rating of the largest motor in volts and amperes, and the additional load(s) in volts and amperes, or volts and watts in addition to the marking required in 422.60. The ampere rating of a motor Ys horsepower or less or a nonmotor load 1 ampere or less shall be permitted to be omitted unless such loads constitute the principal load.
ARTICLE 424 Fixed Electric Space-Heating Equipment
Part I. General
424.1 Scope. This article covers fixed electric equipment used for space heating. For the purpose of this article, heating equipment includes heating cables, unit heaters, boilers, central heating systems, or other fixed electric space-heating equipment. This article does not apply to process heating and room air conditioning.
424.3 Other Articles. Fixed electric space-heating equipment incorporating a hermetic refrigerant motor-compressor shall additionally comply with Table 424.3 unless amended by this article.
424.4 Branch Circuits.
(A) Branch-Circuit Requirements. An individual branch circuit shall be permitted to supply any volt-ampere or wattage rating of fixed electric space-heating equipment for which the branch circuit is rated.
Table 424.3 Other Articles
Equipment
Article
Air-conditioning and refrigerating equipment
440 (Parts I, II, III, IV, V, VI)
70-322
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
424.19
ARTICLE 424 - FIXED ELECTRIC SPACE-HEATING EQUIPMENT
Branch circuits supplying two or more outlets for fixed elec- tric space-heating equipment shall be rated not over 30 amperes. In other than a dwelling unit, fixed infrared hcat- ing equipment shall be permitted to be supplied from branch circuits rated not over 50 amperes.
(B) Branch-Circuit Conductor Sizing. The branch-circuit conductor(s) ampacity shall not be less than 125 percent of the load of the fixed electric space-heating equipment and any associated motor(s).
424.6 Listed Equipment. Electric baseboard heaters, heating cables, duct heaters, and radiant heating systems shall be listed and labeled.
Part II. Installation
424.10 General. Factory-installed receptacle outlets that are part of a permanently installed electric baseboard heater, or outlets provided as a separate listed assembly of an electric baseboard heater, shall be permitted in licu of a receptacle outlet(s) that is required by 210.52. Such receptacle outlets shall not be connected to the baseboard heater circuits.
Informational Note: Listed baseboard heaters include instruc- tions that may not pennit their installation below receptacle outlets.
424.11 Supply Conductors. Fixed electric space-heating equip- ment requiring supply conductors with an insulation rating greater than 60 shall be clearly and permanently marked. This marking shall be plainly visible after installation and shall be permitted to be adjacent to the field connection box.
424.12 Locations.
(A) Exposed to Physical Damage. Where subject to physical damage, fixed electric space-heating equipment shall be protected in an approved manner.
(B) Damp or Wet Locations. Hcaters and related equipment installed in damp or wet locations shall be listed for such loca- tions.
Informational Note No. 1: See 110.11 for equipment exposed to deteriorating agents.
Informational Note No. 2: See 680.27(C) for pool deck areas.
424.13 Spacing from Combustible Materials. Fixed electric space-heating equipment shall be installed to provide the required spacing between the equipment and adjacent combustible material, unless it is listed to be installed in direct contact with combustible material.
Part III. Control and Protection of Fixed Electric Space- Heating Equipment
424.19 Disconnecting Means. Mcans shall be provided to simultaneously disconnect the heater, motor controller(s), and supplementary overcurrent protective device(s) of all fixed electric space-heating equipment from all ungrounded conduc- tors. Where heating equipment is supplied by more than one source, feeder, or branch circuit, the disconnecting means shall be grouped and identified as having multiple disconnecting means. Each disconnecting means shall simultaneously discon- nect all ungrounded conductors that it controls. The discon- necting means specified in 424.19(A) and (B) shall have an
ampere rating not less than 125 percent of the total load of the motors and the heaters and shall be capable of being locked in the open position in compliance with 110.25.
(A) Heating Equipment with Supplementary Overcurrent Protection. The disconnecting means for fixed electric space- heating equipment with supplementary overcurrent protection shall be within sight from the supplementary overcurrent protective device(s), on the supply side of these devices, if fuses, and, in addition, shall comply with cither 424.19(A) (1) or (A) (2).
(1) Heater Containing No Motor Rated over 1/8 Horsepower. The disconnecting means provided shall be within sight from the motor controller(s) and the heater, or shall be lockable as specified in 424.19, or shall be a unit switch complying with 424.19(C).
(2) Heater Containing a Motor(s) Rated over 1/s Horsepower. The disconnecting means required by 424.19 shall be permit- ted to serve as the required disconnecting means for both the motor controller(s) and heater under either of the following conditions:
(1) Where the disconnecting means is in sight from the motor controller(s) and the heater and complies with Part IX of Article 430.
(2) Where a motor(s) of more than 's hp and the heater are provided with a single unit switch that complics with 422.34(A), (B), (C), or (D), the disconnecting means . . shall be permitted to be out of sight from the motor controller.
(B) Heating Equipment Without Supplementary Overcurrent Protection.
(1) Without Motor or with Motor Not over 1/8 Horsepower. For fixed electric space-heating equipment without a motor rated over 1/s hp, the branch-circuit switch or circuit breaker shall be permitted to serve as the disconnecting means where the switch or circuit breaker is within sight from the heater or is capable of being locked in the open position in compliance with 110.25.
(2) Over 1/8 Horsepower. For motor-driven electric space- heating equipment with a motor rated over '/s hp, a disconnect- ing means shall be located within sight from the motor controller or shall be permitted to comply with the require- ments in 424.19(A) (2).
(C) Unit Switch(es) as Disconnecting Means. A unit switch (cs) with a marked "off" position that is part of a fixed heater and disconnects all ungrounded conductors shall be permitted as the disconnecting means required by this article where other means for disconnection are provided in the types of occupan- cics in 424.19(C) (1) through (C)(4).
(1) Multifamily Dwellings. In multifamily dwellings, the other disconnecting means shall be within the dwelling unit, or on the same floor as the dwelling unit in which the fixed heater is installed, and shall also be permitted to control general- purpose circuits and appliance circuits.
(2) Two-Family Dwellings. In two-family dwellings, the other disconnecting means shall be permitted cither inside or outside of the dwelling unit in which the fixed heater is installed. In this case, an individual switch or circuit breaker for the dwelling unit shall be permitted and shall also be permitted to control general-purpose circuits and appliance circuits.
2023 Edition NATIONAL ELECTRICAL CODE
70-323
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
424.19
ARTICLE 424 - FIXED ELECTRIC SPACE-HEATING EQUIPMENT
(3) One-Family Dwellings. In one-family dwellings, the service disconnecting means shall be permitted to be the other discon- necting means.
(4) Other Occupancies. In other occupancies, the branch- circuit switch or circuit breaker, where readily accessible for servicing of the fixed heater, shall be permitted as the other disconnecting means.
424.20 Thermostatically Controlled Switching Devices.
(A) Serving as Both Controllers and Disconnecting Means. Thermostatically controlled switching devices and combination thermostats and manually controlled switches shall be permit- ted to serve as both controllers and disconnecting means, provided they meet all of the following conditions:
(1) Provided with a marked "off" position
(2) Directly open all ungrounded conductors when manually placed in the "off" position
(3) Designed so that the circuit cannot be energized automat- ically after the device has been manually placed in the "off" position
(4) Located as specified in 424.19
(5) Located in an accessible location
(B) Thermostats That Do Not Directly Interrupt All Ungroun- ded Conductors. Thermostats that do not directly interrupt all ungrounded conductors and thermostats that operate remote- control circuits shall not be required to meet the requirements of 424.20(A). These devices shall not be permitted as the disconnecting means.
424.21 Switch and Circuit Breaker to Be Indicating. Switches and circuit breakers used as disconnecting means shall be of the indicating typc.
424.22 Overcurrent Protection.
(A) Branch-Circuit Devices. Electric space-heating equipment, other than motor-operated equipment required to have addi- tional overcurrent protection by Parts III and IV of Article 430 or Parts III and VI of Article 440, shall be permitted to be protected against overcurrent where supplied by one of the branch circuits in Part II of Article 210.
(B) Resistance Elements. Resistance-type heating clements in electric space-heating equipment shall be protected at not more than 60 amperes. Equipment rated more than 48 amperes and employing such elements shall have the heat- ing clements subdivided, and each subdivided load shall not exceed 48 amperes. Where a subdivided load is less than 48 amperes, the rating of the supplementary overcurrent protective device shall comply with 424.4(B). A boiler employ- ing resistance-type immersion heating clements contained in an ASME-rated and stamped vessel shall be permitted to comply with 424.72(A).
(C) Overcurrent Protective Devices. The supplementary over- current protective devices for the subdivided loads specified in 424.22(B) shall meet all of the following conditions:
(1) Be factory-installed within or on the heater enclosure or supplied for use with the heater as a separate assembly by the heater manufacturer
(2) Be accessible
(3) Be suitable for branch-circuit protection
Where cartridge fuses are used to provide overcurrent protection for the subdivided loads, a single disconnecting
mcans shall be permitted to be used as the disconnecting means for all of the subdivided loads.
Informational Note No. 1: See 240.10.
Informational Note No. 2: See 240.10 for supplementary over- current protection.
Informational Note No. 3: See 240.40 for disconnecting means for cartridge fuses in circuits of any voltage.
(D) Branch-Circuit Conductors. The conductors supplying the supplementary overcurrent protective devices shall be consid- cred branch-circuit conductors.
Where the heaters are rated 50 kW or more, the conductors supplying the supplementary overcurrent protective devices specified in 424.22(C) shall be permitted to be sized at not less than 100 percent of the nameplate rating of the heater, provi- ded all of the following conditions are met:
(1) The heater is marked with a minimum conductor sizc.
(2) The conductors are not smaller than the marked mini- mum sizc.
(3) A temperature-actuated device controls the cyclic opera- tion of the equipment.
(E) Conductors for Subdivided Loads. Field-wired conductors between the heater and the supplementary overcurrent protec- tive devices shall be sized at not less than 125 percent of the load served. The supplementary overcurrent protective devices specified in 424.22(C) shall protect these conductors in accord- ance with 240.4.
Where the heaters are rated 50 kW or more, the ampacity of field-wired conductors between the heater and the supplemen- tary overcurrent protective devices shall be permitted to be not less than 100 percent of the load of their respective subdivided circuits, provided all of the following conditions are met:
(1) The heater is marked with a minimum conductor sizc.
(2) The conductors are not smaller than the marked mini- mum sizc.
(3) A temperature-activated device controls the cyclic opera- tion of the equipment.
Part IV. Marking of Heating Equipment 424.28 Nameplate.
(A) Marking Required. Each unit of fixed electric space- heating equipment shall be provided with a nameplate giving the identifying name and the normal rating in volts and watts or in volts and amperes.
Electric space-heating equipment intended for use on alter- nating current only, direct current only, or both shall be marked to so indicate. The marking of equipment consisting of motors over 1/3 hp and other loads shall specify the rating of the motor in volts, amperes, and frequency, and the heating load in volts and watts or in volts and amperes.
(B) Location. This nameplate shall be located so as to be visi- ble or accessible after installation.
424.29 Marking of Heating Elements. All hcating clements that are replaccable in the field and are part of an electric heater shall be legibly marked with the ratings in volts and watts or in volts and amperes.
70-324
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
424.43
ARTICLE 424 - FIXED ELECTRIC SPACE-HEATING EQUIPMENT
Part V. Electric Space-Heating Cables
424.34 Heating Cable Construction. Factory-assembled nonhcating leads of heating cables, if any, shall be at least 2.1 m (7 ft) in length.
424.35 Marking of Heating Cables. Each unit shall be marked with the identifying name or identification symbol, catalog number, and ratings in volts and watts or in volts and amperes.
424.36 Clearances of Wiring in Ceilings. Wiring located above hcated ceilings shall be spaced not less than 50 mm (2 in.) above the heated ceiling. The ampacity of conductors shall be calculated on the basis of an assumedambient temperature of not less than 50 (122ºF), applying the correction factors in accordance with 310.15(B) (1). If this wiring is located above thermal insulation having a minimum thickness of 50 mm (2 in.), it shall be subject to the ambient correction in accord- ance with 310.15(B) (1).
424.38 Area Restrictions.
(A) Extending Beyond the Room or Area. Hcating cables shall be permitted to extend beyond the room or arca in which they originate unless prohibited by 424.38(B).
(B) Uses Not Permitted. Hcating cables shall not be installed as follows:
(1) In closcts, other than as noted in 424.38(C)
(2) Overthe top of walls where the wall intersects the ceiling
(3) Over partitions that extend to the ceiling, unless they are isolated single runs of embedded cable
(4) Under or through walls
(5) Over cabinets whose clearance from the ceiling is less than the minimum horizontal dimension of the cabinet to the nearest cabinet edge that is open to the room or arca
(6) In tub and shower walls
(7) Under cabinets or similar built-ins having no clearance to the floor
(C) In Closet Ceilings as Low-Temperature Heat Sources to Control Relative Humidity. The provisions of 424.38(B) shall not prevent the use of cable in closet ceilings as low- temperature heat sources to control relative humidity, provided they are used only in those portions of the ceiling that are unobstructed to the floor.
424.39 Clearance from Other Objects and Openings. Heating elements of cables installed in ceilings shall be separated at Icast 200 mm (8 in.) from the edge of outlet boxes and junc- tion boxes that are to be used for mounting surface luminaires. A clearance of not less than 50 mm (2 in.) shall be provided from recessed luminaires and their trims, ventilating openings, and other such openings in room surfaces. No heating cable shall be covered by any ceiling surface-mounted equipment.
424.40 Splices. The length of heating cable shall only bc altered using splices identified in the manufacturer's instruc- tions.
424.41 Ceiling Installation of Heating Cables on Dry Board, in Plaster, and on Concrete.
(A) In Walls. Heating cables identified only for use in ceiling installations shall not be installed in walls unless it is necessary for an isolated single run of cable to be installed down a verti- cal surface to reach a dropped ceiling.
(B) Adjacent Runs. Adjacent runs of heating cable shall be installed in accordance with the manufacturer's instructions.
(C) Surfaces to Be Applied. Hcating cables shall be applied only to gypsum board, plaster lath, or other fire-resistant mate- rial. With metal lath or other electrically conductive surfaces, a coat of plaster or other means employed in accordance with the heating cable manufacturer's instructions shall be applied to completely separate the metal lath or conductive surface from the cable.
Informational Note: See 424.41 (F).
(D) Splices. All heating cables, the splice between the heating cable and nonheating leads, and 75-mm (3-in.) minimum of the nonheating lead at the splice shall be embedded in plaster or dry board in the same manner as the heating cable.
(E) Ceiling Surface. The entire ceiling surface shall have a finish of thermally noninsulating sand plaster that has a nomi- nal thickness of 13 mm (1/s in.), or other noninsulating material identified as suitable for this use and applied according to specified thickness and directions.
(F) Secured. Cables shall be secured by means of approved stapling, tapc, plaster, nonmetallic spreaders, or other approved means cither at intervals not exceeding 400 mm (16 in.) or at intervals not exceeding 1.8 m (6 ft) for cables identified for such usc. Staples or metal fasteners that straddle the cable shall not be used with metal lath or other electrically conductive surfaces.
(G) Dry Board Installations. In dry board installations, the entire ceiling below the heating cable shall be covered with gypsum board not exceeding 13 mm (1/2 in.) thickness. The void between the upper layer of gypsum board, plaster lath, or other fire-resistant material and the surface layer of gypsum board shall be completely filled with thermally conductive, nonshrinking plaster or other approved material or equivalent thermal conductivity.
(H) Free from Contact with Conductive Surfaces. Cables shall be kept free from contact with metal or other electrically conductive surfaces.
(I) Joists. In dry board applications, cable shall be installed parallel to the joist, leaving a clear space centered under the joist of 65 mm (21/g in.) (width) between centers of adjacent runs of cable. A surface layer of gypsum board shall be moun- ted so that the nails or other fasteners do not pierce the heat- ing cable.
(J) Crossing Joists. Cables shall cross joists only at the ends of the room unless the cable is required to cross joists elsewhere in order to satisfy the manufacturer's instructions regarding clearance from ceiling penetrations and luminaires.
424.42 Finished Ceilings. Finished ceilings shall not be covered with decorative panels or beams constructed of materi- als that have thermal insulating properties, such as wood, fiber, or plastic. Finished ceilings shall be permitted to be covered with paint, wallpaper, or other approved surface finishes.
424.43 Installation of Nonheating Leads of Cables.
(A) Free Nonheating Leads. Frcc nonheating leads of cables shall be installed in accordance with Chapter 3 wiring methods, or other listed means, from the junction box to a location within the ceiling.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-325
424.43
ARTICLE 424 - FIXED ELECTRIC SPACE-HEATING EQUIPMENT
(B) Leads in Junction Box. Not less than 150 mm (6 in.) of free nonheating lead shall be within the junction box. The marking of the leads shall be visible in the junction box.
(C) Excess Leads. Excess leads of heating cables shall not be cut but shall be secured to the underside of the ceiling and embedded in plaster or other approved material, leaving only a length sufficient to reach the junction box with not less than 150 mm (6 in.) of free lead within the box.
424.44 Installation of Cables in Concrete or Poured Masonry Floors.
(A) Adjacent Runs. Adjacent runs of heating cable shall be installed in accordance with the manufacturer's instructions.
(B) Secured in Place. Cables shall be secured in place by nonmetallic frames or spreaders or other approved means while the concrete or other finish is applied.
(C) Leads Protected. Leads shall be protected where they leave the floor by rigid metal conduit, intermediate metal conduit, rigid polyvinyl chloride conduit, electrical metallic tubing, or by other approved means.
(D) Bushings or Approved Fittings. Bushings or approved fittings shall be used where the leads emerge within the floor slab.
(E) Ground-Fault Circuit-Interrupter Protection. In addition to the requirements in 210.8, ground-fault circuit-interrupter protection for personnel shall be provided for cables installed in electrically heated floors of bathrooms, kitchens, and in hydromassage bathtub locations.
424.45 Installation of Cables Under Floor Coverings.
(A) Identification. Hcating cables for installation under floor covering shall be identified as suitable for installation under floor covering.
(B) Expansion Joints. Heating cables shall not be installed where they bridge expansion joints unless provided with expan- sion and contraction fittings applicable to the manufacture of the cable.
(C) Connection to Conductors. Hcating cables shall be connected to branch-circuit and supply wiring by wiring meth- ods described in the installation instructions.
(D) Anchoring. Heating cables shall be positioned and secured in place under the floor covering, in accordance with the manufacturer's instructions.
(E) Ground-Fault Circuit-Interrupter Protection. In addition to the requirements in 210.8, ground-fault circuit-interrupter protection for personnel shall be provided.
(F) Grounding Braid or Sheath. Grounding means, such as copper braid, metal sheath, or other approved means, shall be provided as part of the heated length.
424.46 Inspection. Cable installations shall be made with duc care to prevent damage to the cable assembly and shall be inspected and approved before cables are covered or concealed.
424.47 Label Provided by Manufacturer. The manufacturers of electric space-heating cables shall provide marking labels that indicate that the space-heating installation incorporates electric space-heating cables and instructions that the labels
shall be affixed to the panelboards to identify which branch circuits supply the circuits to those space-heating installations. If the electric space-heating cable installations are visible and distinguishable after installation, the labels shall not be required to be provided and affixed to the panelboards.
424.48 Installation of Cables in Walls. Unless prohibited by 424.38(B), heating cables and cable sets shall be permitted to be installed in, on, or behind walls provided all of the following are met:
(1) Heating cables and cable sets shall be identified as suita- ble for installation in, on, or behind walls.
(2) Heating cables and cable sets shall be GFCI protected.
(3) Grounding means, such as copper braid, metal sheath, or other approved means, shall be provided.
(4) Heating cables and cable sets shall be AFCI protected.
(5) Heating cables and cable sets shall be permitted to be installed no more than 1.2 m (4 ft) above the floor.
This requirement shall become effective January I, 2026.
Part VI. Duct Heaters
424.57 General. Part VI shall apply to any heater mounted in the airstream of a forced-air system where the air-moving unit is not provided as an integral part of the equipment.
424.58 Identification. Heaters installed in an air duct shall be identified as suitable for the installation.
424.59 Airflow. Mcans shall be provided to ensure uniform airflow over the face of the heater in accordance with the manufacturer's instructions.
Informational Note: Heaters installed within 1.2 m (4 ft) of the outlet of an air-moving device, heat pump, air conditioner, elbows, baffle plates, or other obstructions in ductwork may require turning vanes, pressure plates, or other devices on the inlet side of the duct heater to ensure an even distribution of air over the face of the heater.
424.60 Elevated Inlet Temperature. Duct heaters intended for use with elevated inlet air temperature shall be identified as suitable for use at the elevated temperatures.
424.61 Installation of Duct Heaters with Heat Pumps and Air Conditioners. Heat pumps and air conditioners having duct heaters closer than 1.2 m (4 ft) to the heat pump or air condi- tioner shall have both the duct heater and heat pump or air conditioner identified as suitable for such installation and so marked.
424.62 Condensation. Duct heaters used with air conditioners or other air-cooling equipment that could result in condensa- tion of moisture shall be identified as suitable for use with air conditioners.
424.63 Fan Circuit Interlock. Mcans shall be provided to ensure that the fan circuit is energized when any heater circuit is energized. However, time- or temperature-controlled delay in energizing the fan motor shall be permitted.
424.64 Limit Controls. Each duct heater shall be provided with an approved, integral, automatic-reset temperature- limiting control or controllers to de-energize the circuit or circuits.
In addition, an integral independent supplementary control or controllers shall be provided in cach duct heater that
70-326
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
424.80
ARTICLE 424 -FIXED ELECTRIC SPACE-HEATING EQUIPMENT
disconnects a sufficient number of conductors to interrupt current flow. This device shall be manually resettable or replaceable.
424.65 Location of Disconnecting Means. Duct heater control- ler equipment shall be accessible with the disconnecting means installed within sight from the controller or as permitted by 424.19(A).
424.66 Installation. Duct heaters shall be installed in accord- ance with the manufacturer's instructions in such a manner that the operation of the duct heater does not create a hazard to persons or property. Furthermore, duct heaters shall be loca- ted with respect to building construction and other equipment so as to permit access to the heater and the heater control. Working space shall be maintained in accordance with 110.26(A) (4) and shall permit replacement of controls and heating clements and for adjusting and cleaning of controls and other parts requiring such attention.
Informational Note: See NFPA 90A, Standard for the Installation of Air-Conditioning and Ventilating Systems, and NFPA 90B, Standard for the Installation of Warm Air Heating and Air-Conditioning Systems, for additional installation information.
Part VII. Resistance-Type Boilers
424.70 Scope. The provisions in Part VII of this article shall apply to boilers employing resistance-type heating elements. Scc Part VIII of this article for electrode-type boilers.
424.71 Identification. Resistance-type boilers shall be identi- ficd as suitable for the installation.
424.72 Overcurrent Protection.
(A) Boiler Employing Resistance-Type Immersion Heating Elements in an ASME-Rated and Stamped Vessel. A boiler employing resistance-type immersion heating elements contained in an ASME-rated and stamped vessel shall have the heating clements protected at not more than 150 amperes. Such a boiler rated more than 120 amperes shall have the heat- ing clements subdivided into loads not exceeding 120 amperes.
Where a subdivided load is less than 120 amperes, the rating of the overcurrent protective device shall comply with 424.4(B).
(B) Boiler Employing Resistance-Type Heating Elements Rated More Than 48 Amperes and Not Contained in an ASME-Rated and Stamped Vessel. A boiler employing resistance-type heat- ing clements not contained in an ASME-rated and stamped vessel shall have the heating elements protected at not more than 60 amperes. Such a boiler rated more than 48 amperes shall have the heating clements subdivided into loads not exceeding 48 amperes.
Where a subdivided load is less than 48 amperes, the rating of the overcurrent protective device shall comply with 424.4(B).
(C) Supplementary Overcurrent Protective Devices. The supplementary overcurrent protective devices for the subdivi- ded loads as required by 424.72(A) and (B) shall be as follows:
(1) Factory-installed within or on the boiler enclosure or provided as a separate assembly by the boiler manufac- turer
(2) Accessible, but need not be readily accessible (3) Suitable for branch-circuit protection
Where cartridge fuses are used to provide this overcurrent protection, a single disconnecting means shall be permitted for the several subdivided circuits. Sec 240.40.
(D) Conductors Supplying Supplementary Overcurrent Protec- tive Devices. The conductors supplying these supplementary overcurrent protective devices shall be considered branch- circuit conductors.
Where the heaters are rated 50 kW or more, the conductors supplying the overcurrent protective device specified in 424.72(C) shall be permitted to be sized at not less than 100 percent of the nameplate rating of the heater, provided all of the following conditions are met:
(1) The heater is marked with a minimum conductor size and conductor insulation temperature rating.
(2) The conductors are not smaller than the marked mini- mum sizc.
(3) A temperature- or pressure-actuated device controls the cyclic operation of the equipment.
(E) Conductors for Subdivided Loads. Field-wired conductors between the heater and the supplementary overcurrent protec- tive devices shall be sized at not less than 125 percent of the load served. The supplementary overcurrent protective devices specified in 424.72(C) shall protect these conductors in accord- ance with 240.4.
Where the heaters are rated 50 kW or more, the ampacity of field-wired conductors between the heater and the supplemen- tary overcurrent protective devices shall be permitted to be not less than 100 percent of the load of their respective subdivided circuits, provided all of the following conditions are met:
(1) The heater is marked with a minimum conductor sizc.
(2) The conductors are not smaller than the marked mini- mum sizc.
(3) A temperature-activated device controls the cyclic opera- tion of the equipment.
424.73 Overtemperature Limit Control. Each boiler designed so that in normal operation there is no change in state of the heat transfer medium shall be equipped with a temperature- sensitive limiting means. It shall be installed to limit maximum liquid temperature and shall directly or indirectly disconnect all ungrounded conductors to the heating elements. Such means shall be in addition to a temperature-regulating system and other devices protecting the tank against excessive pres- surc.
424.74 Overpressure Limit Control. Each boiler designed so that in normal operation there is a change in state of the heat transfer medium from liquid to vapor shall be equipped with a pressure-sensitive limiting means. It shall be installed to limit maximum pressure and shall directly or indirectly disconnect all ungrounded conductors to the heating elements. Such means shall be in addition to a pressure-regulating system and other devices protecting the tank against excessive pressure.
Part VIII. Electrode-Type Boilers
424.80 Scope. The provisions in Part VIII of this article shall apply to boilers for operation at 600 volts, nominal, or less, in
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-327
424.81
ARTICLE 424 - FIXED ELECTRIC SPACE-HEATING EQUIPMENT
which heat is generated by the passage of current between elec- trodes through the liquid being heated.
Informational Note: See Part V of Article 495 for over 1000 volts.
424.81 Identification. Electrode-type boilers shall be identified as suitable for the installation.
424.82 Branch-Circuit Requirements. The size of branch- circuit conductors and overcurrent protective devices shall be calculated on the basis of 125 percent of the total load (motors not included). A contactor, relay, or other device, approved for continuous operation at 100 percent of its rating, shall be permitted to supply its full-rated load. Sec 210.19(A), Excep- tion to (1). The provisions of this section shall not apply to conductors that form an integral part of an approved boiler.
Where an electrode boiler is rated 50 kW or more, the conductors supplying the boiler electrode (s) shall be permitted to be sized at not less than 100 percent of the nameplate rating of the electrode boiler, provided all the following conditions arc met:
(1) The electrode boiler is marked with a minimum conduc- tor sizc.
(2) The conductors are not smaller than the marked mini- mum sizc.
(3) A temperature- or pressure-actuated device controls the cyclic operation of the equipment.
424.83 Overtemperature Limit Control. Each boiler, designed so that in normal operation there is no change in state of the heat transfer medium, shall be equipped with a temperature- sensitive limiting means. It shall be installed to limit maximum liquid temperature and shall directly or indirectly interrupt all current flow through the electrodes. Such means shall be in addition to the temperature-regulating system and other devi- ces protecting the tank against excessive pressure.
424.84 Overpressure Limit Control. Each boiler, designed so that in normal operation there is a change in state of the heat transfer medium from liquid to vapor, shall be equipped with a pressure-sensitive limiting means. It shall be installed to limit maximum pressure and shall directly or indirectly interrupt all current flow through the electrodes. Such means shall be in addition to a pressure-regulating system and other devices protecting the tank against excessive pressure.
424.85 Grounding. Boilers designed such that fault currents do not pass through the pressure vessel, and the pressure vessel is electrically isolated from the electrodes, all exposed non- current-carrying metal parts, including the pressure vessel, supply, and return connecting piping, shall be connected to an equipment grounding conductor.
For all other designs, the pressure vessel containing the elec- trodes shall be isolated and electrically insulated from ground.
424.86 Markings. All electrode-type boilers shall be marked to show the following:
(1) The manufacturer's name.
(2) The rating in volts, amperes, and kilowatts.
(3) The electrical supply required specifying frequency, number of phases, and number of wires.
(4) The marking "Electrode-Type Boiler."
(5) A warning marking, "All Power Supplies Shall Be Discon- nected Before Servicing, Including Servicing the Pressure Vessel."
A field-applied warning marking or label shall comply with 110.21 (B). The nameplate shall be located so as to be visible after installation.
Part IX. Electric Radiant Heating Panels and Heating Panel Sets
424.90 Scope. The provisions of Part IX of this article shall apply to radiant heating panels and heating panel sets.
424.92 Markings.
(A) Location. Markings shall be permanent and in a location that is visible prior to application of panel trim cover.
(B) Identified as Suitable. Each unit shall be identified as suit- able for the installation.
(C) Required Markings. Each unit shall be marked with the identifying name or identification symbol, catalog number, and rating in volts and watts or in volts and amperes.
424.93 Installation.
(A) General.
(1) Manufacturer's Instructions. Heating panels and heating panel sets shall be installed in accordance with the manufactur- er's instructions.
(2) Locations Not Permitted. The heating portion shall not be installed as follows:
(1) Inor behind surfaces where subject to physical damage
(2). Run through or above walls, partitions, cupboards, or similar portions of structures that extend to the ceiling
(3) Run in or through thermal insulation, but shall be permitted to be in contact with the surface of thermal insulation
(4) In walls, except as permitted by 424.93(C)
(3) Separation from Outlets for Luminaires. Edges of panels and panel sets shall be separated by not less than 200 mm (8 in.) from the edges of any outlet boxes and junction boxes that are to be used for mounting surface luminaires. A clear- ance of not less than 50 mm (2 in.) shall be provided from recessed luminaires and their trims, ventilating openings, and other such openings in room surfaces, unless the heating panels and panel sets are listed and marked for lesser clearan- ces, in which case they shall be permitted to be installed at the marked clearances. Sufficient arca shall be provided to ensure that no heating panel or heating panel set is to be covered by any surface-mounted equipment.
(4) Surfaces Covering Heating Panels. After the heating panels or heating panel sets are installed and inspected, it shall be permitted to install a surface that has been identified by the manufacturer's instructions as being suitable for the installa- tion. The surface shall be secured so that the nails or other fastenings do not pierce the heating panels or heating panel sct.s.
(5) Surface Coverings. Surfaces permitted by 424.93(A) (4) shall be permitted to be covered with paint, wallpaper, or other approved surfaces identified in the manufacturer's instructions as being suitable.
70-328
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
424.99
ARTICLE 424 - FIXED ELECTRIC SPACE-HEATING EQUIPMENT
(B) Heating Panel Sets.
(1) Mounting Location. Hcating panel sets shall be permitted to be secured to the lower face of joists or mounted in between joists, headers, or nailing strips.
(2) Parallel to Joists or Nailing Strips. Heating panel sets shall be installed parallel to joists or nailing strips.
(3) Installation of Nails, Staples, or Other Fasteners. Nailing or stapling of heating panel sets shall be done only through the unheated portions provided for this purpose. Heating panel sets shall not be cut through or nailed through any point closer than 6 mm (1/4 in.) to the clement. Nails, staples, or other fasteners shall not be used where they penetrate current- carrying part.s.
(4) Installed as Complete Unit. Heating panel sets shall be installed as complete units unless identified as suitable for field cutting in an approved manner.
(C) Installation of Heating Panels in Walls. Unless prohibited by 424.93(A) (2), heating panels shall be permitted to be instal- led in, on, or behind walls provided all of the following are mct:
(1) Heating panels shall be identified as suitable for installa- tion in, on, or behind walls.
(2) Heating panels shall be installed per the manufacturer's instructions and in accordance with the product listing.
(3) Heating panels shall be GFCI protected.
(4) Grounding means, such as copper braid, metal sheath, or other approved means, shall be provided.
(5) Heating panels shall be AFCI protected.
(6) Heating panels shall be permitted to be installed no more than 1.2 m (4 ft) above the floor.
Exception: Low-voltage heating panels shall not be required to be GFCI proterted.
This requirement shall become effective January 1, 2026.
424.94 Clearances of Wiring in Ceilings. Wiring located above heated ceilings shall be spaced not less than 50 mm (2 in.) above the heated ceiling. The ampacity shall be calculated on the basis of an assumed ambient temperature of not less than 50°C (122ºF), applying the correction factors in accordance with 310.15(B) (1). If this wiring is located above thermal insu- lation having a minimum thickness of 50 mm (2 in.), it shall be subject to the ambient correction in accordance with 310.15(B) (1).
424.95 Location of Branch-Circuit and Feeder Wiring in Walls.
(A) Exterior Walls. Wiring methods shall comply with 310.14(A) (3).
(B) Interior Walls. The ampacity of any wiring behind heating panels or heating panel sets located in interior walls or parti- tions shall be calculated on the basis of an assumed ambient temperature of 40 (104ºF), applying the correction factors in accordance with 310.15(B) (1).
424.96 Connection t o Branch-Circuit Conductors.
(A) General. Hcating panels or heating panel sets assembled together in the field to form a heating installation in one room or arca shall be connected in accordance with the manufactur- er's instructions.
(B) Heating Panels. Hcating panels shall be connected to branch-circuit wiring by an approved wiring method.
(C) Heating Panel Sets.
(1) Connection to Branch-Circuit Wiring. Heating panel sets shall be connected to branch-circuit wiring by a method identi- ficd as being suitable for the purpose.
(2) Panel Sets with Terminal Junction Assembly. A hcating panel set provided with terminal junction assembly shall be permitted to have the nonheating leads attached at the time of installation in accordance with the manufacturer's instructions.
424.97 Nonheating Leads. Excess nonhcating leads of heating panels or heating panel sets shall be permitted to be cut to the required length as indicated in the manufacturer's installation instructions. Nonheating leads that are an integral part of a heating panel or heating panel set, cither attached or provided by the manufacturer as part of a terminal junction assembly, shall not be subjected to the ampacity requirements of 424.4(B) for branch circuits.
424.98 Installation in Concrete or Poured Masonry.
(A) Secured in Place and Identified as Suitable. Hcating panels or heating panel sets shall be secured in place by means specified in the manufacturer's instructions and identified as suitable for the installation.
(B). Expansion Joints. Heating panels or heating panel sets shall not be installed where they bridge expansion joints unless provision is made for expansion and contraction.
(C) Spacings. Spacings shall be maintained between heating panels or heating panel sets and metal embedded in the floor. Grounded metal-clad heating panels shall be permitted to be in contact with metal embedded in the floor.
(D) Protection of Leads. Leads shall be protected where they leave the floor by rigid metal conduit, intermediate metal conduit, rigid polyvinyl chloride conduit, or electrical metallic tubing, or by other approved means.
(E) Bushings or Fittings Required. Bushings or approved fittings shall be used where the leads emerge within the floor slabs.
424.99 Installation Under Floor Covering.
(A) Identification. Hcating panels or heating panel sets for installation under floor covering shall be identified as suitable for installation under floor covering.
(B) Installation. Listed heating panels or panel sets, if installed under floor covering, shall be installed on surfaces that are smooth and flat in accordance with the manufacturer's instruc- tions and shall also comply with 424.99(B) (1) through (B) (6).
(1) Expansion Joints. Heating panels or heating panel sets shall not be installed where they bridge expansion joints unless protected from expansion and contraction.
(2) Connection to Conductors. Heating panels and hcating panel sets shall be connected to branch-circuit and supply wiring by wiring methods recognized in Chapter 3.
2023 Edition NATIONAL ELECTRICAL CODE
70-329
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
424.99
ARTICLE 425 - FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT
(3) Anchoring. Heating panels and heating panel sets shall be firmly anchored to the floor using an adhesive or anchoring system identified for this usc.
(4) Coverings. After heating panels or heating panel sets are installed and inspected, they shall be permitted to be covered by a floor covering that has been identified by the heater manufacturer as being suitable for the installation.
(5) GFCI Protection. In addition to the requirements in 210.8, branch circuits supplying the heating panel or heating panel sets shall have ground-fault circuit-interrupter protection for personnel.
(6) Grounding Braid or Sheath. Excluding nonhcating leads, grounding means, such as copper braid, metal sheath, or other approved means, shall be provided with or as an integral part of the heating panel or heating panel set.
Part X. Low-Voltage Fixed Electric Space-Heating Equipment
424.100 Scope. Low-voltage fixed electric space-heating equip- ment shall consist of an isolating power supply, low-voltage heaters, and associated equipment that are all identified for usc in dry locations.
424.101 Energy Source.
(A) Power Unit. The power unit shall be an isolating type with a rated output not exceeding 25 amperes, 30 volts (42.4 volts pcak) ac, or 60 volts dc under all load conditions.
(B) Alternate Energy Sources. Listed low-voltage fixed electric space-heating equipment shall be permitted to be supplied directly from an alternate energy source such as solar photovol- taic (PV) or wind power. When supplied from such a source, the source and any power conversion equipment between the source and the heating equipment and its supply shall be listed and comply with the applicable section of the NEC for the source used. The output of the source shall meet the limits of 424.101 (A).
424.102 Listed Equipment. Low-voltage fixed electric space- heating equipment shall be listed as a complete system.
424.103 Installation.
(A) General. Equipment shall be installed per the manufactur- er's installation instructions.
(B) Ground. Secondary circuits shall not be grounded.
(C) Ground-Fault Protection. Ground-fault protection shall not be required.
424.104 Branch Circuit.
(A) Equipment shall be permitted to be supplied from branch circuits rated not over 30 amperes.
(B) The equipment shall be considered a continuous duty load.
ARTICLE 425 Fixed Resistance and Electrode Industrial Process Heating Equipment
Part I. General
425.1 Scope. This article covers fixed industrial process heat- ing employing electric resistance or electrode heating technol- ogy. For the purpose of this article, heating equipment includes boilers, electrode boilers, duct heaters, strip heaters, immer- sion heaters, process air heaters, or other fixed electric equip- ment used for industrial process heating.
425.3 Other Articles. Fixed industrial process heating cquip- ment incorporating a hermetic refrigerant motor-compressor shall additionally comply with Table 425.3.
425.4 Branch Circuits.
(A) Branch-Circuit Requirements. An individual branch circuit shall be permitted to supply any volt-ampere or wattage rating of fixed industrial process heating equipment for which the branch circuit is rated.
(B) Branch-Circuit Sizing. Fixed industrial process heating equipment and motors shall be considered continuous loads.
425.6 Listed Equipment. Fixed industrial process heating equipment shall be listed.
Part II. Installation
425.10 General.
(A) Location. Fixed industrial process heating equipment shall be accessible.
(B) Working Space. Working space about electrical enclosures for fixed industrial process heating equipment that require examination, adjustment, servicing, or maintenance while energized shall be accessible, and the work space for personnel shall comply with 110.26 and 110.34, based upon the utilization voltage to ground.
Exception: With special permission, in industrial establishments only, where conditions of maintenance and supervision ensure that only qualified persons will service the installation, working space less than that required in 110.26 or 110.34 shall be permitted.
(C) Above Grade Level, Floor, or Work Platform. Where the enclosure is located above grade, the floor, or a work platform, all of the following shall apply:
(1) The enclosure shall be accessible.
(2) The width of the working space shall be the width of the enclosure or a minimum of 762 mm (30 in.), whichever is greater.
Table 425.3 Other Articles
Equipment
Article
Motors, motor circuits, and controllers
Air-conditioning and refrigerating equipment
430
440 (Parts I through IV)
70-330
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 425 - FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT
425.22
(3) The depth of the workspace shall comply with 110.26(A) or 110.34 based upon the voltage to ground.
(4) All doors or hinged panels shall open to at least 90 degrees.
425.11 Supply Conductors. Fixed industrial process heating equipment requiring supply conductors with over 60 insula- tion shall be clearly and permanently marked. This marking shall be plainly visible after installation and shall be permitted to be adjacent to the field connection box.
425.12 Locations.
(A) Exposed to Physical Damage. Where subject to physical damage, fixed industrial process heating equipment shall be protected in an approved manner.
(B) Damp or Wet Locations. Fixed industrial process heating equipment installed in damp or wet locations shall be listed for such locations and shall be constructed and installed so that water or other liquids cannot enter or accumulate in or on wired sections, electrical components, or ductwork.
Informational Note: See 110.11 for equipment exposed to dete- riorating agents.
425.13 Spacing from Combustible Materials. Fixed industrial process heating equipment shall be installed to provide the required spacing between the equipment and adjacent combustible material, unless it is listed to be installed in direct contact with combustible material.
425.14 Infrared Lamp Industrial Heating Equipment. In industrial occupancies, infrared industrial process heating equipment lampholders shall be permitted to be operated in series on circuits of over 150 volts to ground, provided the volt- age rating of the lampholders is not less than the circuit volt- agc.
Each section, panel, or strip carrying a number of infrared lampholders, including the terminal wiring of such section, panel, or strip, shall be considered as infrared industrial heat- ing equipment. The terminal connection block of cach assem- bly shall be considered an individual outlet
Part III. Control and Protection of Fixed Industrial Process Heating Equipment
425.19 Disconnecting Means. Mcans shall be provided to simultaneously disconnect the heater, motor controller(s), and supplementary overcurrent protective device(s) of all fixed industrial process heating equipment from all ungrounded conductors. Where heating equipment is supplied by more than one source, feeder, or branch circuit, the disconnecting means shall be grouped and identified as having multiple disconnecting means. Each disconnecting means shall simulta- ncously disconnect all ungrounded conductors that it controls. The disconnecting means specified in 425.19(A) and (B) shall have an ampere rating not less than 125 percent of the total load of the motors and the heaters and shall be capable of being locked in the open position in compliance with 110.25.
(A) Heating Equipment with Supplementary Overcurrent Protection. The disconnecting means for fixed industrial proc- css heating equipment with supplementary overcurrent protec- tion shall be within sight from the supplementary overcurrent protective device(s), on the supply side of these devices, if
fuses, and, in addition, shall comply with cither 425.19(A) (1) or (A) (2).
(1) Heater Containing No Motor Rated over 1/8 Horsepower. The disconnecting means specified in 425.19 or unit switches complying with 425.19(C) shall be permitted to serve as the required disconnecting means for both the motor controller(s) and heater under either of the following conditions:
(1) The disconnecting means provided is also within sight from the motor controller(s) and the heater.
(2) The disconnecting means is capable of being locked in the open position in compliance with 110.25.
(2) Heater Containing a Motor(s) Rated over 1/8 Horsepower. The disconnecting means required by 425.19(A) (1) shall be permitted to serve as the required disconnecting means for both the motor controller(s) and heater under either of the following conditions:
(1) The disconnecting means is in sight from the motor controller(s) and the heater and complies with Part IX of Article 430.
(2) Motor(s) of more than 1/x hp and the heater are provided with disconnecting means. The disconnecting means shall be permitted to be out of sight from the motor controller and shall be capable of being locked in the open position in compliance with 110.25.
(B) Heating Equipment Without Supplementary Overcurrent Protection.
(1) Without Motor or with Motor Not over 1/g Horsepower. For fixed industrial process heating equipment without a motor rated over 's hp, the branch-circuit switch or circuit breaker shall be permitted to serve as the disconnecting means where the switch or circuit breaker is within sight from the heater, shall be permitted to be out of sight from the motor controller, and shall be capable of being locked in the open position in compliance with 110.25.
(2) Over 1/s Horsepower. For motor-driven fixed industrial process heating equipment with a motor rated over 1/5 hp, a disconnecting means shall be located within sight from the motor controller or shall be permitted to be out of sight from the motor controller and shall be capable of being locked in the open position in compliance with 110.25.
(C) Unit Switch(es) as Disconnecting Means. A unit switch (cs) with a marked "off" position that is part of a fixed heater and disconnects all ungrounded conductors shall be permitted as the disconnecting means required by this article. The branch circuit switch or circuit breaker, where readily accessible for servicing of the fixed heater, shall be permitted as the other disconnecting means.
425.21 Switch and Circuit Breaker to Be Indicating. Switches and circuit breakers used as disconnecting means shall be of the indicating typc.
425.22 Overcurrent Protection.
(A) Branch-Circuit Devices. Fixed industrial process heating equipment, other than motor-operated equipment required to have additional overcurrent protection by Parts III and IV of Article430 or Part III of Article440, shall be permitted to be protected against overcurrent where supplied by one of the branch circuits in Part II of Article 210.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-331
425.22
ARTICLE 425 - FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT
(B) Resistance Elements. Resistance-type heating elements in fixed industrial process heating equipment shall be protected at not more than 60 amperes. Equipment rated more than 48 amperes and employing such elements shall have the heat- ing clements subdivided, and cach subdivided load shall not exceed 48 amperes.
Resistance-type heating elements in fixed industrial process heating equipment shall be permitted to be subdivided into circuits not exceeding 120 amperes and protected at not more than 150 amperes where one of the following is met:
(1) Elements are integral with and enclosed within a process heating surface.
(2) Elements are completely contained within an enclosure identified as suitable for this usc.
(3) Elements are contained within an ASME-rated and stamped vessel.
Where a subdivided load is less than 48 amperes, the rating of the supplementary overcurrent protective device shall comply with 425.4(B). A boiler employing resistance-type immersion heating clements contained in an ASME-rated and stamped vessel shall be permitted to comply with 425.72(A).
(C) Overcurrent Protective Devices. The supplementary over- current protective devices for the subdivided loads specified in 425.22(B) shall comply with the following:
(1) Be factory installed within or on the heater enclosure or supplied for use with the heater as a separate assembly by the heater manufacturer
(2) Be accessible but not be required to be readily accessible
(3) Be suitable for branch-circuit protection
Informational Note No. 1: See 240.10. Where cartridge fuses are used to provide this overcurrent protection, a single disconnect- ing means shall be permitted to be used for the several subdivi- ded loads.
Informational Note No. 2: See 240.10 for supplementary over- current protection.
Informational Note No. 3: See 240.40 for disconnecting means for cartridge fuses in circuits of any voltage.
(D) Supplying Supplementary Overcurrent Protective Devices. The conductors supplying the supplementary overcurrent protective devices shall be considered branch-circuit conduc- tors.
Where the heaters are rated 50 kW or more, the conductors supplying the supplementary overcurrent protective devices specified in 425.22(C) shall be permitted to be sized at not less than 100 percent of the nameplate rating of the heater, provi- ded all of the following conditions are met:
(1) The heater is marked with a minimum conductor sizc.
(2) The conductors are not smaller than the marked mini- mum sizc.
(3) A temperature-actuated device controls the cyclic opera- tion of the equipment.
(E) Conductors for Subdivided Loads. Field-wired conductors between the heater and the supplementary overcurrent protec- tive devices for fixed industrial process heating equipment shall be sized at not less than 125 percent of the load served. The supplementary overcurrent protective devices specified in 425.22(C) shall protect these conductors in accordance with 240.4. Where the heaters are rated 50 kW or more, the ampac- ity of field-wired conductors between the heater and the
supplementary overcurrent protective devices shall be permit- ted to be not less than 100 percent of the load of their respec- tive subdivided circuits, provided all of the following conditions arc met:
(1) The heater is marked with a minimum conductor sizc.
(2) The conductors are not smaller than the marked mini- mum sizc.
(3) A temperature-activated device controls the cyclic opera- tion of the equipment.
Part IV. Marking of Heating Equipment 425.28 Nameplate.
(A) Marking Required. Fixed industrial process heating equip- ment shall be provided with a nameplate identifying the manu- facturer and the rating in volts and watts or in volts and amperes.
Fixed industrial process heating equipment intended for use on alternating current only, direct current only, or both shall be marked to so indicate. The marking of equipment consist- ing of motors over 1/x hp and other loads shall specify the rating of the motor in volts, amperes, and frequency and the heating load in volts and watts or in volts and amperes.
(B) Location. This nameplate shall be located so as to be permanentand shall be visible or accessible after installation.
425.29 Marking of Heating Elements. All heating clements that are replaccable in the field and are part of industrial proc- css heating equipment shall be legibly marked with the ratings in volts and watts or in volts and amperes.
425.45 Concealed Fixed Industrial Heating Equipment - Inspection. Concealed fixed industrial heating equipment installations shall be made with duc care to prevent damage to the heating equipment and shall be inspected and approved before heating equipment is covered or concealed.
Part V. Fixed Industrial Process Duct Heaters
425.57 General. Part V shall apply to any heater mounted in the airstream of a forced-air system where the air-moving unit is not provided as an integral part of the equipment.
425.58 Identification. Heaters installed in an air duct shall be identified as suitable for the installation.
425.59 Airflow. Mcans shall be provided to ensure uniform airflow over the face of the heater in accordance with the manufacturer's instructions.
Informational Note: Some heaters installed within 1.2 m (4 ft) of the outlet of an air-moving device, elbows, baffle plates, or other obstructions in ductwork use turning vanes, pressure plates, or other devices on the inlet side of the duct heater to ensure an even distribution of air over the face of the heater.
425.60 Elevated Inlet Temperature. Duct heaters intended for use with elevated inlet air temperature shall be identified as suitable for use at the elevated temperatures.
425.63 Fan Circuit Interlock. Mcans shall be provided to ensure that the fan circuit, where present, is energized when any heater circuit is energized. However, time- or temperature- controlled delay in energizing the fan motor shall be permit- ted.
70-332
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 425 - FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT
425.82
425.64 Limit Controls. Each duct heater shall be provided with an integral, automatic-reset temperature-limiting control or controllers to de-energize the circuit or circuits. In addition, an integral independent supplementary control or controllers shall be provided in cach duct heater that disconnects a suffi- cient number of conductors to interrupt heating clement current flow. This device shall be manually resettable or replaccable.
425.65 Location of Disconnecting Means. Duct hcater control- ler equipment shall be either accessible with the disconnecting means installed at or within sight from the controller or as permitted by 425.19(A).
Part VI. Fixed Industrial Process Resistance-Type Boilers
425.70 Scope. The provisions in Part VI of this article shall apply to boilers employing resistance-type heating elements. Electrode-type boilers shall not be considered as employing resistance-type heating elements. Sec Part VII of this article.
425.71 Identification. Resistance-type boilers shall be identi- ficd as suitable for the installation.
425.72 Overcurrent Protection.
(A) Boiler Employing Resistance-Type Immersion Heating Elements in an ASME-Rated and Stamped Vessel. A boiler employing resistance-type immersion heating clements contained in an ASME-rated and stamped vessel shall have the heating clements protected at not more than 150 amperes. Such a boiler rated more than 120 amperes shall have the heat- ing clements subdivided into loads not exceeding 120 amperes. Where a subdivided load is less than 120 amperes, the rating of the overcurrent protective device shall comply with 425.4(B).
(B) Boiler Employing Resistance-Type Heating Elements Rated More Than 48 Amperes and Not Contained in an ASME-Rated and Stamped Vessel. A boiler employing resistance-type heat- ing clements not contained in an ASME-rated and stamped vessel shall have the heating clements protected at not more than 60 amperes. Such a boiler rated more than 48 amperes shall have the heating clements subdivided into loads not exceeding 48 amperes. Where a subdivided load is less than 48 amperes, the rating of the overcurrent protective device shall comply with 425.4(B).
(C) Supplementary Overcurrent Protective Devices. The supplementary overcurrent protective devices for the subdivi- ded loads as required by 425.72(A) and (B) shall be as follows:
(1) Factory-installed within or on the boiler enclosure or provided as a separate assembly by the boiler manufac- turcr.
(2) Accessible, but need not be readily accessible.
(D) Suitable for Branch-Circuit Protection. Where cartridge fuses are used to provide this overcurrent protection, a single disconnecting means shall be permitted for the several subdivi- ded circuits. Sec 240.40.
(E) Conductors Supplying Supplementary Overcurrent Protec- tive Devices. The conductors supplying these supplementary overcurrent protective devices shall be considered branch- circuit conductors. Where the heaters are rated 50 kW or more, the conductors supplying the overcurrent protective device specified in 424.72(C) shall be permitted to be sized at not less
than 100 percent of the nameplate rating of the heater, provi- ded all of the following conditions are met:
(1) The heater is marked with a minimum conductor sizc.
(2) The conductors are not smaller than the marked mini- mum sizc.
(3) A temperature- or pressure-actuated device controls the cyclic operation of the equipment.
(F) Conductors for Subdivided Loads. Field-wired conductors between the heater and the supplementary overcurrent protec- tive devices shall be sized at not less than 125 percent of the load served. The supplementary overcurrent protective devices specified in 425.72(C) shall protect these conductors in accord- ance with 240.4. Where the heaters are rated 50 kW or more, the ampacity of field-wired conductors between the heater and the supplementary overcurrent protective devices shall be permitted to be not less than 100 percent of the load of their respective subdivided circuits, provided all of the following conditions are met:
(1) The heater is marked with a minimum conductor sizc.
(2) The conductors are not smaller than the marked mini- mum sizc.
(3) A temperature-activated device controls the cyclic opera- tion of the equipment.
425.73 Overtemperature Limit Control. Each boiler designed so that in normal operation there is no change in state of the heat transfer medium shall be equipped with a temperature- sensitive limiting means. It shall be installed to limit maximum liquid temperature and shall directly or indirectly disconnect all ungrounded conductors to the heating clements. Such means shall be in addition to a temperature-regulating system and other devices protecting the tank against excessive pres- surc.
425.74 Overpressure Limit Control. Each boiler designed so that in normal operation there is a change in state of the heat transfer medium from liquid to vapor shall be equipped with a pressure-sensitive limiting means. It shall be installed to limit maximum pressure and shall directly or indirectly disconnect all ungrounded conductors to the heating clements. Such means shall be in addition to a pressure-regulating system and other devices protecting the tank against excessive pressure.
Part VII. Fixed Industrial Process Electrode-Type Boilers
425.80 Scope. The provisions in Part VII of this article shall apply to boilers for operation at 600 volts, nominal, or less, in which heat is generated by the passage of current between elec- trodes through the liquid being heated.
425.81 Identification. Electrode-type boilers shall be identified as suitable for the installation.
425.82 Branch-Circuit Requirements. The size of branch- circuit conductors and overcurrent protective devices shall be calculated on the basis of 125 percent of the total load (motors not included). A contactor, relay, or other device, listed for continuous operation at 100 percent of its rating, shall be permitted to supply its full-rated load. Scc 210.19(A) (1), Exception No. 1. This section shall not apply to conductors that form an integral part of an approved boiler.
Where an electrode boiler is rated 50 kW or more, the conductors supplying the boiler electrode (s) shall be permitted to be sized at not less than 100 percent of the nameplate rating
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-333
425.83
ARTICLE 426 - FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT
of the electrode boiler, provided all the following conditions arc met:
(1) The electrode boiler is marked with a minimum conduc- tor sizc.
(2) The conductors are not smaller than the marked mini- mum sizc.
(3) A temperature- or pressure-actuated switch controls the cyclic operation of the equipment.
425.83 Overtemperature Limit Control. Each boiler, designed so that in normal operation there is no change in state of the heat transfer medium, shall be equipped with a temperature- sensitive limiting means. It shall be installed to limit maximum liquid temperature and shall directly or indirectly interrupt all current flow through the electrodes. Such means shall be in addition to the temperature regulating system and other devi- ces protecting the tank against excessive pressure.
425.84 Overpressure Limit Control. Each boiler, designed so that in normal operation there is a change in state of the heat transfer medium from liquid to vapor, shall be equipped with a pressure-sensitive limiting means. It shall be installed to limit maximum pressure and shall directly or indirectly interrupt all current flow through the electrodes. Such means shall be in addition to a pressure-regulating system and other devices protecting the tank against excessive pressure.
425.85 Grounding. Boilers designed such that fault currents do not pass through the pressure vessel, and the pressure vessel is electrically isolated from the electrodes, all exposed non- current-carrying metal parts, including the pressure vessel, supply, and return connecting piping, shall be connected to the equipment grounding conductor. For all other designs, the pressure vessel containing the electrodes shall be isolated and electrically insulated from ground.
425.86 Markings. All electrode-type boilers shall be marked to show the following:
(1) The manufacturer's name.
(2) The rating in volts, amperes, and kilowatts.
(3) The electrical supply required specifying frequency, number of phases, and number of wires.
(4) The marking "Electrode-Type Process Heating Boiler."
(5) A warning marking, "All Power Supplies Shall Be Discon- nected Before Servicing, Including Servicing the Pressure Vessel."
A field-applied warning marking or label shall comply with 110.21(B). The markings shall be permanent and located so as to be visible after installation.
ARTICLE 426 Fixed Outdoor Electric Deicing and Snow- Melting Equipment
Part I. General
426.1 Scope. This article covers fixed outdoor electric deicing and snow-melting equipment and the installation of these systems.
70-334
(A) Embedded. Embedded in driveways, walks, steps, and other arcas.
(B) Exposed. Exposed on drainage systems, bridge structures, roofs, and other structures.
Informational Note: See ANSI/IEEE 515.1-2012, Standard for the Testing, Design, Installation and Maintenance of Electrical Resistance Trare Heating for Commercial Applications, for further infonnation. See IEEE 844/CSA 293 series of standards for fixed outdoor electric deicing and snow-melting equipment.
426.3 Other Articles. Cord-and-plug-connected fixed outdoor electric deicing and snow-melting equipment shall additionally comply with Table 426.3.
426.4 Continuous Load. Fixed outdoor electric deicing and snow-melting equipment shall be considered a continuous load.
Part II. Installation
426.10 General. Equipment for outdoor electric deicing and snow melting shall be identified as suitable for the environ- ment and installed in accordance with the manufacturer's instructions.
426.11 Use. Electric heating equipment shall be installed in such a manner as to be afforded protection from physical damage,
426.12 Thermal Protection. External surfaces of outdoor elec- tric deicing and snow-melting equipment that operate at temperatures exceeding 60° (140°F) shall be physically guar- ded, isolated, or thermally insulated to protect against contact by personnel in the area.
426.13 Identification. The presence of outdoor electric deic- ing and snow-melting equipment shall be evident by the post- ing of appropriate caution signs or markings where clearly visible.
Part III. Resistance Heating Elements
426.20 Embedded Deicing and Snow-Melting Equipment.
(A) Watt Density. Panels or units shall not exceed 1300 watts/m2 (120 watts/ft2) of heated arca.
(B) Spacing. The spacing between adjacent cable runs is dependent upon the rating of the cable and shall be not less than 25 mm (1 in.) on centers.
(C) Cover. Units, panels, or cables shall be installed as follows:
(1) On a substantial concrete, masonry, or asphalt base at Icast 50 mm (2 in.) thick and have at Icast 38 mm (11/g in.) of concrete, masonry, or asphalt applied over the units, panels, or cables; or
(2) They shall be permitted to be installed over other identi- ficd bases and embedded within 90 mm (31/2 in.) of
Table 426.3 Other Articles
Equipment
Article
Appliances
422 (Parts I, II, III, IV, V)
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
426.33
ARTICLE 426 -FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT
concrete, masonry, or asphalt but not less than 38 mm (11/ in.) from the top surface; or
(3) Equipment that has been listed for other forms of instal- lation shall be installed only in the manner for which it has been identified.
(D) Secured. Cables, units, and panels shall be secured in place by frames or spreaders or other approved means while the concrete, masonry, or asphalt finish is applied.
(E) Expansion and Contraction. Cables, units, and panels shall not be installed where they bridge expansion joints unless provision is made for expansion and contraction.
426.21 Exposed Deicing and Snow-Melting Equipment.
(A) Secured. Heating clement assemblies shall be secured to the surface being heated by identified means.
(B) Overtemperature. Where the heating clement is not in direct contact with the surface being heated, the design of the heater assembly shall be such that its temperature limitations shall not be exceeded.
(C) Expansion and Contraction. Heating clements and assem- blics shall not be installed where they bridge expansion joints unless provision is made for expansion and contraction.
(D) Flexural Capability. Where installed on flexible structures, the heating elements and assembliesshall have a flexural capa- bility that is compatible with the structure.
426.22 Installation of Nonheating Leads for Embedded Equip- ment.
(A) Grounding Sheath or Braid. Except as permitted under 426.22(B), nonhcating leads installed in concrete, masonry, or asphalt shall be provided with a grounding sheath or braid in accordance with 426.27 or shall be enclosed in rigid metal conduit, electrical metallic tubing, intermediate metal conduit, or other metal raceways.
(B) Splice Connections. The splice connection between the nonhcating lead and heating clement, within concrete, masonry, or asphalt, shall be located no less than 25 mm (I in.) and no more than 150 mm (6 in.) from the metal raceway. The length of the nonheating Icad from the metal raceway to the splice assembly shall be permitted to be provided without a grounding shcath or braid. Grounding continuity shall be maintaincd.
(C) Bushings. Insulating bushings shall be used in the concrete, masonry, or asphalt where the leads enter a metal raceway.
(D) Expansion and Contraction. Leads shall be protected in expansion joints in accordance with 300.4(H) or installed in accordance with the manufacturer's instructions.
(E) Emerging from Grade. Exposed nonhcating leads shall be protected by raceways or other identified means.
(F) Leads in Junction Boxes. Not less than 150 mm (6 in.) of free nonheating lead shall be within the junction box.
426.23 Installation of Nonheating Leads for Exposed Equip- ment.
(A) Nonheating Leads. Power supply nonhcating Icads (cold Icad.s) for resistance clements shall be identified for the temperature encountered. Not less than 150 mm (6 in.) of
nonheating leads shall be provided within the junction box. Preassembled factory-supplied and field-assembled nonheating leads on approved heaters shall be permitted to be shortened if the markings specified in 426.25 arc retained.
(B) Protection. Nonhcating power supply leads shall be enclosed in a rigid conduit, intermediate metal conduit, electri- cal metallic tubing, or other approved means.
426.24 Electrical Connection.
(A) Heating Element Connections. Electrical connections, other than factory connections of heating elements to nonhcat- ing clements embedded in concrete, masonry, or asphalt or on exposed surfaces, shall be made with insulated connectors identified for the use.
(B) Circuit Connections. Splices and terminations at the end of the nonheating leads, other than the heating clement end, shall be installed in a box or fitting in accordance with 110.14 and 300.15.
426.25 Marking. Each factory-assembled heating unit shall be legibly marked within 75 mm (3 in.) of cach end of the nonhcating leads with the permanent identification symbol, catalog number, and ratings in volts and watts or in volts and amperes.
426.26 Corrosion Protection. Ferrous and nonferrous metal raceways, cable armor, cable sheaths, boxes, fittings, supports, and support hardware shall be permitted to be installed in concrete or in direct contact with the carth, or in arcas subject to severe corrosive influences, where made of material suitable for the condition, or where provided with corrosion protection identified as suitable for the condition.
426.27 Grounding Braid or Sheath. Grounding means, such as copper braid, metal sheath, or other approved means, shall be provided as part of the heated section of the cable, panel, or unit.
426.28 Ground-Fault Protection. Ground-fault protection shall be provided for fixed outdoor electric deicing and snow- melting equipment. The trip level of ground-fault protection shall be as specified by the manufacturer.
Part IV. Impedance Heating
426.30 Personnel Protection. Exposed elements of impedance heating systems shall be physically guarded, isolated, or ther- mally insulated with a weatherproof jacket to protect against contact by personnel in the arca.
426.31 Isolation Transformer. An isolation transformer with a grounded shield between the primary and secondary windings shall be used to isolate the distribution system from the heating system.
426.32 Voltage Limitations. The secondary winding of the isolation transformer connected to the impedance heating clements shall not have an output voltage greater than 30 volts ac.
426.33 Induced Currents. All current-carrying components shall be installed in accordance with 300.20.
2023 Edition NATIONAL ELECTRICAL CODE
70-335
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
426.40
ARTICLE 427 - FIXED ELECTRIC HEATING EQUIPMENT FOR PIPELINES AND VESSELS
Part V. Skin-Effect Heating
426.40 Conductor Ampacity. The current through the electri- cally insulated conductor inside the ferromagnetic envelope shall be permitted to exceed the ampacity values shown in Table 310.16, provided it is identified as suitable for this usc.
426.41 Pull Boxes. Where pull boxes are used, they shall be accessible without excavation by location in suitable vaults or above grade. Outdoor pull boxes shall be of watertight construction.
426.42 Single Conductor in Enclosure. The provisions of 300.20 shall not apply to the installation of a single conductor in a ferromagnetic envelope (metal enclosure).
426.43 Corrosion Protection. Ferromagnetic envelopes, ferrous or nonferrous metal raceways, boxes, fittings, supports, and support hardware shall be permitted to be installed in concrete or in direct contact with the carth, or in arcas subjec- ted to severe corrosive influences, where made of material suit- able for the condition, or where provided with corrosion protection identified as suitable for the condition. Corrosion protection shall maintain the original wall thickness of the ferromagnetic envelope.
426.44 Equipment Grounding Conductor. The ferromagnetic envelope shall be connected to an equipment grounding conductor at both ends; and, in addition, it shall be permitted to be connected to an equipment grounding conductor at intermediate points as required by its design.
Section 250.30 shall not apply to the installation of skin- effect heating systems.
Part VI. Control and Protection
426.50 Disconnecting Means.
(A) Disconnection. All fixed outdoor deicing and snow- melting equipment shall be provided with a means for simulta- ncous disconnection from all ungrounded conductors. Where readily accessible to the user of the equipment, the branch- circuit switch or circuit breaker shall be permitted to serve as the disconnecting means. The disconnecting means shall be of the indicating type and be capable of being locked in the open (off) position.
(B) Cord-and-Plug-Connected £ Equipment. The factory- installed attachment plug of cord-and-plug-connected equip- ment rated 20 amperes or less and 150 volts or less to ground shall be permitted to be the disconnecting means.
426.51 Controllers.
(A) Temperature Controller with "Off"' Position. Temperature-controlled switching devices that indicate an "off" position and that interrupt line current shall open all ungroun- ded conductors when the control device is in the "off" position. These devices shall not be permitted to serve as the disconnect- ing means unless they are capable of being locked in the open position in compliance with 110.25.
(B) Temperature Controller Without "Off" Position. Temper- ature controlled switching devices that do not have an "off" position shall not be required to open all ungrounded conduc- tors and shall not be permitted to serve as the disconnecting means.
70-336
(C) Remote Temperature Controller. Remote controlled temperature-actuated devices shall not be required to meet the requirements of 426.51 (A). These devices shall not be permit- ted to serve as the disconnecting means.
(D) Combined Switching Devices. Switching devices consisting of combined temperature-actuated devices and manually controlled switches that serve both as the controller and the disconnecting means shall comply with all of the following conditions:
(1) Open all ungrounded conductors when manually placed in the "off" position
(2) Be so designed that the circuit cannot be energized auto- matically if the device has been manually placed in the "off" position
(3) Be capable of being locked in the open position in compliance with 110.25
426.54 Cord-and-Plug-Connected Deicing and Snow-Melting Equipment. Cord-and-plug-connected deicing and snow- melting equipment shall be listed.
ARTICLE 427 Fixed Electric Heating Equipment for Pipelines and Vessels
Part I. General
427.1 Scope. This article covers electrically energized heating systems and the installation of these systems used with pipelines and vessels.
Informational Note: See IEEE 515-2017, Standard for the Testing, Design, Installation and Maintenance of Electrical Resistance Trace Heating for Industrial Applications, for further information.
Also see applicable sections of the IEEE 844/CSA 293 series of standards for alternate technologies for fixed electric heating equipment for pipelines and vessels.
427.3 Other Articles. Cord-connected pipe heating assemblies shall additionally comply with Table 427.3.
427.4 Continuous Load. Fixed electric heating equipment for pipelines and vessels shall be considered continuous load.
Part II. Installation
427.10 General. Equipment for pipeline and vessel electric heating shall be identified as being suitable for (1) the chemi- cal, thermal, and physical environment and (2) installation in accordance with the manufacturer's drawings and instructions.
427.11 Use. Electric heating equipment shall be installed in such a manner as to be afforded protection from physical damage.
Table 427.3 Other Articles
Equipment
Article
Appliances
422 (Parts I, II, III, IV, V)
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
427.27
ARTICLE 427 - FIXED ELECTRIC HEATING EQUIPMENT FOR PIPELINES AND VESSELS
427.12 Thermal Protection. External surfaces of pipeline and vessel heating equipment that operate at temperatures exceed- ing 60° (140°F) shall be physically guarded, isolated, or ther- mally insulated to protect against contact by personnel in the arca.
427.13 Identification. The presence of electrically heated pipelines, vessels, or both, shall be evident by the posting of appropriate caution signs or markings at intervals not exceed- ing 6 m (20 ft) along the pipeline or vessel and on or adjacent to equipment in the piping system that requires periodic servic- ing.
Part III. Resistance Heating Elements
427.14 Secured. Heating clement assemblies shall be secured to the surface being heated by means other than the thermal insulation.
427.15 Not in Direct Contact. Where the heating clement is not in direct contact with the pipeline or vessel being heated, means shall be provided to prevent overtemperature of the heating clement unless the design of the heating assembly is such that its temperature limitations will not be exceeded.
427.16 Expansion and Contraction. Heating clements and assemblies shall not be installed where they bridge expansion joints unless provisions are made for expansion and contrac- tion.
427.17 Flexural Capability. Where installed on flexible pipe- lines, the heating clements and assembliesshall have a flexural capability that is compatible with the pipeline.
427.18 Power Supply Leads.
(A) Nonheating Leads. Power supply nonhcating Icads (cold Icads) for resistance elements shall be suitable for the tempera- ture encountered. Not less than 150 mm (6 in.) of nonheating leads shall be provided within the junction box. Preassembled factory-supplied and field-assembled nonheating leads on approved heaters shall be permitted to be shortened if the markings specified in 427.20 arc retained.
(B) Power Supply Leads Protection. Nonhcating power supply leads shall be protected where they emerge from electrically heated pipeline or vessel heating units by rigid metal conduit, intermediate metal conduit, electrical metallic tubing, or other raceways identified as suitable for the application.
(C) Interconnecting Leads. Interconnecting nonhcating leads connecting portions of the heating system shall be permitted to be covered by thermal insulation in the same manner as the heaters.
427.19 Electrical Connections.
(A) Nonheating Interconnections. Nonhcating interconnec- tions, where required under thermal insulation, shall be made with insulated connectors identified as suitable for this usc.
(B) Circuit Connections. Splices and terminations outside the thermal insulation shall be installed in a box or fitting in accordance with 110.14 and 300.15.
427.20 Marking. Each factory-assembled heating unit shall be legibly marked within 75 mm (3 in.) of the termination end of all nonheating leads with the permanent identification symbol,
catalog number, and ratings in volts and watts or in volts and amperes.
427.22 Ground-Fault Protection of Equipment. Ground-fault protection of equipment shall be provided for electric heat tracing and heating panels. This requirement shall not apply in industrial establishments where there is alarm indication of ground faults and the following conditions apply:
(1) Conditions of maintenance and supervision ensure that only qualified persons service the installed systems.
(2) Continued circuit operation is necessary for safe opera- tion of equipment or processes.
427.23 Grounded Conductive Covering. Electric heating equipment shall be listed and have a grounded conductive covering in accordance with 427.23(A) or (B). The conductive covering shall provide an effective ground-fault current path for operation of ground-fault protection equipment.
(A) Heating Wires or Cables. Heating wires or cables shall have a grounded conductive covering that surrounds the heat- ing clement and bus wires, if any, and their electrical insula- tion.
(B) Heating Panels. Heating panels shall have a grounded conductive covering over the heating clement and its electrical insulation on the side opposite the side attached to the surface to be heated.
Part IV. Impedance Heating
427.25 Personnel Protection. All accessible external surfaces of the pipeline, vessel, or both, being heated shall be physically guarded, isolated, or thermally insulated (with a weatherproof jacket for outside installations) to protect against contact by personnel in the arca.
427.26 Isolation Transformer. A dual-winding transformer with a grounded shield between the primary and secondary windings shall be used to isolate the distribution system from the heating system.
427.27 Voltage Limitations. The secondary winding of the isolation transformer connected to the pipeline or vessel being hcated shall not have an output voltage greater than 30 volts ac.
Exception No. 1: In industrial establishments, the isolation transformer connected to the pipeline or vessel being heated shall be permitted to have an output voltage greater than 30 but not more than 80 volts ac to ground where all of the following conditions apply:
(1) Conditions of guarding, maintenance, and supervision ensure that only qualified persons have access to the installed systems.
(2) Ground-fault protection of equipment is provided.
Exception No. 2: In industrial establishments, the isolation transformer connected to the pipeline or vessel being heated shall be permitted to have an output voltage not greater than 132 volts ac to ground where all of the following conditions apply:
(1) Conditions of guarding, maintenance, and supervision ensure that only qualified persons service the installed systems.
(2) Ground-fault protection of equipment is provided.
(3) The pipeline or vessel being heated is completely enclosed in a grounded metal enclosure.
2023 Edition NATIONAL ELECTRICAL CODE
70-337
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
427.28
ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
(4) The transformer secondary connections to the pipeline or vessel being heated are completely enclosed in a grounded metal mesh or metal enclosure.
427.28 Induced Currents. All current-carrying components shall be installed in accordance with 300.20.
427.29 Grounding. The pipeline, vessel, or both, that is being heated and operating at a voltage greater than 30 but not more than 80 shall be grounded at designated points.
427.30 Secondary Conductor Sizing. The ampacity of the conductors connected to the secondary of the transformer shall be at least 100 percent of the total load of the heater.
Part V. Induction Heating
427.36 Personnel Protection. Induction coils that operate or may operate at a voltage greater than 30 volts ac shall bc enclosed in a nonmetallic or split metallic enclosure, isolated, or made inaccessible by location to protect personnel in the arca.
427.37 Induced Current. Induction coils shall be prevented from inducing circulating currents in surrounding metallic equipment, supports, or structures by shielding, isolation, or insulation of the current paths. Stray current paths shall be bonded to prevent arcing.
Part VI. Skin-Effect Heating
427.45 Conductor Ampacity. The ampacity of the electrically insulated conductor inside the ferromagnetic envelope shall be permitted to exceed the values given in Table 310.16, provided it is identified as suitable for this usc.
427.46 Pull Boxes. Pull boxes for pulling the electrically insu- lated conductor in the ferromagnetic envelope shall be permit- ted to be buried under the thermal insulation, provided their locations are indicated by permanent markings on the insula- tion jacket surface and on drawings. For outdoor installations, pull boxes shall be of watertight construction.
427.47 Single Conductor in Enclosure. The provisions of 300.20 shall not apply to the installation of a single conductor in a ferromagnetic envelope (metal enclosure).
427.48 Grounding. The ferromagnetic envelope shall be grounded at both ends, and, in addition, it shall be permitted to be grounded at intermediate points as required by its design. The ferromagnetic envelope shall be bonded at all joints to ensure electrical continuity.
The provisions of 250.30 shall not apply to the installation of skin-effect heating systems.
Part VII. Control and Protection
427.55 Disconnecting Means.
(A) Switch or Circuit Breaker. Mcans shall be provided to simultaneously disconnect all fixed electric pipeline or vessel heating equipment from all ungrounded conductors. The branch-circuit switch or circuit breaker, where readily accessi- ble to the user of the equipment, shall be permitted to serve as the disconnecting means. The disconnecting means shall be of
the indicating type and shall be capable of being locked in the open (off) position. The disconnecting means shall be installed in accordance with 110.25.
(B) Cord-and-Plug-Connected Equipment. The factory- installed attachment plug of cord-and-plug-connected equip- ment rated 20 amperes or less and 150 volts or less to ground shall be permitted to be the disconnecting means.
427.56 Controls.
(A) Temperature Control with "Off' Position. Temperature- controlled switching devices that indicate an "off" position and that interrupt line current shall open all ungrounded conduc- tors when the control device is in this "off" position. These devices shall not be permitted to serve as the disconnecting means unless capable of being locked in the open position.
(B) Temperature Control Without "Off" Position. Tempera- turc controlled switching devices that do not have an "off" posi- tion shall not be required to open all ungrounded conductors and shall not be permitted to serve as the disconnecting means.
(C) Remote Temperature . Controller. Remote controlled temperature-actuated devices shall not be required to meet the requirements of 427.56(A) and (B). These devices shall not be permitted to serve as the disconnecting means.
(D) Combined Switching Devices. Switching devices consisting of combined temperature-actuated devices and manually controlled switches that serve both as the controllers and the disconnecting means shall comply with all the following condi- tions:
(1). Open all ungrounded conductors when manually placed in the "off" position
(2) Be designed so that the circuit cannot be energized auto- matically if the device has been manually placed in the "off" position
(3) Be capable of being locked in the open position
427.57 Overcurrent Protection. Heating equipment shall be considered protected against overcurrent where supplied by a branch circuit as specified in 210.20 and 210.24.
ARTICLE 430 Motors, Motor Circuits, and Controllers
Part I. General
430.1 Scope. This article covers motors, motor branch-circuit and feeder conductors and their protection, motor overload protection, motor control circuits, motor controllers, and motor control centers.
Informational Note No. 1: See Informational Note Figure 430.1 for the arrangement of this article.
Informational Note No. 2: See 110.26(E) for installation requirements for motor control centers.
Informational Note No. 3: See 440.1 for air-conditioning and refrigerating equipment.
Informational Note No. 4: See Part X for additional require- ments for motors utilizing adjustable-speed drive systems.
70-338
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 430 - MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
430.6
Informational Note No. 5: See Part XI for additional require- ments for motors that operate over 1000 volts, nominal.
430.2 Reconditioned Motors. Reconditioned motors shall be permitted if the reconditioning has been conducted in accord- ance with the manufacturer's instructions or, if no instructions are provided, nationally recognized standards.
Reconditioned motors identified for use in hazardous (clas- sificd) locations shall be listed as reconditioned if installed in hazardous (classified) locations.
Informational Note: See ANSI/EASA AR100-2020, Recommended Practice for the Repair of Rotating Electrical Apparatus, for informa- tion on the rewinding and repair of motors.
430.4 Part-Winding Motors. Where separate overload devices are used with a standard part-winding start induction motor, cach half of the motor winding shall be individually protected in accordance with 430.32 and 430.37 with a trip current one- half that specificd.
General, 430.1 through 430.18 Motor Circuit Conductors, 430.21 through 430.29
Part I Part II
Motor and Branch-Circuit Overload Protection, 430.31 through 430.44
Part III
Motor Branch-Circuit Short-Circuit and Ground-Fault Protection, 430.51 through 430.58
Part IV
Motor Feeder Short-Circuit and Ground-Fault Protection, 430.61 through 430.63
Part V
Motor Control Circuits, 430.71 through 430.75 Motor Controllers, 430.81 through 430.90 Motor Control Centers, 430.92 through 430.99 Disconnecting Means, 430.101 through 430.113
Part VII
Part VIII
Part IX
Adjustable-Speed Drive Systems, 430.120 through 430.131 Over 1000 Volts, Nominal, 430.201 through 430.208 Protection of Live Parts - All Voltages, 430.231 through 430.233
Part X Part XI
Grounding - All Voltages, 430.241 through 430.245 Tables, Tables 430.247 through 430.251(B)
Part XIII
To Supply
Motor feeder overcurrent protection
Part V
Motor feeder conductors
Part !!
Motor controller disconnecting means
Part-IX
Motor branch-circuit short-circuit and ground-fault protection
Part IV
Motor control circuits
Part VI
Motor controller
T
Part VII
Motor overload protection
Part III
Motor branch-circuit conductors
Part II
Local motor disconnecting means
Part IX
Motor
Part I
Motor thermal protection
Part III
Grounding
Part XIII
Secondary controller Secondary conductors
Part II
Secondary resistor
Part II Article 470
Informational Note Figure 430.1 Article 430 Contents.
Each motor-winding connection shall have branch-circuit short-circuit and ground-fault protection rated at not more than one-half that specified by 430.52.
Exception: A short-circuit and ground-fault protective device shall be permitted for both windings if the device will allow the motor to start. Where time-delay (dual-element) fuses are used, they shall be permitted to have a rating not exceeding 150 percent of the motor full-load current.
430.5 Other Articles. Motors and controllers shall also comply with the applicable provisions of Table 430.5.
430.6 Conductor Ampacity and Motor Rating Determination. The size of conductors supplying equipment covered by this article shall be selected from the ampacity tables in 310.15 or shall be calculated in accordance with 310.14(B). Where flexi- ble cord is used, the size of the conductor shall be selected in accordance with 400.5. The required conductor ampacity and motor ratings shall be determined in accordance with 430.6(A), (B), (C), and (D).
(A) General Motor Applications. For general motor applica- tions, current ratings shall be determined based on 430.6(A) (1) and (A)(2).
Table 430.5 Other Articles
Equipment/Occupancy
Article
Section
Air-conditioning and refrigerating equipment Capacitors
440
460.8, 460.9
Commercial garages; aircraft hangars; motor fuel
511, 513, 514, 515, 516, and
dispensing facilities; bulk
517 Part IV
storage plants; spray application, dipping, and coating processes; and
inhalation anesthetizing locations
Cranes and hoists 610
Electrically driven or 675
controlled irrigation machines
620
Elevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chair lifts
Fire pumps
695
Hazardous (classified) locations and 506
500-503, 505,
Industrial machinery
670
Motion picture projectors
540.11 and 540.20
Motion picture and television studios and similar locations
530
Resistors and reactors 470
Theaters, audience areas of motion picture and
520.48
television studios, and similar locations
Transforiners and transforiner vaults
450
2023 Edition NATIONAL ELECTRICAL CODE
70-339
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
Part VI
Part XII
Part XIV
430.6
ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
(1) Table Values. Other than for motors built for low speeds (less than 1200 RPM) or high torques, and for multispeed motors, the values given in Table 430.247, Table 430.248, Table 430.249, and Table 430.250 shall be used instead of the actual current rating marked on the motor nameplate to determine the following:
(1) Ampacity of conductors
(2) Current ratings of switches
(3) Current ratings of branch-circuit short-circuit and ground-fault protection
Where a motor is marked in amperes, but not horsepower, the horsepower rating shall be assumed to be that correspond- ing to the value given in Table 430.247, Table 430.248, Table 430.249, and Table 430.250, interpolated if necessary.
Exception No. 1: Multispeed motors shall be in accordance with 430.22(B) and 430.52.
Exception No. 2: For equipment that employs a shaded-pole or permanent-split capacitor-type fan or blower motor that is marked with the motor typeand the marking on the equipment nameplate is not less than the current marked on the fan or blower motor nameplate, the full- load current marked on the nameplate of the appliance shall be used to determine the ampacity of branch-circuit conductorsin addition to the current ratings of the following:
(1) Disconnecting means
(2) Motor controllers
(3) Short-circuit and ground-fault protective devices
(4) Separate overload protective devices
Exception No. 3: For a listed motor-operated appliance that is marked with both motor horsepower and full-load current, the motor full-load current marked on the nameplate of the appliance shall be used instead of the horsepower rating on the appliance nameplate to determine the ampacity of branch-circuit conductorsin addition to the current ratings of the following:
(1) Disconnecting means
(2) Motor controllers
(3) Short-circuit and ground-fault protective devices
(4) Separate overload protective devices
(2) Nameplate Values. The motor nameplate current ratings shall be used to determine the values for the following:
(1) Separate motor overload protection
(2) For motors built for low speeds (less than 1200 RPM), high torques, canned pumps, or multispeed motors, the following:
a. Ampacity of conductors
b. Current ratings of switches
c. Current ratings of branch-circuit short-circuit and ground-fault protection
(3) Large motors exceeding the values in Part XIV shall use the nameplate current rating for conductor sizing.
(B) Torque Motors. For torque motors, the rated current shall be locked-rotor current, and this nameplate current shall be used to determine the ampacity of the branch-circuit conduc- tors covered in 430.22 and 430.24, the current rating of the motor overload protection, and the current rating of motor branch-circuit short-circuit and ground-fault protection in accordance with 430.52(B).
Informational Note: See 430.83(D) and 430.110 for information on motor controllers and disconnecting means.
(C) Alternating-Current Adjustable Voltage Motors. For motors used in alternating-current, adjustable voltage, variable torque drive systems, the ampacity of conductors, or current ratings of switches, branch-circuit short-circuit and ground- fault protection, and so forth, shall be based on the maximum operating current marked on the motor nameplate or the control nameplate, or both. If the maximum operating current does not appear on the nameplate, the current rating determi- nation shall be based on 150 percent of the values given in Table 430.249 and Table 430.250.
(D) Valve Actuator Motor Assemblies. For valve actuator motor assemblies (VAMs), the rated current shall be the name- plate full-load current, and this current shall be used to deter- mine the maximum rating or setting of the motor branch- circuit short-circuit and ground-fault protective device and the ampacity of the conductors.
430.7 Marking on Motors and Multimotor Equipment.
(A) Usual Motor Applications. A motor shall be marked with the following information:
(1) Manufacturer's name.
(2) Rated volts and full-load current. For a multispeed motor, full-load current for cach speed, except shaded- pole and permanent-split capacitor motors where amperes are required only for maximum speed.
(3) Rated frequency and number of phases if an ac motor.
(4) Rated full-load speed.
(5) Rated temperature rise or the insulation system class and rated ambient temperature.
(6) Time rating. The time rating shall be 5, 15, 30, or 60 minutes, or continuous.
(7) Rated horsepower if 's hp or more. For a multispeed motor rated 1/s hp or more, rated horsepower for cach speed, except shaded-pole and permanent-split capaci- tor motors rated 's hp or more where rated horsepower is required only for maximum speed. Motors of arc weld- ers are not required to be marked with the horsepower rating.
(8) Code letter or locked-rotor amperes if an alternating- current motor rated 1/2 hp or more. On polyphase wound-rotor motors, the code letter shall be omitted.
Informational Note No. 1: See 430.7(B).
(9) Design letter for design A, B, C, or D motors.
Informational Note No. 2: See ANSI/NEMA MG 1-2016, Motors and Generators, Part 1, Definitions, for information on motor design letter definition.
(10) Secondary volts and full-load current if a wound-rotor induction motor.
(11) Field current and voltage for de excited synchronous motors.
(12) Winding - straight shunt, stabilized shunt, compound, or series, if a dc motor. Fractional horsepower dc motors 175 mm (7 in.) or less in diameter shall not be required to be marked.
(13) A motor provided with a thermal protector complying with 430.32(A) (2) or (B) (2) shall be marked "thermally protected." Thermally protected motors rated 100 watts or less and complying with 430.32(B) (2) shall be permit- ted to use the abbreviated marking "T.P."
(14) A motor complying with 430.32(B) (4) shall be marked "impedance protected." Impedance-protected motors
70-340
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 430 - MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
430.8
rated 100 watts or less and complying with 430.32(B) (4) shall be permitted to use the abbreviated marking "Z.P."
(15) Motors cquipped with electrically powered condensation prevention heaters shall be marked with the rated heater voltage, number of phases, and the rated power in watts.
(16) Motors that are electronically protected from overloads in accordance with 430.32(A) (2) and (B) (2) shall bc marked "electronically protected" or "E.P."
(B) Locked-Rotor Indicating Code Letters. Code letters marked on motor nameplates to show motor input with locked rotor shall be in accordance with Table 430.7(B).
The code letter indicating motor input with locked rotor shall be in an individual block on the nameplate, properly designated.
(1) Multispeed Motors. Multispeed motors shall be marked with the code letter designating the locked-rotor kilovolt- ampere (kVA) per horsepower (hp) for the highest speed at which the motor can be started.
Exception: Constant horsepower multispeed motors shall be marked with the code letter giving the highest locked-rotor kilovolt-ampere (kVA) per horsepower (hp).
(2) Single-Speed Motors. Single-speed motors starting on wyc connection and running on delta connections shall be marked with a code letter corresponding to the locked-rotor kilovolt- ampere (kVA) per horsepower (hp) for the wye connection.
(3) Dual-Voltage Motors. Dual-voltage motors that have a different locked-rotor kilovolt-ampere (kVA) per horsepower (hp) on the two voltages shall be marked with the code letter for the voltage giving the highest locked-rotor kilovolt-ampere (kVA) per horsepower (hp).
(4) 50/60 Hz Motors. Motors with 50- and 60-Hz ratings'shall be marked with a code letter designating the locked-rotor kilovolt-ampere (kVA) per horsepower (hp) on 60 Hz.
Table 430.7(B) Locked-Rotor Indicating Code Letters
Code Letter
Kilovolt-Amperes per Horsepower with Locked Rotor
A
0-3.14
B
3.15-3.54
C
3.55-3.99
D
4.0-4.49
E
4.5-4.99
F
5.0-5.59
G
5.6-6.29
H
6.3-7.09
7.1-7.99
K
8.0-8.99
L
9.0-9.99
M
10.0-11.19
1220 R S
11.2-12.49
12.5-13.99
14.0-15.99
16.0-17.99
T
18.0-19.99
20.0-22.39
22.4 and up
(5) Part-Widing Motors. Part-winding start motors shall bc marked with a code letter designating the locked-rotor kilovolt- ampere (kVA) per horsepower (hp) that is based on the locked-rotor current for the full winding of the motor.
(C) Torque Motors. Torque motors are rated for operation at standstill and shall be marked in accordance with 430.7(A), except that locked-rotor torque shall replace horsepower.
(D) Multimotor and Combination-Load Equipment.
(1) Factory-Wired. Multimotor and combination-load cquip- ment shall be provided with a visible nameplate marked with the manufacturer's name, the rating in volts, frequency, number of phases, minimum supply circuit conductor ampac- ity, and the maximum ampere rating of the circuit short-circuit and ground-fault protective device. The conductor ampacity shall be calculated in accordance with 430.24 and counting all of the motors and other loads that will be operated at the same timc. The short-circuit and ground-fault protective device rating shall not exceed the value calculated in accordance with 430.53. Multimotor equipment for use on two or more circuits shall be marked with the preceding information for cach circuit.
(2) Not Factory-Wired. Where the equipment is not factory- wired and the individual nameplates of motors and other loads arc visible after assembly of the equipment, the individual nameplates shall be permitted to serve as the required mark- ing.
430.8 Marking on Motor Controllers. A motor controller shall be marked with the manufacturer's name or identification, the voltage, the current or horsepower rating, the short-circuit current rating, and other necessary data to properly indicate the applications for which it is suitable.
Exception No. 1: The short-circuit current rating is not required for motor controllers applied in accordance with 430.81(A) or (B).
Exception No. 2: The short-circuit current rating is not required to be marked on the motor controller when the short-circuit current rating of the motor controller is marked elsewhere on the assembly.
Exception No. 3: The short-circuit current rating is not required to be marked on the motor controller when the assembly into which it is installed has a marked short-circuit current rating.
Exception No. 4: Short-circuit current ratings are not required for motor controllers rated less than 2 hp at 300 V or less and listed exclusively for general-purpose branch circuits.
A motor controller that includes motor overload protection suitable for group motor application shall be marked with the motor overload protection and the maximum branch-circuit short-circuit and ground-fault protection for such applications.
Combination motor controllers that employ adjustable instantancous trip circuit breakers shall be clearly marked to indicate the ampere settings of the adjustable trip clement.
Where a motor controller is built in as an integral part of a motor or of a motor-generator set, individual marking of the motor controller shall not be required if the necessary data arc on the nameplate. For motor controllers that are an integral part of equipment approved as a unit, the above marking shall be permitted on the equipment nameplate.
Informational Note: See 110.10 for information on circuit impe- dance and other characteristics.
2023 Edition NATIONAL ELECTRICAL CODE
70-341
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
430.9
ARTICLE 430 - MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
430.9 Terminals.
(A) Markings. Terminals of motors and controllers shall be suitably marked or colored where necessary to indicate the proper connections.
(B) Conductors. Motor controllers and terminals of control circuit devices shall be connected with copper conductors unless identified for use with a different conductor.
(C) Torque Requirements. Control circuit devices with screw- type pressure terminals used with 14 AWG or smaller copper conductors shall be torqued to a minimum of 0.8 N.m (7 lb-in.) unless identified for a different torque valuc.
430.10 Wiring Space in Enclosures.
(A) General. Enclosures for motor controllers and disconnect- ing means shall not be used as junction boxes, auxiliary gutters, or raceways for conductors feeding through or tapping off to the other apparatus unless designs are employed that provide adequate space for this purpose.
Informational Note: See 312.8 for switch and overcurrent-device enclosures.
(B) Wire-Bending Space in Enclosures. Minimum wirc- bending space within the enclosures for motor controllers shall be in accordance with Table 430.10(B) where measured in a straight line from the end of the lug or wire connector (in the direction the wire leaves the terminal) to the wall or barrier. Where alternate wire termination means are substituted for that supplied by the manufacturer of the motor controller, they shall be of a type identified by the manufacturer for use with the motor controller and shall not reduce the minimum wire- bending spacc.
Table 430.10(B) Minimum Wire-Bending Space at the Terminals of Enclosed Motor Controllers
Wires per Terminal*
Size of Wire (AWG or kcmil)
mm
in.
mm
in.
10 and smaller
Not specified
8 6
38
11%
4-3
50
2
2
65
21/3
1
75
3
1/0
125
5
125
5
2/0
150
6
150
6
3/0-4/0
175
7
175
7
250
200
8
200
8
300
250
10
250
10
350-500
300
12
300
12
600-700
350
14
400
16
750-900
450
18
475
19
'Where provision for three or more wires per terminal exists, the mini- mum wire-bending space shall be in accordance with the requirements of 312.6(B).
430.11 Protection Against Liquids. Suitable guards or enclo- sures shall be provided to protect exposed current-carrying parts of motors and the insulation of motor leads where installed directly under equipment, or in other locations where dripping or spraying oil, water, or other liquid is capable of occurring, unless the motor is designed for the existing condi- tions.
430.12 Motor Terminal Housings.
(A) Material. Where motors are provided with terminal hous- ings, the housings shall be of metal and of substantial construc- tion.
Exception: In other than hazardous (classified) locations, substantial, nonmetallic, noncombustible housings shall be permitted, provided an internal grounding means between the motor frame and the equipment grounding connection is incorporated within the housing.
(B) Dimensions and Space - Wire-to-Wire Connections. Where these terminal housings enclose wire-to-wire connec- tions, they shall have minimum dimensions and usable volumes in accordance with Table 430.12(B).
Table 430.12(B) Terminal Housings - Wire-to-Wire Connections
Motors 275 mm (11 in.) in Diameter or Less
Cover Opening Minimum Dimension
Usable Volume Minimum
Horsepower
mm
in.
cm3
in.$
1 and smaller"
41
13%
170
10.5
11/2, 2, and 3b -
45
1%
275
16.8
5 and 71%
50
2
365
22.4
10 and 15
65
Motors Over 275 mm (11 in.) in Diameter - Alternating-Current Motors
Maximum Full Load Current for 3-Phase Motors with Maximum of 12 Leads (Amperes)
mm
in.
cm3
in.3
230 Volt
460 Volt
45
65
2.5
595
36.4
15
30
70
84
3.3
1,265
77
25
50
110
100
4.0
2,295
140
40
75
160
125
5.0
4,135
252
60
125
250
150
6.0
7,380
450
100
200
400
175
7.0
13,775
840
150
300
600
200
8.0
25,255
1540
250
500
Terminal Box Cover Opening Minimum Dimension
Usable Volume Minimum
595
36.4
1
2
Typical Maximum Horsepower 3-Phase
70-342
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
430.18
ARTICLE 430 - MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
Direct-Current Motors
Maximum Full-Load
Terminal Box Minimum Dimensions
Usable Volume Minimum
6 Leads (Amperes)
mm
in.
cm3
in.3
68
65
2.5
425
26
105
84
3.3
900
55
165
100
4.0
1,640
100
240
125
5.0
2,950
180
375
150
6.0
5,410
330
600
175
7.0
9,840
600
900
200
8.0
18,040
1,100
Note: Auxiliary leads for such items as brakes, thennostats, space heat- ers, and exciting fields shall he pennitted to he neglected if their current-carrying area does not exceed 25 percent of the current- carrying area of the machine power leads.
"For motors rated 1 hp and smaller, and with the terminal housing partially or wholly integral with the frame or end shield, the volume of the terminal housing shall not he less than 18.0 cm3 (1.1 in.3) per wire- to-wire connection. The minimum cover opening dimension is not specified.
"For motors rated 11/2, 2, and 3 hp, and with the terminal housing parti- ally or wholly integral with the frame or end shield, the volume of the terminal housing shall not be less than 23.0 cm3 (1.4 in.3) per wire-to- wire connection. The minimum cover opening dimension is not speci- fied.
(C) Dimensions and Space - Fixed Terminal Connections. Where these terminal housings enclose rigidly mounted motor terminals, the terminal housing shall be of sufficient size to provide minimum terminal spacings and usable volumes in accordance with Table 430.12(C) (1) and Table 430.12(C) (2).
(D) Large Wire or Factory Connections. For motors with larger ratings, greater number of leads, or larger wire sizes, or where motors are installed as a part of factory-wired cquip- ment, without additional connection being required at the motor terminal housing during equipment installation, the terminal housing shall be of ample size to make connections, but the foregoing provisions for the volumes of terminal hous- ings shall not be considered applicable.
(E) Equipment Grounding Connections. A means for attach- ment of an equipment grounding conductor termination in accordance with 250.8 shall be provided at motor terminal housings for wire-to-wire connections or fixed terminal connec- tions. The means for such connections shall be permitted to be located either inside or outside the motor terminal housing.
Exception: Where a motor is installed as a part of factory-wired equip- ment that is required to be grounded and without additional connection being required at the motor terminal housing during equipment instal- lation, a separate means for motor grounding at the motor terminal housing shall not be required.
430.13 Bushing. Where wires pass through an opening in an enclosure, conduit box, or barrier, a bushing shall be used to protect the conductors from the edges of openings having sharp edges. The bushing shall have smooth, well-rounded surfaces where it may be in contact with the conductors. If used where oils, greases, or other contaminants may be present, the bushing shall be made of material not deleteriously affected.
Infonnational Note: See 310.10(F) for conductors exposed to deteriorating agents.
Table 430.12(C)(1) Terminal Spacings - Fixed Terminals
Minimum Spacing
Between Line Terminals
Between Line Terminals and Other Uninsulated Metal Parts
Nominal Volts
mm
in.
mm
in.
250 or less
6
1/4
6
1/4
Over 250 - 1000
10
10
Table 430.12(C)(2) Usable Volumes - Fixed Terminals
Power-Supply Conductor Size (AWG)
Minimum Usable Volume per Power-Supply Conductor
cm3
in.3
14
16
1
12 and 10
20
11
8 and 6
37
21/4
430.14 Location of Motors.
(A) Ventilation and Maintenance. Motors shall be located so that adequate ventilation is provided and so that maintenance, such as lubrication of bearings and replacing of brushes, can be readily accomplished.
Exception: Ventilation shall not be required for submersible types of motors.
(B) Open Motors. Open motors that have commutators or collector rings shall be located or protected so that sparks cannot reach adjacent combustible material.
Exception: Installation of these motors on wooden floors or supports shall be permitted.
430.16 Exposure to Dust Accumulations. In locations where dust or flying material collects on or in motors in such quanti- tics as to seriously interfere with the ventilation or cooling of motors and thereby cause dangerous temperatures, suitable types of enclosed motors that do not overheat under the prevailing conditions shall be used.
Infonnational Note: Especially severe conditions may require the use of enclosed pipe-ventilated motors, or enclosure in sepa- rate dusttight rooms, properly ventilated from a source of clean air.
430.17 Highest Rated or Smallest Rated Motor. In determin- ing compliance with 430.24, 430.53(B), and 430.53(C), the highest rated or smallest rated motor shall be based on the rated full-load current as selected from Table 430.247, Table 430.248, Table 430.249, and Table 430.250.
430.18 Nominal Voltage of Rectifier Systems. The nominal value of the ac voltage being rectified shall be used to deter- mine the voltage of a rectifier derived system.
Exception: The nominal de voltage of the rectifier shall be used af it exceeds the peak value of the ac voltage being rectified.
2023 Edition NATIONAL ELECTRICAL CODE
70-343
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
Current for Motors
with Maximum of
430.21
ARTICLE 430 - MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
Part II. Motor Circuit Conductors
430.21 General. Part II specifics ampacities of conductors that are capable of carrying the motor current without overheating under the conditions specified.
Part II shall not apply to motor circuits rated over 1000 volts, nominal.
Informational Note No. 1: See Part XI for motor circuits rated over 1000 volts, nominal.
Informational Note No. 2: See 110.14(C) and 430.9(B) for equipment device tenninal requirements.
430.22 Single Motor. Conductors that supply a single motor used in a continuous duty application shall have an ampacity of not less than 125 percent of the motor full-load current rating, as determined by 430.6(A) (1), or not less than specified in 430.22(A) through (G).
(A) Direct-Current Motor-Rectifier Supplied. For dc motors operating from a rectified power supply, the conductor ampac- ity on the input of the rectifier shall not be less than 125 percent of the rated input current to the rectifier. For dc motors operating from a rectified single-phase power supply, the conductors between the field wiring output terminals of the rectifier and the motor shall have an ampacity of not less than the following percentages of the motor full-load current rating:
(1) Where a rectifier bridge of the single-phase, half-wave type is used, 190 percent.
(2) Where a rectifier bridge of the single-phase, full-wave type is used, 150 percent.
(B) Multispeed Motor. For a multispeed motor, the selection of branch-circuit conductors on the line side of the controller shall be based on the highest of the full-load current ratings shown on the motor nameplate. The ampacity of the branch- circuit conductors between the controller and the motor shall not be less than 125 percent of the current rating of the wind- ing(s) that the conductors energizc.
(C) Wye-Start, Delta-Run Motor. For a wye-start, delta-run connected motor, the ampacity of the branch-circuit conduc- tors on the line side of the controller shall not be less than 125 percent of the motor full-load current as determined by 430.6(A)(1). The ampacity of the conductors between the controller and the motor shall not be less than 72 percent of the motor full-load current rating as determined by 430.6(A) (1).
Informational Note: The individual motor circuit conductors of a wye-start, delta-nm connected motor carry 58 percent of the rated load current. The multiplier of 72 percent is obtained by multiplying 58 percent by 1.25.
(D) Part-Winding Motor. For a part-winding connected motor, the ampacity of the branch-circuit conductors on the line side of the controller shall not be less than 125 percent of the motor full-load current as determined by 430.6(A) (1). The ampacity of the conductors between the controller and the motor shall not be less than 62.5 percent of the motor full-load current rating as determined by 430.6(A) (1).
Informational Note: The multiplier of 62.5 percent is obtained by multiplying 50 percent by 1.25.
(E) Other Than Continuous Duty. Conductors for a motor used in a short-time, intermittent, periodic, or varying duty
application shall have an ampacity of not less than the percent- age of the motor nameplate current rating shown in Table 430.22(E), unless the authority having jurisdiction grants special permission for conductors of lower ampacity.
Table 430.22(E) Duty-Cycle Service
Nameplate Current Rating Percentages
30- & 60- Contin-
5-Minute Rated Motor
15-Minute Rated Motor
Minute Rated Motor
uous
Rated
Classification of Service
110
120
150
-
operating valves, raising or lowering rolls, etc.
Intermittent duty freight and
85
85
90
140
passenger elevators, tool heads, pumps, drawbridges, turntables, etc. (for arc welders, see 630.11)
Periodic duty rolls, ore- and coal-handling machines, etc.
85
90
95
140
Varying duty
110
120
150
200
Note: Any motor application shall be considered as continuous duty unless the nature of the apparatus it drives is such that the motor will not operate continuously with load under any condition of use.
(F) Separate Terminal Enclosure. The conductors between a stationary motor rated 1 hp or less and the separate terminal enclosure permitted in 430.245(B) shall be permitted to be smaller than 14 AWG but not smaller than 18 AWG, provided they have an ampacity as specified in 430.22.
(G) Conductors for Small Motors. Conductors for small motors shall not be smaller than 14 AWG unless otherwise permitted in 430.22(G) (1) or (G) (2).
(1) 18 AWG Copper. 18 AWG individual copper conductors installed in a cabinet or enclosure, copper conductors that are part of a jacketed multiconductor cable assembly, or copper conductors in a flexible cord shall be permitted, under cither of the following sets of conditions:
(1) The circuit supplies a motor with a full-load current rating, as determined by 430.6(A) (1), of greater than 3.5 amperes, and less than or equal to 5 amperes, and all the following conditions are met:
a. The circuit is protected in accordance with 430.52.
b. The circuit is provided with maximum Class 10 or Class 10A overload protection in accordance with 430.32.
c. Overcurrent protection is provided in accordance with 240.4(D) (1)(2).
(2) The circuit supplies a motor with a full-load current rating, as determined by 430.6(A) (1), of 3.5 amperes or less, and all the following conditions are met:
a. The circuit is protected in accordance with 430.52.
70-344
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
Motor
Short-time duty
ARTICLE 430 - MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
430.28
b. The circuit is provided with maximum Class 20 over- load protection in accordance with 430.32.
c. Overcurrent protection is provided in accordance with 240.4(D) (1)(2).
(2) 16 AWG Copper. 16 AWG individual copper conductors installed in a cabinet or enclosure, copper conductors that are part of a jacketed multiconductor cable assembly, or copper conductors in a flexible cord shall be permitted under cither of the following sets of conditions:
(1) The circuit supplies a motor with a full-load current rating, as determined by 430.6(A) (I), of greater than 5.5 amperes, and less than or equal to 8 amperes, and all the following conditions are met:
a. The circuit is protected in accordance with 430.52.
b. The circuit is provided with maximum Class 10 or Class 10A overload protection in accordance with 430.32.
c. Overcurrent protection is provided in accordance with 240.4(D) (2)(2).
(2) The circuit supplies a motor with a full-load current rating, as determined by 430.6(A) (1), of 5.5 amperes or less, and all the following conditions are met:
a. The circuit is protected in accordance with 430.52.
b. The circuit is provided with maximum Class 20 over- load protection in accordance with 430.32.
c. Overcurrent protection is provided in accordance with 240.4(D) (2)(2).
430.23 Wound-Rotor Secondary.
(A) Continuous Duty. For continuous duty, the conductors connecting the secondary of a wound-rotor ac motor to its controller shall have an ampacity not less than 125 percent of the full-load secondary current of the motor.
(B) Other Than Continuous Duty. For other than continuous duty, these conductors shall have an ampacity, in percent of full-load secondary current, not less than that specified in Table 430.22(E).
(C) Resistor Separate from Controller. Where the secondary resistor is separate from the controller, the ampacity of the conductors between controller and resistor shall not be less than that shown in Table 430.23(C).
430.24 Several Motors or a Motor(s) and Other Load(s). Conductors supplying several motors, or a motor(s) and other load(s), shall have an ampacity not less than the sum of cach of the following:
(1) 125 percent of the full-load current rating of the highest rated motor, as determined by 430.6(A)
Table 430.23(C) Secondary Conductor
Resistor Duty Classification
Ampacity of Conductor in Percent of Full-Load Secondary Current
Light starting duty
35
Heavy starting duty
45
Extra-heavy starting duty
55
Light intermittent duty
65
Medium intermittent duty
75
Heavy intermittent duty
85
Continuous duty
110
(2) Sum of the full-load current ratings of all the other motors in the group, as determined by 430.6(A)
(3) 100 percent of the noncontinuous non-motor load
(4) 125 percent of the continuous non-motor load.
Informational Note: See Informative Annex D, Example No. D8.
Exception No. 1: Where one or more of the motors of the group are used for short-time, intermittent, periodic, or varying duty, the ampere rating of such motors to be used in the summation shall be determined in accordance with 430.22(E). For the highest rated motor, the greater of either the ampere rating from 430.22(E) or the largest continuous duty motor full-load current multiplied by 1.25 shall be used in the summa- tion.
Exception No. 2: The ampacity of conductors supplying motor-operated fixed electric spare-heating equipment shall comply with 424.4(B).
Exception No. 3: Where the circuitry is interlocked so as to prevent simultaneous operation of selected motors or other loads, the conductor ampacity shall be permitted to be based on the summation of the currents of the motors and other loads to be operated simultaneously that results in the highest total current.
430.25 Multimotor and Combination-Load Equipment. Thc ampacity of the conductors supplying multimotor and combination-load equipment shall not be less than the mini- mum circuit ampacity marked on the equipment in accordance with 430.7(D). Where the equipment is not factory-wired and the individual nameplates are visible in accordance with 430.7(D) (2), the conductor ampacity shall be determined in accordance with 430.24.
430.26 Feeder Demand Factor. Where reduced heating of the conductors results from motors operating on duty-cycle, inter- mittently, or from all motors not operating at one time, the authority having jurisdiction may grant permission for feeder conductors to have an ampacity less than specified in 430.24, provided the conductors have sufficient ampacity for the maxi- mum load determined in accordance with the sizes and number of motors supplied and the character of their loads and dutics.
Informational Note: Demand factors detennined in the design of new facilities can often be validated against actual historical experience from similar installations.
430.27 Capacitors with Motors. Where capacitors are installed in motor circuits, conductors shall comply with 460.8 and 460.9.
430.28 Feeder Taps. Feeder tap conductors shall have an ampacity not less than that required by Part II, shall terminate in a branch-circuit protective device, and, in addition, shall meet one of the following requirements:
(1) Be enclosed either by an enclosed controller or by a race- way, be not more than 3.0 m (10 ft) in length, and, for field installation, be protected by an overcurrent device on the line side of the tap conductor, the rating or setting of which shall not exceed 1000 percent of the tap conduc- tor ampacity
(2) Have an ampacity of at least one-third that of the feeder conductors, be suitably protected from physical damage or enclosed in a raceway, and be not more than 7.5 m (25 ft) in length
(3) Have an ampacity not less than the feeder conductors
Exception: Feeder taps over 7.5 m (25 ft) long. In high-bay manufac- turing buildings [over 11 m (35 ft) high at walls], where conditions of
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-345
430.29
ARTICLE 430 - MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
maintenance and supervision ensure that only qualified persons service the systems, conductors tapped to a feeder shall be permitted to be not over 7.5 m (25 ft) long horizontally and not over 30.0 m (100 ft) in total length where all of the following conditions are met:
(1) The ampacity of the tap conductors is not less than one-third that of the feeder conductors.
(2) The tap conductors terminate with a single circuit breaker or a single set of fuses complying with (1) Part IV, where the load-side conductors are a branch circuit, or (2) Part V, where the load-side conductors are a feeder.
(3) The tap conductors are suitably protected from physical damage and are installed in raceways.
(4) The tap conductors are continuous from end-to-end and contain no splices.
(5) The tap conductors shall be 6 AWG copper or 4 AWG aluminum or larger.
(6) The tap conductors shall not penetrate walls, floors, or ceilings.
(7) The tap shall not be made less than 9.0 m (30 ft) from the floor.
430.29 Constant Voltage Direct-Current Motors - Power Resistors. Conductors connecting the motor controller to separately mounted power accelerating and dynamic braking resistors in the armature circuit shall have an ampacity not less than the value calculated from Table 430.29 using motor full- load current. If an armature shunt resistor is used, the power accelerating resistor conductor ampacity shall be calculated using the total of motor full-load current and armature shunt resistor current.
Armature shunt resistor conductors shall have an ampacity of not less than that calculated from Table 430.29 using rated shunt resistor current as full-load current.
Part III. Motor and Branch-Circuit Overload Protection
430.31 General. Part III specifics overload devices intended to protect motors, motor-control apparatus, and motor branch- circuit conductors against excessive heating due to motor over- loads and failure to start.
Informational Note No. 1: See Informative Annex D, Example D8.
Informational Note No. 2: See Article 100 for the definition of Overload.
(A) Where Hazard Exists. These provisions shall not require overload protection where a power loss would cause a hazard, such as in the case of fire pumps.
Informational Note: See 695.7 for protection of fire pump supply conductors.
Table 430.29 Conductor Rating Factors for Power Resistors
Time in Seconds
Ampacity of Conductor in Percent of Full-Load Current
On
Off
5
75
35
10
70
45
15
75
55
15
45
65
15
30
75
15
15
85
Continuous Duty
110
(B) Not Over 1000 Volts. Part III shall not apply to motor circuits rated over 1000 volts, nominal.
Informational Note: See Part XI for over 1000 volts, nominal. 430.32 Continuous-Duty Motors.
(A) More Than 1 Horsepower. Each motor used in a continu- ous duty application and rated more than 1 hp shall be protec- ted against overload by one of the means in 430.32(A) (1) through (A) (4).
(1) Separate Overload Device. A separate overload device that is responsive to motor current. This device shall be selected to trip or shall be rated at no more than the following percent of the motor nameplate full-load current rating:
Motors with a marked service factor 125%
1.15 or greater
Motors with a marked temperature 125%
rise 40° or less
All other motors 115%
Modification of this value shall be permitted as provided in 430.32(C). For a multispeed motor, cach winding connection shall be considered separately.
Where a separate motor overload device is connected so that it does not carry the total current designated on the motor nameplate, such as for wyc-delta starting, the proper percent- age of nameplate current applying to the selection or setting of the overload device shall be clearly designated on the cquip- ment, or the manufacturer's selection table shall take this into account.
Informational Note: See 460.9 for power factor correction capacitors that are installed on the load side of the motor over- load device.
(2) Thermal Protector or Electronically Protected. A thermal protector integral with the motor shall be approved for use with the motor it protects on the basis that it will prevent dangerous overheating of the motor due to overload and fail- urc to start. An electronically protected motor shall be approved for use on the basis that it will prevent dangerous overheating due to the failure of the electronic control, over- load, or failure to start the motor. The ultimate trip current of a thermally or electronically protected motor shall not exceed the following percentage of motor full-load current given in Table 430.248, Table 430.249, and Table 430.250:
Motor full-load current 9 amperes or less 170%
Motor full-load current from 9.1 to, and 156%
including, 20 amperes
Motor full-load current greater than 20 amperes 140%
If the motor current-interrupting device is separate from the motor and its control circuit is operated by a protective device integral with the motor, it shall be arranged so that the open- ing of the control circuit will result in interruption of current to the motor.
70-346
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 430- MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
430.35
(3) Integral with Motor. A protective device integral with a motor that will protect the motor against damage duc to failure to start shall be permitted if the motor is part of an approved assembly that does not normally subject the motor to over- load.s.
(4) Larger Than 1500 Horsepower. For motors larger than 1500 hp, a protective device having embedded temperature detectors that cause current to the motor to be interrupted when the motor attains a temperature rise greater than marked on the nameplate in an ambient temperature of 40.
(B) One Horsepower or Less, Automatically Started. Any motor of I hp or less that is started automatically shall be protected against overload by one of the following means.
(1) Separate Overload Device. By a separate overload device following the requirements of 430.32(A) (1).
For a multispeed motor, cach winding connection shall be considered separately. Modification of this value shall be permitted as provided in 430.32(C).
(2) Thermal Protector or Electronically Protected. A thermal protector integral with the motor shall be approved for use with the motor that it protects on the basis that it will prevent dangerous overheating of the motor due to overload and fail- urc to start. An electronically protected motor shall be approved for use on the basis that it will prevent dangerous overheating due to the failure of the electronic control, over- load, or failure to start the motor. Where the motor current- interrupting device is separate from the motor and its control circuit is operated by a protective device integral with the motor, it shall be arranged so that the opening of the control circuit results in interruption of current to the motor.
(3) Integral with Motor. A protective device integral with a motor that protects the motor against damage due to failure to start shall be permitted (1) if the motor is part of an approved assembly that does not subject the motor to overloads, or (2) if the assembly is also equipped with other safety controls (such as the safety combustion controls on a domestic oil burner) that protect the motor against damage due to failure to start. Where the assembly has safety controls that protect the motor, it shall be so indicated on the nameplate of the assemblywhere it will be visible after installation.
(4) Impedance-Protected. If the impedance of the motor windings is sufficient to prevent overheating due to failure to start, the motor shall be permitted to be protected as specified in 430.32(D) (2)a. for manually started motors if the motor is part of an approved assemblyin which the motor will limit itself so that it will not be dangerously overheated.
Informational Note: Many ac motors of less than 1/20 hp, such as clock motors, series motors, and so forth, and also some larger motors such as torque motors, come within this classification. It does not include split-phase motors having automatic switches that disconnect the starting windings.
(C) Selection of Overload Device. Where the sensing clement or setting or sizing of the overload device selected in accord- ance with 430.32(A) (1) and 430.32(B) (1) is not sufficient to start the motor or to carry the load, higher size sensing clements or incremental settings or sizing shall be permitted to be used, provided the trip current of the overload device docs not exceed the following percentage of motor nameplate full- load current rating:
Motors with marked service factor 1.15 or greater 140% Motors with a marked temperature rise 40 or 140%
less
All other motors
130%
If not shunted during the starting period of the motor as provided in 430.35, the overload device shall have sufficient time delay to permit the motor to start and accelerate its load.
Informational Note: A Class 20 overload relay will provide a longer motor acceleration time than a Class 10 or Class 10A overload relay. A Class 30 overload relay will provide a longer motor acceleration time than a Class 20 overload relay. Use of a higher class overload relay may preclude the need for selection of a higher trip current.
(D) One Horsepower or Less, Nonautomatically Started.
(1) Permanently Installed. Overload protection shall be in accordance with 430.32(B).
(2) Not Permanently Installed.
a. Within Sight from Controller. Overload protection shall be permitted to be furnished by the branch-circuit short-circuit and ground-fault protective device; such device, however, shall not be larger than that specified in Part IV of Article 430.
Exception: Any such motor shall be permitted on a nominal 120-volt branch cirruit protected at not over 20 amperes.
b. Not Within Sight from Controller. Overload protection shall be in accordance with 430.32(B).
(E) Wound-Rotor Secondaries. The secondary circuits of wound-rotor ac motors, including conductors, controllers, resistors, and so forth, shall be permitted to be protected against overload by the motor-overload device.
430.33 Intermittent and Similar Duty. A motor used for a condition of service that is inherently short-time, intermittent, periodic, or varying duty, as illustrated by Table 430.22(E), shall be permitted to be protected against overload by the branch- circuit short-circuit and ground-fault protective device, provi- ded the protective device rating or setting does not exceed that specified in Table 430.52(C) (1).
Any motor application shall be considered to be for continu- ous duty unless the nature of the apparatus it drives is such that the motor cannot operate continuously with load under any condition of usc.
430.35 Shunting During Starting Period.
(A) Nonautomatically Started. For a nonautomatically started motor, the overload protection shall be permitted to be shun- ted or cut out of the circuit during the starting period of the motor if the device by which the overload protection is shunted or cut out cannot be left in the starting position and if fuses or inverse time circuit breakers rated or set at not over 400 percent of the full-load current of the motor are located in the circuit so as to be operative during the starting period of the motor.
(B) Automatically Started. The motor overload protection shall not be shunted or cut out during the starting period if the motor is automatically started.
2023 Edition NATIONAL ELECTRICAL CODE
70-347
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
430.36
ARTICLE 430- MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
Exception: The motor overload protection shall be permitted to be shun- ted or cut out during the starting period on an automatically started motor where the following apply:
(1) The motor starting period exceeds the time delay of available motor overload protective devices, and
(2) Listed means are provided to perform the following:
a. Sense motor rotation and automatically prevent the shunting or cutout in the event that the motor fails to start, and
b. Limit the time of overload protection shunting or cutout to less than the locked rotor time rating of the protected motor, and
c. Provide for shutdown and manual restart af motor running condition is not reached.
430.36 Fuses - In Which Conductor. Where fuses are used for motor overload protection, a fuse shall be inserted in cach ungrounded conductor and also in the grounded conductor if the supply system is 3-wirc, 3-phase ac with one conductor grounded.
430.37 Devices Other Than Fuses - In Which Conductor. Where devices other than fuses are used for motor overload protection, Table 430.37 shall govern the minimum allowable number and location of overload units such as trip coils or relays.
430.38 Number of Conductors Opened by Overload Device. Motor overload devices, other than fuses or thermal protectors,
Table 430.37 Overload Units
Kind of Motor
Supply System
Number and Location of Overload Units, Such as Trip Coils or Relays
1-phase ac or dc 2-wire, 1-phase ac or dc ungrounded
I in either conductor
1-phase ac or dc
2-wire, 1-phase ac or dc, one conductor grounded
I in ungrounded conductor
1-phase ac or dc
3-wire, 1-phase ac or dc, grounded neutral conductor
I in either ungrounded conductor
1-phase ac
Any 3-phase
I in ungrounded conductor
2-phase ac
3-wire, 2-phase ac, ungrounded
2, one in each phase
2-phase ac
3-wire, 2-phase ac, one conductor grounded
2 in ungrounded conductors
2-phase ac
4-wire, 2-phase ac, grounded or ungrounded
2, one for each phase in ungrounded conductors
2-phase ac
Grounded neutral or 5-wire, 2-phase ac, ungrounded
2, one for each phase in any ungrounded phase wire
3-phase ac Any 3-phase
3, one in each phase*
*Exception: An overload unit in each phase shall not be required where overload protection is provided by other approved means.
shall simultaneously open a sufficient number of ungrounded conductors to interrupt current flow to the motor.
430.39 Motor Controller as Overload Protection. A motor controller shall also be permitted to serve as an overload device if the number of overload units complies with Table 430.37 and if these units are operative in both the starting and running position in the case of a dc motor, and in the running position in the case of an ac motor.
430.40 Overload Relays. Overload relays and other devices for motor overload protection that are not capable of opening short circuits or ground faults shall be protected by fuses or circuit breakers with ratings or settings in accordance with 430.52 or by a motor short-circuit protector in accordance with 430.52.
Exception: Where approved for group installation and marked to indi- cate the maximum size of fuse or inverse time circuit breaker by which they must be protected, the overload devices shall be protected in accord- ance with this marking.
430.42 Motors on General-Purpose Branch Circuits. Overload protection for motors used on general-purpose branch circuits shall be provided as specified in 430.42(A), (B), (C), or (D).
(A) Not Over 1 Horsepower. One or more motors without individual overload protection shall be permitted to be connec- ted to a general-purpose branch circuit only where the installa- tion complies with the limiting conditions specified in 430.32(B),,430.32(D), and 430.53(A) (1) and (A) (2).
(B) Over 1 Horsepower. Motors of ratings larger than speci- ficd in 430.53(A) shall be permitted to be connected to general-purpose branch circuits only where cach motor is protected by overload protection selected to protect the motor as specified in 430.32. Both the motor controller and the motor overload device shall be approved for group installation with the short-circuit and ground-fault protective device selec- ted in accordance with 430.53.
(C) Cord-and-Plug-Connected. Where a motor is connected to a branch circuit by means of an attachment plug and a recepta- cle or cord connector, and individual overload protection is omitted in accordance with 430.42(A), the rating of the attach- ment plug and receptacle or cord connector shall not exceed 15 amperes at 125 volts or 250 volts. Where individual overload protection is required in accordance with 430.42(B) for a motor or motor-operated appliance that is attached to the branch circuit through an attachment plug and a receptacle or cord connector, the overload device shall be an integral part of the motor or appliance. The rating of the attachment plug and receptacle or cord connector shall determine the rating of the circuit to which the motor can be connected, in accordance with 210.21 (B).
(D) Time Delay. The branch-circuit short-circuit and ground- fault protective device protecting a circuit to which a motor or motor-operated appliance is connected shall have sufficient time delay to permit the motor to start and accelerate its load.
430.43 Automatic Restarting. A motor overload device that can restart a motor automatically after overload tripping shall not be installed unless approved for use with the motor it protects. A motor overload device that can restart a motor auto- matically after overload tripping shall not be installed if auto- matic restarting of the motor can result in injury to persons.
70-348
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
430.52
ARTICLE 430 - MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
430.44 Orderly Shutdown. If immediate automatic shutdown of a motor by a motor overload protective device(s) would introduce additional or increased hazard(s) to a person(s) and continued motor operation is necessary for safe shutdown of equipment or process, a motor overload sensing device(s) complying with Part III of this article shall be permitted to be connected to a supervised alarm instead of causing immediate interruption of the motor circuit, so that corrective action or an orderly shutdown can be initiated.
Part IV. Motor Branch-Circuit Short-Circuit and Ground-Fault Protection
430.51 General. Part IV specifics devices intended to protect the motor branch-circuit conductors, the motor control appa- ratus, and the motors against overcurrent clue to short circuits or ground faults. The devices specified in Part IV do not include the types of devices required by 210.8, 230.95, and 590.6.
Informational Note No. 1: See Informative Annex D, Example D8, for an example of motor branch-circuit short-circuit and ground-fault protection selection.
Part IV shall not apply to motor circuits rated over 1000 volts, nominal.
Informational Note No. 2: See Part XI for over 1000 volts, nomi- nal.
430.52 Rating or Setting for Individual Motor Circuit.
(A) General. The motor branch-circuit short-circuit and ground-fault protective device shall comply with 430.52(B) and cither 430.52(C) or (D), as applicable.
(B) All Motors. The motor branch-circuit short-circuit, and ground-fault protective device shall be capable of carrying the starting current of the motor.
(C) Rating or Setting.
(1) In Accordance with Table 430.52(C)(1). A protective device that has a rating or setting not exceeding the value calculated according to the values given in Table 430.52(C) (1) shall be used unless otherwise permittedl in 430.52(C) (1) (a) or (C) (1) (b).
(a) Where the values as determined by Table 430.52(C) (1) do not correspond to the standard ampere ratings and settings provided in 240.6, the next higher standard rating or setting shall be permitted.
(b) Where the rating specified in Table 430.52(C) (1), or the rating modified by 430.52(C) (I) (a), is not sufficient for the starting current of the motor, any of the following shall apply:
(1) The rating of a nontime-delay fuse not exceeding 600 amperes or a time-delay Class CC fuse shall be permitted to be increased but shall in no case exceed 400 percent of the full-load current.
(2) The rating of a time-delay (dual-element) fuse shall be permitted to be increased but shall in no case exceed 225 percent of the full-load current.
(3) The rating of an inverse time circuit breaker shall be permitted to be increased but shall in no case exceed 400 percent for full-load currents of 100 amperes or less or 300 percent for full-load currents greater than 100 amperes.
(4) The rating of a fuse of 601-6000 ampere classification shall be permitted to be increased but shall in no ca.sc exceed 300 percent of the full-load current.
Informational Note: See Infonnative Annex D, Example D8, for an example of motor branch-circuit short-circuit and ground- fault rating and setting and Infonnational Note Figure 430.1 for an example location.
(2) Overload Relay Table. Where maximum branch-circuit short-circuit and ground-fault protective device ratings arc shown in the manufacturer's overload relay table for use with a motor controller or are otherwise marked on the equipment, they shall not be exceeded even if higher values are allowed as shown above.
(3) Instantaneous-Trip Circuit Breaker. An instantancous-trip circuit breaker shall be permitted if the conditions of 430.52(C) (3) (a) and (C) (3) (b) arc mct.
(a) Application. Instantancous-trip circuit breakers shall be adjustable and part of a listed combination motor controller having coordinated motor overload and short-circuit and ground-fault protection in cach conductor.
Informational Note No. 1: Instantancous-trip circuit break- ers are also known as inotor-circuit protectors (MCPs).
Informational Note No. 2: For the purpose of this article, instantancous-trip circuit breakers could include a damping means to accommodate a transient motor inrush current with- out nuisance tripping of the circuit breaker.
: (b) . Setting. The instantancous-trip circuit breaker shall be adjusted to a setting in accordance with one of the follow- ing:
(1) No greater than the value specified in Table 430.52(C)(1) (2) Where the value specified in Table 430.52(C) (1) is not sufficient for the starting current of the motor, one of the following settings shall be permitted:
a. Motors other than design B energy-efficient and Design B premium efficiency motors shall be permit- ted to be increased but shall in no case exceed 1300 percent of the motor full-load current.
b. Design B energy-efficient and Design B premium effi- ciency motors shall be permitted to be increased but shall in no case exceed 1700 percent of the motor full- load current.
c. Where an engineering analysis determines the value is not sufficient for the starting current of the motor, it shall not be necessary to first apply the value specified in Table 430.52(C) (1).
Informational Note No. 3: See NEMA MG 1-2016, Motors and Generators, Part 12.59 for additional information on the requirements for a motor to be classified "energy efficient."
(3) Where the motor full-load current is 8 amperes or less, the setting of the instantancous-trip circuit breaker with a continuous current rating of 15 amperes or less in a listed combination motor controller that provides coordinated motor branch-circuit overload and short-circuit and ground-fault protection shall be permitted to be increased to the value marked on the motor controller.
(4) Multispeed Motor. For a multispeed motor, a single short- circuit and ground-fault protective device shall be permitted for two or more windings of the motor if the rating of the protective device does not exceed the above applicable percentage of the nameplate rating of the smallest winding protected.
2023 Edition NATIONAL ELECTRICAL CODE
70-349
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
430.52
ARTICLE 430 - MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
Table 430.52(C)(1) Maximum Rating or Setting of Motor Branch-Circuit Short-Circuit and Ground-Fault Protective Devices
Percentage of Full-Load Current
Type of Motor
Nontime Delay Fuse'
Dual Element (Time-Delay) Fuse'
Instantaneous-Trip Breaker
Inverse Time Breaker2
Single-phase motors
300
175
800
250
AC polyphase motors other than wound-rotor
300
175
800
250
Squirrel cage - other than Design B energy-efficient - and Design B premium efficiency
300
175
800
250
Design B energy-efficient and Design B premium efficiency
300
175
1100
250
Synchronous3
300
175
800
250
Wound-rotor
150
150
800
150
DC (constant voltage)
150
150
250
150
Note: See 430.54 for certain exceptions to the values specified.
'The values in the Nontime Delay Fuse column apply to time-delay Class CC fuses.
"The values given in the last column also cover the ratings of nonadjustable inverse time types of circuit breakers that can be modified as in 430.52(C) (1) (a) and (C) (1) (b).
3Synchronous motors of the low-torque, low-speed type (usually 450 rpm or lower), such as those used to drive reciprocating compressors, pumps, and so forth, that start unloaded, do not require a fuse rating or circuit- breaker setting in excess of 200 percent of full-load current.
Exception: For a multispeed motor, a single short-circuit and ground- fault protective devire shall be permitted to be used and sized according to the full-load current of the highest current winding, where all of the following conditions are met:
(1) Each winding is equipped with individual overload protection sized according to its full-load current.
(2) The branch-circuit conductors supplying each winding are sized according to the full-load current of the highest full-load current winding.
(3) The motor controller for each winding has a horsepower rating not less than that required for the winding having the highest horsepower rating.
(5) Power Electronic Devices. Semiconductor fuses intended for the protection of electronic devices shall be permitted in licu of devices listed in Table 430.52(C) (1) for power elec- tronic devices, associated electromechanical devices (such as bypass contactors and isolation contactors), and conductors in a solid-state motor controller system if the marking for replace- ment fuses is provided adjacent to the fuses.
(6) Self-Protected Combination Motor Controller. A listed self- protected combination motor controller shall be permitted in licu of the devices specified in Table 430.52(C) (1). Adjustable instantancous-trip settings shall not exceed 1300 percent of the full-load motor current for other than Design B energy- efficient and Design B premium efficiency motors and not more than 1700 percent of the full-load motor current for Design B energy-efficient and Design B premium efficiency motors.
Informational Note: Proper application of self-protected combi- nation motor controllers on 3-phase systems, other than solidly
grounded wye, particularly on corner grounded delta systems, considers the self-protected combination motor controllers' individual pole-interrupting capability.
(7) Motor Short-Circuit Protector. A motor short-circuit protector shall be permitted in licu of devices listed in Table 430.52(C) (1) if the motor short-circuit protector is part of a listed combination motor controller having coordinated motor overload protection and short-circuit and ground-fault protec- tion in cach conductor and it will open the circuit at currents exceeding 1300 percent of the motor full-load current for other than Design B energy-efficient and Design B premium efficiency motors and 1700 percent of the motor full-load current for Design B energy-efficient and Design B premium efficiency motors.
Informational Note: A motor short-circuit protector, as used in this section, is a fused device and is not an instantaneous-uip circuit breaker.
(D) Torque Motors. Torque motor branch circuits shall be protected at the motor nameplate current rating in accordance with 240.4(B).
430.53 Several Motors or Loads on One Branch Circuit. Two or more motors or one or more motors and other loads shall be permitted to be connected to the same branch circuit under conditions specified in 430.53(D) and in 430.53(A), (B), or (C). The branch-circuit protective device shall be fuses or inverse time circuit breakers.
(A) Not Over 1 Horsepower. Several motors, cach not exceed- ing 1 hp in rating, shall be permitted on a nominal 120-volt branch circuit protected at not over 20 amperes or a branch
70-350
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
430.53
ARTICLE 430 - MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
circuit of 1000 volts, nominal, or less, protected at not over 15 amperes, if all of the following conditions are met:
(1) The full-load rating of cach motor does not exceed 6 amperes.
(2) The rating of the branch-circuit short-circuit and ground- fault protective device marked on any of the motor controllers is not exceeded.
(3) Individual overload protection conforms to 430.32.
(B) If Smallest Rated Motor Protected. Two or more motors or one or more motors and other loads shall be permitted to be connected to a branch circuit where all of the following conditions are met:
(1) The branch-circuit short-circuit and ground-fault protec- tive device is selected not to exceed that allowed by 430.52 for the smallest rated motor supplied by the branch circuit.
(2) Each motor is provided with separate overload protec- tion.
(3) It can be determined that the branch-circuit short-circuit and ground-fault protective device will not open under the most severe normal conditions of service that might be encountered.
(C) Other Group Installations. Two or more motors of any size or one or more motors and other loads, with cach motor having individual overload protection, shall be permitted to be connected to a branch circuit where the motor controller(s) and overload device (s) comply with 430.53(C) (1) through (C) (5).
(1) Types of Assemblies. The assembly type shall mect one of the following conditions:
(1) A listed factory assembly, with the motor branch-circuit short-circuit and ground-fault protective device either provided as part of the assemblyor specified by a marking on the assembly
(2) Field installation of the motor branch-circuit short-circuit and ground-fault protective device, motor controller(s), and overload device(s) as separate assemblies listed for such use and provided with manufacturers' instructions for use with cach other
(2) Motor Overload Devices. Each motor overload device shall mect one of the following conditions:
(1) Listed for group installation with a specified maximum rating of fusc, inverse time circuit breaker, or both
(2) Selected such that the ampere rating of the motor-branch short-circuit and ground-fault protective device does not exceed that permitted by 430.52 for that individual motor overload device and corresponding motor load
(3) Motor Controllers. Each motor controller shall meet one of the following conditions:
(1) Listed for group installation with a specified maximum rating of fusc, circuit breaker, or both
(2) Selected such that the ampere rating of the motor-branch short-circuit and ground-fault protective device does not exceed that permitted by 430.52 for that individual motor controller and corresponding motor load
(4) Short-Circuit & Ground-Fault Protection. The branch circuit shall be protected by fuses or listed inverse time circuit breakers having a rating not exceeding the sum of all of the following:
(1) The value specified in 430.52 for the highest rated motor connected to the branch circuit
(2) The sum of the full-load current ratings of all other motors
(3) The sum of the current ratings of other loads connected to the circuit
Where this calculation results in a rating less than the ampacity of the branch-circuit conductors, it shall be permitted to increase the maximum rating of the fuses or circuit breaker to a valuc not exceeding that permitted by 240.4(B). Addition- ally, this rating shall not be larger than allowed by 430.40 for the overload relay protecting the smallest rated motor of the group.
(5) Overcurrent Protection. Loads other than motor loads shall be protected in accordance with Part I through Part VII of Article 240.
Informational Note: See 110.10 for circuit impedance and other characteristics.
(D) Single Motor Taps. For group installations described in 430.53(A), (B), or (C), the conductors of any tap supplying a single motor shall not be required to have an individual branch-circuit short-circuit and ground-fault protective device if they comply with 430.53(D) (1) or (D) (2).
(1) Conductors to the Motor. Conductors to the motor shall have an ampacity that is not less than the ampacity of the branch-circuit conductors unless all of the following conditions are met:
(1) The conductors from the point of the tap to the motor overload device shall not be longer than 7.5 m (25 ft).
(2) The conductor ampacity is not less than one-third the ampacity of the branch-circuit conductors. The minimum ampacity shall not be less than required in 430.22.
(3) The conductors from the point of the tap to the motor controller(s) shall be protected from physical damage by being enclosed in an approved raceway or other approved means.
(2) Tap Conductors Between the Branch Circuit and Listed Manual Motor Controllers. Conductors from the point of the tap from the branch circuit to a listed manual motor controller additionally marked "Suitable for Tap Conductor Protection in Group Installations," or to a branch-circuit protective device, shall meet one of the following conditions:
(1) The length of the motor tap conductors does not exceed 3 m (10 ft) and the tap conductors comply with all of the following:
a. The ampacity of the tap conductors is not less than one-tenth of the rating or setting of the branch-circuit short-circuit ground-fault protective device.
b. The conductors from the motor controller to the motor shall have an ampacity in accordance with 430.22.
c. The conductors from the point of the tap to the motor controller(s) shall be suitably protected from physical damage and enclosed cither by an enclosed motor controller or by a raceway.
Exception to (1): Physical protection of the conductors from the point of the tap to the motor controllers shall not be required if the conductors have an ampacity not less than that of the branch- circuit conductors.
2023 Edition NATIONAL ELECTRICAL CODE
70-351
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
430.54
ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
(2) The length of the motor tap conductors does not exceed 7.5 m (25 ft) and the tap conductors comply with all of the following:
a. The ampacity of the tap conductors is not less than one-third of the branch-circuit conductor ampacity.
b. The conductors from the motor controller to the motor shall have an ampacity in accordance with 430.22.
c. The conductors from the point of the tap to the motor controller(s) shall be suitably protected from physical damage and enclosed cither by an enclosed motor controller or by a raceway.
Exception to (2): Physical protection of the conductors from the point of the tap to the motor controllers shall not be required af the conductors have an ampacity not less than that of the branch-circuit conductors.
430.54 Multimotor and Combination-Load Equipment. The rating of the branch-circuit short-circuit and ground-fault protective device for multimotor and combination-load cquip- ment shall not exceed the rating marked on the equipment in accordance with 430.7(D).
430.55 Combined Overcurrent Protection. Motor branch- circuit short-circuit and ground-fault protection and motor overload protection shall be permitted to be combined in a single protective device where the rating or setting of the device provides the overload protection specified in 430.32.
430.56 Branch-Circuit Protective Devices - In Which Conduc- tor. Branch-circuit protective devices shall comply with 240.15.
430.57 Size of Fuseholder. Where fuses are used for motor branch-circuit short-circuit and ground-fault protection, the fuscholders shall not be of a smaller size than required to accommodate the fuses specified by Table 430.52(C) (1).
Exception: Where fuses having time delay appropriate for the starting characteristics of the motor are used, it shall be permitted to use fuse- holders sized to fit the fuses that are used.
430.58 Rating of Circuit Breaker. A circuit breaker for motor branch-circuit short-circuit and ground-fault protection shall have a current rating in accordance with 430.52 and 430.110.
Part V. Motor Feeder Short-Circuit and Ground-Fault Protec- tion
430.61 General. Part V specifics protective devices intended to protect feeder conductors supplying motors against overcur- rents due to short circuits or ground-faults.
Informational Note: See Informative Annex D, Example D8, for an example of motor feeder circuit short-circuit and ground- fault protection rating and setting.
430.62 Rating or Setting - Motor Load.
(A) Specific Load. A fecder supplying a specific fixed motor load(s) and consisting of conductor sizes in accordance with 430.24 shall be provided with a protective device having a rating or setting not greater than the largest rating or setting of the branch-circuit short-circuit and ground-fault protective device for any motor supplied by the feeder [based on the maximum permitted value for the specific type of protective device in accordance with 430.52, or 440.22(A) for hermetic refrigerant motor-compressors], plus the sum of the full-load currents of the other motors of the group.
Where the same rating or setting of the branch-circuit short- circuit and ground-fault protective device is used on two or more of the branch circuits supplied by the feeder, one of the protective devices shall be considered the largest for the above calculations.
Exception No. 1: Where one or more instantaneous-trip circuit breakers or motor short-circuit protectors are used for motor branch-circuit short- circuit and ground-fault protection as permitted in 430.52(C), the maximum rating of each instantaneous-trip circuit breaker or motor short-circuit protector shall be assumed to have a rating not exceeding the maximum percentage of motor full-load current permitted by Table 430.52(C)( 1) for the type of feeder protective device employed.
Exception No. 2: Where the feeder overcurrent protective device also provides overcurrent protection for a motor control center, the provisions of 430.94 shall apply.
Informational Note: See Infonnative Annex D, Example D8, for an example of motor feeder circuit short-circuit and ground- fault protection rating and setting.
(B) Other Installations. Where feeder conductors have an ampacity greater than required by 430.24, the rating or setting of the feeder overcurrent. protective device shall be permitted to be based on the ampacity of the feeder conductors.
430.63 Rating or Setting - Motor Load and Other Load(s). Where a feeder supplies a motor load and other load(s), the feeder protective device shall have a rating not less than that required for the sum of the other load(s) plus the following:
(1) For a single motor, the rating permitted by 430.52
(2) For a single hermetic refrigerant motor-compressor, the rating permitted by 440.22
(3) For two or more motors, the rating permitted by 430.62
Exception: Where the feeder overcurrent device provides the overcurrent protection for a motor control center; the provisions of 430.94 shall apply.
Part VI. Motor Control Circuits
430.71 General. Part VI contains modifications of the general requirements and applies to the particular conditions of motor control circuits.
430.72 Overcurrent Protection.
(A) General. A motor control circuit tapped from the load side of a motor branch-circuit short-circuit and ground-fault protective device(s) and functioning to control the motor(s) connected to that branch circuit shall be protected against overcurrent in accordance with 430.72. Such a tapped control circuit shall not be considered to be a branch circuit and shall be permitted to be protected by cither a supplementary or branch-circuit overcurrent protective device(s). A motor control circuit other than such a tapped control circuit shall be protected against overcurrent in accordance with 724.43 or the notes to Table 11(A) and Table 11 (B) in Chapter 9, as applica- blc.
(B) Conductor Protection. The overcurrent protection for conductors shall be provided as specified in 430.72(B)(1) or (B)(2).
Exception No. 1: Where the opening of the control circuit would create a hazard as, for example, the control circuit of a fire pump motor, and the like, conductors of control circuits shall require only short-circuit and
70-352
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 430 - MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
430.75
ground-fault protection and shall be permitted to be protected by the motor branch-circuit short-circuit and ground-fault protective device(s).
Exception No. 2: Conductors supplied by the secondary side of a single- phase transformer having only a two-wire (single-voltage) secondary shall be permitted to be protected by overcurrent protection provided on the primary (supply) side of the transformer, provided this protection does not exceed the value determined by multiplying the appropriate maximum rating of the overcurrent device for the secondary conductor from Table 430.72(B)(2) by the secondary-to-primary voltage ratio. Transformer secondary conductors (other than two-wire) shall not be considered to be protected by the primary overcurrent protection.
(1) Separate Overcurrent Protection. Where the motor branch-circuit short-circuit and ground-fault protective device does not provide protection in accordance with 430.72(B) (2), separate overcurrent protection shall be provided. The over- current protection shall not exceed the values specified in Column A of Table 430.72(B) (2).
(2) Branch-Circuit Overcurrent Protective Device. Conductors shall be permitted to be protected by the motor branch-circuit short-circuit and ground-fault protective device and shall require only short-circuit and ground-fault protection. Where the conductors do not extend beyond the motor control equip- ment enclosure, the rating of the protective device(s) shall not exceed the value specified in Column B of Table 430.72(B) (2). Where the conductors extend beyond the motor control equip- ment enclosure, the rating of the protective device(s) shall not exceed the value specified in Column C of Table 430.72(B) (2).
(C) Control Circuit Transformer. Where a motor control circuit transformer is provided, the transformer shall be protec- ted in accordance with 430.72(C)(1), (C)(2), (C) (3), (C) (4), or (C) (5).
Exception: Overcurrent protection shall be omitted where the opening of the control circuit would create a hazard as, for example, the control circuit of a fire pump motor and the like.
(1) Class 1 Power-Limited, Class 2, or Class 3 Circuits. Where the transformer supplies a Class I power-limited circuit, the circuit shall comply with 724.30 through 724.52. Where the transformer supplies a Class 2 or Class 3 remote-control circuit,
the circuit shall comply with the requirements of Part II of Arti- clc 725.
(2) Transformers. Protection shall be permitted to be provi- ded in accordance with 450.3.
(3) Less Than 50 Volt-Amperes. Control circuit transformers rated less than 50 volt-amperes (VA) and that are an integral part of the motor controller and located within the motor controller enclosure shall be permitted to be protected by primary overcurrent devices, impedance limiting means, or other inherent protective means.
(4) Primary Less Than 2 Amperes. Where the control circuit transformer rated primary current is less than 2 amperes, an overcurrent device rated or set at not more than 500 percent of the rated primary current shall be permitted in the primary circuit.
(5) Other Means. Protection shall be permitted to be provided by other approved means.
430.73 Protection of Conductors from Physical Damage. Where damage to a motor control circuit would constitute a hazard, all conductors of such a remote motor control circuit that are outside the control device itself shall be installed in a raceway or be otherwise protected from physical damage.
430.74 Electrical Arrangement of Control Circuits. Where one conductor of the motor control circuit is grounded, the motor control circuit shall be arranged so that a ground fault in the control circuit remote from the motor controller will (1) not start the motor and (2) not bypass manually operated shut- down devices or automatic safety shutdown devices.
430.75 Disconnection.
(A) General. Motor control circuits shall be arranged so that they will be disconnected from all sources of supply when the disconnecting means is in the open position. The disconnect- ing means shall be permitted to consist of two or more separate devices, one of which disconnects the motor and the motor controller from the source(s) of power supply for the motor, and the other(s), the motor control circuit(s) from its power supply. Where separate devices are used, they shall be located immediately adjacent to cach other.
Table 430.72(B)(2) Maximum Rating of Overcurrent Protective Device in Amperes
Protection Provided by Motor Branch-Circuit Protective Device(s)
Column A Separate Protection Provided
Column B Conductors Within Enclosure
Column C Conductors Extend Beyond Enclosure
Control Circuit Conductor Size (AWG)
Copper
Aluminum or Copper-Clad Aluminum
Copper
Aluminum or Copper-Clad Aluminum
Copper
Aluminum or Copper-Clad Aluminum
18
7
25
7
16
10
40
10
14
(Note 1)
100
45
12
(Note 1)
(Note I)
120
100
60
45
10
(Note 1)
(Note I)
160
140
90
75
Larger than 10
(Note 1)
(Note I)
(Note 2)
(Note 2)
(Note 3)
(Note 3)
Notes:
1. Value specified in 310.15 as applicable.
2. 400 percent ofvalue specified in Table 310.17 for 60 conductors.
3. 300 percent ofvalue specified in Table 310.16 for 60 conductors.
2023 Edition NATIONAL ELECTRICAL CODE
70-353
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
430.75
ARTICLE 430 - MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
Exception No. 1: Where more than 12 motor control circuit conductors are required to be disconnected, the disconnecting means shall be permit- ted to be located other than immediately adjacent to each other where all of the following conditions are met:
(1) Access to energized parts is limited to qualified persons in accord- ance with Part XII of this article.
(2) A warning sign is permanently located on the outside of each equipment enclosure door or cover permitting access to the live parts in the motor control circuit(s), warning that motor control circuit disconnecting means are remotely located and specifying the location and identification of each disconnect. Where ener- gized parts are not in an equipment enclosure as permitted by 430.232 and 430.233, an additional warning sign(s) shall be located where visible to persons who may be working in the area of the energized parts.
Exception No. 2: The motor control circuit disconnecting means shall be permitted to be remote from the motor controller power supply disconnect- ing means where the opening of one or more motor control circuit disconnecting means is capable of resulting in potentially unsafe condi- tions for personnel or property and the conditions of items (1) and (2) of Exception No. 1 are met.
(B) Control Transformer in Motor Controller Enclosure. Where a transformer or other device is used to obtain a reduced voltage for the motor control circuit and is located in the motor controller enclosure, such transformer or other device shall be connected to the load side of the disconnecting means for the motor control circuit.
Part VII. Motor Controllers
430.81 General. Part VII is intended to require suitable motor controllers for all motors.
(A) Stationary Motor of 1/s Horsepower or Less. For a station- ary motor rated at 1/s hp or less that is normally left running and is constructed so that it cannot be damaged by overload or failure to start, such as clock motors and the like, the branch- circuit disconnecting means shall be permitted to serve as the motor controller.
(B) Portable Motor of 1/5 Horsepower or Less. For a portable motor rated at 1/3 hp or less, the motor controller shall be permitted to be an attachment plug and receptacle or cord connector.
430.82 Motor Controller Design.
(A) Starting and Stopping. Each motor controller shall be capable of starting and stopping the motor it controls and shall be capable of interrupting the locked-rotor current of the motor.
(B) Autotransformer. An autotransformer starter shall provide an "off" position, a running position, and at least one starting position. It shall be designed so that it cannot rest in the start- ing position or in any position that will render the overload device in the circuit inoperative.
(C) Rheostats. Rhcostats shall be in compliance with the following:
(1) Motor-starting rhcostats shall be designed so that the contact arm cannot be left on intermediate segments. The point or plate on which the arm rests when in the
starting position shall have no electrical connection with the resistor.
(2) Motor-starting rhcostats for de motors operated from a constant voltage supply shall be equipped with automatic devices that will interrupt the supply before the speed of the motor has fallen to less than one-third its normal rate.
430.83 Ratings. The motor controller shall have a rating in accordance with 430.83(A), unless otherwise permitted in 430.83(B) or (C), or in accordance with (D), under the condi- tions specified.
(A) General.
(1) Horsepower Ratings. Motor controllers, other than inverse time circuit breakers and molded case switches, shall have horsepower ratings at the application voltage not lower than the horsepower rating of the motor.
(2) Circuit Breaker. A branch-circuit inverse time circuit breaker rated in amperes shall be permitted as a motor control- ler for all motors. Where this circuit breaker is also used for overload protection, it shall conform to the appropriate provi- sions of this article governing overload protection.
(3) Molded Case Switch. A molded case switch rated in amperes shall be permitted as a motor controller for all motors.
(B) Small Motors. Devices in accordance with 430.81 (A) and (B) shall be permitted as a motor controller.
(C) Stationary Motors of 2 Horsepower or Less. For stationary motors rated at 2 hp or less and 300 volts or less, the motor controller shall be permitted to be either of the following:
(1) A general-use switch having an ampere rating not less than twice the full-load current rating of the motor
(2) On ac circuits, a general-use snap switch suitable only for usc on ac (not general-use ac-dc snap switches) where the motor full-load current rating is not more than 80 percent of the ampere rating of the switch
(D) Torque Motors. For torque motors, the motor controller shall have a continuous-duty, full-load current rating not less than the nameplate current rating of the motor. For a motor controller rated in horsepower but not marked with the forego- ing current rating, the equivalent current rating shall be deter- mined from the horsepower rating by using Table 430.247, Table 430.248, Table 430.249, or Table 430.250.
(E) Voltage Rating. A motor controller with a straight voltage rating, for example, 240 volts or 480 volts, shall be permitted to be applied in a circuit in which the nominal voltage between any two conductors does not exceed the motor controller's voltage rating. A motor controller with a slash rating, for exam- plc, 120/240 volts or 480Y/277 volts, shall only be applied in a solidly grounded circuit in which the nominal voltage to ground from any conductor does not exceed the lower of the two values of the motor controller's voltage rating and the nominal voltage between any two conductors does not exceed the higher value of the motor controller's voltage rating.
(F) Short-Circuit Current Rating. A motor controller shall not be installed where the available fault current exceeds the motor controller's short-circuit current rating.
Informational Note: The short-circuit current rating might be marked on the device or might be a rating for a tested combina-
70-354
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
430.97
ARTICLE 430 - MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
tion specified in the motor controller's technical manual or instruction sheet.
430.84 Need Not Open All Conductors. The motor controller shall not be required to open all conductors to the motor.
Exception: Where the motor controller serves also as a disconnecting means, it shall open all ungrounded conductors to the motor in accord- ance with 430.111.
430.85 In Grounded Conductors. Onc pole of the motor controller shall be permitted to be placed in a permanently grounded conductor if the motor controller is designed so that the pole in the grounded conductor cannot be opened without simultaneously opening all conductors of the circuit.
430.87 Number of Motors Served by Each Motor Controller. Each motor shall be provided with an individual motor control- lcr.
Exception No. 1: For motors rated 1000 volts or less, a single motor controller rated at not less than the equivalent horsepower, as deter- mined in accordance with 430.110(C)(1), of all the motors in the group shall be permitted to serve the group under any of the following conditions:
(1) Where a number of motors drive several parts of a single machine or piece of apparatus, such as metal and woodworking machines, cranes, hoists, and similar apparatus
(2) Where a group of motors is under the protection of one overcur- rent device in accordance with 430.53(A)
(3) Where a group of motors is located in a single room within sight from the motor controller location
Exception No. 2: A branch-circuit disconnecting means serving as the motor controller in accordance with 430.81(A) shall be permitted to serve more than one motor.
430.88 Adjustable-Speed Motors. Adjustable-speed motors that are controlled by means of field regulation shall be cquipped and connected so that they cannot be started under a weakened field.
Exception: Starting under a weakened field shall be permitted where the motor is designed for such starting.
430.89 Speed Limitation. Machines of the following types shall be provided with speed-limiting devices or other speed-limiting mcans:
(1) Separately excited de motors
(2) Series motors
(3) Motor-generators and converters that can be driven at excessive speed from the de end, as by a reversal of current or decrease in load
Exception: Separate speed-limiting devices or means shall not be required under either of the following conditions:
(1) Where the inherent characteristics of the machines, the system, or the load and the mechanical connection thereto are such as to safely limit the speed
(2) Where the machine is always under the manual control of a qualified operator
430.90 Combination Fuseholder and Switch as Motor Control- ler. The rating of a combination fuscholder and switch used as a motor controller shall be such that the fuscholder will accom- modate the size of the fuse specified in Part III of this article for motor overload protection.
Exception: Where fuses having time delay appropriate for the starting characteristics of the motor are used, fuseholders of smaller size than specified in Part III of this article shall be permitted.
Part VIII. Motor Control Centers
430.92 General. Part VIII covers motor control centers installed for the control of motors, lighting, and power circuits.
430.94 Overcurrent Protection. Motor control centers shall be provided with overcurrent protection in accordance with Parts I, II, and VIII of Article 240. The ampere rating or setting of the overcurrent protective device shall not exceed the rating of the common power bus. This protection shall be provided by (1) an overcurrent protective device located ahead of the motor control center or (2) a main overcurrent protective device located within the motor control center.
430.95 Service Equipment. Where used as service equipment, cach motor control center shall be provided with a single main disconnecting means to disconnect all ungrounded service conductors.
Exception No. 1: A second service disconnect shall be permitted to supply additional equipment.
Where a grounded conductor is provided, the motor control center shall be provided with a main bonding jumper, sized in accordance with 250.28(D), within one of the sections for connecting the grounded conductor, on its supply side, to the motor control center equipment ground bus.
Exception No. 2: Iligh-impedance grounded neutral systems shall be permitted to be connected as provided in 250.36.
430.96 Grounding. Multisection motor control centers shall be connected together with an equipment grounding conduc- tor or an equivalent equipment grounding bus sized in accord- ance with Table 250.122. Equipment grounding conductors shall be connected to this equipment grounding bus or to a grounding termination point provided in a single-section motor control center.
430.97 Busbars and Conductors.
(A) Support and Arrangement. Busbars shall be protected from physical damage and be held firmly in place. Other than for required interconnections and control wiring, only those conductors that are intended for termination in a vertical section shall be located in that section.
Exception: Conductors shall be permitted to travel horizontally through vertical sections where such conductors are isolated from the busbars by a barrier.
(B) Phase Arrangement. The phase arrangement on 3-phase horizontal common power and vertical buses shall be A, B, C from front to back, top to bottom, or left to right, as viewed from the front of the motor control center. The B phase shall be that phase having the higher voltage to ground on 3-phase, 4-wirc, delta-connected systems. Other busbar arrangements shall be permitted for additions to existing installations and shall be marked.
Exception: Rear-mounted units connected to a vertical bus that is common to front-mounted units shall be permitted to have a C, B, A phase arrangement where properly identified.
2023 Edition NATIONAL ELECTRICAL CODE
70-355
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
430.97
ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
(C) Minimum Wire-Bending Space. The minimum wire- bending space at the motor control center terminals and mini- mum gutter space shall be in accordance with 312.6.
(D) Spacings. Spacings between motor control center bus terminals and other bare metal parts shall not be less than specified in Table 430.97(D).
(E) Barriers. Barriers shall be placed in all service-entrance motor control centers to isolate service busbars and terminals from the remainder of the motor control center.
430.98 Marking.
(A) Motor Control Centers. Motor control centers shall be marked according to 110.21, and the marking shall be plainly visible after installation. Marking shall also include common power bus current rating and motor control center short- circuit current rating.
(B) Motor Control Units. Motor control units in a motor control center shall comply with 430.8.
430.99 Available Fault Current. The available fault current at the motor control center and the date the available fault current calculation was performed shall be documented and made available to those authorized to inspect, install, or main- tain the installation.
Part IX. Disconnecting Means
430.101 General. Part IX is intended to require disconnecting means capable of disconnecting motors and motor controllers from the circuit.
430.102 Location.
(A) Motor Controller. An individual disconnecting means shall be provided for cach motor controller and shall discon- nect the motor controller. The disconnecting means shall be located in sight from the motor controller location.
Exception No. 1: For motor circuits over 1000 volts, nominal, a motor controller disconnecting means lockable in accordance with 110.25 shall be permitted to be out of sight of the motor controller if the motor controller is marked with a label giving the location of the disconnecting means.
Exception No. 2: A single disconnecting means shall be permitted for a group of coordinated motor controllers that drive several parts of a single machine or piece of apparatus. The disconnecting means shall be located in sight from the motor controllers, and both the disconnecting means and the motor controllers shall be located in sight from the machine or apparatus.
Exception No. 3: The disconnecting means shall not be required to be in sight from valve actuator motor (VAM) assemblies containing the motor controller where such a location introduces additional or increased hazards to persons or property and the following conditions are met:
(1) The valve actuator motor assembly is marked with a label giving the location of the disconnecting means.
(2) The disconnecting means is lockable in accordance with 110.25.
(B) Motor. A disconnecting means shall be provided for a motor in accordance with 430.102(B) (1) or (B) (2).
(1) Separate Motor Disconnect. A disconnecting means for the motor shall be located in sight from the motor location and the driven machinery location.
(2) Motor Controller Disconnect. The motor controller disconnecting means required in accordance with 430.102(A) shall be permitted to serve as the disconnecting means for the motor if it is in sight from the motor location and the driven machinery location.
Exception to (1) and (2): The disconnecting means for the motor shall not be required under either of the following conditions if the motor controller disconnecting means required in 430.102(A) is lockable in accordance with 110.25:
(1) Where such a location of the disconnecting means for the motor is impracticable or introdures additional or increased hazards to persons or property
Informnational Note No. 1: Some examples of increased or addi- tional hazards include, but are not limited to, motors rated in excess of 100 hp, multimotor equipment, submersible motors, motors associated with adjustable-speed drives, and motors loca- ted in hazardous (classified) locations.
(2) In industrial installations, with written safety procedures, where conditions of maintenance and supervision ensure that only qualified persons service the equipment
Informational Note No. 2: See NFPA 70E-2021, Standard for Eler- trical Safety in the Workplace, for information on lockout/tagout procedures.
430.103 Operation. The disconnecting means shall open all ungrounded supply conductors and shall be designed so that no pole can be operated independently. The disconnecting means shall be permitted in the same enclosure with the motor controller. The disconnecting means shall be designed so that it cannot be closed automatically.
Informational Note: See 430.113 for equipment receiving energy from more than one source.
430.104 To Be Indicating. The disconnecting means shall plainly indicate whether it is in the open (off) or closed (on) position.
Table 430.97(D) Minimum Spacing Between Bare Metal Parts
Opposite Polarity Where Mounted on the Same Surface
Opposite Polarity Where Held Free in Air
Live Parts to Ground
Nominal Voltage
mm
in.
mm
in.
mm
in.
Not over 125 volts, nominal
19.1
12.7
12.7
1%
Not over 250 volts, nominal
31.8
19.1
3/
12.7
Not over 600 volts, nominal
50.8
2
25.4
I
25.4
I
70-356
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 430 - MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
430.110
430.105 Grounded Conductors. One pole of the disconnect- ing means shall be permitted to disconnect a permanently grounded conductor, provided the disconnecting means is designed so that the pole in the grounded conductor cannot be opened without simultaneously disconnecting all conduc- tors of the circuit.
430.107 Readily Accessible. At least one of the disconnecting means shall be readily accessible.
430.108 Every Disconnecting Means. Every disconnecting means in the motor circuit between the point of attachment to the feeder or branch circuit and the point of connection to the motor shall comply with the requirements of 430.109 and 430.110.
430.109 Type. The disconnecting means shall be a type in accordance with 430.109(A), unless otherwise permitted in 430.109(B) through (G), under the conditions specified.
(A) General.
(1) Motor-Circuit Switch. A listed motor-circuit switch rated in horsepower.
(2) Molded Case Circuit Breaker. A listed molded case circuit breaker.
(3) Molded Case Switch. A listed molded case switch.
(4) Instantaneous-Trip Circuit Breaker. An instantancous-trip circuit breaker that is part of a listed combination motor controller.
(5) Self-Protected Combination Motor Controller. Listed self- protected combination motor controller.
(6) Manual Motor Controller. Listed manual motor controllers additionally marked "Suitable as Motor Disconnect" shall be permitted as a disconnecting means where installed between the final motor branch-circuit short-circuit protective device and the motor. Listed manual motor controllers additionally marked "Suitable as Motor Disconnect" shall be permitted as disconnecting means on the line side of the fuses in accord- ance with 430.52(C) (5). In this case, the fuses permitted in 430.52(C)(5) shall be considered supplementary fuses, and suitable branch-circuit short-circuit and ground-fault protective devices shall be installed on the line side of the manual motor controller additionally marked "Suitable as Motor Disconnect."
(7) System Isolation Equipment. System isolation equipment shall be listed for disconnection purposes. System isolation equipment shall be installed on the load side of the overcur- rent protection and its disconnecting means. The disconnect- ing means shall be one of the types permitted by 430.109(A) (1) through (A) (3).
(B) Stationary Motors of 1/s Horsepower or Less. For station- ary motors of 1/5 hp or less, the branch-circuit overcurrent device shall be permitted to serve as the disconnecting means.
(C) Stationary Motors of 2 Horsepower or Less. For stationary motors rated at 2 hp or less and 300 volts or less, the discon- necting means shall be permitted to be one of the following devices:
(1) A general-use switch having an ampere rating not less than twice the full-load current rating of the motor
(2) On ac circuits, a general-use snap switch suitable only for use on ac (not general-use ac-dc snap switches) where
the motor full-load current rating is not more than 80 percent of the ampere rating of the switch
(3) A listed manual motor controller having a horsepower rating not less than the rating of the motor and marked "Suitable as Motor Disconnect"
(D) Autotransformer-Type Controlled Motors. For motors of over 2 hp up to and including 100 hp, the separate disconnect- ing means required for a motor with an autotransformer-type motor controller shall be permitted to be a general-use switch where all of the following provisions are met:
(1) The motor drives a generator that is provided with over- load protection.
(2) The motor controller is capable of interrupting the locked-rotor current of the motors, is provided with a no voltage release, and is provided with running overload protection not exceeding 125 percent of the motor full- load current rating.
(3) Separate fuses or an inverse time circuit breaker rated or sct at not more than 150 percent of the motor full-load current is provided in the motor branch circuit.
(E) Isolating Switches. For stationary motors rated at more than 40 hp dc or 100 hp ac, the disconnecting means shall be permitted to be a general-use or isolating switch where plainly marked "Do not operate under load."
(F) Cord-and-Plug-Connected Motors. For a cord-and-plug- connected motor, a horsepower-rated attachment plug and receptacle, flanged surface inlet and cord connector, or attach- ment plug and cord connector having ratings not less than the motor ratings shall be permitted to serve as the disconnecting means. Horsepower-rated attachment plugs, flanged surface inlets, receptacles, or cord connectors shall not be required for cord-and-plug-connected appliances in accordance with 422.33, room air conditioners in accordance with 440.63, or portable motors rated 1/3 hp or less.
(G) Torque Motors. For torque motors, the disconnecting means shall be permitted to be a general-use switch.
430.110 Current Rating and Interrupting Capacity.
(A) General. The disconnecting means for motor circuits rated 1000 volts, nominal, or less shall have a current rating not less than 115 percent of the full-load current rating of the motor.
Exception: A listed unfused motor-circuit switch having a horsepower rating not less than the motor horsepower shall be permitted to have a current rating less than 115 percent of the full-load current rating of the motor.
(B) For Torque Motors. Disconnecting means for a torque motor shall have a current rating of at least 115 percent of the motor nameplate current.
(C) For Combination Loads. Where two or more motors are used together or where one or more motors are used in combi- nation with other loads, such as resistance heaters, and where the combined load can be simultancous on a single disconnect- ing means, the current and horsepower ratings of the combined load shall be determined in accordance with 430.110(C) (1) through (C) (3).
(1) Horsepower Rating. The rating of the disconnecting means shall be determined from the sum of all currents, including resistance loads, at the full-load condition and also at
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-357
ARTICLE 430 -MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
430.110
the locked-rotor condition. The combined full-load current and the combined locked-rotor current so obtained shall be considered as a single motor for the purpose of this require- ment.
The full-load current equivalent to the horsepower rating of cach motor shall be selected from Table 430.247, Table 430.248, Table 430.249, or Table 430.250. These full-load currents shall be added to the rating in amperes of other loads to obtain an equivalent full-load current for the combined load.
The locked-rotor current equivalent to the horsepower rating of cach motor shall be selected from Table 430.251(A) or Table 430.251 (B). The locked-rotor currents shall be added to the rating in amperes of other loads to obtain an equivalent locked-rotor current for the combined load. Where two or more motors or other loads cannot be started simultaneously, the largest sum of locked-rotor currents of a motor or group of motors that can be started simultaneously and the full-load currents of other concurrent loads shall be permitted to be used to determine the equivalent locked-rotor current for the simultaneous combined loads. In cases where different current ratings are obtained when applying these tables, the largest valuc obtained shall be used.
Exception No. 1: The locked-rotor current equivalent to the horsepower rating of each polyphase motor with design letter A shall be one of following:
(1) If available, the motor's marked value of locked-rotor amperes
(2) In the absence of a marked value of locked-rotor amperes for the motor, the value calculated from Equation 430.110(C)(1 )a:
[430.110(C)(1)a]
KVA (1000x motor's marked value of' rated horsepower).
locked-rotoramperes = X (motor's marked value of rated volts)x(15)
where: kVA/hp = maximum range value of kilovolt-amperes per horse- power with locked rotor in Table 430.7(B) associated with the motor's marked locked-rotor indicating code letter
Informational Note: Equation 430.110(C) (1)a is obtained by solving for locked-rotor amperes in the formula for "kilovolt- amperes per horsepower with locked rotor," as follows:
[430.110(C)(1)b]
kVA
(3) x(motor's marked value of rated volts) x(locked-rotor amperes)
hp (1000xmotor's marked value of rated horsepower)
The numerator of Equation 430.110(C) (1) b for kilovolt- amperes per horsepower is the apparent power input to a three- phase motor with locked rotor in units of volt-amperes. The factor of 1000 VA/kVA in the denominator converts this value to units of kilovolt-amperes and "(marked value of rated horse- power)" in the denominator converts this to kilovolt-amperes per horsepower. Note that "motor's marked value of rated volts" is a line-to-line value and "locked-rotor amperes" is a line value as opposed to a phase value.
Exception No. 2: Where part of the concurrent load is resistance load, and where the disconnecting means is a switch rated in horsepower and current, the switch used shall be permitted to have a horsepower rating not less than the combined load of the motor(s) if the current rating of
the switch is not less than the locked-rotor current of the motor(s) plus the resistance load.
(2) Current Rating. The current rating of the disconnecting means shall not be less than 115 percent of the sum of all currents at the full-load condition determined in accordance with 430.110(C) (1).
Exception: A listed nonfused motor-circuit switch having a horsepower rating equal to or greater than the equivalent horsepower of the combined loads, determined in accordance with 430.110(C)(1), shall be permitted to have a current rating less than 115 percent of the sum of all currents at the full-load condition.
(3) Small Motors. For small motors not covered by Table 430.247, Table 430.248, Table 430.249, or Table 430.250, the locked-rotor current shall be assumed to be six times the full- load current.
430.111 Switch or Circuit Breaker as Both Motor Controller and Disconnecting Means. A switch 'or circuit breaker shall be permitted to be used as both the motor controller and discon- necting means if it complies with 430.111(A) and is one of the types specified in 430.111 (B).
(A) General. The switch or circuit breaker complies with the requirements for'motor controllers specified in 430.83, opens all ungrounded conductors to the motor, and is protected by an overcurrent device in cach ungrounded conductor (which shall be permitted to be the branch-circuit fuses). The overcur- rent device protecting the motor controller shall be permitted to be part of the motor controller assembly or shall be permit- ted to be separate. An autotransformer-type motor controller shall be provided with a separate disconnecting means.
(B) Type. The device shall be one of the types specified in 430.111(B)(1), (B)(2), or (B)(3).
(1) Air-Break Switch. An air-break switch, operable directly by applying the hand to a lever or handle.
(2) Inverse Time Circuit Breaker. An inverse time circuit breaker operable directly by applying the hand to a lever or handle. The circuit breaker shall be permitted to be both power-operable and manually operable.
(3) Oil Switch. An oil switch used on a circuit whose rating does not exceed 1000 volts or 100 amperes, or by special permission on a circuit exceeding this capacity where under expert supervision. The oil switch shall be permitted to be both power-operable and manually operable.
430.112 Motors Served by Single Disconnecting Means. Each motor shall be provided with an individual disconnecting means.
Exception: A single disconnecting means shall be permitted to serve a group of motors under any one of the conditions of (1), (2), and (3). The single disconnecting means shall be rated in accordance with 430.110(C).
(1) Where a number of motors drive several parts of a single machine or piere of apparatus, such as metal- and woodworking machines, cranes, and hoists.
(2) Where a group of motors is under the protection of one set of branch-circuit protective devices as permitted by 430.53(A).
(3) Where a group of motors is in a single room within sight from the location of the disconnecting means.
70-358
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
430.126
ARTICLE 430- MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
430.113 Energy from More Than One Source. Motor and motor-operated equipment receiving electric energy from more than one source shall be provided with disconnecting mcans from cach source of electric energy immediately adja- cent to the equipment served. Each source shall be permitted to have a separate disconnecting means. Where multiple disconnecting means are provided, a permanent warning sign shall be provided on or adjacent to cach disconnecting means indicating that multiple sources must be shut off to remove all power to the equipment. The sign at cach disconnect shall identify the other specific circuits.
Exception No. 1: Where a motor receives electric energy from more than one source, the disconnecting means for the main power supply to the motor shall not be required to be immediately adjacent to the motor if the motor controller disconnecting means is lockable in accordance with 110.25.
Exception No. 2: A separate disconnecting means shall not be required for a Class 2 remote-control circuit complying with Parts I and II of Article 725, rated not more than 30 volts, and isolated and ungroun- ded.
Part X. Adjustable-Speed Drive Systems
430.120 General. The installation requirements for Part I through Part IX are applicable unless modified or supplemen- ted by Part X.
Power conversion equipment used in adjustable-speed drive systems shall comply with Part X for an input or output rated 1000 volts or lower and with Part XI for an input or output rated over 1000 volts.
430.122 Conductors - Minimum Size and Ampacity.
(A) Branch/Feeder Circuit Conductors. Circuit conductors supplying power conversion equipment included as part of an adjustable-speed drive system shall have an ampacity not less than 125 percent of the rated input current to the power conversion equipment.
Informational Note: Power conversion equipment can have multiple power ratings and corresponding input currents.
(B) Output Conductors. The conductors between the power conversion equipment and the motor shall have an ampacity cqual to or larger than 125 percent of the motor full-load current as determined by 430.6(A) or (B).
Exception: If the power conversion equipment is listed and marked as "Suitable for Output Motor Conductor Protection, " the conductor between the power conversion equipment and the motor shall have an ampacity equal to or greater than the larger of the following:
(1) 125 percent of the motor full-load current as determined by 430.6(A) or (B)
(2) The ampacity of the minimum conductor size marked on the power conversion equipment
Informational Note No. 1: See 430.130 and 430.131 for branch circuit protection requirements. The minimum ampacity required of output conductors is often different than that of the conductors supplying the power conversion equipment.
Informational Note No. 2: Circuit conductors on the output of an adjustable-speed drive system are susceptible to breakdown under certain conditions due to the characteristics of the output waveform of the drive. Factors affecting the conductors include, but are not limited to, the output voltage, frequency, and
current; the length of the conductors; the spacing between the conductors; and the dielectric strength of the conductor insula- tion. Methods to mitigate breakdown include consideration of one or more of these factors.
(C) Bypass Device. The ampacity of circuit conductors supply- ing power conversion equipment included as part of an adjustable-speed drive system that utilizes a bypass device shall be the larger of either of the following:
(1) 125 percent of the rated input current to the power conversion equipment
(2) 125 percent of the motor full-load current rating deter- mined in accordance with 430.6
(D) Several Motors or a Motor and Other Loads. Conductors supplying several motors or a motor and other loads, including power conversion equipment, shall have ampacity in accord- ance with 430.24, using the rated input current of the power conversion equipment for purposes of calculating ampacity.
430.124 Overload Protection. Overload protection of the motor shall be provided.
(A) Included in Power Conversion Equipment. Where the power conversion equipment is marked to indicate that motor overload protection is included, additional overload protection shall not be required.
(B) Bypass Circuits. For adjustable-speed drive systems that utilize a bypass device to allow motor operation at rated full- load speed, motor overload protection as described in Article 430, Part III, shall be provided in the bypass circuit.
(C) Multiple Motor Applications. For multiple motor applica- tion, individual motor overload protection shall be provided in accordance with Article 430, Part III.
430.126 Motor Overtemperature Protection.
(A) General. Adjustable-speed drive systems shall protect against motor overtemperature conditions where the motor is not rated to operate at the nameplate rated current over the speed range required by the application. This protection shall be provided in addition to the conductor protection required in 430.32. Protection shall be provided by one of the following mcans:
(1) Motor thermal protector in accordance with 430.32
(2) Adjustable-speed drive system with load and speed- sensitive overload protection and thermal memory reten- tion upon shutdown or power loss
Exception to (2): Thermal memory retention upon shutdown or power loss is not required for continuous duty loads.
(3) Overtemperature protection relay utilizing thermal sensors embedded in the motor and meeting the require- ments of 430.126(A) (2)
(4) Thermal sensor embedded in the motor whose communi- cations are received and acted upon by an adjustable- speed drive system
Informational Note: The relationship between motor current and motor temperature changes when the motor is operated by an adjustable-speed drive. In certain applications, overheating of motors can occur when operated at reduced speed, even at current levels less than a motor's rated full-load current. The overheating can be the result of reduced motor cooling when its shaft-mounted fan is operating less than rated nameplate RPM. As part of the analysis to determine whether overheating will occur, it is necessary to consider the continuous torque capabil-
2023 Edition NATIONAL ELECTRICAL CODE
70-359
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
430.126
ARTICLE 430 - MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
ity curves for the motor given the application requirements. This will assist in determining whether the motor overload protection will be able, on its own, to provide protection against overheating. These overheating protection requirements are only intended to apply to applications where an adjustable- speed drive, as defined in Article 100, is used.
For motors that utilize external forced air or liquid cooling systems, overtemperature can occur if the cooling system is not operating. Although this issue is not unique to adjustable speed applications, externally cooled motors are most often encoun- tered with such applications. In these instances, overtempera- ture protection using direct temperature sensing is recommended [i.e., 430.126(A) (1), (A) (3), or (A) (4)], or addi- tional means should be provided to ensure that the cooling system is operating (flow or pressure sensing, interlocking of adjustable-speed drive system and cooling system, etc.).
(B) Multiple Motor Applications. For multiple motor applica- tions, individual motor overtemperature protection shall be provided as required in 430.126(A).
(C) Automatic Restarting and Orderly Shutdown. 430.43 and 430.44 shall apply to the motor overtemperature protection mcans.
430.128 Disconnecting Means. The disconnecting means shall be permitted to be in the incoming line to the conversion equipment and shall have a rating not less than 115 percent of the rated input current of the conversion unit.
430.130 Branch-Circuit Short-Circuit and Ground-Fault Protec- tion for Single Motor Circuits Containing Power Conversion Equipment.
(A) Circuits Containing Power Conversion Equipment. Circuits containing power conversion equipment shall be protected by a branch-circuit short-circuit and ground-fault protective device in accordance with all of the following:
(1) The rating and type of protection shall be determined by 430.52(C) (1), (C)(3), (C) (5), or (C) (6), using the full- load current rating of the motor load as determined by 430.6(A) or (B).
Exception to (1): The rating and type of protection shall be permitted to be determined by Table 430.52(C)(1) using the power conversion equi- pment's rated input current where the power conversion equipment is listed and marked "Suitable for Output Motor Conductor Protection."
Informational Note No. 1: Motor conductor branch-circuit short-circuit and ground-fault protection from the power conversion equipment to the motor is provided by power conversion equipment that is listed and marked "Suitable for Output Motor Conductor Protection."
Informational Note No. 2: A motor branch circuit using power conversion equipment, including equipment listed and marked "Suitable for Output Motor Conductor Protection," includes the input circuit to the power conversion equipment.
(2) Where maximum branch-circuit short-circuit and ground- fault protective ratings are stipulated for specific device types in the manufacturer's instructions for the power conversion equipment or are otherwise marked on the equipment, they shall not be exceeded even if higher values are permitted by 430.130(A) (1).
(3) A self-protected combination motor controller shall only be permitted where specifically identified in the manufac- turer's instructions for the power conversion equipment or if otherwise marked on the equipment.
Informational Note No. 3: The type of protective device, its rating, and its setting are often marked on or provided with the power conversion equipment.
(4) Where an instantancous-trip circuit breaker or semicon- ductor fuses are permitted in accordance with the drive manufacturer's instructions for use as the branch-circuit short-circuit and ground-fault protective device for listed power conversion equipment, they shall be provided as an integral part of a single listed assembly incorporating both the protective device and power conversion equip- ment.
(B) Bypass Circuit/Device. Branch-circuit short-circuit and ground-fault protection shall also be provided for a bypass circuit/device(s). Where a single branch-circuit short-circuit and ground-fault protective device is provided for circuits containing both power conversion equipment and a bypass circuit, the branch-circuit protective device type and its rating or setting shall be in accordance with those determined for the power conversion equipment and for the bypass circuit/ device (s) equipment.
430.131 Several Motors or Loads on One Branch Circuit Including Power Conversion Equipment. For installations meeting all the requirements of 430.53 that include one or more power converters, the branch-circuit short-circuit and ground-fault protective fuses or inverse time circuit breakers shall be of a type and rating or setting permitted for use with the power conversion equipment using the full-load current rating of the connected motor load in accordance with 430.53. For the purposes of 430.53 and 430.131, power conversion equipment shall be considered to be a motor controller.
Part XI. Over 1000 Volts, Nominal
430.201 General. Part XI recognizes the additional hazard due to the use of higher voltages. It adds to or amends the other provisions of this article.
430.202 Marking on Motor Controllers. In addition to the marking required by 430.8, a motor controller shall be marked with the control voltage.
430.203 Raceway Connection to Motors. Flexible metal conduit or liquidtight flexible metal conduit not exceeding 1.8 m (6 ft) in length shall be permitted to be employed for raceway connection to a motor terminal enclosure.
430.204 Wire-Bending Space in Enclosures. Motor controllers rated over 1000 volts shall provide wire-bending space within the enclosure for conductors installed in accordance with 305.5.
430.205 Size of Conductors. The ampacities of conductors supplying equipment rated over 1000 volts, nominal, shall be determined in accordance with 315.60or 430.205(A) and (B).
(A) General Motor Systems. Conductors supplying motors shall be sized not less than the current trip setting of the motor overload protective device(s).
(B) Adjustable-Speed Drive Systems. For an adjustable-speed drive system, the conductors supplying the power conversion equipment shall have an ampacity not less than 125 percent of the rated input current to the power conversion equipment.
70-360
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
430.242
ARTICLE 430 - MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
430.206 Motor-Circuit Overcurrent Protection.
(A) General. Each motor circuit shall include coordinated protection to automatically interrupt overload and fault currents in the motor, the motor-circuit conductors, and the motor control apparatus. Adjustable-speed drive systems with input or output voltages over 1000 volts, nominal, shall comply with 430.124 and 430.126. All other motors shall comply with 430.206(B) through (C).
Exception: Where a motor is critical to an operation and the motor should operate to failure if necessary to prevent a greater hazard to persons, the sensing device(s) shall be permitted to be connected to a supervised annunciator or alarm instead of interrupting the motor circuit.
(B) Overload Protection.
(1) Type of Overload Device. Each motor shall be protected against dangerous heating due to motor overloads and failure to start by a thermal protector integral with the motor or exter- nal current-sensing devices, or both. Protective device settings for cach motor circuit shall be determined under engineering supervision.
(2) Wound-Rotor Alternating-Current Motors. The secondary circuits of wound-rotor ac motors, including conductors, motor controllers, and resistors rated for the application, shall be considered as protected against overcurrent by the motor over- load protection means.
(3) Operation. Operation of the overload interrupting device shall simultaneously disconnect all ungrounded conductors.
(4) Automatic Reset. Overload sensing devices shall not auto- matically reset after trip unless resetting of the overload sensing device does not cause automatic restarting of the motor or there is no hazard to persons created by automatic restarting of the motor and its connected machinery.
(C) Fault-Current Protection.
(1) Type of Protection. Fault-current protection shall be provi- ded in cach motor circuit as specified by cither 430.206(C) (1) (a) or (C) (1) (b).
(a) A circuit breaker of suitable type and rating arranged so that it can be serviced without hazard. The circuit breaker shall simultaneously disconnect all ungrounded conductors. The circuit breaker shall be permitted to sense the fault current by means of integral or external sensing elements.
(b) Fuses of a suitable type and rating placed in cach ungrounded conductor. Fuses shall be used with suitable disconnecting means, or they shall be of a type that can also serve as the disconnecting means. They shall be arranged so that they cannot be serviced while they are energized.
(2) Reclosing. Fault-current interrupting devices shall not automatically reclose the circuit.
Exception: Automatic reclosing of a circuit shall be permitted where the circuit is exposed to transient faults and where such automatic reclosing does not create a hazard to persons.
(3) Combination Protection. Overload protection and fault- current protection shall be permitted to be provided by the same device.
430.207 Rating of Motor Control Apparatus. The ultimate trip current of overcurrent (overload) relays or other motor- protective devices used shall not exceed 115 percent of the
motor controller's continuous current rating. Where the motor branch-circuit disconnecting means is separate from the motor controller, the disconnecting means current rating shall not be less than the ultimate trip setting of the overcurrent relays in the circuit.
430.208 Disconnecting Means. The motor controller discon- necting means shall be a switch or circuit breaker having a volt- age rating not less than that of the circuit involved, and shall be lockable in accordance with 110.25. The disconnecting means shall have a current rating of not less than 100 percent of the full-load current rating of the motor. For adjustable-speed drive systems, the disconnecting means shall have a current rating not less than 100 percent of the rated input current of the power conversion equipment.
Part XII. Protection of Live Parts - All Voltages
430.231 General. Part XII specifics that live parts shall be protected in an approved manner for the hazard involved.
430.232 Where Required. Exposed live parts of motors and motor controllers operating at 50 volts or more between termi- nals shall be guarded against accidental contact by enclosure or by location as follows:
(1) By installation in a room or enclosure that is accessible only to qualified persons
(2). By installation on a suitable balcony, gallery, or platform, elevated and arranged so as to exclude unqualified persons
(3) By clevation 2.5 m (8 ft) or more above the floor
Exception: Live parts of motors operating at more than 50 volts between terminals shall not require additional guarding for stationary motors that have commutators, collectors, and brush rigging located inside of motor-end brackets and not conductively connected to supply circuits operating at more than 150 volts to guund.
430.233 Guards for Attendants. Where live parts of motors or motor controllers operating at over 50 volts to ground are guar- ded against accidental contact only by location as specified in 430.232, and where adjustment or other attendance could be necessary during the operation of the apparatus, suitable insu- lating mats or platforms shall be provided so that the attendant cannot readily touch live parts unless standing on the mats or platforms.
Informational Note: See 110.26 and 110.34 for information on working space.
Part XIII. Grounding - All Voltages
430.241 General. Part XIII specifics the grounding of exposed non-current-carrying metal parts, likely to become energized, of motor and motor controller frames to limit voltage to ground in the event of accidental contact between energized parts and frames. Insulation, isolation, or guarding are suitable alternatives to grounding of motors under certain conditions.
430.242 Stationary Motors. The frames of stationary motors shall be grounded under any of the following conditions:
(1) Where supplied by metal-enclosed wiring
(2) Where in a wet location and not isolated or guarded
(3) If in a hazardous (classified) location
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-361
430.243
ARTICLE 430 - MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
(4) If the motor operates with any terminal at over 150 volts to ground
Where the frame of the motor is not grounded, it shall be permanently and effectively insulated from the ground.
430.243 Portable Motors. The frames of portable motors that operate over 150 volts to ground shall be guarded or groun- ded.
Informational Note No. 1: See 250.114(4) for grounding of portable appliances in other than residential occupancies.
Informational Note No. 2: See 250.119(D) for color of equip- ment grounding conductor in flexible cords.
Exception No. 1: Listed motor-operated tools, listed motor-operated appliances, and listed motor-operated equipment shall not be required to be grounded where protected by a system of double insulation or its equivalent. Double-insulated equipment shall be distinctively marked.
Exception No. 2: Listed motor-operated tools, listed motor-operated appliances, and listed motor-operated equipment connected by a cord and attachment plug other than those required to be grounded in arcordance with 250.114.
430.244 Motor Controllers. Motor controller enclosures shall be connected to the equipment grounding conductor regard- less of voltage. Motor controller enclosures shall have means for attachment of an equipment grounding conductor termina- tion in accordance with 250.8.
Exception: Enclosures attached to ungrounded portable equipment shall not be required to be grounded.
430.245 Method of Grounding. Connection to the equipment grounding conductor shall be done in accordance with Part VI of Article 250.
(A) Grounding Through Terminal Housings. Where the wiring to motors is metal-enclosed cable or in metal raceways, junction boxes to house motor terminals shall be provided, and the armor of the cable or the metal raceways shall be connected to them in accordance with 250.96(A) and 250.97.
(B) Separation of Junction Box from Motor. The junction box required by 430.245(A) shall be permitted to be separated from the motor by not more than 1.8 m (6 ft) if the leads to the motor are stranded conductors within Type AC cable, inter- locked metal tape Type MC cable where listed and identified in accordance with 250.118(A) (10)b., or armored cord or arc stranded leads enclosed in liquidtight flexible metal conduit, flexible metal conduit, intermediate metal conduit, rigid metal conduit, or electrical metallic tubing not smaller than metric designator 12 (trade size 3/%), with the armor or raceway being connected both to the motor and to the box.
Liquidtight flexible nonmetallic conduit and rigid nonmetal- lic conduit shall be permitted to enclose the leads to the motor if the leads are stranded and the required equipment ground- ing conductor is connected to both the motor and to the box.
Where stranded leads are used, protected as specified above, cach strand within the conductor shall be not larger than 10 AWG and shall comply with other requirements of this Code for conductors to be used in raceways.
(C) Grounding of Motor Controller-Mounted Devices. Instru- ment transformer secondaries and exposed non-current- carrying metal or other conductive parts or cases of instrument transformers, meters, instruments, and relays shall be groun- ded in accordance with 250.170 through 250.178.
Part XIV. Tables
Table 430.247 Full-Load Current in Amperes, Direct-Current Motors The following values of full-load currents* are for motors running at base speed.
Armature Voltage Rating*
Horsepower
90 Volts
120 Volts
180 Volts
240 Volts
500 Volts
550 Volts
4.0
3.1
2.0
I.6
5.2
4.1
2.6
2.0
1%,
6.8
5.4
3.4
2.7
9.6
7.6
4.8
3.8
1
12.2
9.5
6.1
4.7
13.2
8.3
6.6
2
17
10.8
8.5
3
25
16
12.2
5
40
27
20
7%
58
29
13.6
12.2
10
76
38
18
16
15
55
27
24
20
72
34
31
25
89
43
38
30
1
106
51
46
40
140
67
61
50
173
83
75
60
206
99
90
75
255
123
111
100
341
164
148
125
425
205
185
150
506
246
222
200
675
330
294
*These are average dc quantities.
70-362
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 430- MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
430.245
Table 430.248 Full-Load Currents in Amperes, Single-Phase Alternating-Current Motors
The following values of full-load currents are for motors running at usual speeds and motors with normal torque characteristics. The voltages listed are rated motor voltages. The currents listed shall be permitted for system voltage ranges of 110 to 120 and 220 to 240 volts.
Horsepower
115 Volts
200 Volts
208 Volts
230 Volts
%
4.4
2.5
2.4
2.2
1/4
5.8
3.3
3.2
2.9
1/3
7.2
4.1
4.0
3.6
1%
9.8
5.6
5.4
4.9
1
16
9.2
8.8
8.0
11/
20
11.5
11.0
10
2
24
13.8
13.2
12
3
34
19.6
18.7
17
5
56
32.2
30.8
28
71/2
80
46.0
44.0
40
10
100
57.5
55.0
50
Table 430.249 Full-Load Current, Two-Phase Alternating- Current Motors (4-Wire)
The following values of full-load current are for motors running at speeds usual for belted motors and motors with normal torque characteristics. Current in the common conductor of a 2-phase, 3-wire system will be 1.41 times the valuc given. The voltages listed are rated motor voltages. The currents listed shall be permitted for system voltage ranges of 110 to 120, 220 to 240, 440 to 480, 550 to 600, and 2300 to 2400 volts.
Induction-Type Squirrel Cage and Wound Rotor (Amperes)
Horsepower
115 Volts
230 Volts
460 Volts
575 Volts
2300 Volts
4.0
2.0
1.0
0.8
3/
4.8
2.4
1.2
1.0
1
6.4
3.2
1.6
1.3
11/4
9.0
4.5
2.3
1.8
2
11.8
5.9
3.0
2.4
3
8.3
4.2
3.3
5
13.2
6.6
5.3
24
30
69
35
28
40
90
45
36
50
113
56
45
60
133
67
53
14
75
166
83
66
18
100
218
109
87
23
125
270
135
108
28
150
312
156
125
32
200
416
208
167
43
10
24
12
10
15
36
18
14
20
47
23
19
25
59
29
13.8
7.9
7.6
6.9
19
9.0
8.0
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-363
430.245
ARTICLE 430 - MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
Table 430.250 Full-Load Current, Three-Phase Alternating-Current Motors
The following values of full-load currents are typical for motors running at speeds usual for belted motors and motors with normal torque characteristics. The voltages listed are rated motor voltages. The currents listed shall be permitted for system voltage ranges of 110 to 120, 220 to 240, 440 to 480, 550 to 600, and 2300 to 2400 volts.
Induction-Type Squirrel Cage and Wound Rotor (Amperes)
Synchronous-Type Unity Power Factor* (Amperes)
Horsepower
115 Volts 200 Volts 208 Volts 230 Volts 460 Volts 575 Volts 2300 Volts
230 Volts 460 Volts 575 Volts 2300 Volts
4.4
2.5
2.4
2.2
1.1
0.9
6.4
3.7
3.5
3.2
1.6
1.3
1
8.4
4.8
4.6
4.2
2.1
1.7
11/2
12.0
6.9
6.6
6.0
3.0
2.4
2
13.6
7.8
7.5
6.8
3.4
2.7
3
11.0
10.6
9.6
4.8
3.9
5
17.5
16.7
15.2
7.6
6.1
71/9
25.3
24.2
22
11
9
10
32.2
30.8
28
14
11
15
48.3
46.2
42
21
17
20
62.1
59.4
54
27
22
25
78.2
74.8
68
34
27
53
26
21
30
92
88
80
40
32
63
32
26
40
120
114
104
52
41
83
41
33
50
150
143
130
65
52
104
52
42
60
177
169
154
77
62
16
123
61
49
12
75
221
211
192
96
77
20
155
78
62
15
100
285
273
248
124
99
26
202
101
81
20
125
359
343
312
156
125
31
253
126
101
25
150
414
396
360
180
144
37
302
151
121
30
200
552
528
480
240
192
49
400
201
161
40
250
*For 90 and 80 percent power factor, the figures shall be multiplied by 1.1 and 1.25, respectively.
Table 430.251(A) Conversion Table of Single-Phase Locked-Rotor Currents for Selection of Disconnecting Means and Controllers as Determined from Horsepower and Voltage Rating For use only with 430.110, 440.12, 440.41, and 455.8(C).
Maximum Locked-Rotor Current in Amperes, Single-Phase
Rated Horsepower
115 Volts
208 Volts
230 Volts
58.8
32.5
29.4
3/2
82.8
45.8
41.4
1
96
53
48
11/2
120
66
60
2
144
80
72
3
204
113
102
5
336
186
168
71/2
480
265
240
10
1000
332
300
300
289
72
350
400
477
382
95
450
515
412
103
500
590
472
118
302
242
60
361
414
336
83
70-364
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
440.4
ARTICLE 440 -AIR-CONDITIONING AND REFRIGERATING EQUIPMENT
Table 430.251(B) Conversion Table of Polyphase Design B, C, and D Maximum Locked-Rotor Currents for Selection of Disconnecting Means and Controllers as Determined from Horsepower and Voltage Rating and Design Letter For use only with 430.110, 440.12, 440.41, and 455.8(C).
Maximum Motor Locked-Rotor Current in Amperes, Two- and Three-Phase, Design B, C, and D*
115 Volts
200 Volts
208 Volts
230 Volts
460 Volts
575 Volts
Rated Horsepower
B, C, D
B, C, D
B, C, D
B, C, D
B, C, D
B, C, D
40
23
22.1
20
10
8
50
28.8
27.6
25
12.5
10
1
60
34.5
33
30
15
12
1%
80
46
44
40
20
16
2
100
57.5
55
50
25
20
3
73.6
71
64
32
25.6
5
105.8
102
92
46
36.8
146
140
127
63.5
50.8
10
186.3
179
162
81
64.8
15
267
257
232
116
93
20
334
321
290
145
116
25
420
404
365
183
146
30
500
481
435
218
174
40
667
641
580
290
232
50
834
802
725
363
290
60
1001
962
870
435
348
75
1248
1200
1085
543
434
100
1668
1603
1450
725
580
125
2087
2007
1815
908
726
150
2496
2400
2170
1085
868
200
3335
3207
2900
1450
1160
250
1825
1460
300
2200
1760
350
2550
2040
400
2900
2320
450
3250
2600
500
3625
2900
*Design A motors are not limited to a maximum starting current or locked rotor current.
ARTICLE 440 Air-Conditioning and Refrigerating Equipment
Part I. General
440.1 Scope. This article applies to electric motor-driven air- conditioning and refrigerating equipment and to the branch circuits and controllers for such equipment. It provides for the special considerations necessary for circuits supplying hermetic refrigerant motor-compressors and for any air-conditioning or refrigerating equipment that is supplied from a branch circuit that supplies a hermetic refrigerant motor-compressor.
440.4 Marking on Hermetic Refrigerant Motor-Compressors and Equipment.
(A) Hermetic Refrigerant Motor-Compressor Nameplate. A hermetic refrigerant motor-compressor shall be provided with a nameplate that shall indicate the manufacturer's name, trade- mark, or symbol; identifying designation; phase; voltage; and frequency. The rated-load current in amperes of the motor- compressor shall be marked by the equipment manufacturer on cither or both the motor-compressor nameplate and the
nameplate of the equipment in which the motor-compressor is used. The locked-rotor current of cach single-phase motor- compressor having a rated-load current of more than 9 amperes at 115 volts, or more than 4.5 amperes at 230 volts, and cach polyphase motor-compressor shall be marked on the motor-compressor nameplate. Where a thermal protector complying with 440.52(A) (2) and (B) (2) is used, the motor- compressor nameplate or the equipment nameplate shall be marked with the words "thermally protected." Where a protec- tive system complying with 440.52(A) (4) and (B)(4) is used and is furnished with the equipment, the equipment name- plate shall be marked with the words, "thermally protected system." Where a protective system complying with 440.52(A) (4) and (B) (4) is specified, the equipment nameplate shall be appropriately marked.
(B) Multimotor and Combination-Load Equipment. Multimo- tor and combination-load equipment shall be provided with a visible nameplate marked with the maker's name, the rating in volts, frequency and number of phases, minimum supply circuit conductor ampacity, the maximum rating of the branch- circuit short-circuit and ground-fault protective device, and the short-circuit current rating of the motor controllers or indus- trial control panel. The ampacity shall be calculated by using Part IV and counting all the motors and other loads that will be operated at the same time. The branch-circuit short-circuit and
2023 Edition NATIONAL ELECTRICAL CODE
70-365
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
440.4
ARTICLE 440 - AIR-CONDITIONING AND REFRIGERATING EQUIPMENT
ground-fault protective device rating shall not exceed the value calculated by using Part III. Multimotor or combination-load equipment for use on two or more circuits shall be marked with the above information for cach circuit.
Exception No. 1: Multimotor and combination-load equipment that is suitable under the provisions of this article for connection to a single 15- or 20-ampere, 120-volt, or a 15-ampere, 208- or 240-volt, single- phase branch circuit shall be permitted to be marked as a single load.
Exception No. 2: The minimum supply circuit conductor ampacity and the maximum rating of the branch-circuit short-circuit and ground- fault protective device shall not be required to be marked on a room air conditioner complying with 440.62(A).
Exception No. 3: Multimotor and combination-load equipment used in one- and two-family dwellings or cord-and-attachment-plug-connected equipment shall not be required to be marked with a short-circuit current rating.
(C) Branch-Circuit Selection Current. A hermetic refrigerant motor-compressor, or equipment containing such a compres- sor, having a protection system that is approved for use with the motor-compressor that it protects and that permits continuous current in excess of the specified percentage of nameplate rated-load current given in 440.52(B) (2) or (B) (4) shall also bc marked with a branch-circuit selection current that complics with 440.52(B) (2) or (B) (4). This marking shall be provided by the equipment manufacturer and shall be on the nameplate (s) where the rated-load current(s) appcars.
440.5 Marking on Controllers. A controller shall be marked with the manufacturer's name, trademark, or symbol; identify- ing designation; voltage; phase; full-load and locked-rotor current (or horsepower) rating; and other data as may be needed to properly indicate the motor-compressor for which it is suitable.
440.6 Ampacity and Rating. The size of conductors for equip- ment covered by this article shall be selected from Table 310.16 through Table 310.19 or calculated in accordance with 310.14 as applicable. The required ampacity of conductors and rating of equipment shall be determined according to 440.6(A) and 440.6(B).
(A) Hermetic Refrigerant Motor-Compressor. For a hermetic refrigerant motor-compressor, the rated-load current marked on the nameplate of the equipment in which the motor- compressor is employed shall be used in determining the rating or ampacity of the disconnecting means, the branch- circuit conductors, the controller, the branch-circuit short- circuit and ground-fault protection, and the separate motor overload protection. Where no rated-load current is shown on the equipment nameplate, the rated-load current shown on the compressor nameplate shall be used.
Exception No. 1: Where so marked, the branch-circuit selection current shall be used instead of the rated load current to determine the rating or ampacity of the disconnecting means, the branch-circuit conductors, the controller, and the branch-circuit short-circuit and ground-fault protec- tion.
Exception No. 2: For cord-and-plug-connected equipment, the name- plate marking shall be used in accordance with 440.22(B), Exception No. 2.
(B) Multimotor Equipment. For multimotor equipment employing a shaded-pole or permanent split-capacitor-type fan or blower motor, the full-load current for such motor marked
on the nameplate of the equipment in which the fan or blower motor is employed shall be used instead of the horsepower rating to determine the ampacity or rating of the disconnecting means, the branch-circuit conductors, the controller, the branch-circuit short-circuit and ground-fault protection, and the separate overload protection. This marking on the equip- ment nameplate shall not be less than the current marked on the fan or blower motor nameplate.
440.7 Highest Rated (Largest) Motor. In determining compli- ance with this article and with 430.24, 430.53(B) and 430.53(C), and 430.62(A), the highest rated (largest) motor shall be considered to be the motor that has the highest rated- load current. Where two or more motors have the same highest rated-load current, only one of them shall be considered as the highest rated (largest) motor. For other than hermetic refriger- ant motor-compressors, and fan or blower motors as covered in 440.6(B), the full-load current used to determine the highest rated motor shall be the equivalent value corresponding to the motor horsepower rating selected from Table 430.248, Table 430.249, or Table 430.250.
Exception: Where so marked, the branch-circuit selection current shall be used instead of the rated-load current in determining the highest rated (largest) motor-compressor.
440.8 Single Machine and Location. An air-conditioning or refrigerating system shall be considered to be a single machine under the provisions of 430.87, Exception No. I, and 430.112, Exception. The motors shall be permitted to be located remotely from cach other. Air-conditioning and refrigeration equipment shall not be installed within a zone measured 900 mm (3 ft) horizontally and 2.5 m (8 ft) vertically from the top of a bathtub rim or shower stall threshold. The zone shall be all-encompassing and include the space directly over the tub or shower stall.
440.9 Grounding and Bonding. Where equipment is installed outdoors on a roof, an equipment grounding conductor of the wire type shall be installed in outdoor portions of metallic race- way systems that use compression-type fittings.
440.10 Short-Circuit Current Rating.
(A) Installation. Motor controllers or industrial control panels of multimotor and combination-load equipment shall not be installed where the available fault current exceeds its short- circuit current rating as marked in accordance with 440.4(B).
(B) Documentation. When motor controllers or industrial control panels of multimotor and combination-load equipment are required to be marked with a short circuit current rating, the available fault current and the date the available fault current calculation was performed shall be documented and made available to those authorized to inspect, install, or main- tain the installation.
Part II. Disconnecting Means
440.11 General. Disconnecting means shall be capable of disconnecting air-conditioning and refrigerating equipment, including motor-compressors and controllers, from the circuit conductors. If the disconnecting means is readily accessible to unqualified persons, any enclosure door or hinged cover of a disconnecting means enclosure that exposes energized parts when open shall require a tool to open or be capable of being locked.
70-366
NATIONALELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
440.14
ARTICLE 440 -AIR-CONDITIONING AND REFRIGERATING EQUIPMENT
440.12 Rating and Interrupting Capacity.
(A) Hermetic Refrigerant Motor-Compressor. A disconnecting means serving a hermetic refrigerant motor-compressor shall be selected on the basis of the nameplate rated-load current or branch-circuit selection current, whichever is greater, and locked-rotor current, respectively, of the motor-compressor as follows.
(1) Ampere Rating. The ampere rating shall be at least 115 percent of the nameplate rated-load current or branch- circuit selection current, whichever is greater.
Exception: A listed unfused motor circuit switch, without fuseholders, having a horsepower rating not less than the equivalent horsepower determined in accordance with 440.12(A)(2) shall be permitted to have an ampere rating less than 115 percent of the specified current.
(2) Equivalent Horsepower. To determine the equivalent horsepower in complying with the requirements of 430.109, the horsepower rating shall be selected from Table 430.248, Table 430.249, or Table 430.250 corresponding to the rated- load current or branch-circuit selection current, whichever is greater, and also the horsepower rating from Table 430.251 (A) or Table 430.251(B) corresponding to the locked-rotor current. In case the nameplate rated-load current or branch- circuit selection current and locked-rotor current do not corre- spond to the currents shown in Table 430.248, Table 430.249, Table 430.250, Table 430.251(A), or Table 430.251(B), the horsepower rating corresponding to the next higher value shall be selected. In case different horsepower ratings are obtained when applying these tables, a horsepower rating at least cqual to the larger of the values obtained shall be selected.
(B) Combination Loads. Where the combined load of two or more hermetic refrigerant motor-compressors or one or more hermetic refrigerant motor-compressor with other motors or loads may be simultaneous on a single disconnecting means, the rating for the disconnecting means shall be determined in accordance with 440.12(B) (1) and (B) (2).
(1) Horsepower Rating. The horsepower rating of the discon- necting means shall be determined from the sum of all currents, including resistance loads, at the rated-load condition and also at the locked-rotor condition. The combined rated- load current and the combined locked-rotor current so obtained shall be considered as a single motor for the purpose of this requirement as required by 440.12(B) (1) (a) and (B) (1) (b).
(a) The full-load current equivalent to the horsepower rating of cach motor, other than a hermetic refrigerant motor- compressor, and fan or blower motors as covered in 440.6(B) shall be selected from Table 430.248, Table 430.249, or Table 430.250. These full-load currents shall be added to the motor- compressor rated-load current(s) or branch-circuit selection current(s), whichever is greater, and to the rating in amperes of other loads to obtain an equivalent full-load current for the combined load.
(b) The locked-rotor current equivalent to the horse- power rating of cach motor, other than a hermetic refrigerant motor-compressor, shall be selected from Table 430.251(A) or Table 430.251(B), and, for fan and blower motors of the shaded-pole or permanent split-capacitor type marked with the locked-rotor current, the marked value shall be used. The locked-rotor currents shall be added to the motor-compressor locked-rotor current(s) and to the rating in amperes of other loads to obtain an equivalent locked-rotor current for the
combined load. Where two or more motors or other loads such as resistance heaters, or both, cannot be started simultaneously, appropriate combinations of locked-rotor and rated-load current or branch-circuit selection current, whichever is greater, shall be an acceptable means of determining the cquiv- alent locked-rotor current for the simultaneous combined load.
Exception: Where part of the concurrent load is a resistance load and the disconnecting means is a switch rated in horsepower and amperes, the switch used shall be permitted to have a horsepower rating not less than the combined load to the motor-compressor(s) and other motor(s) at the locked-rotor condition, if the ampere rating of the switch is not less than this locked-rotor load plus the resistance load.
(2) Full-Load Current Equivalent. The ampere rating of the disconnecting means shall be at least 115 percent of the sum of all currents at the rated-load condition determined in accord- ance with 440.12(B) (1).
Exception: A listed unfused motor circuit switch, without fuseholders, having a horsepower rating not less than the equivalent horsepower determined by 440.12(B)(1) shall be permitted to have an ampere rating less than 115 percent of the sum of all currents.
(C) Small Motor-Compressors. For small motor-compressors not having the locked-rotor current marked on the nameplate, or for small motors not covered by Table 430.247, Table 430.248, Table 430.249, or Table 430.250, the locked-rotor current shall be assumed to be six times the rated-load current.
(D) Disconnecting Means. Every disconnecting means in the refrigerant motor-compressor circuit between the point of attachment to the feeder and the point of connection to the refrigerant motor-compressor shall comply with the require- ments of 440.12.
(E) Disconnecting Means Rated in Excess of 100 Horsepower. Where the rated-load or locked-rotor current as determined above would indicate a disconnecting means rated in excess of 100 hp, 430.109(E) shall apply.
440.13 Cord-Connected Equipment. For cord-connected equipment such as room air conditioners, household refrigera- tors and freezers, drinking water coolers, and beverage dispens- crs, a scparable connector or an attachment plug and receptacle shall be permitted to serve as the disconnecting mcans.
Informational Note: See 440.63 for room air conditioners.
440.14 Location. Disconnecting means shall be located within sight from, and readily accessible from, the air-conditioning or refrigerating equipment. The disconnecting means shall be permitted to be installed on or within the air-conditioning or refrigerating equipment. Disconnecting means shall meet the working space requirements of 110.26(A).
The disconnecting means shall not be located on panels that are designed to allow access to the air-conditioning or refriger- ation equipment or where it obscures the equipment name- platc(s).
Exception No. 1: Where the disconnecting means provided in accord- ance with 430.102(A) is lockable in accordance with 110.25 and the refrigerating or air-conditioning equipment is essential to an industrial process in a facility with written safety procedures, and where the condi- tions of maintenance and supervision ensure that only qualified persons service the equipment, a disconnecting means within sight from the equipment shall not be required.
2023 Edition NATIONAL ELECTRICAL CODE
70-367
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
440.21
ARTICLE 440 -AIR-CONDITIONING AND REFRIGERATING EQUIPMENT
Exception No. 2: Where an attachment plug and receptacle serve as the disconnecting means in accordance with 440.13, their location shall be accessible but shall not be required to be readily accessible.
Informational Note: See Parts VII and IX of Article 430 for addi- tional requirements.
Part III. Branch-Circuit Short-Circuit and Ground-Fault Protection
440.21 General. Part III specifics devices intended to protect the branch-circuit conductors, control apparatus, and motors in circuits supplying hermetic refrigerant motor-compressors against overcurrent due to short circuits and ground faults. They are in addition to or amendatory of the overcurrent protection requirements found elsewhere in this Code.
440.22 Application and Selection.
(A) Rating or Setting for Individual Motor-Compressor. The motor-compressor branch-circuit short-circuit and ground-fault protective device shall be capable of carrying the starting current of the motor. A protective device having a rating or setting not exceeding 175 percent of the motor-compressor rated-load current or branch-circuit selection current, which- cver is greater, shall be permitted.
Exception No. 1: If the values for branch-circuit short-circuit and ground-fault protection in accordance with 440.22(A) do not corre- spond to the standard sizes or ratings of fuses, nonadjustable circuit breakers, thermal protective devices, or available settings of adjustable circuit breakers, a higher size, rating, or available setting that does not exceed the next higher standard ampere rating shall be permitted.
Exception No. 2: If the values for branch-circuit short-circuit and ground-fault protection in accordance with 440.22(A) or the rating modified by Exception No. 1 is not sufficient for the starting current of the motor; the rating or setting shall be permitted to be increased but shall not exceed 225 percent of the motor rated-load current or branch- circuit selection current, whichever is greater.
Exception No. 3: The rating of the branch-circuit short-circuit and ground-fault protective device shall not be required to be less than 15 amperes.
(B) Rating or Setting for Equipment. The equipment branch- circuit short-circuit and ground-fault protective device shall be capable of carrying the starting current of the equipment. Where the hermetic refrigerant motor-compressor is the only load on the circuit, the protection shall comply with 440.22(A). Where the equipment incorporates more than one hermetic refrigerant motor-compressor or a hermetic refrigerant motor- compressor and other motors or other loads, the equipment short-circuit and ground-fault protection shall comply with 430.53 and 440.22(B) (1) and (B) (2).
(1) Motor-Compressor Largest Load. Where a hermetic refrig- crant motor-compressor is the largest load connected to the circuit, the rating or setting of the branch-circuit short-circuit and ground-fault protective device shall not exceed the value specified in 440.22(A) for the largest motor-compressor plus the sum of the rated-load current or branch-circuit selection current, whichever is greater, of the other motor-compressor(s) and the ratings of the other loads supplied.
(2) Motor-Compressor Not Largest Load. Where a hermetic refrigerant motor-compressor is not the largest load connected to the circuit, the rating or setting of the branch-circuit short- circuit and ground-fault protective device shall not exceed a valuc cqual to the sum of the rated-load current or branch- circuit selection current, whichever is greater, rating(s) for the motor-compressor(s) plus the value specified in 430.53(C) (4) where other motor loads are supplied, or the value specified in 240.4 where only nonmotor loads are supplied in addition to the motor-compressor(s).
Exception No. 1: Equipment that starts and operates on a 15- or 20- ampere 120-volt, or 15-ampere 208- or 240-volt single-phase branch circuit, shall be permitted to be protected by the 15- or 20-ampere over- current device protecting the branch circuit, but if the maximum branch-circuit short-circuit and ground-fault protective device rating marked on the equipment is less than these values, the circuit protective device shall not exceed the value marked on the equipment nameplate.
Exception No. 2: The nameplate marking of cord-and-plug-connected equipment rated not greater than 250 volts, single-phase, such as household refrigerators and freezers, drinking water coolers, and bever- age dispensers, shall be used in determining the branch-circuit require- ments, and each unit shall be considered as a single motor unless the nameplate is marked otherwise.
(C) Protective Device Rating Not to Exceed the Manufactur- er's Values. Where maximum protective device ratings shown on a manufacturer's overload relay table for use with a motor controller are less than the rating or setting selected in accord- ance with 440.22(A) and (B), the protective device rating shall not exceed the manufacturer's values marked on the cquip- ment.
Part IV. Circuit Conductors
440.31 General. Part IV and adjustments made in accordance with Part III of Article 310 specify ampacities of conductors required to carry the motor current without overheating under the conditions specified, except as modified in 440.6(A), Exception No. 1.
These articles shall not apply to integral conductors of motors, to motor controllers and the like, or to conductors that form an integral part of approved equipment.
440.32 Single Motor-Compressor. Branch-circuit conductors supplying a single motor-compressor shall have an ampacity not less than the greater of the following:
(1) 125 percent of the motor-compressor rated-load current (2) 125 percent of the branch-circuit selection current
For a wyc-start, delta-run connected motor-compressor, the selection of branch-circuit conductors between the motor controller and the motor-compressor shall be permitted to be based on 72 percent of either the motor-compressor rated-load current or the branch-circuit selection current, whichever is greater.
Informational Note: The multiplier of 72 percent is obtained by multiplying 58 percent by 1.25 because the individual motor circuit conductors of wye-start, delta-rim connected motor- compressors carry 58 percent of the rated-load current.
70-368
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
440.52
ARTICLE 440 - AIR-CONDITIONING AND REFRIGERATING EQUIPMENT
440.33 Motor-Compressor(s) With or Without Additional Motor Loads. Conductors supplying one or more motor- compressor(s) with or without an additional motor load(s) shall have an ampacity not less than the sum of cach of the following:
(1) The sum of the rated-load or branch-circuit selection current, whichever is greater, of all motor-compressor(s)
(2) The sum of the full-load current rating of all other motors
(3) 25 percent of the highest motor-compressor or motor full load current in the group
Exception No. 1: Where the circuitry is interlocked so as to prevent the starting and running of a second motor-compressor or group of motor- compressors, the conductor size shall be determined from the largest motor-compressor or group of motor-compressors that is to be operated at a given time.
Exception No. 2: The branch-circuit conductors for room air condition- ers shall be in accordance with Part VII of Article 440.
440.34 Combination Load. Conductors supplying a motor- compressor load(s) in addition to other load(s) shall have an ampacity sufficient for the other load(s) plus the required ampacity for the motor compressor load(s).The motor compressor load(s) shall be determined in accordance with 440.32 or 440.33. The other load(s) shall be calculated from branch-circuit, feeder, and service load calculations.
Exception: Where the circuitry is interlocked to prevent simultaneous operation of the motor-compressor(s) and all other loads connected, the conductor size shall be determined from the largest size required for the motor-compressor(s) and other loads to be operated at a given time.
440.35 Multimotor and Combination-Load Equipment. The ampacity of the conductors supplying multimotor and combination-load equipment shall not be less than the mini- mum circuit ampacity marked on the equipment in accordance with 440.4(B).
Part V. Controllers for Motor-Compressors
440.41 Rating.
(A) Motor-Compressor Controller. A motor-compressor controller shall have both a continuous-duty full-load current rating and a locked-rotor current rating not less than the name- plate rated-load current or branch-circuit selection current, whichever is greater, and locked-rotor current, respectively, of the compressor. In case the motor controller is rated in horse- power but is without one or both of the foregoing current ratings, cquivalent currents shall be determined from the ratings as follows. Table 430.248, Table 430.249, and Table 430.250 shall be used to determine the equivalent full-load current rating. Table 430.251 (A) and Table 430.251 (B) shall be used to determine the equivalent locked-rotor current ratings.
(B) Controller Serving More Than One Load. A controller serving more than one motor-compressor or a motor- compressor and other loads shall have a continuous-duty full- load current rating and a locked-rotor current rating not less than the combined load as determined in accordance with 440.12(B).
Part VI. Motor-Compressor and Branch-Circuit Overload Protection
440.51 General. Part VI specifics devices intended to protect the motor-compressor, the motor-control apparatus, and the branch-circuit conductors against excessive heating duc to motor overload and failure to start.
Informational Note: See 240.4(G) for application of Parts III and VI of Article 440.
440.52 Application and Selection.
(A) Protection of Motor-Compressor. Each motor-compressor shall be protected against overload and failure to start by one of the following means:
(1) A separate overload relay that is responsive to motor- compressor current. This device shall be selected to trip at not more than 140 percent of the motor-compressor rated-load current.
(2) A thermal protector integral with the motor-compressor, approved for use with the motor-compressor that it protects on the basis that it will prevent dangerous over- heating of the motor-compressor due to overload and fail- ure to start. If the current-interrupting device is separate from the motor-compressor and its control circuit is oper- ated by a protective device integral with the motor- compressor, it shall be arranged so that the opening of the control circuit will result in interruption of current to : the motor-compressor.
(3) A fuse or inverse time circuit breaker responsive to motor current, which shall also be permitted to serve as the branch-circuit short-circuit and ground-fault protective device. This device shall be rated at not more than 125 percent of the motor-compressor rated-load current. It shall have sufficient time delay to permit the motor- compressor to start and accelerate its load. The equip- ment or the motor-compressor shall be marked with this maximum branch-circuit fuse or inverse time circuit breaker rating.
(4) A protective system, furnished or specified and approved for use with the motor-compressor that it protects on the basis that it will prevent dangerous overheating of the motor-compressor due to overload and failure to start. If the current-interrupting device is separate from the motor-compressor and its control circuit is operated by a protective device that is not integral with the current- interrupting device, it shall be arranged so that the open- ing of the control circuit will result in interruption of current to the motor-compressor.
(B) Protection of Motor-Compressor Control Apparatus and Branch-Circuit Conductors. The motor-compressor control- ler(s), the disconnecting means, and the branch-circuit conductors shall be protected against overcurrent due to motor overload and failure to start by one of the following means, which shall be permitted to be the same device or system protecting the motor-compressor in accordance with 440.52(A):
Exception: Overload protection of motor-compressors and equipment on 15- and 20-ampere, single-phase, branch circuits shall be permitted to be in accordance with 440.54 and 440.55.
(1) An overload relay selected in accordance with 440.52(A) (1)
2023 Edition NATIONAL ELECTRICAL CODE
70-369
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
440.53
ARTICLE 440 -AIR-CONDITIONING AND REFRIGERATING EQUIPMENT
(2) A thermal protector applied in accordance with 440.52(A) (2), that will not permit a continuous current in excess of 156 percent of the marked rated-load current or branch-circuit selection current
(3) A fuse or inverse time circuit breaker selected in accord- ance with 440.52(A) (3)
(4) A protective system, in accordance with 440.52(A) (4), that will not permit a continuous current in excess of 156 percent of the marked rated-load current or branch- circuit selection current
440.53 Overload Relays. Overload relays and other devices for motor overload protection that are not capable of opening short circuits shall be protected by fuses or inverse time circuit breakers with ratings or settings in accordance with Part III unless identified for group installation or for part-winding motors and marked to indicate the maximum size of fuse or inverse time circuit breaker by which they shall be protected.
Exception: The fuse or inverse time circuit breaker size marking shall be permitted on the nameplate of theequipment in which the overload relay or other overload device is used.
440.54 Motor-Compressors and Equipment on 15- or 20- Ampere Branch Circuits - Not Cord- and Attachment-Plug- Connected. Overload protection for motor-compressors and equipment used on 15- or 20-ampere 120-volt, or 15-ampere 208- or 240-volt, single-phase branch circuits shall be permitted in accordance with 440.54(A) and (B).
(A) Overload Protection. The motor-compressor shall be provided with overload protection selected as specified in 440.52(A). Both the controller and motor overload protective device shall be identified for installation with the short-circuit and ground-fault protective device for the branch circuit to which the equipment is connected.
(B) Time Delay. The short-circuit and ground-fault protective device protecting the branch circuit shall have sufficient time delay to permit the motor-compressor and other motors to start and accelerate their loads.
440.55 Cord- and Attachment-Plug-Connected Motor- Compressors and Equipment on 15- or 20-Ampere Branch Circuits. Overload protection for motor-compressors and equipment that are cord- and attachment-plug-connected and used on 15- or 20-ampere 120-volt, or 15-ampere 208- or 240- volt, single-phase branch circuits shall be permitted in accord- ance with 440.55(A), (B), and (C).
(A) Overload Protection. The motor-compressor shall be provided with overload protection as specified in 440.52(A). Both the controller and the motor overload protective device shall be identified for installation with the short-circuit and ground-fault protective device for the branch circuit to which the equipment is connected.
(B) Attachment Plug and Receptacle or Cord Connector Rating. The rating of the attachment plug and receptacle or cord connector shall not exceed 20 amperes at 125 volts or 15 amperes at 250 volts.
(C) Time Delay. The short-circuit and ground-fault protective device protecting the branch circuit shall have sufficient time delay to permit the motor-compressor and other motors to start and accelerate their loads.
Part VII. Room Air Conditioners
440.60 General. Part VII shall apply to electrically energized room air conditioners that control temperature and humidity. For the purpose of Part VII, a room air conditioner (with or without provisions for heating) shall be considered as an ac appliance of the air-cooled window, console, or in-wall type that is installed in the conditioned room and that incorporates a hermetic refrigerant motor-compressor(s). Part VII covers equipment rated not over 250 volts, single phase, and the equipment shall be permitted to be cord- and attachment-plug- connected.
A room air conditioner that is rated 3-phase or rated over 250 volts shall be directly connected to a wiring method recog- nized in Chapter 3, and Part VII shall not apply.
440.61 Grounding. The enclosures of room air conditioners shall be connected to the equipment grounding conductor in accordance with 250.110, 250.112, and 250.114.
440.62 Branch-Circuit Requirements.
(A) Room Air Conditioner as a Single Motor Unit. A room air conditioner shall be considered as a single motor unit in deter- mining its branch-circuit requirements where all the following conditions are met:
(1) Itis cord- and attachment-plug-connected.
(2) Its rating is not more than 40 amperes and 250 volts, single phasc.
(3) Total. rated-load current is shown on the room air- conditioner nameplate rather than individual motor currents.
(4) The rating of the branch-circuit short-circuit and ground- fault protective device does not exceed the ampacity of the branch-circuit conductors or the rating of the recep- tacle, whichever is less.
(B) Where No Other Loads Are Supplied. The total marked current rating of a cord- and attachment-plug-connected room air conditioner shall not exceed 80 percent of the current rating of a branch circuit where no other loads are supplied.
(C) Where Lighting Units or Other Appliances Are Also Supplied. The total marked current rating of a cord- and attachment-plug-connected room air conditioner shall not exceed 50 percent of the current rating of a branch circuit where lighting outlets, other appliances, or general-use recep- tacles are also supplied. Where the circuitry is interlocked to prevent simultaneous operation of the room air conditioner and energization of other outlets on the same branch circuit, a cord- and attachment-plug-connected room air conditioner shall not exceed 80 percent of the branch-circuit current rating.
440.63 Disconnecting Means. An attachment plug and recep- tacle or cord connector shall be permitted to serve as the disconnecting means for a single-phase room air conditioner rated 250 volts or less if (I) the manual controls on the room air conditioner are readily accessible and located within 1.8 m (6 ft) of the floor, or (2) an approved manually operable disconnecting means is installed in a readily accessible location within sight from the room air conditioner.
440.64 Supply Cords. Where a flexible cord is used to supply a room air conditioner, the length of such cord shall not exceed 3.0 m (10 ft) for a nominal, 120-volt rating or 1.8 m (6 ft) for a nominal, 208- or 240-volt rating.
70-370
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
445.13
ARTICLE 445 - GENERATORS
440.65 Protection Devices. Single-phase cord- and plug- connected room air conditioners shall be provided with one of the following factory-installed devices:
(1) Leakage-current detector-interrupter (LCDI)
(2) Arc-fault circuit interrupter (AFCI)
(3) Heat detecting circuit interrupter (HDCI)
The protection device shall be an integral part of the attach- ment plug or be located in the power supply cord within 300 mm (12 in.) of the attachment plug.
ARTICLE 445 Generators
445.1 Scope. This article contains installation and other requirements for generators.
445.6 Listing. Stationary generators shall be listed.
Exception: One of a kind or custom manufactured generators shall be permitted to be field labeled.
Informational Note: See UL 2200, Standard for Stationary Engine Generator Assemblies, for additional information.
445.10 Location. Generators shall be of a type suitable for the locations in which they are installed. They shall also meet the requirements for motors in 430.14.
Informational Note: See NFPA 37-2021, Standard for the Installa- tion and Use of Stationary Combustion Engines and Gas Turbines, for information on the location of generators.
445.11 Marking. Each generator shall be provided with an accessible nameplate giving the manufacturer's name, the rated frequency, the number of phases if ac, the rating in kilo- watts or kilovolt-amperes, the power factor, the normal volts and amperes corresponding to the rating, and the rated ambi- cnt temperaturc.
Nameplates or manufacturer's instructions shall provide the following information for all stationary generators and portable generators rated more than 15 kW:
(1) Alternator subtransient, transient, synchronous, and zero sequence reactances
(2) Generator set power rating category (including but not limited to prime, standby, or continuous)
(3) Alternator temperature rise at rated load and insulation system class
(4) Indication if the generator is protected against overload by inherent design, an overcurrent protective relay, a circuit breaker, or a fuse
(5) Available fault current for inverter-based generators, in licu of the synchronous, subtransient, and transient reac- tances
Marking shall be provided by the manufacturer to indicate whether or not the generator neutral is bonded to its framc. Where the bonding is modified in the field, additional marking shall be required to indicate whether the neutral is bonded to the frame.
445.12 Overcurrent Protection.
(A) Constant-Voltage Generators. Constant-voltage generators, except ac generator exciters, shall be protected from overload by inherent design, circuit breakers, fuses, protective relays, or other identified overcurrent protective means suitable for the conditions of usc.
(B) Two-Wire Generators. Two-wirc, dc generators shall be permitted to have overcurrent protection in one conductor only if the overcurrent device is actuated by the entire current generated other than the current in the shunt field. The over- current device shall not open the shunt field.
(C) 65 Volts or Less. Generators operating at 65 volts or less and driven by individual motors shall be considered as protec- ted by the overcurrent device protecting the motor if these devices will operate when the generators are delivering not more than 150 percent of their full-load rated current.
(D) Balancer Sets. Two-wire, dc generators used in conjunc- tion with balancer sets to obtain neutral points for 3-wire systems shall be equipped with overcurrent devices that discon- nect the 3-wire system in case of excessive unbalancing of voltages or currents.
(E) Three-Wire, Direct-Current Generators. Three-wire, dc generators, whether compound or shunt wound, shall be cquipped with overcurrent devices, one in cach armature lead, and connected so as to be actuated by the entire current from the armature. Such overcurrent devices shall consist either of a double-pole, double-coil circuit breaker or of a 4-pole circuit breaker connected in the main and equalizer leads and tripped by two overcurrent devices, one in cach armature Icad. Such protective devices shall be interlocked so that no one pole can be opened without simultaneously disconnecting both leads of the armature from the system.
Exception to (A) through (E): Where deemed by the authority having jurisdiction that a generator is vital to the operation of an electrical system and the generator should operate to failure to prevent a greater hazard to persons, the overload sensing device(s) shall be permitted to be connected to an annunciator or alarm supervised by authorized person- nel instead of interrupting the generator circuit.
445.13 Ampacity of Conductors.
(A) General. The ampacity of the conductors from the genera- tor output terminals to the first distribution device(s) contain- ing overcurrent protection shall not be less than 115 percent of the nameplate current rating of the generator. It shall be permitted to size the neutral conductors in accordance with 220.61. Conductors that must carry ground-fault currents shall not be smaller than required by 250.30(A). Neutral conductors of de generators that must carry ground-fault currents shall not be smaller than the minimum required size of the largest conductor.
Exception: Where the design and operation of the generator prevent overloading, the ampacity of the conductors shall not be less than 100 percent of the nameplate current rating of the generator.
(B) Overcurrent Protection Provided. Where the generator set is equipped with a listed overcurrent protective device or a combination of a current transformer and overcurrent relay, conductors shall be permitted to be tapped from the load side of the protected terminals in accordance with 240.21 (B).
2023 Edition NATIONAL ELECTRICAL CODE
70-371
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
445.14
ARTICLE 445 - GENERATORS
Tapped conductors shall not be permitted for portable generators rated 15 kW or less where field wiring connection terminals are not accessible.
445.14 Protection of Live Parts. Live parts of generators oper- ated at more than 50 volts ac or 60 volts dc to ground shall not be exposed to accidental contact where accessible to unquali- ficd persons.
445.15 Guards for Attendants. Where necessary for the safety of attendants, the requirements of 430.233 shall apply.
445.16 Bushings. Where field-installed wiring passes through an opening in an enclosure, a conduit box, or a barrier, a bush- ing shall be used to protect the conductors from the edges of an opening having sharp edges. The bushing shall have smooth, well-rounded surfaces where it may be in contact with the conductors. If used where oils, grease, or other contami- nants may be present, the bushing shall be made of a material not deleteriously affected.
445.17 Generator Terminal Housings. Generator terminal housings shall comply with 430.12. Where a horsepower rating is required to determine the required minimum size of the generator terminal housing, the full-load current of the genera- tor shall be compared with comparable motors in Table 430.247 through Table 430.250. The higher horsepower rating of Table 430.247 and Table 430.250 shall be used whenever the generator selection is between two ratings.
Exception: This section shall not apply to generators rated over 600 volts.
445.18 Disconnecting Means.
(A) Disconnecting Means. Generators other than cord-and- plug-connected portable generators shall have one or more disconnecting means. Each disconnecting means shall simulta- ncously open all associated ungrounded conductors. Each disconnecting means shall be lockable open in accordance with 110.25.
The disconnecting means shall be permitted to' be located within the generator behind a hinged cover, door, or enclosure panel. Where the generator disconnecting means is located within the generator, a field applied label mecting the require- ments of 110.21 (B) shall be provided indicating the location of the generator disconnecting means.
(B) Generators Installed in Parallel. Where a generator is installed in parallel with other generators, the provisions of 445.18(A) shall be capable of isolating the generator output terminals from the paralleling system bus. The disconnecting means shall not be required to be located at the generator.
445.19 Emergency Shutdown of Prime Mover.
(A) General. Generators shall have provisions to shut down the prime mover. The means of shutdown shall comply with all of the following:
(1) Be equipped with provisions to disable all prime mover start control circuits to render the prime mover incapable of starting
(2) Initiate a shutdown mechanism that requires a mechani- cal reset
The provisions to shut down the prime mover shall be permitted to satisfy the requirements of 445.18(A) where it is capable of being locked in the open position in accordance with 110.25.
(B) Remote Emergency Shutdown. For other than one- and two-family dwelling units, generators with greater than 15 kW rating shall be provided with a remote emergency stop switch to shut down the prime mover. The remote emergency stop switch shall be located outside the equipment room or genera- tor enclosure at a readily accessible location and shall also meet the requirements of 445.19(A) (I) and (A) (2).
The remote emergency stop switch shall be permitted to be mounted on the exterior of the generator enclosure. The remote emergency stop switch shall be labeled Generator Emergency Shutdown, and the label shall meet the require- ments of 110.21 (B).
(C) Emergency Shutdown in One- and Two-Family Dwelling Units. For other than cord-and-plug-connected portable gener- ators, an emergency shutdown device shall be located outside the dwelling unit at a readily accessible location and shall also meet the requirements of 445.19(A) (1) and (A) (2).
An emergency shutdown device mounted on the exterior of the generator enclosure shall be permitted to satisfy the requirements of this section. The shutdown device shall be marked as the Generator Emergency Shutdown, and the label shall meet the requirements of 110.21 (B)).
445.20 Ground-Fault Circuit-Interrupter Protection for Recep- tacles on 15-kW or Smaller Portable Generators. Receptacle outlets that are a part of a 15-kW or smaller portable generator shall have listed ground-fault circuit-interrupter protection (GFCI) for personnel integral to the generator or receptacle as indicated in either 445.20(A) or (B):
(A) Unbonded (Floating Neutral) Generators. Unbonded generators with both 125-volt and 125/250-volt receptacle outlets shall have listed GFCI protection for personnel integral to the generator or receptacle on all 125-volt, 15- and 20- ampere receptacle outlets.
Exception: GFCI protection shall not be required where the 125-volt receptacle outlets(s) is interlocked such that it is not available for use when any 125/250-volt receptacle(s) is in use.
(B) Bonded Neutral Generators. Bonded generators shall be provided with GFCI protection on all 125-volt, 15- and 20- ampere receptacle outlets.
Informational Note: See 590.6(A) (3) for GFCI requirements for 15-kW or smaller portable generators used for temporary elec- tric power and lighting.
Exception to (A) and (B): If the generator was manufactured or remanufactured prior to January 1, 2015, listed cord sets or devices incorporating listed GFCI protection for personnel identified for portable use shall be permitted.
70-372
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 450 - TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)
450.3
ARTICLE 450 Transformers and Transformer Vaults (Including Secondary Ties)
Part I. General
450.1 Scope. This article covers the installation of all trans- formers other than the following:
(1) Current transformers
(2) Dry-type transformers that constitute a component part of other apparatus and comply with the requirements for such apparatus
(3) Transformers that are an integral part of an X-ray, high- frequency, or electrostatic-coating apparatus
(4) Transformers used with Class 2 and Class 3 circuits
(5) Transformers for sign and outline lighting
(6) Transformers for electric-discharge lighting
(7) Transformers used for power-limited fire alarm circuits
(8) Transformers used for research, development, or testing, where effective arrangements are provided to safeguard persons from contacting energized parts
450.2 Interconnection of Transformers. Transformers shall individually comply with the requirements of this article unless specific provisions allow for interconnection and operation as a single unit.
450.3 Overcurrent Protection. Overcurrent protection of transformers shall comply with 450.3(A), (B), or (C). As used in this section, the word transformershall mean a transformer or polyphase bank of two or more single-phase transformers oper- ating as a unit.
Informational Note No. 1: See 240.4, 240.21, 245.26, and 245.27 for overcurrent protection of conductors.
Informational Note No. 2: Nonlinear loads can increase heat in a transformer without operating its overcurrent protective device. See IEEE 3002.8, Recommended Practice for Conducting Harmonic Studies and Analysis of Industrial and Commercial Power Systems, for additional information.
(A) Transformers Over 1000 Volts, Nominal. Overcurrent protection shall be provided in accordance with Table 450.3(A).
(B) Transformers 1000 Volts, Nominal, or Less. Overcurrent protection shall be provided in accordance with Table 450.3(B) unless the transformer is installed as a motor control circuit transformer in accordance with 430.72(C) (1) through (C) (5).
(C) Voltage (Potential) Transformers. Voltage (potential) transformers installed indoors or enclosed shall be protected with primary fuscs.
Informational Note: See 408.52 for protection of instrument circuits, including voltage transfonners.
Table 450.3(A) Maximum Rating or Setting of Overcurrent Protection for Transformers Over 1000 Volts (as a Percentage of Transformer-Rated Current)
Secondary Protection?
Primary Protection over 1000 Volts
Over 1000 Volts
1000 Volts or Less
Location Limitations
Transformer Rated Impedance
Circuit Breaker+
Fuse Rating
Circuit Breaker+
Fuse Rating
Circuit Breaker or Fuse Rating
Any location
Not more than 6%
600%'
300%'
300%'
250%'
125%'
More than 6% and not more than 10%
400%'
300%1
250%'
225%'
125%'
Supervised locations only-3
Any
300%'
250%'
Not required
Not required
Not required
Not more than 6%
600%
300%
300%5
250%3
250%3
More than 6% and not more than 10%
400%
300%
250%5
225%3
250%5
"Where the required fuse rating or circuit breaker setting does not correspond to a standard rating or setting, a higher rating or setting that does not exceed the following shall be permitted:
(1) The next higher standard rating or setting for fuses and circuit breakers 1000 volts and below, or
(2) The next higher commercially available rating or setting for fuses and circuit breakers above 1000 volts.
-Where secondary overcurrent protection is required, the secondary overcurrent device shall be permitted to consist of not more than six circuit breakers or six sets of fuses grouped in one location. Where multiple overcurrent devices are utilized, the total of all the device ratings shall not exceed the allowed value of a single overcurrent device. If both circuit breakers and fuses are used as the overcurrent device, the total of the device ratings shall not exceed that allowed for fuses.
3A supervised location is a location where conditions of maintenance and supervision ensure that only qualified persons monitor and service the transformer installation.
+Electronically actuated fuses that may be set to open at a specific current shall be set in accordance with settings for circuit breakers. "A transforiner equipped with a coordinated thermal overload protection by the manufacturer shall be permitted to have separate secondary protection omitted.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-373
450.4
ARTICLE 450 - TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)
Table 450.3(B) Maximum Rating or Setting of Overcurrent Protection for Transformers 1000 Volts and Less (as a Percentage of Transformer-Rated Current)
Primary Protection
Secondary Protection2
Protection Method
Currents of 9 Amperes or More
Currents Less Than 9 Amperes
Currents Less Than 2 Amperes
Currents of 9 Amperes or More
Currents Less
Than 9 Amperes
Primary only protection
125%'
167%
300%
Not required
Not required
Primary and secondary protection
250%3
250%3
250%3
125%'
167%
"Where 125 percent of this current does not correspond to a standard rating of a fuse or nonadjustable circuit breaker, a higher rating that does not exceed the next higher standard rating shall be permitted.
2Where secondary overcurrent protection is required, the secondary overcurrent device shall be permitted to consist of not more than six circuit breakers or six sets of fuses grouped in one location. Where multiple overcurrent devices are utilized, the total of all the device ratings shall not exceed the allowed value of a single overcurrent device.
3 A transforiner equipped with coordinated therinal overload protection by the manufacturer and arranged to interrupt the primary current shall be permitted to have primary overcurrent protection rated or set at a current value that is not more than six times the rated current of the transformer for transformers having not more than 6 percent impedance and not more than four times the rated current ofthe transforiner for transformners having more than 6 percent but not more than 10 percent impedance.
450.4 Autotransformers 1000 Volts, Nominal, or Less.
(A) Overcurrent Protection. Each autotransformer 1000 volts, nominal, or less shall be protected by an individual overcurrent device installed in series with cach ungrounded input conduc- tor. Such overcurrent device shall be rated or set at not more than 125 percent of the rated full-load input current of the autotransformer. Where this calculation does not correspond to a standard rating of a fuse or nonadjustable circuit breaker and the rated input current is 9 amperes or more, the next higher standard rating described in 240.6 shall be permitted. An overcurrent device shall not be installed in series with the shunt winding (the winding common to both the input and the output circuits) of the autotransformer between Points A and B as shown in Figure 450.4(A).
Exception: Where the rated input current of the autotransformer is less than 9 amperes, an overcurrent devire rated or set at not more than 167 percent of the input current shall be permitted.
(B) Transformer Field-Connected as 'an Autotransformer. A transformer field-connected as an autotransformer shall be identified for use at elevated voltage.,
Infornational Note: See 210.9 and 215.11 for information on permitted uses of autotransforiners.
450.5 Grounding Autotransformers. Grounding autotrans- formers covered in this section are zigzag or T-connected trans- formers connected to 3-phase, 3-wire ungrounded systems for
A
Shunt winding(s)
B
FIGURE 450.4(A) Autotransformer.
the purpose of creating a 3-phase, 4-wire distribution system or providing a neutral point for grounding purposes. Such trans- formers shall have a continuous per-phase current rating and a continuous neutral current rating. Zigzag-connected transform- crs shall not be installed on the load side of any system ground- ing connection, including those made in accordance with 250.24(C), 250.30(A) (1), or 250.32(B), Exception No. 1.
Informnational Note: The phase current in a grounding auto- transfonner is one-third the neutral current.
(A) Three-Phase, 4-Wire System. A grounding autotrans- former used to create a 3-phase, 4-wire distribution system from a 3-phase, 3-wire ungrounded system shall conform to 450.5(A) (1) through (A) (4).
(1) Connections. The transformer shall be directly connected to the ungrounded phase conductors and shall not be switched or provided with overcurrent protection that is independent of the main switch and common-trip overcurrent protection for the 3-phase, 4-wire system.
(2) Overcurrent Protection. An overcurrent sensing device shall be provided that will cause the main switch or common- trip overcurrent protection referred to in 450.5(A) (1) to open if the load on the autotransformer reaches or exceeds 125 percent of its continuous current per-phase or neutral rating. Delayed tripping for temporary overcurrents sensed at the autotransformer overcurrent device shall be permitted for the purpose of allowing proper operation of branch or feeder protective devices on the 4-wire system.
(3) Transformer Fault Sensing. A fault-sensing system that causes the opening of a main switch or common-trip overcur- rent device for the 3-phase, 4-wire system shall be provided to guard against single-phasing or internal faults.
Informnational Note: This can be accomplished by the use of two subtractive-connected donut-type current transformers installed to sense and signal when an unbalance occurs in the line current to the autotransforiner of 50 percent or more of rated current.
70-374
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
450.6
ARTICLE 450- TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)
(4) Rating. The autotransformer shall have a continuous neutral-current rating that is not less than the maximum possi- ble neutral unbalanced load current of the 4-wire system.
(B) Ground Reference for Fault Protection Devices. A grounding autotransformer used to make available a specified magnitude of ground-fault current for operation of a ground- responsive protective device on a 3-phase, 3-wire ungrounded system shall conform to 450.5(B) (1) and (B) (2).
(1) Rating. The autotransformer shall have a continuous neutral-current rating not less than the specified ground-fault current.
(2) Overcurrent Protection. Overcurrent protection shall comply with 450.5(B) (2) (a) and (B) (2) (b).
(a) Operation and Interrupting Rating. An overcurrent protective device having an interrupting rating in compliance with 110.9 and that will open simultaneously all ungrounded conductors when it operates shall be applied in the grounding autotransformer branch circuit.
(b) Ampere Rating. The overcurrent protection shall be rated or set at a current not exceeding 125 percent of the auto- transformer continuous per-phase current rating or 42 percent of the continuous-current rating of any series-connected devi- ces in the autotransformer neutral connection. Delayed trip- ping for temporary overcurrents to permit the proper operation of ground-responsive tripping devices on the main system shall be permitted but shall not exceed values that would be more than the short-time current rating of the grounding autotransformer or any series connected devices in the neutral connection thereto.
Exception: For high-impedance grounded systems covered in 250.36, where the maximum ground-fault current is designed to be not more than 10 amperes, and where the grounding autotransformer and the grounding impedance are rated for continuous duty, an overcurrent device rated not more than 20 amperes that will simultaneousty open all ungrounded conductors shall be permitted to be installed on the line side of the grounding autotransformer.
(C) Ground Reference for Damping Transitory Overvoltages. A grounding autotransformer used to limit transitory overvol- tages shall be of suitable rating and connected in accordance with 450.5(A) (1).
450.6 Secondary Ties. As used in this article, a secondary tic is a circuit operating at 1000 volts, nominal, or less between phases that connects two power sources or power supply points, such as the secondaries of two transformers. The tic shall be permitted to consist of one or more conductors per phase or neutral. Conductors connecting the secondaries of transform- crs in accordance with 450.7 shall not be considered secondary tics.
As used in this section, the word transformer means a trans- former or a bank of transformers operating as a unit.
(A) Tie Circuits. Tic circuits shall be provided with overcur- rent protection at cach end as required in Parts I, II, and VIII of Article 240.
Under the conditions described in 450.6(A) (1) and 450.6(A) (2), the overcurrent protection shall be permitted to be in accordance with 450.6(A) (3).
(1) Loads at Transformer Supply Points Only. Where all loads are connected at the transformer supply points at cach end of the tic and overcurrent protection is not provided in accord-
ance with Parts I, II, and VIII of Article 240, the ampacity of the tic shall not be less than 67 percent of the rated secondary current of the highest rated transformer supplying the secon- dary tic system.
