(2) Loads Connected Between Transformer Supply Points. Where load is connected to the tic at any point between trans- former supply points and overcurrent protection is not provi- ded in accordance with Parts I, II, and VIII of Article 240, the ampacity of the tic shall not be less than 100 percent of the rated secondary current of the highest rated transformer supplying the secondary tic system.
Exception: Tie circuits comprised of multiple conductors per phase shall be permitted to be sized and protected in accordance with 450.6(A)(4).
(3) Tie Circuit Protection. Under the conditions described in 450.6(A) (1) and (A)(2), both supply ends of cach ungrounded tic conductor shall be equipped with a protective device that opens at a predetermined temperature of the tic conductor under short-circuit conditions. This protection shall consist of one of the following: (1) a fusible link cable connector, termi- nal, or lug, commonly known as a limiter, cach being of a size corresponding with that of the conductor and of construction and characteristics according to the operating voltage and the type of insulation on the tic conductors or (2) automatic circuit breakers actuated by devices having comparable time- current characteristics.
(4) Interconnection of Phase Conductors Between Trans- former Supply Points. Where the tic consists of more than one conductor per phase or neutral, the conductors of cach phase or neutral shall comply with 450.6(A) (4) (a) or (A) (4)(b).
(a) Interconnected. The conductors shall be interconnec- ted in order to establish a load supply point, and the protective device specified in 450.6(A) (3) shall be provided in cach ungrounded tic conductor at this point on both sides of the interconnection. The means of interconnection shall have an ampacity not less than the load to be served.
(b) Not Interconnected. The loads shall be connected to one or more individual conductors of a paralleled conductor tic without interconnecting the conductors of cach phase or neutral and without the protection specified in 450.6(A) (3) at load connection points. Where this is done, the tic conductors of cach phase or neutral shall have a combined capacity ampac- ity of not less than 133 percent of the rated secondary current of the highest rated transformer supplying the secondary tic system, the total load of such taps shall not exceed the rated secondary current of the highest rated transformer, and the loads shall be equally divided on cach phase and on the indi- vidual conductors of cach phase as far as practicable.
(5) Tie Circuit Control. Where the operating voltage exceeds 150 volts to ground, secondary tics provided with limiters shall have a switch at cach end that, when open, de-energizes the associated tic conductors and limiters. The current rating of the switch shall not be less than the rated current ampacity of the conductors connected to the switch. It shall be capable of interrupting its rated current, and it shall be constructed so that it will not open under the magnetic forces resulting from short-circuit current.
(B) Overcurrent Protection for Secondary Connections. Where secondary ties are used, an overcurrent device rated or sct at not more than 250 percent of the rated secondary current of the transformers shall be provided in the secondary connections of cach transformer supplying the tic system. In
2023 Edition NATIONAL ELECTRICAL CODE
70-375
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
450.6
ARTICLE 450 - TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)
addition, an automatic circuit breaker actuated by a reverse- current relay set to open the circuit at not more than the rated secondary current of the transformer shall be provided in the secondary connection of cach transformer.
(C) Grounding. Where the secondary tic system is grounded, cach transformer secondary supplying the tic system shall be grounded in accordance with 250.30 for separately derived systems.
450.7 Parallel Operation. Transformers shall be permitted to be operated in parallel and switched as a unit, provided the overcurrent protection for cach transformer meets the require- ments of 450.3(A) for primary and secondary protective devi- ces over 1000 volts, or 450.3(B) for primary and secondary protective devices 1000 volts or less.
450.8 Guarding. Transformers shall be guarded as specified in 450.8(A) through (D).
(A) Mechanical Protection. Appropriate provisions shall be made to minimize the possibility of damage to transformers from external causes where the transformers are exposed to physical damage.
(B) Case or Enclosure. Dry-type transformers shall be provi- ded with a noncombustible moisture-resistant case or enclosure that provides protection against the accidental insertion of foreign objects.
(C) Exposed Energized Parts. Switches or other equipment operating at 1000 volts, nominal, or less and serving only cquip- ment within a transformer enclosure shall be permitted to be installed in the transformer enclosure if accessible to qualified persons only. All energized parts shall be guarded in accord- ance with 110.27 and 110.34.
(D) Voltage Warning. The operating voltage of exposed live parts of transformer installations shall be indicated by signs or visible markings on the equipment or structures.
450.9 Ventilation. The ventilation shall dispose of the trans- former full-load heat losses without creating a temperature risc that is in excess of the transformer rating.
Informational Note No. 1: See IEEE C57.12.00-2015, General Requirements for Liquid-Immersed Distribution, Power, and Regulating Transformers, and IEEE C57.12.01-2020, General Requirements for Dry-Type Distribution and Power Transformers, for additional infor- mation.
Informational Note No. 2: See IEEE C57.110-2018, Recommended Practice for Establishing Liquid-Filled and Dry-Type Power and Distri- bution Transformer Capability When Supplying Nonsinusoidal Load Currents, for more information where transforners are used with nonlinear loads that have nonsinusoidal currents that can result in additional losses and transfonner heating.
Transformers with ventilating openings shall be installed so that the ventilating openings are not blocked by walls or other obstructions. The required clearances shall be clearly marked on the transformer. Transformer top surfaces that are horizon- tal and readily accessible shall be marked to prohibit storage.
450.10 Grounding and Bonding.
(A) Dry-Type Transformer Enclosures. Where separate equip- ment grounding conductors and supply-side bonding jumpers are installed, a terminal bar for all grounding and bonding conductor connections shall be secured inside the transformer enclosure. The terminal bar shall be bonded to the enclosure
in accordance with 250.12 and shall not be installed on or over any vented portion of the enclosure.
Exception: Where a dry-type transformer is equipped with wire-type connections (leads), the grounding and bonding connections shall be permitted to be connected together using any of the methods in 250.8 and shall be bonded to the enclosure if of metal.
(B) Other Metal Parts. Exposed non-current-carrying metal parts of transformer installations, including fences, guards, and so forth, shall be grounded and bonded under the conditions and in the manner specified for electrical equipment and other exposed metal parts in Parts V, VI, and VII of Article 250.
450.11 Marking.
(A) General. Each transformer shall be provided with a name- plate giving the following information:
(1) Name of manufacturer
(2) Rated kilovolt-amperes
(3) Frequency
(4) Primary and secondary voltage
(5) Impedance of transformers 25 kVA and larger
(6) Required clearances for transformers with ventilating openings
(7) Amount and kind of insulating liquid where used
(8) For dry-type transformers, temperature class for the insu- lation system
(B) Source Marking. A transformer shall be permitted to be supplied at the marked secondary voltage, provided that the installation is in accordance with the manufacturer's instruc- tions.
450.12 Terminal Wiring Space. The minhnum wire-bending space at fixed, 1000-volt and below terminals of transformer linc and load connections shall be as required in 312.6. Wiring space for pigtail connections shall conform to Table 314.16(B) (1).
450.13 Accessibility. All transformers and transformer vaults shall be readily accessible to qualified personnel for inspection and maintenance or shall meet the requirements of 450.13(A) or 450.13(B).
(A) Open Installations. Dry-type transformers 1000 volts, nominal, or less, located in the open on walls, columns, or structures, shall not be required to be readily accessible.
(B) Hollow Space Installations. Dry-typc transformers 1000 volts, nominal, or less and not exceeding 50 kVA shall be permitted in hollow spaces of buildings not permanently closed in by structure, provided they meet the ventilation require- ments of 450.9 and separation from combustible materials requirements of 450.21 (A). Transformers so installed shall not be required to be readily accessible.
450.14 Disconnecting Means. Transformers, other than Class 2 or Class 3 transformers, shall have a disconnecting means loca- ted cither in sight of the transformer or in a remote location. Where located in a remote location, the disconnecting means shall be lockable open in accordance with 110.25, and its loca- tion shall be field marked on the transformer.
70-376
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
450.26
ARTICLE 450- TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)
Part II. Installation
450.21 Dry-Type Transformers Installed Indoors.
(A) Not Over 1121/2 kVA. Dry-type transformers installed indoors and rated 1121/9 kVA or less shall have a separation of at Icast 300 mm (12 in.) from combustible material unless separa- ted from the combustible material by a fire-resistant, heat- insulated barrier.
Exception: This rule shall not apply to transformers rated for 1000 volts, nominal, or less that are completely enclosed, except for ventilating openings.
(B) Over 1121/2 kVA. Individual dry-type transformers of more than 1121/2 kVA rating shall be installed in a transformer room of fire-resistant construction having a minimum fire rating of I hour.
Exception No. 1: Transformers with Class 155 or higher insulation systems and separated from combustible material by a fire-resistant, heat-insulating barrier or by not less than 1.83 m (6 ft) horizontally and 3.7 m (12 ft) vertically shall not be required to be installed in a transformer room.
Exception No. 2: Transformers with Class 155 or higher insulation systems and completely enclosed except for ventilating openings shall not be required to be installed in a transformer room.
Informational Note: See ASTM E119-18a, Standard Test Methods for Fine Tests of Building Construction and Materials, for additional information on fire-resistance ratings.
(C) Over 35,000 Volts. Dry-type transformers rated over 35,000 volts shall be installed in a vault complying with Part III of this article.
450.22 Dry-Type Transformers Installed Outdoors. Dry-type transformers installed outdoors shall have a weatherproof enclosure.
Transformers exceeding 1121/2 kVA shall not be located within 300 mm (12 in.) of combustible materials of buildings unless the transformer has Class 155 insulation systems or higher and is completely enclosed except for ventilating open- ings.
450.23 Less-Flammable Liquid-Insulated Transformers. Trans- formers insulated with listed less-flammable liquids that have a fire point of not less than 300 shall be permitted to be installed in accordance with 450.23(A) or 450.23(B).
(A) Indoor Installations. Indoor installations shall be permit- ted in accordance with one of the following:
(1) In Type I or Type II buildings, in arcas where all of the following requirements are met:
a. The transformer is rated 35,000 volts or less.
b. No combustible materials are stored.
c. A liquid confinement arca is provided.
d. The installation complies with all the restrictions provided for in the listing of the liquid.
Informational Note: Such restrictions can include, but are not limited to, maximum pressure of the tank, use of a pres- sure relief valve, appropriate fuse types, and proper sizing of overcurrent protection.
(2) If an automatic fire extinguishing system and a liquid confinement arca is present, provided the transformer is rated 35,000 volts or less
(3) If the installation complies with 450.26
(B) Outdoor Installations. Less-flammable liquid-filled trans- formers shall be permitted to be installed outdoors, attached to, adjacent to, or on the roof of buildings, if installed in accordance with either of the following:
(1) For Type I and Type II buildings, the installation shall comply with all the restrictions provided for in the listing of the liquid.
Informational Note No. 1: See NFPA 220-2021, Standard on Types of Building Construction, for definitions of Type I and Type II building construction.
Informational Note No. 2: Such restrictions can include, but are not limited to, maximum pressure of the tank, use of a pressure relief valve, appropriate fuse types, and proper sizing of overcur- rent protection.
(2) In accordance with 450.27.
Informational Note No. 3: See 450.27 for examples of additional safeguards that can be required for installations adjacent to combustible material, fire escapes, or door and window open- ings.
450.24 Nonflammable Fluid-Insulated Transformers. Trans- formers insulated with a dielectric fluid identified as nonflam- mable shall be permitted to be installed indoors or outdoors. Such transformers installed indoors and rated over 35,000 volts shall be installed in a vault. Such transformers installed indoors shall be furnished with a liquid confinement arca and a pressure-relief vent. The transformers shall be furnished with a means for absorbing any gases generated by arcing inside the tank, or the pressure-relief vent shall be connected to a chim- ney or fluc that will carry such gases to an environmentally safe arca.
Informational Note: Safety may be increased if fire hazard analy- ses are perforned for such transforiner installations.
For the purposes of this section, a nonflammable dielectric fluid is one that does not have a flash point or fire point and is not flammable in air.
450.25 Askarel-Insulated Transformers Installed Indoors. Askarel-insulated transformers installed indoors and rated over 25 kVA shall be furnished with a pressure-relief vent. Where installed in a poorly ventilated place, they shall be furnished with a means for absorbing any gases generated by arcing inside the case, or the pressure-relief vent shall be connected to a chimney or fluc that carries such gases outside the building. Askarcl-insulated transformers rated over 35,000 volts shall be installed in a vault.
450.26 Oil-Insulated Transformers Installed Indoors. Oil- insulated transformers installed indoors shall be installed in a vault constructed as specified in Part III of this article.
Exception No. 1: Where the total capacity does not exceed 1121/2 kVA, the vault specified in Part III of this article shall be permitted to be constructed of reinforced concrete that is not less than 100 mm (4 in.) thick.
Exception No. 2: Where the nominal voltage does not exceed 1000, a vault shall not be required af suitable arrangements are made to prevent a transformer oil fire from igniting other materials and the total
2023 Edition NATIONAL ELECTRICAL CODE
70-377
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
450.27
ARTICLE 450 - TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)
capacity in one location does not exceed 10 kVA in a section of the building classified as combustible or 75 kVA where the surrounding structure is classified as fire-resistant construction.
Exception No. 3: Electric furnace transformers that have a total rating not exceeding 75 kVA shall be permitted to be installed without a vault in a building or room of fire-resistant construction, provided suitable arrangements are made to prevent a transformer oil fire from spreading to other combustible material.
Exception No. 4: A transformer that has a total rating not exceeding 75 kVA and a supply voltage of 1000 volts or less that is an integral part of charged-particle-accelerating equipment shall be permitted to be installed without a vault in a building or room of noncombustible or fire-resistant construction, provided suitable arrangements are made to prevent a transformer oil fire from spreading to other combustible mate- rial.
Exception No. 5: Transformers shall be permitted to be installed in a detached building that does not comply with Part III of this article if neither the building nor its contents present a fire hazard to any other building or property, and if the building is used only in supplying elec- tric service and the interior is accessible only to qualified persons.
Exception No. 6: Oil-insulated transformers shall be permitted to be used without a vault in portable and mobile surface mining equipment (such as electric excavators) if each of the following conditions is met:
(1) Provision is made for draining leaking fluid to the ground.
(2) Safe egress is provided for personnel.
(3) A minimum 6-mm (1/4-in.) steel barrier is provided for personnel protection.
450.27 Oil-Insulated Transformers Installed Outdoors. Combustible material, combustible buildings, and parts of buildings, fire escapes, and door and window openings shall be safeguarded from fires originating in oil-insulated transformers installed on roofs, attached to or adjacent to a building or combustible material.
In cases where the transformer installation presents a fire hazard, one or more of the following safeguards shall be applied according to the degree of hazard involved:
(1) Space separations
(2) Fire-resistant barriers
(3) Automatic fire suppression systems
(4) Enclosures that confine the oil of a ruptured transformer tank
Oil enclosures shall be permitted to consist of fire-resistant dikes, curbed arcas or basins, or trenches filled with coarse, crushed stone. Oil enclosures shall be provided with trapped drains where the exposure and the quantity of oil involved are such that removal of oil is important.
Informational Note: See ANSI/IEEE C2-2017, National Electrical Safety Code, for additional information on transformers installed on poles or structures or underground.
450.28 Modification of Transformers. When modifications arc made to a transformer in an existing installation that change the type of the transformer with respect to Part II of this article, such transformer shall be marked to show the type of insulating liquid installed, and the modified transformer installation shall comply with the applicable requirements for that type of trans- former.
Part III. Transformer Vaults
450.41 Location. Vaults shall be located where they can be ventilated to the outside air without using flues or ducts wher- ever such an arrangement is practicable.
450.42 Walls, Roofs, and Floors. The walls and roofs of vaults shall be constructed of materials that have approved structural strength for the conditions with a minimum fire resistance of 3 hours. The floors of vaults in contact with the carth shall be of concrete that is not less than 100 mm (4 in.) thick, but, where the vault is constructed with a vacant space or other stories below it, the floor shall have approved structural strength for the load imposed thercon and a minimum fire resistance of 3 hours. For the purposes of this section, studs and wallboard construction shall not be permitted.
Exception: Where transformers are protected with automatic sprinkler, water spray, carbon dioxide, or halon, construction of 1-hour rating shall be permitted.
Informational Note No. 1: See ASTM E119-20, Standard Test Methods for Fire Tests of Building Construction and Materials, for additional information.
Informational Note No. 2: A typical 3-hour construction is 150 mm (6 in.) thick reinforced concrete.
450.43 Doorways. Vault doorways shall be protected in accord- ance with 450.43(A), (B), and (C).
(A) Type of Door. Each doorway leading into a vault from the building interior shall be provided with a tight-fitting door that has a minimum fire rating of 3 hours. The authority having jurisdiction shall be permitted to require such a door for an exterior wall opening where conditions warrant.
Exception: Where transformers are protected with automatic sprinkler, water spray, carbon dioxide, or halon, construction of 1-hour rating shall be permitted.
Informational Note: See NFPA 80-2019, Standard for Fire Doors and Other Opening Protertives, for additional information.
(B) Sills. A door sill or curb that is of an approved height that will confine the oil from the largest transformer within the vault shall be provided, and in no case shall the height be less than 100 mm (4 in.).
(C) Accessibility. Doors shall be equipped with locks, and doors shall be kept locked, with access being allowed only to qualified persons. Personnel doors shall be capable of opening not less than 90 degrees in the direction of egress and be cquipped with listed fire exit hardwarc.
450.45 Ventilation Openings. Where required by 450.9, open- ings for ventilation shall be provided in accordance with 450.45(A) through (F).
(A) Location. Ventilation openings shall be located as far as possible from doors, windows, fire escapes, and combustible material.
(B) Arrangement. A vault ventilated by natural circulation of air shall be permitted to have roughly half of the total arca of openings required for ventilation in one or more openings near the floor and the remainder in one or more openings in the roof or in the sidewalls near the roof, or all of the arca required for ventilation shall be permitted in one or more openings in or near the roof.
70-378
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
455.8
ARTICLE 455 - PHASE CONVERTERS
(C) Size. For a vault ventilated by natural circulation of air to an outdoor arca, the combined net arca of all ventilating open- ings, after deducting the arca occupied by screens, gratings, or louvers, shall not be less than 1900 mm2 (3 in.2) per kVA of transformer capacity in service, and in no case shall the net arca be less than 0.1 m2 (1 ft2) for any capacity under 50 kVA.
(D) Covering. Ventilation openings shall be covered with durable gratings, screens, or louvers, according to the treat- ment required in order to avoid unsafe conditions.
(E) Dampers. All ventilation openings to the indoors shall be provided with automatic closing fire dampers that operate in response to a vault fire. Such dampers shall possess a standard fire rating of not less than 11/2 hours.
Informational Note: See ANSI/UL 355-2020, Standard for Fire Dampers, for additional information on fire dampers.
(F) Ducts. Ventilating ducts shall be constructed of fire- resistant material.
450.46 Drainage. Where practicable, vaults containing more than 100 kVA transformer capacity shall be provided with a drain or other means that will carry off any accumulation of oil or water in the vault unless local conditions make this impracti- cable. The floor shall be pitched to the drain where provided.
450.47 Water Pipes and Accessories. Any pipc or duct system foreign to the electrical installation shall not enter or pass through a transformer vault. Piping or other facilities provided for vault fire protection, or for transformer cooling, shall not be considered foreign to the electrical installation.
450.48 Storage in Vaults. Materials shall not be stored in trans- former vault.s.
ARTICLE 455 Phase Converters
Part I. General
455.1 Scope. This article covers the installation and use of phase converters.
455.3 Other Articles. Phase converters shall comply with this article and with the applicable provisions of other articles of this Code.
455.4 Marking. Each phase converter shall be provided with a permanent nameplate indicating the following:
(1) Manufacturer's name
(2) Rated input and output voltages
(3) Frequency
(4) Rated single-phase input full-load amperes
(5) Rated minimum and maximum single load in kilovolt- amperes (kVA) or horsepower
(6) Maximum total load in kilovolt-amperes (kVA) or horse- power
(7) For a rotary-phase converter, 3-phase amperes at full load
455.5 Equipment Grounding Connection. A means for attach- ment of an equipment grounding conductor termination in accordance with 250.8 shall be provided.
455.6 Conductors.
(A) Ampacity. The ampacity of the single-phase supply conductors shall be determined by 455.6(A) (1) or (A) (2).
Informational Note: Single-phase conductors sized to prevent a voltage drop not exceeding 3 percent from the source of supply to the phase converter may help ensure proper starting and operation of motor loads.
(1) Variable Loads. Where the loads to be supplied are varia- ble, the conductor ampacity shall not be less than 125 percent of the phase converter nameplate single-phase input full-load amperes.
(2) Fixed Loads. Where the phase converter supplies specific fixed loads, and the conductor ampacity is less than 125 percent of the phase converter nameplate single-phase input full-load amperes, the conductors shall have an ampacity not less than 250 percent of the sum of the full-load, 3-phase current rating of the motors and other loads served where the input and output voltages of the phase converter are identical. Where the input and output voltages of the phase converter are different, the current as determined by this section shall be multiplied by the ratio of output to input voltage.
(B). Manufactured Phase Marking. The manufactured phase conductors shall be identified in all accessible locations with a distinctive marking. The marking shall be consistent through- out the system and premises.
455.7 Overcurrent Protection. The single-phase supply conductors and phase converter shall be protected from over- current by 455.7(A) or (B). Where the required fuse or nonadjustable circuit breaker rating or settings of adjustable circuit breakers do not correspond to a standard rating or setting, a higher rating or setting that does not exceed the next higher standard rating shall be permitted.
(A) Variable Loads. Where the loads to be supplied are varia- ble, overcurrent protection shall be set at not more than 125 percent of the phase converter nameplate single-phase input full-load amperes.
(B) Fixed Loads. Where the phase converter supplies specific fixed loads and the conductors are sized in accordance with 455.6(A) (2), the conductors shall be protected in accordance with their ampacity. The overcurrent protection determined from this section shall not exceed 125 percent of the phase converter nameplate single-phase input amperes.
455.8 Disconnecting Means. Mcans shall be provided to disconnect simultaneously all ungrounded single-phase supply conductors to the phase converter.
(A) Location. The disconnecting means shall be readily acces- sible and located in sight from the phase converter.
(B) Type. The disconnecting means shall be a switch rated in horsepower, a circuit breaker, or a molded-case switch. Where only nonmotor loads are served, an ampere-rated switch shall be permitted.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-379
455.8
ARTICLE 460 -CAPACITORS
(C) Rating. The ampere rating of the disconnecting means shall not be less than 115 percent of the rated maximum single- phase input full-load amperes or, for specific fixed loads, shall be permitted to be selected from 455.8(C) (1) or (C) (2).
(1) Current Rated Disconnect. The disconnecting means shall be a circuit breaker or molded-case switch with an ampere rating not less than 250 percent of the sum of the following:
(1) Full-load, 3-phase current ratings of the motors
(2) Other loads served
(2) Horsepower Rated Disconnect. The disconnecting means shall be a switch with a horsepower rating. The equivalent locked rotor current of the horsepower rating of the switch shall not be less than 200 percent of the sum of the following:
(1) Nonmotor loads
(2) The 3-phase, locked-rotor current of the largest motor as determined from Table 430.251 (B)
(3) The full-load current of all other 3-phase motors operat- ing at the same time
(D) Voltage Ratios. The calculations in 455.8(C) shall apply directly where the input and output voltages of the phase converter are identical. Where the input and output voltages of the phase converter are different, the current shall be multi- plicd by the ratio of the output to input voltage.
455.9 Connection of Single-Phase Loads. Where single-phase loads are connected on the load side of a phase converter, they shall not be connected to the manufactured phase.
455.10 Terminal Housings. A terminal housing in accordance with the provisions of 430.12 shall be provided on a phase converter.
Part II. Specific Provisions Applicable to Different Types of Phase Converters
455.20 Disconnecting Means. The single-phase disconnecting means for the input of a static phase converter shall be permit- ted to serve as the disconnecting means for the phase converter and a single load if the load is within sight of the disconnecting mcans.
455.21 Start-Up. Power to the utilization, equipment shall not be supplied until the rotary-phase converter has been started.
455.22 Power Interruption. Utilization equipment supplied by a rotary-phase converter shall be controlled in such a manner that power to the equipment will be disconnected in the event of a power interruption.
Informational Note: Magnetic motor starters, magnetic contac- tors, and similar devices, with manual or time delay restarting for the load, provide restarting after power interruption.
455.23 Capacitors. Capacitors that are not an integral part of the rotary-phase conversion system but are installed for a motor load shall be connected to the line side of that motor overload protective device.
ARTICLE 460 Capacitors
Part I. General
460.1 Scope. This article covers the installation of capacitors on electrical circuits.
Surge capacitors or capacitors included as a component part of other apparatus and conforming with the requirements of such apparatus are excluded from these requirements.
460.3 Enclosing and Guarding.
(A) Containing More Than 11 L (3 gal) of Flammable Liquid. Capacitors containing more than 11 L (3 gal) of flammable liquid shall be enclosed in vaults or outdoor fenced enclosures complying with Article 110, Part III. This limit shall apply to any single unit in an installation of capacitors.
(B) Accidental Contact. Where capacitors are accessible to unauthorized and unqualified persons, they shall be enclosed, located, or guarded so that persons cannot come into acciden- tal contact or bring conducting materials into accidental contact with exposed energized parts, terminals, or buses asso- ciated with them. However, no additional guarding is required for enclosures accessible only to authorized and qualified persons:
Part II. 1000 Volts, Nominal, or Less
460.6 Discharge of Stored Energy. Capacitors shall be provi- ded with a means of discharging stored energy.
(A) Time of Discharge. The residual voltage of a capacitor shall be reduced to 50 volts, nominal, or less within 1 minute after the capacitor is disconnected from the source of supply.
(B) Means of Discharge. The discharge circuit shall be either permanently connected to the terminals of the capacitor or capacitor bank or provided with automatic means of connect- ing it to the terminals of the capacitor bank on removal of volt- age from the line. Manual means of switching or connecting the discharge circuit shall not be used.
460.8 Conductors.
(A) Ampacity. The ampacity of capacitor circuit conductors shall not be less than 135 percent of the rated current of the capacitor. The ampacity of conductors that connect a capacitor to the terminals of a motor or to motor circuit conductors shall not be less than one-third the ampacity of the motor circuit conductors and in no case less than 135 percent of the rated current of the capacitor.
(B) Overcurrent Protection. An overcurrent device shall be provided in cach ungrounded conductor for cach capacitor bank. The rating or setting of the overcurrent device shall be as low as practicable.
Exception: A separate overcurrent device shall not be required for a capacitor connected on the load side of a motor overload protective device.
70-380
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
460.28
ARTICLE 460 -CAPACITORS
(C) Disconnecting Means. A disconnecting means shall be provided in cach ungrounded conductor for cach capacitor bank and shall meet the following requirements:
(1) The disconnecting means shall open all ungrounded conductors simultaneously.
(2) The disconnecting means shall be permitted to discon- nect the capacitor from the line as a regular operating procedurc.
(3) The rating of the disconnecting means shall not be less than 135 percent of the rated current of the capacitor.
Exception: A separate disconnecting means shall not be required where a capacitor is connected on the load side of a motor controller.
460.9 Rating or Setting of Motor Overload Device. Where a motor installation includes a capacitor connected on the load side of the motor overload device, the rating or setting of the motor overload device shall be based on the improved power factor of the motor circuit.
The effect of the capacitor shall be disregarded in determin- ing the motor circuit conductor rating in accordance with 430.22.
460.10 Grounding. Capacitor cases shall be connected to the equipment grounding conductor.
Exception: Capacitor cases shall not be connected to the equipment grounding conductor where the capacitor units are supported on a structure designed to operate at other than ground potential.
460.12 Marking. Each capacitor shall be provided with a nameplate giving the name of the manufacturer, rated voltage, frequency, kilovar or amperes, number of phases, and, if filled with a combustible liquid, the volume of liquid. Where filled with a nonflammable liquid, the nameplate shall so state. The nameplate shall also indicate whether a capacitor has a discharge device inside the case.
Part III. Over 1000 Volts, Nominal 460.24 Switching.
(A) Load Current. Switches shall he rated for switching of capacitive load.s. Capacitor switch operation shall open all ungrounded conductors and the switch shall be capable of the following:
(1) Carrying continuously not less than 135 percent of the rated current of the capacitor installation
(2) Interrupting the maximum continuous load current of cach capacitor, capacitor bank, or capacitor installation that will be switched as a unit
(3) Withstanding the maximum inrush current, including contributions from adjacent capacitor installations
(4) Carrying currents due to faults on capacitor side of switch
(B) Isolation.
(1) General. A means shall be installed to isolate from all sour- ces of voltage cach capacitor, capacitor bank, or capacitor installation that will be removed from service as a unit. The isolating means shall provide a visible gap in the electrical circuit adequate for the operating voltage.
(2) Isolating or Disconnecting Switches with No Interrupting Rating. Isolating or disconnecting switches (with no interrupt- ing rating) shall be interlocked with the load-interrupting device or be provided with prominently displayed caution signs in accordance with 495.22 to prevent switching load current.
(C) Additional Requirements for Series Capacitors. The proper switching sequence shall be ensured by use of one of the following:
(1) Mechanically sequenced isolating and bypass switches
(2) Interlocks
(3) Switching procedure prominently displayed at the switch- ing location
460.25 Overcurrent Protection.
(A) Provided to Detect and Interrupt Fault Current. A means shall be provided to detect and interrupt fault current likely to cause dangerous pressure within an individual capacitor.
(B) Single Pole or Multipole Devices. Single-pole or multipole devices shall be permitted for this purpose.
(C) Protected Individually or in Groups. Capacitors shall be permitted to be protected individually or in groups.
(D) Protective Devices Rated or Adjusted. Protective devices for capacitors or capacitor equipment shall be rated or adjus- ted to operate within the limits of the safe zone for individual capacitors.
460.26 Identification. Each capacitor shall be provided with a permanent nameplate giving the manufacturer's name, rated voltage, frequency, kilovar or amperes, number of phases, and the volume of liquid identified as flammable, if such is the case.
460.27 Grounding. Capacitor cases shall be connected to the equipment grounding conductor. If the capacitor neutral point is connected to a grounding electrode conductor, the connec- tion shall be made in accordance with Part III of Article 250.
Exception: Capacitor cases shall not be connected to the equipment grounding conductor where the capacitor units are supported on a structure designed to operate at other than ground potential.
460.28 Means for Discharge.
(A) Means to Reduce the Residual Voltage. A means shall be provided to reduce the residual voltage of a capacitor to 50 volts or less within 5 minutes after the capacitor is discon- nected from the source of supply.
(B) Connection to Terminals. A discharge circuit shall be cither permanently connected to the terminals of the capacitor or provided with automatic means of connecting it to the terminals of the capacitor bank after disconnection of the capacitor from the source of supply. The windings of motors, transformers, or other equipment directly connected to capaci- tors without a switch or overcurrent device interposed shall meet the requirements of 460.28(A).
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-381
470.1
ARTICLE 480 -STATIONARY STANDBY BATTERIES
ARTICLE 470 Resistors and Reactors
Part I. General
470.1 Scope. This article covers the installation of separate resistors and reactors on electrical circuits.
Exception: This article does not cover resistors and reactors that are component parts of other apparatus.
470.2 Reconditioned Equipment.
(A) Resistors. Reconditioned resistors shall not be permitted.
(B) Reactors. Reconditioned reactors shall be permitted.
Part II. 1000 Volts, Nominal, or Less
470.10 Location. Resistors and reactors shall not be placed where exposed to physical damage.
470.11 Space Separation. A thermal barrier shall be required if the space between the resistors or reactors and any combusti- ble material is less than 305 mm (12 in.).
470.12 Conductor Insulation. Insulated conductors used for connections between resistance clements and controllers shall be suitable for an operating temperature of not less than 90 (194°F).
Exception: Other conductor insulations shall be permitted for the motor starting servire.
Part III. Over 1000 Volts, Nominal
470.20 General.
(A) Protected Against Physical Damage. Resistors and reactors shall be protected against physical damage.
(B) Isolated by Enclosure or Elevation. Resistors and reactors shall be isolated by enclosure or elevation to protect personnel from accidental contact with energized parts.
(C) Combustible Materials. Resistors and reactors shall not be installed in close enough proximity to combustible materials to constitute a fire hazard and shall have a clearance of not less than 305 mm (12 in.) from combustible materials.
(D) Clearances. Clearances from resistors and reactors to grounded surfaces shall be adequate for the voltage involved.
(E) Temperature Rise from Induced Circulating Currents. Metallic enclosures of reactors and adjacent metal parts shall be installed so that the temperature rise from induced circulat- ing currents is not hazardous to personnel or does not consti- tute a fire hazard.
470.21 Grounding. Resistor and reactor cases or enclosures shall be connected to the equipment grounding conductor.
Exception: Resistor or reactor cases or enclosures supported on a struc- ture designed to operate at other than ground potential shall not be connected to the equipment grounding conductor.
470.22 Oil-Filled Reactors. Installation of oil-filled reactors, in addition to the above requirements, shall comply with applica- ble requirements of Part II and Part III of Article 450.
ARTICLE 480 Stationary Standby Batteries
480.1 Scope. This article applies to all installations of station- ary standby batteries having a capacity greater than 3.6 MJ (1 kWh).
Informational Note No. 1: See Article 706 for installations that do not meet the definition of stationary standby batteries.
Informational Note No. 2: The following standards are frequently referenced for the installation of stationary batteries:
(1) IEEE 484, Recommended Practice for Installation Design and Installation of Vented Lead-Acid Batteries for Stationary Appli- cations
(2) IEEE 485, Recommended Practice for Sizing Vented Lead-Acid Storage Batteries for Stationary Applications
(3) IEEE 1145, Recommended Practice for Installation and Main- tenante of Nickel-Cadmium Batteries for Photovoltaic (P.V) Systems
(4) . IEEE 1187, JEFF Recommended Practice for Installation Design, and Installation of Valor-Regulated Ipad-Acid Batteries for Stationary Applications
(5) IEEE 1375, JEFF. Guide for the Protection of Stationary Battery Systems
(6) IEEE 1578, Recommended Practice for Stationary Battery Eler- trolyte Spill Containment and Management
(7) IEEE 1635/ASHRAE 21, Guide for the Ventilation and Ther- mal Management of Batteries for Stationary Applications
(8) UL 1973, Standard for Batteries for Use in Stationary, Vehicle Auxiliary Power, and Light Electric Rail (I.E.R) Applications
(9) UL Subject 2436, Outline of Investigation for Spill Contain- ment for Stationary Lead Acid Battery Systems
(10) UL 1989, Standard for Standby Batteries
(11) UL Subject 1974, Standard for Evaluation of Repurposed Batteries
(12) NFPA 855-2020, Standard for the Installation of Stationary Energy Storage Systems
480.3 Equipment. Storage batteries and battery management equipment shall be listed. This requirement shall not apply to lcad-acid batteries.
480.4 Battery and Cell Terminations.
(A) Corrosion Prevention. Where mating dissimilar metals, antioxidant material suitable for the battery connection shall be used where recommended by the battery manufacturer's installation and instruction manual.
(B) Intercell and Intertier Conductors and Connections. The ampacity of field-assembled intercell and intertier connectors and conductors shall be of such cross-sectional arca that the temperature rise under maximum load conditions and at maxi- mum ambient temperature shall not exceed the safe operating temperature of the conductor insulation or of the material of the conductor supports.
Informational Note: Conductors sized to prevent a voltage drop exceeding 3 percent of maximum anticipated load, and where the maximum total voltage drop to the furthest point of connec-
70-382
NATIONAL ELECTRICAL. CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 480 -STATIONARY STANDBY BATTERIES
480.10
tion does not exceed 5 percent, may not be appropriate for all battery applications. IEEE 1375-2003, Guide for the Protection of Stationary Battery Systems, provides guidance for overcurrent protection and associated cable sizing.
(C) Battery Terminals. Electrical connections to the battery, and the cable (s) between cells on separate levels or racks, shall not put mechanical strain on the battery terminals. Terminal plates shall be used where practicable.
Informational Note: Conductors are commonly pre-formed to eliminate stress on battery terminations. Fine stranded cables may also eliminate the stress on battery terminations. See the manufacturer's instructions for guidance.
(D) Accessibility. The terminals of all cells or multicell units shall be readily accessible for readings, inspections, and clean- ing where required by the equipment design. One side of trans- parent battery containers shall be readily accessible for inspection of the internal components.
480.5 Wiring and Equipment Supplied from Batteries. Wiring and equipment supplied from storage batteries shall be subject to the applicable provisions of this Code applying to wiring and equipment operating at the same voltage, unless otherwise permitted by 480.6.
480.6 Overcurrent Protection for Prime Movers. Overcurrent protection shall not be required for conductors from a battery with a voltage of 60 volts de or less if the battery provides power for starting, ignition, or control of prime movers. Section 300.3 shall not apply to these conductors.
480.7 DC Disconnect Methods.
(A) Disconnecting Means. A disconnecting means shall be provided for all ungrounded conductors derived from a stationary standby battery with a voltage over 60 volts de. A disconnecting means shall be readily accessible and located within sight of the stationary standby battery.
Informational Note: See 240.21 (H) for information on the loca- tion of the overcurrent device for battery conductors.
(B) Emergency Disconnect. For one-family and two-family dwellings, a disconnecting means or its remote control for a stationary standby battery shall be located at a readily accessible location outside the building for emergency use. The discon- nect shall be labeled as follows:
EMERGENCY DISCONNECT
(C) Disconnection of Series Battery Circuits. Battery circuits exceeding 240 volts de nominal between conductors or to ground and subject to field servicing shall have provisions to disconnect the series-connected strings into segments not exceeding 240 volts de nominal for maintenance by qualified persons. Non-load-break bolted or plug-in disconnects shall be permitted.
(D) Remote Actuation. Where a disconnecting means, located in accordance with 480.7(A), is provided with remote controls to activate the disconnecting means and the controls for the disconnecting means are not located within sight of the station- ary standby battery, the disconnecting means shall be capable of being locked in the open position, in accordance with 110.25, and the location of the controls shall be field marked on the disconnecting means.
(E) Busway. Where a de busway system is installed, the discon- necting means shall be permitted to be incorporated into the busway.
(F) Notification. The disconnecting means shall be legibly marked in the field. A label with the marking shall be placed in a conspicuous location near the battery if a disconnecting means is not provided. The marking shall be of sufficient dura- bility to withstand the environment involved and shall include the following:
(1) Nominal battery voltage
(2) Available fault current derived from the stationary standby battery
Informational Note No. 1: Battery equipment suppliers can provide information about available fault current on specific battery models.
(3) An arc flash label in accordance with acceptable industry practice
Informational Note No. 2: See NFPA 70E-2021, Standard for Eler- trical Safety in the Workplace, for assistance in determining the severity of potential exposure, planning safe work practices, arc flash labeling, and selecting personal protective equipment.
(4) Date the calculation was performed
Exception: List items (2), (3), and (4) shall not apply to one- and two- family dwellings.
(G) Identification of Power Sources. Stationary standby batter- ies shall be indicated by 480.7(G) (I) and (G) (2).
(1) Facilities with Utility Services and Stationary Standby Batteries. Plaques or directories shall be installed in accord- ance with 705.10.
Exception: This requirement does not apply where a disconnect in 480.7(A) is not required.
(2) Facilities with Stand-Alone Systems. A permanent plaque or directory shall be installed in accordance with 710.10.
480.8 Insulation of Batteries. Batteries constructed of an elec- trically conductive container shall have insulating support if a voltage is present between the container and ground.
480.9 Battery Support Systems. For battery chemistries with corrosive electrolyte, the structure that supports the battery shall be resistant to deteriorating action by the electrolyte. Metallic structures shall be provided with nonconducting support members for the cells, or shall be constructed with a continuous insulating material. Paint alone shall not be consid- cred as an insulating material.
480.10 Battery Locations. Battery locations shall conform to 480.10(A) through (G).
(A) Ventilation. Provisions appropriate to the battery technol- ogy shall be made for sufficient diffusion and ventilation of gases from the battery, if present, to prevent the accumulation of an explosive mixture.
Informational Note No. 1: See NFPA 1-2021, Fire Code, Chap- ter 52, for ventilation considerations for specific battery chemis- tries.
Informational Note No. 2: Some battery technologies do not require ventilation.
2023 Edition NATIONAL ELECTRICAL CODE
70-383
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
480.10
ARTICLE 495 - EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL
Informational Note No. 3: See IEEE Std 1635-2012/ASHRAE Guideline 21-2012, Guide for the Ventilation and Thermal Manage- ment of Batteries for Stationary Applications, for additional informa- tion on the ventilation of stationary battery systems.
(B) Live Parts. Guarding of live parts shall comply with 110.27.
(C) Spaces About Stationary Standby Batteries. Spaces about stationary standby batteries shall comply with 110.26 and 110.34. Working space shall be measured from the edge of the battery cabinet, racks, or trays.
For battery racks, there shall be a minimum clearance of 25 mm (1 in.) between a cell container and any wall or struc- ture on the side not requiring access for maintenance. Battery stands shall be permitted to contact adjacent walls or struc- tures, provided that the battery shelf has a free air space for not less than 90 percent of its length.
Informational Note: Additional space is often needed to accom- modate battery hoisting equipment, tray removal, or spill containment.
(D) Top Terminal Batteries. Where top terminal batteries are installed on ticred racks or on shelves of battery cabinets, work- ing space in accordance with the battery manufacturer's instructions shall be provided between the highest point on a cell and the row, shelf, or ceiling above that point.
Informational Note: See IEEE 1187-2013, IFFE Recommended Practice for Installation Design and Installation of Value-Regulated Lead-Acid Batteries for Stationary Applications, for guidance for top clearance of valve-regulated lead-acid batteries, which are commonly used in battery cabinets.
(E) Egress. Personnel doors intended for entrance to, and egress from, rooms designated as battery rooms shall open at Icast 90 degrees in the direction of egress and shall be cquip- ped with listed panic or listed fire exit hardwarc.
(F) Piping in Battery Rooms. Gas piping shall not be permit- ted in dedicated battery rooms.
(G) Illumination. Illumination shall be provided for working spaces containing stationary standby batteries. The lighting outlets shall not be controlled by automatic means only. Addi- tional lighting outlets shall not be required where the work space is illuminated by an adjacent light source. The location of luminaires shall not result in the following:
(1) Expose personnel to energized battery components while performing maintenance on the luminaires in the battery spacc
(2) Create a hazard to the battery upon failure of the lumin- airc
480.11 Vents.
(A) Vented Cells. Each vented cell shall be equipped with a flame arrester.
Informational Note: A flame arrester prevents destruction of the cell due to ignition of gases within the cell by an external spark or flame.
(B) Sealed Cells. Where the battery is constructed such that an excessive accumulation of pressure could occur within the cell during operation, a pressure-release vent shall be provided.
480.12 Battery Interconnections. Flexible cables, as identified in Table 400.4, in sizes 2/0 AWG and larger shall be permitted
within the battery enclosure from battery terminals to a nearby junction box where they shall be connected to an approved wiring method. Flexible battery cables shall also be permitted between batteries and cells within the battery enclosure. Such cables shall be listed and identified for the environmental conditions. Flexible, fine-stranded cables shall only be used with terminals, lugs, devices, or connectors in accordance with 110.14.
480.13 Ground-Fault Detection. Battery circuits exceeding 100 volts between the conductors or to ground shall be permit- ted to operate with ungrounded conductors, provided a ground-fault detector and indicator is installed to monitor for ground faults.
ARTICLE 495 Equipment Over 1000 Volts ac, 1500 Volts dc, Nominal
Part I. General
495.1 Scope. This article covers the general requirements for equipment operating at more than 1000 volts ac, 1500 volts dc, nominal,
Infonnational Note No. 1: See NFPA 706-2021, Standard for Eler- trical Safety in the Workplace, for electrical safety requirements for employee workplaces.
Informational Note No. 2: See ANSI Z535.4-2011, Product Signs and Safety Labels, for further information on hazard signs and labels.
Informational Note No. 3: See IEEE 3001.5-2013, Recommended Practice for the Application of Power Distribution Apparatus in Indus- trial and Commercial Power Systems, for information regarding power distribution apparatus.
495.2 Reconditioned Equipment. Except as modified within this article, reconditioned equipment shall not be permitted.
495.3 Other Articles.
(A) Oil-Filled Equipment. Installation of electrical equipment containing more than 38 L (10 gal) of flammable oil per unit shall meet the requirements of Parts II and III of Article 450.
(B) Enclosures in Damp or Wet Locations. Enclosures in damp or wet locations shall meet the requirements of 312.2.
Part II. Equipment - Specific Provisions
495.22 Isolating Means. Mcans shall be provided to completely isolate an item of equipment from all ungrounded conductors. The use of isolating switches shall not be required where there are other ways of de-energizing the equipment for inspection and repairs, such as draw-out-type switchgear units and removable truck panels.
Isolating switches not interlocked with an approved circuit- interrupting device shall be provided with a sign warning against opening them under load. The warning sign(s) or label(s) shall comply with 110.21 (B).
70-384
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 495 - EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL
495.34
An identified fuscholder and fuse shall be permitted as an isolating switch.
495.23 Voltage Regulators. Proper switching sequence for regulators shall be ensured by use of one of the following:
(1) Mechanically sequenced regulator bypass switch (cs) (2) .Vcchanical interlocks
(3) Switching procedure prominently displayed at the switch- ing location
495.24 Minimum Space Separation. In field-fabricated installa- tions, the minimum air separation between bare live conduc- tors and between such conductors and adjacent grounded surfaces shall not be less than the values given in Table 495.24. These values shall not apply to interior portions or exterior terminals of equipment designed, manufactured, and tested in accordance with accepted national standards.
495.25 Backfeed. Installations where the possibility of back- feed exists shall comply with 495.25(A) and (B).
(A) Sign. A permanent sign in accordance with 110.21(B) shall be installed on the disconnecting means enclosure or immediately adjacent to open disconnecting means with the following words or equivalent:
DANGER - CONTACTS ON EITHER SIDE OF THIS DEVICE MAY BE ENERGIZED BY BACKFEED.
(B) Diagram. A permanent and legible single-line diagram of the local switching arrangement, clearly identifying cach point of connection to the high-voltage section, shall be provided within sight of cach point of connection.
Part III. Equipment - Switchgear and Industrial Control Assemblies
495.30 General. Part III covers assemblies of switchgear and industrial control equipment, including, but not limited to, switches and interrupting devices and their control, metering, protection, and regulating equipment where they are an inte- gral part of the assembly, with associated interconnections and supporting structures.
495.31 Arrangement of Devices in Assemblies. Arrangement of devices in assemblies shall be such that individual compo- nents can safely perform their intended function without adversely affecting the safe operation of other components in the assembly.
495.32 Guarding of High-Voltage Energized Parts Within a Compartment. Where access for other than visual inspection is required to a compartment that contains energized high- voltage parts, barriers shall be provided to prevent accidental contact by persons, tools, or other equipment with energized parts. Exposed live parts shall only be permitted in compart- ments accessible to qualified persons. Fuses and fuscholders designed to enable future replacement without de-energizing the fuscholder shall only be permitted for use by qualified persons.
495.33 Guarding of Energized Parts Operating at 1000 Volts, Nominal, or Less Within Compartments. Energized bare parts mounted on doors shall be guarded where the door must be opened for maintenance of equipment or removal of draw-out cquipment.
495.34 Clearance for Cable Conductors Entering Enclosure. The unobstructed space opposite terminals or opposite race- ways or cables entering a switchgear or control assembly shall
Table 495.24 Minimum Clearance of Live Parts
Minimum Clearance of Live Parts
Phase-to-Phase
Phase-to-Ground
Nominal Voltage Rating (kV)
Indoors
Outdoors
mm
in.
mm
in.
mm
in.
mm
in.
2.4-4.16
60
95
115
4.5
180
7
80
3.0
155
6
7.2
75
95
140
5.5
180
7
105
4.0
155
6
13.8
95
110
195
7.5
305
12
130
5.0
180
7
14.4
110
110
230
9.0
305
12
170
6.5
180
7
23
125
150
270
10.5
383
15
190
7.5
255
10
34.5
150
150
320
12.5
385
15
245
9.5
255
10
200
200
460
18.0
460
18
335
13.0
335
13
46
200
460
18
335
13
69
250
43.5
17
115
550
1350
53
1070
42
138
550
1350
53
1070
42
161
650
1605
63
72
1475
58
230
750
1830
72
1475
58
900
2265
89
1805
71
1050
2670
105
2110
83
Note: The values given are the minimum clearance for rigid parts and bare conductors under favorable service conditions. They shall be increased for conductor movement or under unfavorable service conditions or wherever space limitations permit. The selection of the associatedimpulse withstand voltage for a particular system voltage is detennined by the characteristics of the overvoltage (surge) protective equipment.
2023 Edition NATIONAL ELECTRICAL CODE
70-385
250
535
21
435
17
535
21
31
635
25
650
1605
63
1270
50
1270
50
750
1830
Impulse Withstand, Basic Impulse Level (BIL) (kV)
Indoors
Outdoors
Indoors
Outdoors
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
350
790
495.35
ARTICLE 495 - EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL
be approved for the type of conductor and method of termina- tion.
495.35 Accessibility of Energized Parts.
(A) High-Voltage Equipment. Doors that would provide unqualified persons access to high-voltage energized parts shall be locked. Permanent signs in accordance with 110.21 (B) shall be installed on panels or doors that provide access to live parts over 1000 volts and shall read DANGER - HIGH VOLTAGE - KEEP OUT.
(B) Control Equipment. Where operating at 1000 volts, nomi- nal, or less, control equipment, relays, motors, and the like shall not be installed in compartments with high-voltage parts or high-voltage wiring, unless both of the following apply:
(1) The access means is interlocked with the high-voltage switch or disconnecting means to prevent the access means from being opened or removed when the high- voltage switch is in the closed position or a withdrawable disconnecting means is in the connected position.
(2) All high-voltage parts or high-voltage wiring in the compartment that remains energized when a fixed moun- ted high-voltage switch is in the open position or a with- drawable disconnecting means is in the isolating (fully withdrawn) position are protected by insulating or groun- ded metal barriers to prevent accidental contact with energized high-voltage parts or wiring.
(C) High-Voltage Instruments or Control Transformers and Space Heaters. High-voltage instrument or control transform- crs and space heaters shall be permitted to be installed in the high-voltage compartment without access restrictions beyond those that apply to the high-voltage compartment generally.
495.37 Equipment Grounding Connections. The metal cases or frames, or both, such as those of instruments, relays, meters, and instrument and control transformers, located in or on switchgear or control assemblies, and the frames of switchgear and control assemblies shall be connected to an equipment grounding conductor or, where permitted, the grounded conductor, in accordance with 250.190.
495.38 Door Stops and Cover Plates. External hinged doors or covers shall be provided with stops to hold them in the open position. Cover plates intended to be removed for inspection of energized parts or wiring shall be equipped with lifting handles and shall not exceed 1.1 m2 (12 ft2) in arca or 27 kg (60 lb) in weight, unless they are hinged and bolted or locked.
495.39 Gas Discharge from Interrupting Devices. Gas discharged during operating of interrupting devices shall be directed so as not to endanger personnel.
495.40 Visual Inspection Windows. Windows intended for visual inspection of disconnecting switches or other devices shall be of suitable transparent material.
495.41 Location of Industrial Control Equipment. Routinely operated industrial control equipment shall meet the require- ments of 495.41 (A) unless infrequently operated, as covered in 495.41 (B).
(A) Control and Instrument Transfer Switch Handles or Push Buttons. Control and instrument transfer switch handles or push buttons shall be in a readily accessible location at an elevation of not over 2.0 m (6 ft 7 in.).
Exception: Operating handles requiring more than 23 kg (50 lb) of force shall be located no higher than 1.7 m (66 in.) in either the open or closed position.
(B) Infrequently Operated Devices. Where operating handles for such devices as draw-out fuses, fused potential or control transformers and their primary disconnects, and bus transfer and isolating switches are only operated infrequently, the handles shall be permitted to be located where they are safely operable and serviceable from a portable platform.
495.42 Interlocks - Interrupter Switches. Interrupter switches equipped with stored energy mechanisms shall have mechanical interlocks to prevent access to the switch compart- ment unless the stored energy mechanism is in the discharged or blocked position.
495.43 Stored Energy for Opening. The stored energy opera- tor shall be permitted to be left in the uncharged position after the switch has been closed if a single movement of the operat- ing handle charges the operator and opens the switch.
495.44 Fused Interrupter Switches.
(A) Supply Terminals. The supply terminals of fused inter- rupter switches shall be installed at the top of the switch enclo- sure or, if the terininals are located elsewhere, the equipment shall have barriers installed to prevent persons from acciden- tally contacting energized parts or dropping tools or fuses into energized parts.
(B) Backfeed. Where fuses can be energized by backfeed, a sign shall be placed on the enclosure door identifying this hazard.
(C) Switching Mechanism. The switching mechanism shall be arranged to be operated from a location outside the enclosure where the operator is not exposed to energized parts and shall be arranged to open all ungrounded conductors of the circuit simultaneously with one operation. Switches shall be lockable open in accordance with 110.25.
495.45 Circuit Breakers - Interlocks.
(A) Circuit Breakers. Circuit breakers equipped with stored energy mechanisms shall be designed to prevent the release of the stored energy unless the mechanism has been fully charged.
(B) Mechanical Interlocks. Mechanical interlocks shall be provided in the housing to prevent the complete withdrawal of the circuit breaker from the housing when the stored energy mechanism is in the fully charged position, unless a suitable device is provided to block the closing function of the circuit breaker before complete withdrawal.
495.46 Circuit Breaker Locking. Circuit breakers shall be capable of being locked in the open position or, if they are installed in a draw-out mechanism, that mechanism shall be capable of being locked in such a position that the mechanism cannot be moved into the connected position. In either case, the provision for locking shall be lockable open in accordance with 110.25.
495.47 Switchgear Used as Service Equipment. Switchgear installed as high-voltage service equipment shall include a ground bus for the connection of service cable shields and to facilitate the attachment of safety grounds for personnel protection. This bus shall be extended into the compartment
70-386
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
495.66
ARTICLE 495 - EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL
where the service conductors are terminated. Where the compartment door or panel provides access to parts that can only be de-energized and visibly isolated by the serving utility, the warning sign required by 495.35(A) shall include a notice that access is limited to the serving utility or is permitted only following an authorization of the serving utility.
495.48 Substation Design, Documentation, and Required Diagram.
(A) Design and Documentation. Substations shall be designed by a qualified licensed professional engineer. Where compo- nents or the entirety of the substation is listed by a qualified electrical testing laboratory, documentation of internal design features subject to the listing investigation shall not be required. The design shall address but not be limited to the following topics, and the documentation of this design shall be made available to the authority having jurisdiction:
(1) Clearances and exits
(2) Electrical enclosures
(3) Securing and support of electrical equipment
(4) Fire protection
(5) Safety ground connection provisions
(6) Guarding live parts
(7) Transformers and voltage regulation equipment
(8) Conductor insulation, electrical and mechanical protec- tion, isolation, and terminations
(9) Application, arrangement, and disconnection of circuit breakers, switches, and fuses
(10) Provisions for oil-filled equipment
(11) Switchgear
(12) Overvoltage (surge) protection equipment
(B) Diagram. A permanent, single-line diagram of the switch- gear shall be provided in a readily visible location within the same room or enclosed arca with the switchgear and 'shall clearly identify the following:
(1) Interlocks
(2) Isolation means
(3) All possible sources of voltage to the installation under normal or emergency conditions
The marking on the switchgear shall cross-reference the diagram.
Exception: Where the equipment consists solely of a single cubicle or metal-enclosed substation containing only one high-voltage switching device, diagrams shall not be required.
495.49 Reconditioned Switchgear. Reconditioned switchgear, or sections of switchgear, shall be permitted. If equipment has been damaged by fire, products of combustion, or water, it shall be specifically evaluated by its manufacturer or a qualified testing laboratory prior to being returned to service.
Part IV. Mobile and Portable Equipment
495.61 General.
(A) Covered. The provisions of this part shall apply to installa- tions and use of high-voltage power distribution and utilization equipment that is portable, mobile, or both, and include but not be limited to the following:
(1) Substations and switch houses mounted on skids
(2) Trailers or cars
(3) Mobile shovels
(4) Draglincs
(5) Crancs
(6) Hoists
(7) Drills
(8) Dredges
(9) Compressors
(10) Pumps
(11) Conveyors
(12) Underground excavators
(B) Grounding and Bonding. Grounding and bonding shall be in accordance with Part X of Article 250.
(C) Protection. Approved enclosures or guarding, or both, shall be provided to protect portable and mobile equipment from physical damage.
(D) Disconnecting Means. Disconnecting means shall be installed for mobile and portable high-voltage equipment according to the requirements of Part VIII of Article 230 and shall disconnect all ungrounded conductors.
495.62 Overcurrent Protection. Motors driving single or multi- ple de generators supplying a system operating on a cyclic load basis shall not require overload protection if the thermal rating of the ac drive motor cannot be exceeded under any operating condition. The branch-circuit protective device(s) shall provide short-circuit and locked-rotor protection and shall be permit- ted to be external to the equipment.
495.63 Enclosures. All energized switching and control parts shall be enclosed in grounded metal cabinets or enclosures. These cabinets or enclosures shall be marked DANGER - HIGH VOLTAGE - KEEP OUT and shall be locked so that only authorized and qualified persons can enter. The danger marking(s) or label(s) shall comply with 110.21 (B). Circuit breakers and protective equipment shall have the operating means projecting through the metal cabinet or enclosure so these units can be reset without opening locked doors. With doors closed, safe access for normal operation of these units shall be provided.
495.64 Collector Rings. The collector ring assemblies on revolving-type machines (shovels, draglines, etc.) shall be guar- ded to prevent accidental contact with energized parts by personnel on or off the machine.
495.65 Power Cable Connections to Mobile Machines. A metallic enclosure shall be provided on the mobile machine for enclosing the terminals of the power cable. The enclosure shall include terminal connections to the machine frame for the equipment grounding conductor. Ungrounded conductors shall be attached to insulators or be terminated in approved high-voltage cable couplers (which include equipment ground- ing conductor connectors) of proper voltage and ampere rating. The method of cable termination used shall prevent any strain or pull on the cable from stressing the electrical connec- tions. The enclosure shall have provision for locking so that only authorized and qualified persons can open it and shall be marked as follows:
DANGER - HIGH VOLTAGE - KEEP OUT.
The danger marking(s) or label(s) shall comply with 110.21 (B).
495.66 High-Voltage Portable Cable for Main Power Supply. Flexible high-voltage cable supplying power to portable or mobile equipment shall comply with the grounding and bond-
2023 Edition NATIONAL ELECTRICAL CODE
70-387
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
495.70
ARTICLE 495 - EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL
ing requirements in Parts V, VI, and X of Article 250 and the flexible cable requirements in Part III of Article 400.
Part V. Boilers
495.70 General. The provisions of Part V shall apply to boilers operating over 1000 volts, nominal, in which heat is generated by the passage of current between electrodes through the liquid being heated.
495.71 Electrical Supply System. Boilers shall be supplied only from a 3-phase, 4-wire solidly grounded wyc system, or from isolating transformers arranged to provide such a system. Control circuit voltages shall not exceed 150 volts, shall be supplied from a grounded system, and shall have the controls in the ungrounded conductor.
495.72 Branch-Circuit Requirements.
(A) Rating. Each boiler shall be supplied from an individual branch circuit rated not less than 100 percent of the total load.
(B) Common-Trip Fault-Interrupting Device. The circuit shall be protected by a 3-phase, common-trip fault-interrupting device, which shall be permitted to automatically reclose the circuit upon removal of an overload condition but shall not reclose after a fault condition.
(C) Phase-Fault Protection. Phase-fault protection shall be provided in cach phase, consisting of a separate phase- overcurrent relay connected to a separate current transformer in the phasc.
(D) Ground Current Detection. Mcans shall be provided for detection of the sum of the neutral conductor and equipment
grounding conductor currents and shall trip the circuit- interrupting device if the sum of those currents exceeds the greater of 5 amperes or 7 1/2 percent of the boiler full-load current for 10 seconds or exceeds an instantaneous value of 25 percent of the boiler full-load current.
(E) Grounded Neutral Conductor. The grounded neutral conductor shall be as follows:
(1) Connected to the pressure vessel containing the heating clements
(2) Insulated for not less than 1000 volts
(3) Have not less than the ampacity of the largest ungroun- ded branch-circuit conductor
(4) Installed with the ungrounded conductors in the same raceway, cable, or cable tray, or, where installed as open conductors, in close proximity to the ungrounded conductors
(5) Not used for any other circuit
495.73 Pressure and Temperature Limit Control. Each boiler shall be equipped with a means to limit the maximum tempera- turc, pressure, or both, by directly or indirectly interrupting all current flow through the heating clements. Such means shall be in addition to the temperature, pressure, or both, regulating systems and pressure relief or safety valves.
495.74 Bonding. All exposed non-current-carrying metal parts of the boiler and associatedexposed metal structures or equip- ment shall be bonded to the pressure vessel or to the neutral conductor to which the vessel is connected in accordance with 250.102, except the ampacity of the bonding jumper shall not be less than the ampacity of the neutral conductor.
70-388
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
500.4
ARTICLE 500- HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES I, II, & III, DIVISIONS 1 & 2
Chapter 5 Special Occupancies
ARTICLE 500 Hazardous (Classified) Locations, Classes I, II, and III, Divisions 1 and 2
500.1 Scope.
(A) Covered. This article covers arca classification and general requirements for electrical and electronic equipment and wiring rated at all voltages where fire or explosion hazards might cxist duc to flammable gases, flammable liquid- produced vapors, combustible liquid-produced vapors, combustible dusts, combustible fibers/flyings, or ignitible fibers/flyings in the following:
(1) Class I, Division 1 or Class I, Division 2 hazardous (classi- ficd) locations
(2) Class II, Division 1 or Class II, Division 2 hazardous (clas- sificd) locations
(3) Class III, Division 1 or Class III, Division 2 hazardous (classified) locations
Informational Note No. 1: See NFPA 497, Recommended Practice for the Classification of Flammable Liquids, Gases, or Vapors and of Hazardous (Classified) Locations for Electrical Installations in Chemi- cal Process Areas, and NFPA 499, Recommended Practice for the Classi- firation of Combustible Dusts and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas, for extracted information referenced in brackets. Only editorial changes were made to the extracted text to make it consistent with this Code.
Informational Note No. 2: See Article 100 for the definition of restricted industrial establishment [as applied to hazardous (classified) locations).
(B) Not Covered. This article does not cover electrical and electronic equipment and wiring rated at all voltages for the following:
(1) Zone 0, Zone 1, or Zone 2 hazardous (classified) loca- tions
(2) Zone 20, Zone 21, or Zone 22 hazardous (classified) loca- tions
(3) Locations subject to the unique risk and explosion hazards associated with explosives, pyrotechnics, and blasting agents
(4) Locations where pyrophoric materials are the only mate- rials used or handled
(5) Features of equipment that involve nonelectrical poten- tial sources of ignition (c.g., couplings, pumps, gcar- boxes, brakes, hydraulic and pneumatic motors, fans, engines, compressors)
Informational Note No. 1: Common nonelectrical potential sources of ignition include hot surfaces and mechanically gener- ated sparks.
Informational Note No. 2: See ANSI/CL 80079-36, Explosive Atmospheres - Part 36: Non-Electrical Equipment for Explosive Atmos- pheres - Basic Method and Requirements, and ANSI/CL. 80079-37, Explosive Atmospheres - Part 37: Non-Electrical Equipment for Explo- sive Atmospheres - Non-Electrical Type of Protection Constructional Safety "c" Control of Ignition Sourre "b", Liquid Immersion "k", for additional information.
500.4 Documentation. Arcas designated as hazardous (classi- ficd) locations or determined to be unclassified shall be docu- mented on an arca classification drawing and other associated documentation. This documentation shall be available to the authority having jurisdiction (AHJ) and those authorized to design, install, inspect, maintain, or operate electrical equip- ment at the location.
Informational Note No. 1: See the following standards for addi- tional information on the classification of locations:
(1) NFP.A 30, Flammable and Combustible Liquids Code
(2) NFPA 32, Standard for Drycleaning Facilities
(3) NFPA 33, Standard for Spray Application Using Flammable or Combustible Materials
(4) NFPA 34, Standard for Dipping, Coating, and Printing Processes Using Flammable or Combustible Liquids
(5) NFPA 35, Standard for the Manufacture of Organic Coatings
(6) NFPA 36, Standard for Solvent Extraction Plants
(7) NFPA 45, Standard on Fire Protection for Laboratories Using Chemicals
(8) NFPA 55, Compressed Gases and Cryogenic Fluids Code
(9) NFPA 58, Liquefied Petroleum Gas Code
(10) NFPA 59, Utility I.P-Gas Plant Code
(11) NFPA 497, Recommended Practice for the Classification of Flammable Liquids, Gases, or Vapors and of Hazardous (Classi- fied) Locations for Electrical Installations in Chemical Process Areas
(12) NFPA 499, Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classified) Locations for Electrical Installations in Chemical Proress Areas
(13) NFPA 820, Standard for Fire Protection in Wastewater Treat- ment and Collection Facilities
(14) ANSI/API RP 500, Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class I, Division 1 and Division 2
(15) ISA-12.10, Arra Classification in Hazardous (Classified) Dust Locations
Informational Note No. 2: See NFPA 77, Recommended Practice on Static Electricity, NFPA 780, Standard for the Installation of Lightning Protection Systems, and API RP 2003, Protection Against Ignitions Arising Out of Static, Lightning, and Stray Currents, for information on protection against static electricity and lightning hazards in hazardous (classified) locations.
Informational Note No. 3: See NFPA 30, Flammable and Combusti- ble Liquids Code, and ANSI/API RP 500, Recommended Practice for Classification of Lorations for Electrical Installations at Petroleum Facilities Classified as Class I, Division 1 and Division 2, for informna- tion on ventilation.
Informational Note No. 4: See ANSI/API RP 14F, Recommended Practice for Design, Installation, and Maintenance of Electrical Systems for Fixed and Floating Offshore Petroleum Facilities for Unclassified and Class I, Division 1, and Division 2 Locations, for information on electrical systems for hazardous (classified) locations on offshore oil- and gas-producing platforns, drilling rigs, and workover rigs.
Informational Note No. 5: See ANSI/UL 121203, Portable/ Personal Electronic Products Suitable for Use in Class I, Division 2, Class I, Zone 2, Class II, Division 2, Class III, Division 1, Class III, Division 2, Zone 21 and Zone 22 Hazardous (Classified) Locations, for information on portable or transportable equipment having self- contained power supplies, such as battery-operated equipment, which could potentially become an ignition source in hazardous (classified) locations.
2023 Edition NATIONAL ELECTRICAL CODE
70-389
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
500.5
ARTICLE 500 - HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES I, II, & III, DIVISIONS 1 & 2
Informational Note No. 6: See IEC/IEEE 60079-30-2, Explosive atmospheres - Part 30-2: Electrical resistance trace heating - Applica- tion guide for design, installation and maintenance, for information on electrical resistance trace heating for hazardous (classified) locations.
Informational Note No. 7: See IEEE 844.2/CSA C293.2, IEEE/CSA Standard for Skin Effert Trare Heating of Pipelines, Vessels, Equipment, and Structures - Application Guide for Design, Installa- tion, Testing, Commissioning, and Maintenance, for information on electric skin effect trace heating for hazardous (classified) loca- tions.
Informational Note No. 8: See IEEE 844.4/CSA C293.4, IEEE/CSA Standard for Impedance Heating of Pipelines and Equip- ment - Application Guide for Design, Installation, Testing, Commis- sioning, and Maintenance, for information on electric impedance heating for hazardous (classified) locations.
500.5 Classifications of Locations.
(A) General.
(1) Hazardous (Classified) Locations. Locations shall be classi- ficd depending on the properties of the flammable gas, flam- mable liquid-produced vapor, combustible liquid-produced vapors, combustible dusts, or fibers/flyings that could be present, and the likelihood that a flammable or combustible concentration or quantity is present. Each room, section, or arca shall be considered individually in determining its classifi- cation.
Informational Note: Through the exercise of ingenuity in the layout of electrical installations for hazardous (classified) loca- tions, it is frequently possible to locate much of the equipment in a reduced level of classification or in an unclassified location to reduce the amount of special equipment required.
(2) Refrigerant Machinery Rooms Using Ammonia. Refriger- ant machinery rooms that contain ammonia refrigeration systems and are equipped with adequate mechanical ventila- tion that operates continuously or is initiated by a detection system at a concentration not exceeding 150 ppm shall be permitted to be classified as "unclassified" locations.
Informational Note: See ANSI/IIAR 2, Standard for Design of Safe Closed-Circuit Ammonia Refrigeration Systems, for information on classification and ventilation of areas involving closed-circuit ammonia refrigeration systems.
(B) Class I Locations. Class I locations are those in which flammable gases, flammable liquid-produced vapors, or combustible liquid-produced vapors are or may be present in the air in quantities sufficient to produce explosive or ignitible mixtures. Class I locations shall include those specified in 500.5(B)(1) and (B)(2).
(1) Class I, Division 1. A Class I, Division 1 location is a loca- tion:
(1) In which ignitible concentrations of flammable gases, flammable liquid-produced vapors, or combustible liquid-produced vapors can exist under normal operat- ing conditions, or
(2) In which ignitible concentrations of such flammable gases, flammable liquid-produced vapors, or combustible liquids above their flash points might exist frequently because of repair or maintenance operations or because of Icakage, or
(3) In which breakdown or faulty operation of equipment or processes might release ignitible concentrations of flam- mable gases, flammable liquid-produced vapors, or
combustible liquid-produced vapors and might also cause simultancous failure of electrical equipment in such a way as to directly cause the electrical equipment to become a source of ignition
Informational Note: This classification usually includes the following locations:
(1) Where volatile flammable liquids or liquefied flammable gases are transferred from one container to another
(2) Interiors of spray booths and areas in the vicinity of spraying and painting operations where volatile flamma- ble solvents are used
(3) Locations containing open tanks or vats of volatile flam- mable liquids
(4) Drying rooms or compartiments for the evaporation of flammable solvents
(5) Locations containing fat- and oil-extraction equipment using volatile flammable solvents
(6) Portions of cleaning and dyeing plants where flammable liquids are used
(7) Gas generator rooms and other portions of gas manufac- turing plants where flammable gas might escape
(8) Inadequately ventilated. pump rooms for flammable gas or for volatile flammable liquids
(9) Interiors of refrigerators and freezers in which volatile flammable materials are stored in open, lightly stop- pered, or easily ruptured containers
(10) Inside of inadequately vented enclosures containing instruments normally venting flammable gases or vapors to the interior of the enclosure
(11): Inside of vented tanks containing volatile flammable liquids
(12) Area between inner and outer roof sections of floating roof tanks containing volatile flammable fluids
(13) Inadequately ventilated areas within spraying or coating operations using volatile flammable fluids
(14) Interior of exhaust ducts used to vent ignitible concen- trations of gases or vapors
(15) All other locations where ignitible concentrations of flammable vapors or gases are likely to occur during normal operations
Experience has demonstrated the prudence of avoiding the installation of instrumentation or other electrical equipment in the areas covered in list items (11) through (15). Where it cannot be avoided because it is essential to the process and other locations are not feasible,electrical equipment or instru- mentation approved for the specific application or consisting of intrinsically safe systems might be considered.
(2) Class I, Division 2. A Class I, Division 2 location is a loca- tion:
(1) In which volatile flammable gases, flammable liquid- produced vapors, or combustible liquid-produced vapors are handled, processed, or used, but in which the liquids, vapors, or gases will normally be confined within closed containers or closed systems from which they can escape only in case of accidental rupture or breakdown of such containers or systems or in case of abnormal operation of equipment, or
(2) In which ignitible concentrations of flammable gases, flammable liquid-produced vapors, or combustible liquid-produced vapors are normally prevented by posi- tive mechanical ventilation and which might become hazardous through failure or abnormal operation of the ventilating equipment, or
(3) That is adjacent to a Class I, Division 1 location, and to which ignitible concentrations of flammable gases, flam- mable liquid-produced vapors, or combustible liquid- produced vapors above their flash points might occasion-
70-390
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 500- HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES I, II, & III, DIVISIONS 1 & 2
500.5
ally be communicated unless such communication is prevented by adequate positive-pressure ventilation from a source of clean air and effective safeguards against ventilation failure are provided.
Informational Note No. 1: This classification usually includes locations where volatile flammable liquids or flammable gases or vapors are used but that, in the judgment of the authority having jurisdiction, would become hazardous only in case of an accident or of some unusual operating condition. The quantity of flammable material that might escape in case of accident, the adequacy of ventilating equipment, the total area involved, and the record of the industry or business with respect to explosions or fires are all factors that merit consideration in determining the classification and extent of each location.
Informational Note No. 2: See NFPA 30, Flammable and Combusti- ble Liquids Code, and NFPA 58, Liquefied Petroleum Gas Code. Piping without valves, checks, meters, and similar devices would not ordinarily introduce a hazardous condition even if used for flammable liquids or gases. Depending on factors such as the quantity and size of the containers and ventilation, locations used for the storage of flammable liquids or liquefied or compressed gases in sealed containers might be considered either hazardous (classified) or unclassified locations.
(C) Class II Locations. Class II locations are those that are hazardous because of the presence of combustible dust. Class II locations shall include those specified in 500.5(C) (1) and (C) (2).
(1) Class II, Division 1. A Class II, Division 1 location is a loca- tion:
(1) In which combustible dust is in the air under normal operating conditions in quantities sufficient to produce explosive or ignitible mixtures, or
(2) Where mechanical failure or abnormal operation of machinery or equipment might cause such explosive or ignitible mixtures to be produced, and might also provide a source of ignition through simultancous failure of elec- trical equipment, through operation of protection devi- ces, or from other causes, or
(3) In which Group E combustible dusts may be present in quantities sufficient to be hazardous in normal or abnor- mal operating conditions.
Informational Note: Dusts containing magnesium or aluminum are particularly hazardous, and the use of extreme precaution is necessary to avoid ignition and explosion.
(2) Class II, Division 2. A Class II, Division 2 location is a loca- tion:
(1) In which combustible dust duc to abnormal operations may be present in the air in quantities sufficient to produce explosive or ignitible mixtures; or
(2) Where combustible dust accumulations are present but are normally insufficient to interfere with the normal operation of electrical equipment or other apparatus, but could as a result of infrequent malfunctioning of handling or processing equipment become suspended in the air; or
(3) In which combustible dust accumulations on, in, or in the vicinity of the electrical equipment could be sufficient to interfere with the safe dissipation of heat from electrical equipment, or could be ignitible by abnormal operation or failure of electrical equipment.
Informational Note No. 1: The quantity of combustible dust that may be present and the adequacy of dust removal systems are
factors that merit consideration in determining the classification and may result in an unclassified area.
Informational Note No. 2: Where products such as seed are handled in a manner that produces low quantities of dust, the amount of dust deposited may not warrant classification.
(D) Class III Locations. Class III locations shall be locations meeting the requirements of 500.5(D) (1) and (D) (2).
(1) Class III, Division 1. Class III, Division 1 locations shall include those locations specified in 500.5(D) (1) (a) and (D) (1) (b).
(a) Combustible Fibers/Flyings. Locations where nonmetal combustible fibers/flyings are in the air under normal operat- ing conditions in quantities sufficient to produce explosible mixtures or where mechanical failure or abnormal operation of machinery or equipment might cause combustible fibers/ flyings to be produced and might also provide a source of igni- tion through simultancous failure of electrical equipment, through operation of protection devices, or from other causes shall be classified as Class III, Division 1. Locations where metal combustible fibers/flyings are present shall be classified as Class II, Division 1, Group E.
Informational Note No. 1: Such locations usually include some parts of rayon, cotton, and other textile mills; associated manufacturing and processing plants; cotton gins and cotton- seed mills; flax-processing plants; clothing manufacturing plants; woodworking plants; and establishments and industries involving similar hazardous processes or conditions.
Informational Note No. 2: Combustible fibers/flyings include flat platelet-shaped particulates, such as metal flakes, and fibrous board, such as particle board.
(b) Ignitible Fibers/Flyings. Locations where ignitible fibers/flyings are handled, manufactured, or used shall be clas- sified as Class III, Division 1.
Informational Note No. 1: Such locations usually include some parts of rayon, cotton, and other textile mills; associated manu- facturing and processing plants; cotton gins and cotton-seed mills; flax-processing plants; clothing manufacturing plants; woodworking plants; and establishments and industries invol- ing similar hazardous processes or conditions.
Informational Note No. 2: Ignitible fibers/flyings can include rayon, cotton (including cotton linters and cotton waste), sisal or henequen, istle, jute, hemp, tow, cocoa fiber, oakum, baled waste kapok, Spanish moss, excelsior, and other materials of similar nature.
(2) Class III, Division 2. Class III, Division 2 locations shall include those locations specified in 500.5(D) (2) (a) and (D) (2) (b).
(a) Combustible Fibers/Flyings. Locations where nonmetal combustible fibers/flyings might be present in the air in quan- tities sufficient to produce explosible mixtures due to abnor- mal operations or where accumulations of nonmetal combustible fibers/flyings accumulations are present but are insufficient to interfere with the normal operation of electrical equipment or other apparatus but could, as a result of infre- quent malfunctioning of handling or processing equipment, become suspended in the air shall be classified as Class III, Divi- sion 2.
(b) Ignitible Fibers/Flyings. Locations where ignitible fibers/flyings are stored or handled, other than in the process of manufacture, shall be classified as Class III, Division 2.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-391
500.6
ARTICLE 500 - HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES I, II, & III, DIVISIONS 1 & 2
500.6 Materials.
(A) Class I Group Classifications. Class I groups shall be in accordance with 500.6(A) (1) through (A) (4).
Informational Note No. 1: The explosion characteristics of air mixtures of gases or vapors vary with the specific material involved. For Class I locations, Groups A, B, C, and D, the classi- fication involves determinations of maximum explosion pres- sure and maximum safe clearance between parts of a clamped joint in an enclosure. It is necessary, therefore, that equipment be identified not only for class but also for the specific group of the gas or vapor that will be present.
Informational Note No. 2: Certain chemical atmospheres may have characteristics that require safeguards beyond those required for any of the Class I groups. Carbon disulfide is one of these chemicals because of its low autoignition temperature (90) and the small joint clearance permitted to arrest its flame.
(1) Group A. Acctylenc. [497:3.3.5.1.1]
(2) Group B. Flammable gas, flammable liquid-produced vapor, or combustible liquid-produced vapor mixed with air that may burn or explode, having cither a maximum experi- mental safe gap (MESG) valuc less than or equal to 0.45 mm or a minimum igniting current ratio (MIC ratio) less than or cqual to 0.40. [497:3.3.5.1.2]
Informational Note: A typical Class I, Group B material is hydro- gen.
(3) Group C. Flammable gas, flammable liquid-produced vapor, or combustible liquid-produced vapor mixed with air that may burn or explode, having cither a maximum experi- mental safe gap (MESG) valuc greater than 0.45 mm and less than or equal to 0.75 mm, or a minimum igniting current (MIC) ratio greater than 0.40 and less than or equal to 0.80. [497:3.3.5.1.3]
Informational Note: A typical Class I, Group C. material is ethyl- ene.
(4) Group D. Flammable gas, flammable liquid-produced vapor, or combustible liquid-produced vapor mixed with air that may burn or explode, having cither a maximum experi- mental safe gap (MESG) valuc greater than 0.75 mm or a mini- mum igniting current (MIC) ratio greater than 0.80. [497:3.3.5.1.4]
Informational Note No. 1: A typical Class I, Group D material is propane. [497:3.3.5.1.4]
Informational Note No. 2: See ANSI/ASHRAE 15, Safety Stand- ard for Refrigeration Systems, for information on the classification of areas involving ammonia atmospheres.
(B) Class II Combustible Dust Group Classifications. Combus- tible dust shall be grouped in accordance with 500.6(B) (1) through (B) (3).
(1) Group E. Atmospheres containing combustible metal dusts, including aluminum, magnesium, and their commercial alloys, or other combustible dusts whose particle size, abrasive- ness, and conductivity present similar hazards in the use of electrical equipment. [499:3.3.8.1.1]
Informational Note: Certain metal dusts may have characteris- tics that require safeguards beyond those required for atmos- pheres containing the dusts of aluminum, magnesium, and their commercial alloys. For example, zirconium, thorium, and uranium dusts have extremely low ignition temperatures [as low
as 20° (68ºF)] and minimum ignition energies lower than any material classified in any of the Class I or Class II groups.
(2) Group F. Atmospheres containing combustible carbona- ccous dusts that have more than 8 percent total entrapped vola- tiles (scc ASTM D3175-2017, Standard Test Method for Volatile Matter in the Analysis Sample of Coal and Coke, for coal and coke dusts) or that have been sensitized by other materials so that they present an explosion hazard. [499:3.3.8.1.2] Coal, carbon black, charcoal, and coke dusts are examples of carbonaccous dusts. [499:A.3.3.8.1.2]
Informational Note: Testing of specific dust samples, following established ASTM testing procedures, is a method used to iden- tify the combustibility of a specific dust and the need to classify those locations containing that material as Group F.
(3) Group G. Atmospheres containing combustible dusts not included in Group E or Group F, including flour, grain, wood, plastic, and chemicals. [499:3.3.8.1.3]
Informational Note No. 1: See NFPA 499, Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classi- fied) Locations for Electrical Installations in Chemical Proress Arras, for information on group classification of Class II materials.
Informational Note No. 2: The explosion characteristics of air mixtures of dust vary with the materials involved. For Class II locations, Groups E, F, and G, the classification involves the tightness of the joints of assembly and shaft openings to prevent the entrance of dust in the dust-ignitionproof enclosure, the blanketing effect of layers of dust on the equipment that may cause overheating, and the ignition temperature of the dust. It is necessary, therefore, that equipment be identified not only for the class but also for the specific group of dust that will be present.
Informational Note No. 3: See ANSI/IEEE C2, National Electrical Safety Code, Section 127A, Coal Handling Areas. Certain dusts might require additional precautions due to chemical phenom- ena that can result in the generation of ignitible gases.
(C) Class III Combustible Fibers/Flyings. Combustible fibers/ flyings shall not be further grouped.
(D) Class III Ignitible Fibers/Flyings. Ignitible fibers/flyings shall not be further grouped.
500.7 Protection Techniques. Electrical and electronic equip- ment in hazardous (classified) locations shall be protected by one or more of the techniques in 500.7(A) through (P). Suita- bility of the protection techniques for specific hazardous loca- tions is shown in Chapter 9, Table 13.
(A) Explosionproof Equipment. This protection technique shall be permitted for equipment in Class I, Division 1 or 2 locations.
(B) Dust Ignitionproof. This protection technique shall be permitted for equipment in Class II, Division 1 or 2 locations.
(C) Dusttight. This protection technique shall be permitted for equipment in Class II, Division 2 or Class III, Division 1 or 2 locations.
(D) Purged and Pressurized. This protection technique shall be permitted for equipment in any hazardous (classified) loca- tion for which it is identified.
(E) Intrinsic Safety. This protection technique shall be permit- ted for equipment in Class I, Division 1 or Division 2; Class II, Division 1 or Division 2; or Class III, Division 1 or Division 2 locations.
70-392
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
500.7
ARTICLE 500 - HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES I, II, & III, DIVISIONS 1 & 2
(F) Nonincendive Circuit. This protection technique shall be permitted for equipment in Class I, Division 2; Class II, Divi- sion 2; or Class III, Division 1 or 2 locations.
(G) Nonincendive Equipment. This protection technique shall be permitted for equipment in Class I, Division 2; Class II, Divi- sion 2; or Class III, Division 1 or 2 locations.
(H) Nonincendive Component. This protection technique shall be permitted for equipment in Class I, Division 2; Class II, Division 2; or Class III, Division 1 or 2 locations.
(I) Oil Immersion. This protection technique shall be permit- ted for current-interrupting contacts in Class I, Division 2 loca- tions as described in 501.115(B) (1) (2).
(J) Hermetically Sealed. This protection technique shall be permitted for equipment in Class I, Division 2; Class II, Divi- sion 2; or Class III, Division 1 or 2 locations.
(K) Detection System for Flammable Gases. A detection system for flammable gases shall be permitted as a means of protection in restricted industrial establishments.
(1) General. Any gas detection system used as a protection technique shall meet all of the requirements in 500.7(K) (1) (a) through (K) (1) (c).
(a) The gas detection equipment used shall be listed for Class I, Division 1 and listed for the detection of the specific gas or vapor to be encountered.
(b) The gas detection system shall not use portable or transportable equipment or temporary wiring methods.
(c) The gas detection system shall only use point-type sensors. The system shall be permitted to be augmented with open-path (linc-of-sight)-type sensors, but open-path-type sensors shall not be the basis for this protection technique.
(d) The type of detection equipmentand its listing, instal- lation location(s), alarm and shutdown criteria, and calibration frequency shall be documented where gas detectors are used as a protection technique.
(c) The applications for the use of gas detection systems as a protection technique shall be limited to 500.7(K) (2), (K) (3), or (K) (4).
Informational Note No. 1: See ANSI/UL 121303, Guide for Use of Detectors for Flammable Gases, or ANSI/FM 121303, Guide for Use of Detectors for Flammable Gases, for additional information.
Informational Note No. 2: See' ANSI/UL 60079-29-1, Explosive Atmospheres - Part 29-1: Gas Detectors - Performance Requirements of Detectors for Flammable Gases, or ANSI/FM 60079-29-1, Explosive Atmospheres - Part 29-1: Gas Detectors - Performance Requirements of Detectors for Flammable Gases, for additional information.
Informational Note No. 3: See ANSI/API RP 500, Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class I, Division 1 and Division 2, for additional information.
Informational Note No. 4: See ANSI/UL 60079-29-2, Explosive Atmospheres - Part 29-2: Gas Detectors - Selection, Installation, Use and Maintenance of Detectors for Flammable Gases and Oxygen, or ANSI/FM-60079-29-2, Explosive atmospheres - Part 29-2: Gas Deter- tors - Selection, Installation, Use and Maintenance of Detectors for Flammable Gases and Oxygen, for additional information.
(2) Inadequate Ventilation. A location, enclosed space, or building that is classified as a Class I, Division 1 location duc to inadequate ventilationand is provided with a detection system for flammable gases shall be permitted to use electrical equip- ment, installation methods, and wiring practices suitable for
Class I, Division 2 installations. Sensing a gas concentration of not more than 40 percent of the lower flammable limit or a gas detector system malfunction shall activate an alarm (audible or visual, or both, as most appropriate for the arca).
(3) Interior of a Building or Enclosed Space. Any building or enclosed space that does not contain a source of flammable gases or vapors that is located in, or has an opening into, a Class I, Division 2 hazardous (classified) location and is provi- ded with a detection system for flammable gases shall be permitted to use electrical equipment, installation methods, and wiring practices suitable for unclassified installations under all of the following conditions:
(1) An alarm (audible or visual, or both) shall be sounded at not more than 20 percent of the lower flammable limit.
(2) Sensing a gas concentration of not more than 40 percent of the lower flammable limit or a gas detector system malfunction shall activate an alarm (audible or visual, or both, as most appropriate for the arca) and initiate auto- matic disconnection of power from all electrical devices in the arca that are not suitable for Class I, Division 2.
(3) The power disconnecting device(s) shall be suitable for Class I, Division 1 if located inside the building or enclosed space. If the disconnecting device(s) is located outside the building or enclosed space, it shall be suitable for the location in which it is installed.
Redundant or duplicate equipment (such as sensors) shall be permitted to be installed to avoid disconnecting electrical power when equipment malfunctions are indicated.
When automatic shutdown could introduce additional or increased hazard, this technique shall not be permitted.
(4) Interior of a Control Panel. Inside the interior of a control panel containing instrumentation or other equipment using or measuring flammable liquids, gases, or vapors which is provi- ded with a detection system for flammable gases shall be permitted to use electrical equipment, installation methods, and wiring practices suitable for Class I, Division 2 installations.
An alarm (audible or visual, or both) shall be sounded at not more than 40 percent of the lower flammable limit.
(L) Inherently Safe Optical Radiation "op is." This protection technique shall be permitted for equipment in Class I or II, Division 1 or 2 locations for which the equipment is identified.
Informational Note: The identified class and division depends on the intended explosive atmosphere and the number of faults applied as part of the protection technique evaluation.
(M) Protected Optical Radiation "op pr." This protection technique shall be permitted for equipment in Class I or II, Division 2 locations for which the equipment is identified.
Informational Note: The identified class and division depends on the intended explosive atmosphere as part of the protection technique evaluation.
(N) Optical System With Interlock "op sh." This protection technique shall be permitted for equipment in Class I or II, Division 1 or 2 locations for which the equipment is identified.
Informational Note: The identified class and division depends on the intended explosive atmosphere and the number of faults applied as part of the protection technique evaluation.
(O) Protection by Skin Effect Trace Heating "IEEE 844.1". This protection technique shall be permitted for skin effect
2023 Edition NATIONAL ELECTRICAL CODE
70-393
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
500.7
ARTICLE 500- HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES I, II, & III, DIVISIONS 1 & 2
trace heating equipment in Class I, Division 2; Class II, Division 2; or Class III, Division 2 locations for which it is listed.
(P) Protection by Electrical Resistance Trace Heating "60079-30-1". This protection technique shall be permitted for electrical resistance trace heating equipment in Class I, Divi- sion 1; Class I, Division 2; Class II, Division 1; Class II, Division 2; Class III, Division 1; or Class III, Division 2 locations for which it is listed.
(Q) Protection by Impedance Heating "IEEE 844.3". This protection technique shall be permitted for impedance heating equipment in Class I, Division 2; Class II, Division 2; or Class III, Division 2 locations for which it is listed.
(R) Enclosed-Break. This protection technique shall be permitted for equipment in Class I, Division 2 locations.
(S) Nonsparking. This protection technique shall be permit- ted for equipment in Class I, Division 2 locations.
(T) Sealed. This protection technique shall be permitted for equipment in Class I, Division 2; Class II, Division 2; Class III, Division 1; or Class III, Division 2 locations.
(U) Special Protection Techniques. Protection techniques not specified in 500.7(A) through (T) shall be permitted for use in equipment listed for use in hazardous (classified) locations.
Informational Note: See ANSI/UL 60079-33, Explosive Atmos- pheres - Part 33: Equipment Protection by Special Protection "s", for additional information.
500.8 Equipment. Explosionproof or dust-ignitionproof cquip- ment shall not be permitted for use at temperatures lower than -25 (-13ºF) unless they are identified for low-temperature service.
Informational Note: At low ambient temperatures, flammable concentrations of vapors might not exist in a location classified as Class I, Division 1 at nonnal ambient temperature.
(A) Suitability. Suitability of identified equipment shall be determined by one of the following:
(1) Equipment listing or labeling
(2) Evidence of equipment evaluation from a qualified test- ing laboratory or inspection agency concerned with prod- uct cvaluation
(3) Evidence acceptable to the authority having jurisdiction such as a manufacturer's self-evaluation or an owner's engineering judgment
Informational Note: Additional documentation for equipment might include certificates demonstrating compliance with appli- cable equipment standards, indicating special conditions of use, and providing other pertinent information.
(B) Approval for Class and Properties.
(1) Equipment Identification. Equipment shall be identified not only for the class of location but also for the explosive, combustible, or ignitible properties of the specific gas, vapor, dust, or fibers/flyings that will be present. In addition, Class I equipment shall not have any exposed surface that operates at a temperature in excess of the autoignition temperature of the specific gas or vapor. Class II equipment shall not have an external temperature higher than that specified in 500.8(D) (2). Class III equipment shall not exceed the maximum surface temperatures specified in 503.5.
Exception No. 1: Group D equipment shall be permitted to be used for atmospheres containing butadiene if all conduit runs into explosion- proof equipment are provided with explosionproof seals installed within 450 mm (18 in.) of the enclosure.
Exception No. 2: Group C equipment shall be permitted to be used for atmospheres containing allyl glycidyl ether, n-butyl glycidyl ether, ethyl- ene oxide, propylene oxide, and acrolein if all conduit runs into explo- sionproof equipment are provided with explosionproof seals installed within 450 mm (18 in.) of the enclosure.
Informational Note: See 500.8(C) (6) (a) regarding general- purpose equipment. Luminaires and other heat-producing apparatus, switches, circuit breakers, and plugs and receptacles are potential sources of ignition and are investigated for suitabil- ity in classified locations. Such types of equipment, as well as cable terminations for entry into explosionproof enclosures, are available as listed for Class I, Division 2 locations. Fixed wiring, however, might use wiring methods that are not evaluated with respect to classified locations. Therefore, wiring products such as cable, raceways, boxes, and fittings are not marked as being suitable for Class I, Division 2 locations.
(2) Equipment Application. Equipment identified for a Divi- sion 1 location shall be permitted in a Division 2 location of the same class, group, and temperature class and shall comply with the requirements of500.8(B) (2) (a) or (B) (2) (b) as applicable.
(a) Intrinsically safc apparatus having a control drawing requiring the installation of associated apparatus for a Divi- sion 1 installation shall be permitted to be installed in a Divi- sion 2 location if the same associated apparatus is used for the Division 2 installation.
(b) Equipment required to be explosionproof shall incorporate scals in accordance with 501.15(A) or (D) when the wiring methods of 501.10(B) are employed.
(3) General-Purpose Equipment. Where specifically permitted in Part III of Articles 501, 502, and 503, general-purpose equip- ment or equipment in general-purpose enclosures shall be permitted to be installed in Division 2 locations if the cquip- ment does not constitute a source of ignition under normal operating conditions.
(4) Process Seals. Equipment that depends on a single compression scal, diaphragm, or tube to prevent flammable or combustible fluids from entering the equipment shall be iden- tified for a Class I, Division 2 location even if installed in an unclassified location. Equipment installed in a Class I, Division I location shall be identified for the Class I, Division 1 location.
Informational Note: Equipment used for flow measurement is an example of equipment having a single compression seal, diaphragm, or tube.
(5) Motors. Unless otherwise specified, normal operating conditions for motors shall be assumed to be rated full-load steady conditions.
(6) Simultaneous Classifications. Where flammable gases, flammable liquid-produced vapors, or combustible liquid- produced vapors and combustible dusts are or might be present at the same time, the simultaneous presence of the specific materials shall be considered when determining the safe operating temperature of the electrical equipment.
(C) Marking. Equipment shall be marked to show the environ- ment for which it has been evaluated. Unless otherwise speci- ficd or allowed in 500.8(C) (6), the marking shall include the information specified in 500.8(C) (1) through (C) (5).
70-394
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 500- HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES I, II, & III, DIVISIONS 1 & 2
500.8
(1) Class. The marking shall specify the class(cs) for which the equipment is suitable.
(2) Division. The marking shall specify the division if the equipment is suitable for Division 2 only. Equipment suitable for Division 1 shall be permitted to omit the division marking.
Informational Note: See 500.8(B)(2). Equipment not marked to indicate a division, or marked "Division I" or "Div. 1," is suitable for both Division 1 and Division 2 locations. Equipment marked "Division 2" or "Div. 2" is suitable for Division 2 locations only.
(3) Material Classification Group. The marking shall specify the applicable material classification group(s) or specific gas, vapor, dust, or fiber/flying in accordance with 500.6.
Exception: Fixed luminaires marked for use only in Class I, Division 2 or Class II, Division 2 locations shall not be required to indicate the group.
Informational Note: A specific gas, vapor, dust, or fiber/flying is typically identified by the generic name, chemical formula, CAS number, or combination thereof.
(4) Equipment Temperature. The marking shall specify the temperature class or operating temperature at a 40 ambient temperature, or at the higher ambient temperature if the equipment is rated and marked for an ambient temperature of greater than 40. For equipment installed in a Class II, Divi- sion 1 location, the temperature class or operating temperature shall be based on operation of the equipment when blanketed with the maximum amount of dust that can accumulate on the equipment. The temperature class, if provided, shall be indica- ted using the temperature class (T codes) shown in Table 500.8(C) (4). Equipment for Class I and Class II shall be marked with the maximum safe operating temperature, as determined by simultaneous exposure to the combinations of Class I and Class II conditions.
Exception: Equipment of the non-heat-producing type, such as junction boxes, conduit, and fittings, and equipment of the heat-producing type having a maximum temperature not more than 100 shall not be required to have a marked operating temperature or temperature class.
Informational Note: More than one marked temperature class or operating temperature, for gases and vapors, dusts, and different ambient temperatures, may appear.
Table 500.8(C)(4) Classification of Maximum Surface Temperature
Maximum Temperature

ºF
Temperature Class (T Code)
450
842
TI
300
572
T2
280
536
T2A
260
500
T2B
230
446
T2C
215
419
T2D
200
392
T3
180
356
T3A
165
329
T3B
160
320
T3C
135
275
T4
120
248
T4A
100
212
T5
85
185
T6
(5) Ambient Temperature Range. Electrical equipment designed for use in the ambient temperature range between -25 to +40 shall require no ambient temperature marking. For equipment rated for a temperature range other than -25 to +40, the marking shall specify the special range of ambi- cnt temperatures in degrees Celsius. The marking shall include cither the symbol "Ta" or "Tamb."
Informational Note: As an example, such a marking might be "-30° Ta  +40."
(6) Special Allowances.
(a) General-Purpose Equipment. Fixed general-purpose equipment in Class I locations, other than fixed luminaires, that is acceptable for use in Class I, Division 2 locations shall not be required to be marked with the class, division, group, temperature class, or ambient temperature range.
(b) Dusttight Equipment. Fixed dusttight equipment, other than fixed luminaires, that is acceptable for use in Class II, Divi- sion 2 and Class III locations shall not be required to be marked with the class, division, group, temperature class, or ambient temperature range.
(c) Associated Apparatus. Associated intrinsically safe appa- ratus and associated nonincendive field wiring apparatus that are not protected by an alternative type of protection shall not be marked with the class, division, group, or temperature class. Associated intrinsically safe apparatus and associated nonincen- dive field wiring apparatus shall be marked with the class, divi- sion, and group of the apparatus to which it is to be connected.
(d)' Simple Apparatus. "Simple apparatus" as defined in Article 100 Part III, shall not be required to be marked with class, division, group, temperature class, or ambient tempera- turc rangc.
(D) Temperature.
(1) Class I Temperature. The temperature marking specified in 500.8(C) shall not exceed the autoignition temperature of the specific gas or vapor to be encountered.
Informational Note: See NFPA 497, Recommended Practice for the Classification of Flammable Liquids, Gases, or Vapors and of Hazard- ous (Classified) Locations for Flertrical Installations in Chemical Pror- ess Areas, for infonnation on autoignition temperatures of gases and vapors.
(2) Class II Temperature. The temperature marking specified in 500.8(C) shall be less than the ignition temperature of the specific dust or metal fiber/flying to be encountered. For organic dusts that might dehydrate or carbonize, the tempera- ture marking shall not exceed the lower of either the ignition temperature or 165 (329ºF).
Informational Note: See NFPA 499, Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classified) Loca- tions for Electrical Installations in Chemical Process Areas, for mini- mum ignition temperatures of specific dusts.
(3) Class III Temperature. The temperature marking specified in 500.8(C) shall be less than the ignition temperature of the specific fiber/flying to be encountered, except as specified in 500.8(D) (3) (a) or (D) (3)(b).
(a) For nonmetal combustible fibers/flyings that might dehydrate or carbonize, the temperature marking shall not exceed the lower of either the ignition temperature or 165 (329ºF).
(b) When ignitible fibers/flyings are present, the maxi- mum surface temperatures under operating conditions shall not exceed 165 (329ºF) for equipment that is not subject to
2023 Edition NATIONAL ELECTRICAL CODE
70-395
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
500.8
ARTICLE 501 - CLASS I LOCATIONS
overloading, and 120 (248ºF) for equipment (such as motors or power transformers) that might be overloaded.
(E) Threading. The supply connection entry thread form shall be NPT or metric. Conduit and fittings shall be made wrench- tight to prevent sparking when fault current flows through the conduit system, and to ensure the explosionproof integrity of the conduit system where applicable. Equipment provided with threaded entries for field wiring connections shall be installed in accordance with 500.8(E) (1) or (E)(2) and with (E) (3).
(1) Equipment Provided with Threaded Entries for NPT- Threaded Conduit or Fittings. For equipment provided with threaded entries for NPT-threaded conduit or fittings, listed conduit, listed conduit fittings, or listed cable fittings shall be used. All NPT-threaded conduit and fittings shall be threaded with a National (American) Standard Pipe Taper (NPT) thread.
NPT-threaded entries into explosionproof equipment shall be made up with at least five threads fully engaged.
Exception: For listed explosionproof equipment, joints with factory- threaded NPT entries shall be made up with at least four and one-half threads fully engaged.
Informational Note No. 1: See ASME B1.20.1, Pipe Threads, General Purpose (Inch), for thread specifications for male NPT threads.
Informational Note No. 2: See ASME B1.20.1, Pipe Threads, General Purpose (Inch), and ANSI/UL 1203, Explosion-Proof and Dust-Ignition-Proof Electrical Equipment for Use in Hazardous (Classi- fied) Locations, for information on female NPT-threaded entries using modified National Standard Pipe Taper (NPT) threads.
(2) Equipment Provided with Threaded Entries for Metric- Threaded Fittings. For equipment with metric-threaded entries, listed conduit fittings or listed cable fittings shall be used. Such entries shall be identified as being metric, or listed adapters to permit connection to conduit or NPT-threaded fittings shall be provided with the equipment and shall be used for connection to conduit or NPT-threaded fittings.
.Metric-threaded fittings installed into explosionproof equip- ment shall have a class of fit of at least 6g/6H and shall be made up with at least five threads fully engaged.
Informational Note: See ISO 965-1, ISO general purpose metric screw threads - Tolerances - Part 1: Principles and basic data, and ISO 965-3, ISO general purpose metric screw threads - Tolerances - Part 3: Deviations for constructional screw threads, for threading specifications for metric-threaded entries.
(3) Unused Openings. All unused openings shall be closed with blanking clements or close-up plugs that are listed for the location. The thread engagement shall comply with the requirements of 500.8(E) (1) or (E)(2).
(F) Optical Fiber Cables. An optical fiber cable, with or with- out current-carrying conductors (hybrid optical fiber cable), shall be installed to address the associated fire hazard and scaled to address the associated explosion hazard in accord- ance with Part II of Articles 501, 502, or 503, as applicable.
(G) Equipment Involving Optical Radiation. The risk of igni- tion from optical radiation shall be evaluated for laser cquip- ment,optical fiber equipment, and any other convergent light sources or beams where light is focused in one single point within a hazardous arca with a wavelength range of 380 nm to 10 pm. This requirement shall include optical equipment that
is located outside the explosive atmosphere, but whose emitted optical radiation enters such atmospheres.
Informational Note: See ANSI/UL 60079-28, Explosive Atmos- phores - Part 28: Protection of Equipment and Transmission Systems Using Optical Radiation, for information on types of protection that can be applied to minimize the risk of ignition in explosive atmospheres from optical radiation.
ARTICLE 501 Class I Locations
Part I. General
501.1 Scope. This article covers the requirements for electri- cal and electronic equipment and wiring for all voltages in Class I, Division 1 and Division 2 locations where flammable gases, flammable liquid-produced vapors, or combustible liquid-produced vapors are or might be present in the air in quantities sufficient to produce explosive or ignitible mixtures.
501.5 Zone Equipment. Equipment listed and marked in accordance with 505.9(C) (2) for use in Zone 0, 1, or 2 loca- tions shall be permitted in Class I, Division 2 locations for the same gas and with a suitable temperature class. Equipment listed and marked in accordance with 505.9(C) (2) for use in Zone 0 locations shall be permitted in Class I, Division 1 or Division 2 locations for the same gas and with a suitable temperature class.
Part II. Wiring
501.10 Wiring Methods. Wiring methods shall comply with 501.10(A) or (B).
(A) Class I, Division 1.
(1) General. In Class I, Division 1 locations, the following wiring methods shall be permitted:
Informational Note No. 1: See Article 100 for the definition of restricted industrial establishment [as applied to hazardous (classified) locations).
(1) Threaded rigid metal conduit (R.MC) or threaded inter- mediate metal conduit (IMC), including RMC or IMC conduit systems with supplemental corrosion protection coatings.
(2) PVC conduit, RTRC conduit, or HDPE conduit, where encased in a concrete envelope a minimum of 50 mm (2 in.) thick and provided with not less than 600 mm (24 in.) of cover measured from the top of the conduit to grade. The concrete encasement shall be permitted to be omitted where it is in accordance with514.8(C) or 515.8(A). R.MC or IMC conduit shall be used for the last 600 mm (24 in.) of the underground run to emergence or to the point of connection to the aboveground race- way. An equipment grounding conductor shall be inclu- ded to provide for electrical continuity of the raceway system and for grounding of non-current-carrying metal parts.
70-396
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 501 - CLASS I LOCATIONS
501.10
(3) Type MI cable terminated with fittings listed for the loca- tion. Type MI cable shall be installed and supported to avoid tensile stress at the termination fittings.
(4) In restricted industrial establishments, Type MC-HIL cable listed for use in Class I, Zone 1 or Division 1 locations, with a gas/vaportight continuous corrugated metallic sheath, an overall jacket of suitable polymeric material, and a separate equipment grounding conductor(s) in accordance with 250.122, and terminated with fittings listed for the application. If installed in a ladder, ventila- ted trough, or ventilated channel cable tray, the cable shall be installed in accordance with 392.22. Type MC-HL cable shall be installed in accordance with Part II of Arti- clc 330.
(5) In restricted industrial establishments, Type ITC-HL cable listed for use in Class I, Division 1 or Zone 1 locations, with a gas/vaportight continuous corrugated metallic shcath and an overall jacket of suitable polymeric mate- rial, terminated with fittings listed for the application, and installed in accordance with 335.4.
(6) Optical fiber cable Type OFNP, Type OFCP, Type OFNR, Type OFCR, Type OFNG, Type OFCG, Type OFN, or Typc OFC installed in raceways in accordance with 501.10(A). These optical fiber cables shall be scaled in accordance with 501.15.
(7) In restricted industrial establishments for applications limited to 600 volts nominal or less, and where the cable is not subject to physical damage and is terminated with fittings listed for the location, Type TC-ER-HIL cable. If installed in a ladder, ventilated trough, or ventilated channel cable tray, the cable shall be installed in accord- ance with 392.22. Type TC-ER-HL cable shall be listed for usc in Class I, Division 1 or Zone 1 locations and shall be installed in accordance with 336.10.
Informational Note No. 2: See ANSI/UL 2225, Cables and Cable- Fittings for Use in Hazardous (Classified) I orations, for information on construction, testing, and marking of cables and cable fittings.
(8) In restricted industrial establishments, listed Type P cable with metal braid armor and an overall jacket, terminated with fittings listed for the location, and installed in accordance with Part II of Article 337. If installed in a ladder, ventilated trough, or ventilated channel cable tray, the cable shall be installed in accordance with 392.22.
Informational Note No. 3: See UL 1309A, Outline of Investigation for Cable for Use in Mobile Installations, for information on construction, testing, and marking of Type P cable.
Informational Note No. 4: See ANSI/UL 2225, Cables and Cable- Fittings for Use in Hazardous (Classified) I orations, for information on construction, testing, and marking of cable.
(2) Flexible Connections. If flexibility is necessary to minimize the transmission of vibration from equipment during operation or to allow for movement after installation during mainte- nance, one of the following shall be permitted:
(1) Flexible fittings listed for the location.
(2) Flexible cord in accordance with 501.140, terminated with cord connectors listed for the location.
(3) In restricted industrial establishments, for applications limited to 600 volts nominal or less where the cable is not subject to physical damage and is terminated with fittings listed for the location, Type TC-ER-HL cable. The cable
shall be listed for use in Class I, Division 1 or Zone 1 loca- tions and shall be installed in accordance with 336.10.
Informational Note No. 1: See ANSI/UL 2225, Cables and Cable- Fittings for Use in Hazardous (Classified) Locations, for information on construction, testing, and marking of cables and cable fittings.
(4) In restricted industrial establishments, listed Type P cable with metal braid armorand an overall jacket where the cable is terminated with fittings listed for the location and installed in accordance with Part II of Article 337.
Informational Note No. 2: See UL 1309A, Outline of Investigation for Cable for Use in Mobile Installations, for information on construction, testing, and marking of Type P cable fittings.
Informational Note No. 3: See ANSI/UL 2225, Cables and Cable- Fittings for Use in Hazardous (Classified) Locations, for information on construction, testing, and marking of cable fittings.
(3) Boxes and Fittings. All boxes and fittings shall be identi- ficd for Class I, Division 1.
Informational Note No. 1: See ANSI/UL 2225, Cables and Cable- Fittings for Use in Hazardous (Classified) Locations, for information on construction, testing, and marking of cables, explosionproof cable fittings, and explosionproof cord connectors for entry into enclosures required to be explosionproof.
Informational Note No. 2: See ANSI/UL 1203, Explosion-Proof and Dust-Ignition-Proof Electrical Equipment for Use in Hazardous (Classified) Locations, for information on construction, testing, and marking of explosionproof conduit fittings for entry into enclosuresrequired to be explosionproof.
(B) Class I, Division 2.
(1) General. In Class I, Division 2 locations, all wiring methods in accordance with 501.10(A) and the following wiring meth- ods shall be permitted:
Informational Note No. 1: See Article 100 for the definition of restricted industrial establishment [as applied to hazardous (classified) locations).
(1) Rigid metal conduit (RMC) or intermediate metal conduit (IMC) with listed threaded or threadless fittings, including RMC or IMC conduit systems with supplemen- tal corrosion protection coatings.
(2) Enclosed gasketed busways and enclosed gasketed wire- ways.
(3) Typc PLTC cable or Type PLTC-ER cable used for Class 2 and Class 3 circuits, including installation in cable tray systems. The cable shall be terminated with listed fittings. Typc PLTC-ER cable shall include an equipment ground- ing conductor in addition to a drain wirc that might be present.
(4) Type ITC cable or Type ITC-ER cable as permitted in 335.4 and terminated with listed fittings. Type ITC-ER cable shall include an equipment grounding conductor in addition to a drain wirc.
(5) Typc MC, Type MV, Type TC, or Type TC-ER cable, including installation in cable tray systems. Type TC-ER cable shall include an equipment grounding conductor in addition to a drain wirc that might be present. All cable types shall be terminated with listed fittings.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-397
501.10
ARTICLE 501 - CLASS I LOCATIONS
(6) Where metal conduit will not provide the corrosion resist- ance needed for the installation environment, any of the following shall be permitted:
a. Listed reinforced thermosetting resin conduit (RTRC), factory elbows, and associated fittings, all marked with the suffix -XW
b. PVC-coated R.MC, factory elbows, and associated fittings
c. PVC-coated IMC, factory elbows, and associated fittings
d. In restricted industrial establishments, Schedule 80 PVC conduit, factory elbows, and associated fittings
(7) Optical fiber cable Type OFNP, Type OFCP, Type OFNR, Type OFCR, Type OFNG, Type OFCG, Type OFN, or Typc OFC installed in cable trays or any other raceway in accordance with 501.10(B). Optical fiber cables shall be scaled in accordance with 501.15.
(8) Cablebus.
(9) In restricted industrial establishments, listed Type P cable with or without metal braid armor, with an overall jacket, and terminated with fittings listed for the location when entering explosionproof, flameproof, or pressurized equipment. The cable shall be installed in accordance with Part II of Article 337.
Informational Note No. 2: See ANSI/UL 1309A, Outline of Investigation for Cable for Use in Mobile Installations, for infor- mation on construction, testing, and marking of Type P cable.
Informational Note No. 3: See ANSI/UL 2225, Cables and Cable-Fittings for Use in Hazardous (Classified ) Locations, for information on construction, testing, and marking of cable fittings.
(2) Flexible Connections. If flexibility is necessary to minimize the transmission of vibration from equipment during operation or to allow for movement after installation during mainte- nance, one or more of the following shall be permitted:
(1) Listed flexible metal fittings
(2) Flexible metal conduit with listed fittings and bonded in accordance with 501.30(B)
(3) Interlocked armor Type MC cable with listed fittings
(4) Liquidtight flexible metal conduit with listed fittings and bonded in accordance with 501.30(B)
(5) Liquidtight flexible nonmetallic conduit with listed fittings
(6) Flexible cord listed for extra-hard usage and terminated with listed fittings, with a conductor for use as an equip- ment grounding conductor
(7) For elevator use, an identified elevator cable of Type EO, Type ETP, or Type ETT, shown under the "use" column in Table 400.4 for "hazardous (classified) locations" and terminated with listed fittings
(8) In restricted industrial establishments, listed Type P cable with or without metal braid armor, with an overall jacket, terminated with listed fittings and installed in accordance with Part II of Article 337
(3) Nonincendive Field Wiring. Nonincendive field wiring shall be permitted using any of the wiring methods permitted for unclassified locations. Nonincendive field wiring systems shall be installed in accordance with the control drawing(s). Simple apparatus, not shown on the control drawing, shall be permitted in a nonincendive field wiring circuitif the simple
apparatus docs not interconnect the nonincendive field wiring circuit to any other circuit.
Informational Note: See Article 100 for the definition of simple apparatus.
Separate nonincendive field wiring circuits shall be installed in accordance with one of the following:
(1) In separate cables
(2) In multiconductor cables where the conductors of cach circuit are within a grounded metal shield
(3) In multiconductor cables or in raceways, where the conductors of cach circuit have insulation with a mini- mum thickness of 0.25 mm (0.01 in.)
(4) Boxes and Fittings. Boxes and fittings shall be explosion- proof if required by 501.105(B) (2), 501.115(B)(1), or 501.150(B) (1).
Informational Note No. 1: See ANSI/UL 2225, Cables and Cable- Fittings for Use in Hazardous (Classified) Locations, for information on construction, testing, and marking of cable for entry into enclosures required to be explosionproof.
Informational Note No. 2: See ANSI/UL 1203, Explosion-Proof and Dust-Ignition-Proof Electrical Equipment for Use in Hazardous (Classified) Locations, for information on construction, testing, and marking of explosionproof conduit fittings for entry into enclosures required to be explosionproof.
501.15 Sealing and Drainage. Scals in conduit and cable systems shall comply with 501.15(A) through (F). Scaling compound shall be used in Type MI cable termination fittings to exclude moisture and other fluids from the cable insulation.
Informational Note No. 1: Seals are provided in conduit and cable systems to minimize the passage of gases and vapors and prevent the passage of flames from one portion of the electrical installation to another through the conduit. Such communica- tion through Type MI cable is inherently prevented by construc- tion of the cable. Unless specifically designed and tested for the purpose, conduit and cable seals are not intended to prevent the passage of liquids, gases, or vapors at a continuous pressure differential across the seal. Even at differences in pressure across the seal equivalent to a few inches of water, there may be a slow passage of gas or vapor through a seal and through conductors passing through the seal. Temperature extremes and highly corrosive liquids and vapors can affect the ability of seals to perform their intended function.
Informational Note No. 2: Gas or vapor leakage and propaga- tion of flames may occur through the interstices between the strands of standard stranded conductors larger than 2 AWG. Special conductor constructions, such as compacted strands or sealing of the individual strands, are means of reducing leakage and preventing the propagation of flames.
(A) Conduit Seals, Class I, Division 1. In Class I, Division 1 locations, conduit scals shall be located in accordance with 501.15(A) (I) through (A) (4).
(1) Entering Enclosures. Each conduit entry into an explo- sionproof enclosure shall have a conduit scal where cither of the following conditions apply:
(1) The enclosure contains apparatus, such as switches, circuit breakers, fuses, relays, or resistors that may produce arcs, sparks, or temperatures that exceed 80 percent of the autoignition temperature, in degrees Celsius, of the gas or vapor involved in normal operation.
70-398
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
501.15
ARTICLE 501 - CLASS I LOCATIONS
Exception: Seals shall not be required for conduit entering an enclosure under any one of the following conditions:
(1) The switch, circuit breaker, fuse, relay, or resistor is enclosed within a chamber hermetically sealed against the entrance of gases or vapors.
(2) The switch, circuit breaker, fuse, relay, or resistor is immersed in oil in accordance with 501.115(B)(1)(2).
(3) The switch, circuit breaker, fuse, relay, or resistor is enclosed within an enclosure, identified for the location, and marked "Leads Factory Sealed," or "Factory Sealed, " "Seal not Required," or equivalent.
(4) The switch, circuit breaker, fuse, relay, or resistor is part of a nonincendive circuit.
(2) The entry is metric designator 53 (trade size 2) or larger, and the enclosure contains terminals, splices, or taps.
An enclosure, identified for the location, and marked "Leads Factory Scaled", or "Factory Scaled," or "Scal not Required," or cquivalent shall not be considered to serve as a scal for another adjacent enclosure that is required to have a conduit scal.
Conduit scals shall be installed within 450 mm (18 in.) from the enclosure or as required by the enclosure marking. Only threaded couplings, or explosionproof fittings such as unions, reducers, elbows, and capped elbows that are not larger than the trade size of the conduit, shall be permitted between the scaling fitting and the explosionproof enclosure.
(2) Pressurized Enclosures. Conduit scals shall be installed within 450 mm (18 in.) of the enclosure in cach conduit entry into a pressurized enclosure where the conduit is not pressur- ized as part of the protection system.
Informational Note No. 1: Installing the seal as close as possible to the enclosure will reduce problems with purging the dead airspace in the pressurized conduit.
Informational Note No. 2: See NFPA 496, Standard for Purged and Pressurized Enclosures for Electrical Equipment, for information regarding pressurized enclosures.
(3) Two or More Explosionproof Enclosures. Where two or more explosionproof enclosures that require conduit scals are connected by nipples or runs of conduit not more than 900 mm (36 in.) long, a single conduit seal in cach such nipple connection or run of conduit shall be considered sufficient if the scal is located not more than 450 mm (18 in.) from cither enclosure.
(4) Class I, Division 1 Boundary. A conduit scal shall be required in cach conduit run leaving a Division 1 location. The scaling fitting shall be permitted to be installed on cither side of the boundary within 3.05 m (10 ft) of the boundary, and it shall be designed and installed to minimize the amount of gas or vapor within the portion of the conduit installed in the Divi- sion I location that can be communicated beyond the scal. The conduit run between the conduit scal and the point at which the conduit leaves the Division 1 location shall contain no union, coupling, box, or other fitting except for a listed explo- sionproof reducer installed at the conduit scal.
Where the scal is located on the Division 2 side of the boun- dary, the Division 1 wiring method shall extend into the Divi- sion 2 arca to the scal.
Exception No. 1: Metal conduit that contains no unions, couplings, boxes, or fittings, that passes completely through a Division 1 location with no fittings installed within 300 mm (12 in.) of either side of the
boundary, shall not require a conduit seal if the termination points of the unbroken conduit are located in unclassified locations.
Exception No. 2: For underground conduit installed in accordance with 300.5 where the boundary is below grade, the sealing fitting shall be permitted to be installed after the conduit emerges from below grade, but there shall be no union, coupling, box, or fitting, other than listed explosionproof reducers at the sealing'fitting, in the conduit between the sealing fitting and the point at which the conduit emerges from below grade.
(B) Conduit Seals, Class I, Division 2. In Class I, Division 2 locations, conduit scals shall be located in accordance with 501.15(B) (1) and (B)(2).
(1) Entering Enclosures. For connections to enclosures that are required to be explosionproof, a conduit scal shall be provi- ded in accordance with 501.15(A) (1) (1) and (A) (3). All portions of the conduit run or nipple between the scal and enclosure shall comply with 501.10(A).
(2) Class I, Division 2 Boundary. A conduit scal shall be required in cach conduit run leaving a Class I, Division 2 loca- tion. The scaling fitting shall be permitted to be installed on cither side of the boundary within 3.05 m (10 ft) of the boun- dary and it shall be designed and installed to minimize the amount of gas or vapor within the portion of the conduit installed in the Division 2 location that can be communicated beyond the scal. Wiring methods permitted in 501.10(B) (1) (1) or (B) (1) (6) shall be used between the scaling fitting and the point at which the conduit leaves the Division 2 location, and a threaded connection shall be used at the scaling fitting. The conduit run between the conduit scal and the point at which the conduit leaves the Division 2 location shall contain no union, coupling, box, or other fitting except for a listed explo- sionproof reducer installed at the conduit scal. Such scals shall not be required to be explosionproof but shall be identified for the purpose of minimizing the passage of gases permitted under normal operating conditions and shall be accessible.
Informational Note No. 1: See ANSI/UL 514B, Conduit, Tubing, and Cable Fittings, for additional information.
Exception No. 1: Metal conduit that contains no unions, couplings, boxes, or fittings and that passes completely through a Division 2 loca- tion with no fittings installed within 300 mm (12 in.) of either side of the boundary shall not require a seal if the termination points of the unbroken conduit are located in unclassified locations.
Exception No. 2: Conduit terminating in an unclassified location where the metal conduit transitions to cable tray, cablebus, ventilated busway, or Type MI cable, or to cable not installed in any cable tray or raceway system, shall not require a seal where passing from the Division 2 location into the unclassified location under the following conditions:
(1) The unclassified location is outdoors, or the unclassified location is indoors and the conduit system is entirely in one room.
(2) The conduits do not terminate at an enclosure containing an ignition source in normal operation.
Exception No. 3: Conduit passing from an enclosure or a room permit- ted to use general-purpose equipment as a result of pressurization into a Division 2 location shall not require a seal at the boundary.
Informational Note No. 2: See NFPA 496, Standard for Purged and Pressurized Enclosures for Electrical Equipment, for further informa- tion.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-399
501.15
ARTICLE 501 - CLASS I LOCATIONS
Exception No. 4: Aboveground conduit shall not require a seal where passing from a Division 2 location into an unclassified location if all of the following conditions are met:
(1) No part of the conduit passes through a Division 1 location where the conduit contains unions, couplings, boxes, or fittings that are located within 300 mm (12 in. ) of the Division 1 loca- tion.
(2) The conduit is located entirely outdoors.
(3) The conduit is not directly connected to canned pumps, process or service connections for flow, pressure, or analysis measurement, and so forth, that depend on a single compression seal, diaphragn, or tube to prevent flammable or combustible fluids from entering the conduit system.
(4) The conduit contains only threaded metal conduit, unions, couplings, conduit bodies, and fittings in the unclassified loca- tion.
(5) The conduit is sealed at its entry to each enclosure or fitting loca- ted in the Division 2 location that contains terminals, splices, or taps.
(C) Class I, Divisions 1 and 2. Scals installed in Class I, Divi- sion 1 and Division 2 locations shall comply with 501.15(C) (1) through (C) (6).
Exception: Seals that are not required to be explosionproof by 501.15(B) (2) or 504.70 shall not be required to comply with 501.15(C).
(1) Fittings. Enclosures that contain connections or cquip- ment shall be provided with an integral scaling means, or scal- ing fittings listed for the location shall be used. Scaling fittings shall be listed for use with one or more specific compounds and shall be accessible.
(2) Compound. The compound shall provide a scal to mini- mize the passage of gas and/or vapors through the scaling fitting and shall not be affected by the surrounding atmos- phere or liquids. The melting point of the compound shall not be less than 93 (200°F).
(3) Thickness of Compounds. The thickness of the scaling compound installed in completed scals, other than listed cable scaling fittings, shall not be less than the metric designator (trade size) of the scaling fitting expressed in the units of mcas- urement employed; however, in no case shall the thickness of the compound be less than 16 mm (% in.).
(4) Splices and Taps. Splices and taps shall not be made in fittings intended only for scaling with compound; nor shall other fittings in which splices or taps are made be filled with compound.
(5) Assemblies. An entire assemblyshall be identified for the location where the equipment that may produce arcs, sparks, or high temperatures is located in a compartment that is sepa- rate from the compartment containing splices or taps, and an integral scal is provided where conductors pass from one compartment to the other. In Division 1 locations, scals shall be provided in conduit connecting to the compartment contain- ing splices or taps where required by 501.15(A) (1) (2).
(6) Conductor or Optical Fiber Fill. The cross-sectional arca of the conductors or optical fiber tubes (metallic or nonmetal- lic) permitted in a scal shall not exceed 25 percent of the cross- sectional arca of a rigid metal conduit of the same trade size unless the scal is specifically identified for a higher percentage of fill.
(D) Cable Seals, Class I, Division 1. In Division 1 locations, cable scals shall be located according to 501.15(D) (2) through (D) (3).
(1) At Terminations. Cables shall be scaled at all terminations with scaling fittings. The scals at all terminations shall be in accordance with 501.15(C) and shall be installed within 450 mm (18 in.) of the enclosure or as required by the enclo- surc marking. Only threaded couplings or explosionproof fittings such as unions, reducers, elbows, and capped elbows not larger than the trade size of the conduit shall be permitted between the scaling fitting and the enclosure.
Type MC-HIL cable with a gas/vaportight continuous corru- gated metallic sheath and an overall jacket of suitable poly- meric material, Type TC-ER-HIL cable, and Type P cable shall be scaled with a listed fitting after the jacket and any other covering have been removed so that the scaling compound can surround cach individual insulated conductor to minimize the passage of gases and vapors.
Shielded cables and twisted pair cables that have their conductors scaled in accordance with the instructions provided with their listed fitting to minimize the entrance of gases or vapors and prevent propagation of flame into the cable core shall not be required to have the shielding material removed or the twisted pairs separated.
(2) Cables Capable of Transmitting Gases or Vapors. Cables with a gas/vaportight continuous shcath capable of transmit- ting gases' or vapors through the cable core, installed in conduit, shall be scaled in the Class I, Division 1 location after the jacket and any other coverings have been removed so that the scaling compound can surround cach individual insulated conductor or optical fiber tube and the outer jacket.
Exception: Multiconductor cables with a gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall be permitted to be considered a single conductor if the cable is sealed in the conduit within 450 mm (18 in.) of the enclosure and the cable end is sealed within the enclosure by an approved means to mini- mize the entrance of gases or vapors and prevent the propagation of flame into the cable core, or by other approved methods. If both require- ments are met, the shielding material shall not be required to be removed and the twisted pairs of shielded cables and twisted pair cables shall not be required to be separated.
(3) Cables Incapable of Transmitting Gases or Vapors. Each multiconductor cable installed in conduit shall be considered as a single conductor if the cable is incapable of transmitting gases or vapors through the cable corc. These cables shall be scaled in accordance with 501.15(A).
(E) Cable Seals, Class I, Division 2. In Division 2 locations, cable scals shall be located in accordance with 501.15(E) (1) through (E) (4).
Exception: Cables with an unbroken gas/vaportight continuous sheath shall be permitted to pass through a Division 2 location without seals.
(1) Terminations. Cables entering enclosures that are required to be explosionproof shall be scaled at the point of entrance into the enclosure. The scaling fitting shall comply with 501.15(B) (1) or be explosionproof. Multiconductor or optical multifiber cables with a gas/vaportight continuous shcath capable of transmitting gases or vapors through the cable core that are installed in a Division 2 location shall be scaled with a listed fitting after the jacket and any other cover-
70-400
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 501 - CLASS I LOCATIONS
501.30
ings have been removedsuch that the scaling compound surrounds cach individual insulated conductor or optical fiber tube to minimize the passage of gases and vapors. Multiconduc- tor or optical multifiber cables installed in conduit shall be scaled in accordance with 501.15(D).
Exception No. 1: Cables leaving an enclosure or room that is permitted to use general-purpose equipment as a result of Type Z pressurization and entering a Division 2 location shall not require a seal at the boun- dary.
Exception No. 2: Removal of shielding material from shielded cables and separation of twisted pair cables shall not be required af the conduc- tors are sealed in accordance with instructions provided with the listed fitting to minimize the entrance of gases or vapors and prevent propaga- tion of flame into the cable core.
(2) Cables That Do Not Transmit Gases or Vapors. Cables that have a gas/vaportight continuous sheath and do not transmit gases or vapors through the cable core in excess of the quantity permitted for scal fittings shall not be required to be scaled except as required in 501.15(E) (1). The minimum length of such a cable run shall not be less than the length needed to limit gas or vapor flow through the cable core, excluding the interstices of the conductor strands, to the rate permitted for scal fittings [200 cm3/hr (0.007 ft3/hr) of air at a pressure of 1500 pascals (6 in. of water) ].
(3) Cables Capable of Transmitting Gases or Vapors. Cables with a gas/vaportight continuous sheath capable of transmit- ting gases or vapors through the cable core shall not be required to be scaled except as required in 501.15(E) (I), unless the cable is attached to process equipment or devices that may cause a pressure in excess of 1500 pascals (6 in. of water) to be exerted at a cable end, in which case a scal, a barrier, or other means shall be provided to prevent migration of flammables into an unclassified location.
(4) Cables Without Gas/Vaportight Sheath. Cables that do not have a gas/vaportight continuous sheath shall be sealed at the boundary of the Division 2 and unclassified location in such a manner as to minimize the passage of gases or vapors into an unclassified location.
(F) Drainage.
(1) Control Equipment. Where there is a probability that liquid or other condensed vapor may be trapped within enclo- sures for control equipment or at any point in the raceway system, approved means shall be provided to prevent accumula- tion or to permit periodic draining of such liquid or condensed vapor.
(2) Motors and Generators. Where liquid or condensed vapor may accumulate within motors or generators, joints and conduit systems shall be arranged to minimize the entrance of liquid. If means to prevent accumulation or to permit periodic draining are necessary, such means shall be provided at the time of manufacture and shall be considered an integral part of the machine.
501.17 Process Sealing. Process-connected equipment, includ- ing, but not limited to, canned pumps, submersible pumps, and flow, pressure, temperature, or analysis measurement instruments, shall be scaled with process scals. A process scal shall be a device that prevents the migration of process fluids from the designed containment into the external electrical system. Process-connected electrical equipment that incorpo-
rates a single process scal, such as a single compression scal, diaphragm, or tube to prevent flammable or combustible fluids from entering a conduit or cable system capable of transmit- ting fluids, shall be provided with an additional means to miti- gate a single process scal failure. The additional means might include, but are not limited to, the following:
(1) A suitable barrier meeting the process temperature and pressure conditions that the barrier will be subjected to upon failure of the single process scal. There shall be a vent or drain between the single process scal and the suit- able barrier. Indication of the single process scal failure shall be provided by visible leakage, an audible whistle, or other means of monitoring.
(2) A listed Type MI cable assembly, rated at not less than 125 percent of the process pressure and not less than 125 percent of the maximum process temperature (in degrees Celsius), installed between the cable or conduit and the single process scal.
(3) A drain or vent located between the single process scal and a conduit or cable scal. The drain or vent shall be sufficiently sized to prevent overpressuring the conduit or cable scal above 6 in. water column (1493 Pa). Indication of the single process scal failure shall be provided by visi- ble leakage, an audible whistle, or other means of moni- toring.
(4) An add-on secondary scal marked "secondary scal" and rated for the pressure and temperature conditions to which it will be subjected upon failure of the single proc- .. ess scal.
Process-connected electrical equipment that does not rely on a single process scal or is listed and marked "single scal", "dual scal", or "dual scal without annunciation" shall not be required to be provided with an additional means of scaling.
Process-connected electrical equipment marked "single scal - install conduit or cable scal" shall be scaled in accordance with 501.15.
Informational Note: See ANSI/UL 122701, Requirements for Pror- ess Sealing Between Electrical Systems and Flammable or Combustible Process Fluids, for construction and testing requirements for process sealing of listed and marked single seal, dual seal, or secondary seal equipment.
501.20 Conductor Insulation, Class I, Divisions 1 and 2. Where condensed vapors or liquids may collect on, or come in contact with, the insulation on conductors, such insulation shall be of a type identified for use under such conditions; or the insulation shall be protected by a sheath of lead or by other approved means.
501.25 Uninsulated Exposed Parts, Class I, Divisions 1 and 2. There shall be no uninsulated exposed parts, such as electrical conductors, buses, terminals, or components, that operate at more than 30 volts (15 volts in wet locations). These parts shall additionally be protected by a protection technique according to 500.7(E), (F), or (G) that is suitable for the location.
501.30 Grounding and Bonding. Regardless of the voltage of the electrical system, wiring systems and equipment shall comply with 501.30(A) and (B).
(A) Grounding. Wiring systems and equipment shall be groun- ded in accordance with Part I and Part VI of Article 250, as applicable.
2023 Edition NATIONAL ELECTRICAL CODE
70-401
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
501.30
ARTICLE 501 - CLASS I LOCATIONS
(B) Bonding. Bonding shall comply with Part I and Part V of Article 250, as applicable, and 501.30(B) (1) and (B) (2).
(1) Specific Bonding Means. Bonding shall comply with 501.30(B) (1) (a) and (B) (1)(b).
(a) The locknut-bushing and double-locknut types of contacts shall not be depended on for bonding purposes, but bonding jumpers with identified fittings or other approved means of bonding shall be used. These bonding means shall apply to all metal raceways, fittings, boxes, cable trays, and enclosures, and other parts of raceway systems between Class I locations and the point of grounding for service equipment or point of grounding for a separately derived system. Metal struts, angles, or channels provided for support and mechani- cal or physical protection as permitted in 335.4(5), 336.10(7) (c), or 722.135(C) shall be bonded in accordance with 250.102.
(b) Where the branch-circuit overcurrent protection is located on the load side of the disconnecting means, the specific bonding means shall be permitted to end at the near- cst point where the grounded circuit conductor and the grounding electrode conductor are connected together on the line side of the building or structure disconnecting means as specified in 250.32(B).
(2) Flexible Metal Conduit and Liquidtight Flexible Metal Conduit. Flexible metal conduit and liquidtight flexible metal conduit shall comply with 501.30(B) (2) (a) and (B) (2) (b).
(a) Flexible metal conduit and liquidtight flexible metal conduit shall include an equipment bonding jumper of the wire type in accordance with 250.102.
(b) In Class I, Division 2 locations, the bonding jumper shall not be required where all of the following conditions are mct:
(1) Listed liquidtight flexible metal conduit 1.8 m (6 ft) or less in length, with fittings listed for grounding, is used.
(2) Overcurrent protection in the circuit is limited to 10 amperes or less.
(3) The load is part of a meter, instrument, or relay circuit.
501.35 Surge Protection.
(A) Class I, Division 1. Surge arresters, surge-protective devi- ces, and capacitors shall be installed in enclosures identified for Class I, Division 1 locations. Surge-protective capacitors shall be of a type designed for specific duty.
(B) Class I, Division 2. Surge arresters and surge-protective devices shall be nonarcing, such as metal-oxide varistor (MOV) scaled type, and surge-protective capacitors shall be of a type designed for specific duty. Enclosures shall be permitted to be of the general-purpose type. Surge protection of types other than described in this paragraph shall be installed in enclo- sures identified for Class I, Division 1 locations.
Part III. Equipment
501.100 Transformers and Capacitors.
(A) Class I, Division 1. In Class I, Division 1 locations, trans- formers and capacitors shall comply with 501.100(A) (1) and (A)(2).
(1) Containing Liquid That Will Burn. Transformers and capacitors containing a liquid that will burn shall be installed only in vaults that comply with 450.41 through 450.48 and with (1) through (4) as follows:
(1) There shall be no door or other communicating opening between the vault and the Division I location.
(2) Ample ventilation shall be provided for the continuous removal of flammable gases or vapors.
(3) Vent openings or ducts shall lead to a safe location outside of buildings.
(4) Vent ducts and openings shall be of sufficient arca to relieve explosion pressures within the vault, and all portions of vent ducts within the buildings shall be of reinforced concrete construction.
(2) Not Containing Liquid That Will Burn. Transformers and capacitors that do not contain a liquid that will burn shall be installed in vaults complying with 501.100(A) (1) or be identi- ficd for Class I locations.
(B) Class I, Division 2. In Class I, Division 2 locations, trans- formers shall comply with 450.21 through 450.27, and capaci- tors shall comply with 460.3 through 460.28.
501.105 Meters, Instruments, and Relays.
(A) Class I, Division 1. In Class I, Division 1 locations, meters, instruments, and relays, including kilowatt-hour meters, instru- ment transformers, resistors, rectifiers, and thermionic tubes, shall be provided with enclosures identified for Class I, Divi- sion 1 locations. Enclosures for Class I, Division 1 locations include explosionproof enclosures and purged and pressurized enclosures.
Informational Note: See NFPA 496, Standard for Purged and Pros- surized Enclosures for Electrical Equipment.
(B) Class I, Division 2. In Class I, Division 2 locations, meters, instruments, and relays shall comply with 501.105(B) (2) through (B) (6).
(1) General-Purpose Assemblies. Where an assembly is made up of components for which general-purpose enclosures are acceptable as provided in 501.105(B)(1), (B)(2), and (B) (3), a single general-purpose enclosure shall be acceptable for the assembly. Where such an assembly includes any of the equip- ment described in 501.105(B) (1), 501.105(B) (2), and 501.105(B) (3), the maximum obtainable surface temperature of any component of the assembly that exceeds 100 shall be clearly and permanently indicated on the outside of the enclo- surc. Alternatively, equipment shall be permitted to be marked to indicate the temperature class for which it is suitable, using the temperature class (T Code) of Table 500.8(C) (4).
(2) Contacts. Switches, circuit breakers, and make-and-break contacts of pushbuttons, relays, alarm bells, and horns shall have enclosures identified for Class I, Division 1 locations in accordance with 501.105(A).
Exception: General-purpose enclosures shall be permitted if current- interrupting contacts comply with one of the following:
(1) Are immersed in oil
(2) Are enclosed within a chamber that is hermetically sealed against the entrance of gases or vapors
(3) Are in nonincendive circuits
(4) Are listed for Division 2 locations
(3) Resistors and Similar Equipment. Resistors, resistance devices, thermionic tubes, rectifiers, and similar equipment that are used in or in connection with meters, instruments, and relays shall comply with 501.105(A).
70-402
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
501.120
ARTICLE 501 - CLASS I LOCATIONS
Exception: General-purpose-type enclosures shall be permitted if such equipment is without make-and-break or sliding contacts [other than as provided in 501.105(B)(2)] and if the marked maximum operating temperature of any exposed surface will not exceed 80 percent of the autoignition temperature in degrees Celsius of the gas or vapor involved or has been tested and found incapable of igniting the gas or vapor. This exception shall not apply to thermionic tubes.
(4) Without Make-or-Break Contacts. Transformer windings, impedance coils, solenoids, and other windings that do not incorporate sliding or make-or-break contacts shall be provided with enclosures. General-purpose-type enclosures shall be permitted.
(5) Fuses. Where general-purpose enclosures are permitted in 501.105(B) (2) through (B) (4), fuses for overcurrent protec- tion of instrument circuits not subject to overloading in normal usc shall be permitted to be mounted in general-purpose enclosures if cach such fuse is preceded by a switch complying with 501.105(B) (2).
(6) Connections. To facilitate replacements, process control instruments shall be permitted to be connected through flexi- ble cord and attachment plug and receptacle if all of the following conditions apply:
(1) The attachment plug and receptacle are listed for use in Class I, Division 2 locations and listed for use with flexible cords.
Exception No. 1 to (1): A Class I, Division 2 listing shall not be required af the circuit involves only nonincendive field wiring.
Exception No. 2 to (1): In restricted industrial establishments, the Class I, Division 2 listing shall not be required af the requirements of 501.105(B)(6)(2), (B)(6)(3), and (B)(6)(4) are satisfied and the receptacle carries a label warning against plugging or unplugging when energized.
(2) The flexible cord does not exceed 900 mm (3 ft), is of a type listed for extra-hard usage, or is listed for hard usage and protected by location.
(3) Only necessary receptacles are provided.
(4) Unless the attachment plug and receptacle are inter- locked mechanically or electrically, or otherwise designed so that they cannot be separated when the contacts are energized and the contacts cannot be energized when the plug and socket outlet are separated, a switch complying with 501.105(B)(2)is provided so that the attachment plug or receptacle is not necessary to interrupt current.
Exception to (4): The switch shall not be required if the circuit is nonin- cendive field wiring.
501.115 Switches, Circuit Breakers, Motor Controllers, and Fuses.
(A) Class I, Division 1. In Class I, Division 1 locations, switches, circuit breakers, motor controllers, and fuses, includ- ing pushbuttons, relays, and similar devices, shall be provided with enclosures, and the enclosure in cach case, together with the enclosed apparatus, shall be identified as a complete assem- bly for use in Class I locations.
(B) Class I, Division 2. Switches, circuit breakers, motor controllers, and fuses in Class I, Division 2 locations shall comply with 501.115(B) (1) through (B) (4).
(1) Type Required. Circuit breakers, motor controllers, and switches intended to interrupt current in the normal perform-
ance of the function for which they are installed shall be provi- ded with enclosures identified for Class I, Division 1 locations in accordance with 501.105(A), unless general-purpose enclo- sures are provided and any of the following apply:
(1) The interruption of current occurs within a chamber hermetically scaled against the entrance of gases and vapors.
(2) The current make-and-break contacts are oil-immersed and of the general-purpose type having a 50-mm (2-in.) minimum immersion for power contacts and a 25-mm (1-in.) minimum immersion for control contacts.
(3) The interruption of current occurs within an enclosure, identified for the location, and marked "Leads Factory Scaled", or "Factory Scaled", or "Scal not Required", or equivalent.
(4) The device is a solid state, switching control without contacts, where the surface temperature does not exceed 80 percent of the autoignition temperature in degrees Celsius of the gas or vapor involved.
(2) Isolating Switches. Fuscd or unfused disconnect and isolat- ing switches for transformers or capacitor banks that are not intended to interrupt current in the normal performance of the function for which they are installed shall be permitted to be installed in general-purpose enclosures.
(3) Fuses. For the protection of motors, appliances, and lamps, other than as provided in 501.115(B) (4), standard plug or cartridge fuses shall be permitted, provided they are placed within' enclosures identified for the location; or fuses shall bc permitted if they are within general-purpose enclosures, and if they are of a type in which the operating clement is immersed in oil or other approved liquid, or the operating clement is enclosed within a chamber hermetically scaled against the entrance of gases and vapors, or the fuse is a nonindicating, filled, current-limiting typc.
(4) Fuses Internal to Luminaires. Listed cartridge fuses shall be permitted as supplementary protection within luminaires.
501.120 Control Transformers and Resistors. Transformers, impedance coils, and resistors used as, or in conjunction with, control equipment for motors, generators, and appliances shall comply with 501.120(A) and (B).
(A) Class I, Division 1. In Class I, Division 1 locations, trans- formers, impedance coils, and resistors, together with any switching mechanism associated with them, shall be provided with enclosures identified for Class I, Division 1 locations in accordance with 501.105(A).
(B) Class I, Division 2. In Class I, Division 2 locations, control transformers and resistors shall comply with 501.120(B) (1) through (B) (3).
(1) Switching Mechanisms. Switching mechanisms used in conjunction with transformers, impedance coils, and resistors shall comply with 501.115(B).
(2) Coils and Windings. Enclosures for windings of transform- crs, solenoids, or impedance coils shall be permitted to be of the general-purpose type.
(3) Resistors. Resistors shall be provided with enclosures; and the assembly shall be identified for Class I locations, unless resistance is nonvariable and maximum operating temperature, in degrees Celsius, will not exceed 80 percent of the autoigni- tion temperature of the gas or vapor involved or the resistor
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-403
501.125
ARTICLE 501 - CLASS I LOCATIONS
has been tested and found incapable of igniting the gas or vapor.
501.125 Motors and Generators.
(A) Class I, Division 1. In Class I, Division 1 locations, motors, generators, and other rotating electrical machinery shall be one of the following:
(1) Identified for Class I, Division 1 locations
(2) Of the totally enclosed type supplied with positive- pressure ventilation from a source of clean air with discharge to a safe arca, so arranged to prevent energiz- ing of the machine until ventilation has been established and the enclosure has been purged with at least 10 volumes of air, and so arranged to automatically de- energize the equipment when the air supply fails
(3) Of the totally enclosed inert gas-filled type supplied with a suitable reliable source of inert gas for pressurizing the enclosure, with devices provided to ensure a positive pres- sure in the enclosure and arranged to automatically de- energize the equipment when the gas supply fails
(4) For machines that are for use only in restricted industrial establishments, the machine is permitted to be of a type designed to be submerged in a liquid that is flammable only when vaporized and mixed with air, or in a gas or vapor at a pressure greater than atmospheric and that is flammable only when mixed with air; and the machine is so arranged to prevent energizing it until it has been purged with the liquid or gas to exclude air, and so arranged to automatically de-energize the equipment when the supply of liquid or gas or vapor fails or the pres- sure is reduced to atmospheric
Totally enclosed motors of the types specified in 501.125(A) (2) or (A) (3) shall have no external surface with an operating temperature in degrees Celsius in excess of 80 percent of the autoignition temperature of the gas or vapor involved. Appro- priate devices shall be provided to detect and automatically cle- energize the motor or provide an adequate alarm if there is any increase in temperature of the motor beyond designed limits. Auxiliary equipment shall be of a type identified for the loca- tion in which it is installed.
(B) Class I, Division 2. In Class I, Division.2 locations, motors, generators, and other rotating electrical machinery shall comply with (1), (2), or (3). They shall also comply with (4) and (5), if applicable.
(1) Be identified for Class I, Division 2 locations, or
(2) Be identified for Class I, Division 1 locations where slid- ing contacts, centrifugal or other types of switching mech- anism (including motor overcurrent, overloading, and overtemperature devices), or integral resistance devices, cither while starting or while running, are employed, or
(3) Be open or nonexplosionproof enclosed motors, such as squirrel-cage induction motors without brushes, switching mechanisms, or similar arc-producing devices that are not identified for use in a Class I, Division 2 location.
(4) The exposed surface of space heaters used to prevent condensation of moisture during shutdown periods shall not exceed 80 percent of the autoignition temperature in degrees Celsius of the gas or vapor involved when oper- ated at rated voltage, and the maximum space heater surface temperature [based on a 40 or higher marked ambient] shall be permanently marked on a visible name-
plate mounted on the motor. Otherwise, space heaters shall be identified for Class I, Division 2 locations.
(5) A sliding contact shaft bonding device used for the purpose of maintaining the rotor at ground potential, shall be permitted where the potential discharge energy is determined to be nonincendive for the application. The shaft bonding device shall be permitted to be installed on the inside or the outside of the motor.
Informational Note No. 1: It is important to consider the temperature of internal and external surfaces that might be exposed to the flammable atmosphere.
Informational Note No. 2: It is important to consider the risk of ignition due to currents arcing across discontinuities and over- heating of parts in multisection enclosures of large motors and generators. Such motors and generators might need equipoten- tial bonding jumpers across joints in the enclosure and from enclosure to ground. Where the presence of ignitible gases or vapors is suspected, clean-air purging might be needed immedi- ately prior to and during start-up periods.
Informational Note No. 3: See IEEE 1349, IEFF. Guide for the Application of Electric Machines in Zone 2 and Class I, Division 2 Hazardous (Classified) Locations, for information on the applica- tion of rotating electric machines including shaft bonding devi- ces and potential discharge energy calculations.
Informational Note No. 4: See ANSI/UL 122001, General Require- ments for Electrical Ignition Systems for Internal Combustion Engines in Class I, Division 2 or Zone 2, Hazardous (Classified) Locations, for reciprocating engine-driven generators, compressors, and other equipment installed in Class I, Division 2 locations. Reciprocat- ing engine-driven generators, compressors, and other equip- ment installed in Class I, Division 2 locations might present a risk of ignition of flammable materials associated with fuel, start- ing, and compression due to inadvertent release or equipment malfunction by the engine ignition system and controls.
Informational Note No. 5: See UL 1836, Outline of Investigation for Electric Motors and Generators for Use in Class I, Division 2, Class I, Zone 2, Class II, Division 2 and Zone 22 Hazardous (Classi- fied) Locations, for details of the evaluation process to detennine incendivity. Refer to Annex A and Figure Al.
501.130 Luminaires. Luminaires shall comply with 501.130(A) or (B).
(A) Class I, Division 1. In Class I, Division 1 locations, lumin- aires shall comply with 501.130(A) (1) through (A) (4).
(1) Luminaires. Each luminaire shall be identified as a complete assemblyfor the Class I, Division 1 location and shall be clearly marked to indicate the maximum wattage of lamps for which it is identified. Luminaires intended for portable use shall be specifically listed as a complete assemblyfor that usc.
(2) Physical Damage. Each luminaire shall be protected against physical damage by a suitable guard or by location.
(3) Pendant Luminaires. Pendant luminaires shall be suspen- ded by and supplied through threaded rigid metal conduit stems or threaded steel intermediate conduit stems, and threa- ded joints shall be provided with set-screws or other effective means to prevent loosening. For stems longer than 300 mm (12 in.), permanent and effective bracing against lateral displacement shall be provided at a level not more than 300 mm (12 in.) above the lower end of the stem, or flexibility in the form of a fitting or flexible connector identified for the Class I, Division 1 location shall be provided not more than 300 mm (12 in.) from the point of attachment to the support- ing box or fitting.
70-404
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 501 - CLASS I LOCATIONS
501.140
(4) Supports. Boxes, box assemblies, or fittings used for the support of luminaires shall be identified for Class I locations.
(B) Class I, Division 2. In Class I, Division 2 locations, lumin- aires shall comply with 501.130(B) (1) through (B)(6).
(1) Luminaires. Where lamps arc of a size or type that may, under normal operating conditions, reach surface tempera- tures exceeding 80 percent of the autoignition temperature in degrees Celsius of the gas or vapor involved, luminaires shall comply with 501.130(A) (1) or shall be of a type that has been tested in order to determine the marked operating tempera- turc or temperature class (T code).
(2) Physical Damage. Luminaires shall be protected from physical damage by suitable guards or by location. Where there is danger that falling sparks or hot metal from lamps or lumin- aires might ignite localized concentrations of flammable vapors or gases, suitable enclosures or other effective protective means shall be provided.
(3) Pendant Luminaires. Pendant luminaires shall be suspen- ded by threaded rigid metal conduit stems, threaded steel intermediate metal conduit stems, or other approved means. For rigid stems longer than 300 mm (12 in.), permanent and effective bracing against lateral displacement shall be provided at a level not more than 300 mm (12 in.) above the lower end of the stem, or flexibility in the form of an identified fitting or flexible connector shall be provided not more than 300 mm (12 in.) from the point of attachment to the supporting box or fitting.
(4) Portable Lighting Equipment. Portable lighting equipment shall comply with 501.130(B) (4) (a) or (B) (4) (b).
(a) Portable lighting equipment shall comply with 501.130(B) (1).
(b) Portable lighting equipment mounted on movable stands and connected by flexible cords in accordance with 501.140 shall be permitted to comply with 501.130(B) (1), where mounted in any position, if it is protected from physical damage in accordance with 501.130(B) (2).
(5) Switches. Switches that are a part of a luminaire or of an individual lampholder shall comply with 501.115(B) (1).
(6) Starting Equipment. Starting and control equipment for electric-discharge lamps shall comply with 501.120(B).
Exception: A thermal protector potted.into a thermally protected fluores- cent lamp ballast if the luminaire is identified for the location.
501.135 Utilization Equipment.
(A) Class I, Division 1. In Class I, Division 1 locations, all utilization equipment shall be identified for Class I, Division 1 locations.
(B) Class I, Division 2. In Class I, Division 2 locations, all utilization equipment shall comply with 501.135(B) (1) through (B)(4).
(1) Heaters. Electrically heated utilization equipment shall meet one of the following requirements:
(1) The heater shall not exceed 80 percent of the autoigni- tion temperature in degrees Celsius of the gas or vapor involved on any surface that is exposed to the gas or vapor when continuously energized at the maximum rated ambient temperature. If a temperature controller is
not provided, these conditions shall apply when the heater is operated at 120 percent of rated voltage.
Exception No. 1 to (1): For motor-mounted anticondensation space heaters, see. 501.125.
Exception No. 2 to (1): Where a current-limiting device is applied to the circuit serving the heater to limit the current in the heater to a value less than that required to raise the heater surface temperature to 80 perrent of the autoignition temperature.
(2) The heater shall be identified for Class I, Division 1 loca- tions.
Exception to (2): Eledrical resistance and skin effect heat tracing iden- tified for Class I, Division 2 locations shall be permitted.
Informational Note No. 1: See ANSI/UL 60079-30-1, Explosive Atmospheres - Part 30-1: Electrical Resistance Trace Heating - General and Testing Requirements, for information on electric resistance heat tracing.
Informational Note . No. 2: See IEEE 844.1/CSA C22.2 No. 293.1, IEFE/CSA Standard for Skin Effect Trace Heating of Pipelines, Vessels, Equipment, and Structures - General, Testing, Marking, and Documentation Requirements, for information on electric skin effect heat tracing.
Informational Note No.
3: See IEEE 844.3/CSA C22.2 No. 293.3, IEEE/CSA Standard for Impedance Heating of Pipelines and Equipment - General, Testing, Marking, and Dorumen- tation Requirements, for information on electric impedance heat- ing.
(2) Motors. Motors of motor-driven utilization equipment shall comply with 501.125(B).
(3) Switches, Circuit Breakers, and Fuses. Switches, circuit breakers, and fuses shall comply with 501.115(B).
(4) Luminaires. Luminaires shall comply with 501.130(B).
501.140 Flexible Cords, Class I, Divisions 1 and 2.
(A) Permitted Uses. Flexible cord shall be permitted as follows:
(1) For connection between portable lighting equipment or other portable utilization equipment and the fixed portion of their supply circuit. The flexible cord shall be attached to the utilization equipment with a cord connec- tor listed for the protection technique of the equipment wiring compartment. An attachment plug in accordance with 501.140(B) (4) shall be employed.
(2) For that portion of the circuit where the fixed wiring methods of 501.10(A) cannot provide the necessary degree of movement for fixed and mobile electrical utilization equipment, and the flexible cord is protected by location or by a suitable guard from damage and only in a restricted industrial establishment.
(3) For electric submersible pumps with means for removal without entering the wet-pit. The extension of the flexible cord within a suitable raceway between the wet-pit and the power source shall be permitted.
(4) For electric mixers intended for travel into and out of open-type mixing tanks or vats.
(5) For temporary portable assemblies consisting of recepta- cles, switches, and other devices that are not considered portable utilization equipment but are individually listed for the location.
2023 Edition NATIONAL ELECTRICAL CODE
70-405
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
501.140
ARTICLE 501 - CLASS I LOCATIONS
(B) Installation. Where flexible cords are used, the cords shall comply with all of the following:
(1) Be of a type listed for extra-hard usage
(2) Contain, in addition to the conductors of the circuit, an equipment grounding conductor complying with 400.23
(3) Be supported by clamps or by other suitable means in such a manner that there is no tension on the terminal connections
(4) In Division 1 locations or in Division 2 locations where the boxes, fittings, or enclosures are required to be explo- sionproof, the cord shall be terminated with a cord connector or attachment plug listed for the location or a listed cord connector installed with a scal listed for the location. In Division 2 locations where explosionproof equipment is not required, the cord shall be terminated with a listed cord connector or listed attachment plug.
(5) Bc of continuous length. Where 501.140(A) (5) is applied, cords shall be of continuous length from the power source to the temporary portable assembly and from the temporary portable assembly to the utilization cquip- ment.
Informational Note: See 501.20 for flexible cords exposed to liquids having a deleterious effect on the conductor insulation.
501.141 Flexible Cables, Class I, Division 2. Flexible cables installed in Class I, Division 2 locations shall comply with 501.141 (A)and (B).
(A) Permitted Uses. Flexible cables shall be permitted to be installed in accordance with 501.141 (A) (1) and (A) (2).
(1) Other Than Nonincendive Field Wiring Applications. Flex- ible cables in other than nonincendive field wiring applications shall be permitted in accordance with the following:
(1) Flexible cables shall be permitted to connect two pieces of electrical equipment by means of a cable assembly installed in accordance with 501.141(B) (2) (a) or (B)(2) (b).
(2) Flexible cables shall be permitted to connect a piece of electrical equipment to the premises wiring by means of a cable assembly installed in accordance with 501.141 (B) (2) (c).
(2) Nonincendive Field Wiring Applications. Flexible cables in nonincendive field wiring applications shall be permitted to be used in accordance with 501.10(B) (3).
(B) Installation. If flexible cables are used as permitted in 501.141(A), the associated cable assemblies shall comply with 501.141 (B) (1) through (B) (3).
(1) Cable Types. Listed Type P cables shall comply with 501.141(A)(1) and shall be installed as required in Part II of Article 337. The associated cable assemblies shall comply with the requirements of 501.141 (B) (2).
(2) Termination Means. Terminations shall comply with 501.141(B)(2)(a), (B)(2)(b), or (B)(2)(c).
(a) Connecting Two Devices or Pieces of Electrical Utilization Equipment Together. The cable connectors on cach end of the cable shall be listed for use in Class I, Division 2 locations and listed for the type of cable being used.
(b) Connecting Two Devices or Pieces of Electrical Utilization Equipment Together. A cable connector listed for Class I, Division 2 and listed for the type of cable being used shall be used on
one end and a fitting listed for the type of protection and the type of cable being used shall be used on the other end.
(c) Connecting an Electrical Device or Utilization Equipment to Premises Wiring. The cable connectors used on both ends shall be listed for Class I, Division 2 locations and for the type of cable being used. On one end of the cable, the cable connector shall also be listed for the type of protection.
(3) Disconnection. Flexible cable shall be installed in accord- ance with 501.141(B)(3) (a) through (B) (3) (c) to protect against the disconnection of the cable connectors when ener- gizcd.
(a) Switch. A switch complying with the requirements of 501.105(B) (2) shall be provided to disconnect power so that cable connectors are not depended on as a disconnecting mcans.
(b) Cable Connectors Mechanically or Electrically Interlocked. Switches shall not be required where the cable connectors are interlocked mechanically or electrically, or are otherwise designed to ensure the cable connectors cannot be separated when energized and cannot be energized when separated.
(c) Warning Label. The fixed equipment and the cable assembly shall both carry a label warning against plugging or unplugging when energized, with both labels as close to the cable connector termination as possible.
501.145 Receptacles and Attachment Plugs, Class I, Division 1 and Division 2. Receptacles and attachment plugs shall be listed for the location, except as permitted by 501.105(B) (6).
(A) Receptacles. Receptacles shall be part of the premises wiring, except as permitted by 501.140(A).
(B) Attachment Plugs. Attachment plugs shall be of the type that provides connection to the equipment grounding conduc- tor of a permitted flexible cord.
501.150 Signaling, Alarm, Remote-Control, and Communica- tions Systems.
(A) Class I, Division 1. In Class I, Division 1 locations, all appa- ratus and cquipment of signaling, alarm, remote-control, and communications systems, regardless of voltage, shall be identi- ficd for Class I, Division 1 locations, and all wiring shall comply with 501.10(A), 501.15(A), and 501.15(C).
(B) Class I, Division 2. In Class I, Division 2 locations, signal- ing, alarm, remote-control, and communications systems shall comply with 501.150(B) (1) through (B) (4).
(1) Contacts. Switches, circuit breakers, and make-and-break contacts of pushbuttons, relays, alarm bells, and horns shall have enclosures identified for Class I, Division 1 locations in accordance with 501.105(A).
Exception: General-purpose enclosures shall be permitted af current- interrupting contacts are one of the following:
(1) Immersed in oil
(2) Enclosed within a chamber hermetically sealed against the entrance of gases or vapors
(3) In nonincendive circuits
(4) Part of a listed nonincendive component
(2) Resistors and Similar Equipment. Resistors, resistance devices, thermionic tubes, rectifiers, and similar equipment shall comply with 501.105(B) (3).
70-406
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
502.10
ARTICLE 502 - CLASS II LOCATIONS
(3) Protectors. Enclosures shall be provided for lightning protective devices and for fuses. Such enclosures shall be permitted to be of the general-purpose type.
(4) Wiring and Sealing. All wiring shall comply with 501.10(B), 501.15(B), and 501.15(C).
ARTICLE 502 Class II Locations
Part I. General
502.1 Scope. This article covers the requirements for electri- cal and electronic equipment and wiring for all voltages in Class II, Division 1 and 2 locations where fire or explosion hazards may exist duc to combustible dust.
502.5 Explosionproof Equipment. Explosionproof equipment and wiring shall not be required and shall not be acceptable in Class II locations unless also identified for such locations.
502.6 Zone Equipment. Equipment listed and marked in accordance with 506.9(C) (2) for Zone 20 locations shall be permitted in Class II, Division 1 locations for the same dust atmosphere; and with a suitable temperature class.
Equipment listed and marked in accordance with 506.9(C) (2) for Zone 20, 21, or 22 locations shall be permitted in Class II, Division 2 locations for the same dust atmosphere and with a suitable temperature class.
Part II. Wiring
502.10 Wiring Methods. Wiring methods shall comply with 502.10(A) or (B).
Informational Note: See Article 100 for the definition of restricted industrial establishment [ as applied to hazardous (classified) lorations).
(A) Class II, Division 1.
(1) General. In Class II, Division 1 locations, the following wiring methods shall be permitted:
(1) Threaded rigid metal conduit (RMC) or threaded inter- mediate metal conduit (IMC), including conduit systems with supplemental corrosion protection coatings.
(2) Type MI cable with termination fittings listed for the loca- tion. Typc .MI cable shall be installed and supported in a manner to avoid tensile stress at the termination fittings.
(3) In restricted industrial establishments, Type MC-HIL cable, listed for use in Class II, Division 1 locations, with a gas/vaportight continuous corrugated metallic sheath, an overall jacket of suitable polymeric material, a separate equipment grounding conductor(s) in accordance with 250.122, and provided with termination fittings listed for the location, shall be permitted.
(4) Optical fiber cable Type OFNP, Type OFCP, Type OFNR, Type OFCR, Type OFNG, Type OFCG, Type OFN, or Type OFC shall be permitted to be installed in raceways in accordance with 502.10(A). Optical fiber cables shall be scaled in accordance with 502.15.
(5) In restricted industrial establishments, listed Type ITC-HL cable with a gas/vaportight continuous corrugated metal- lic sheath and an overall jacket of suitable polymeric material, and terminated with fittings listed for the appli- cation, and installed in accordance with 335.4.
(6) In restricted industrial establishments, for applications limited to 600 volts nominal or less, where the cable is not subject to physical damage and is terminated with fittings listed for the location, listed Type TC-ER-HL cable. When installed in ladder, ventilated trough, or ventilated chan- nel cable trays, cables shall be installed in a single layer, with a space not less than the larger cable diameter between the two adjacent cables unless otherwise protec- ted against dust buildup resulting in increased heat, Type TC-ER-HIL cable shall be installed in accordance with 336.10.
Informational Note No. 1: See ANSI/UL 2225, Cables and Cable- Fittings for Use in Hazardous (Classified) Locations, for construction, testing, and marking of cables and cable fittings.
(7) In restricted industrial establishments, listed Type P cable with metal braid armor, with an overall jacket, that is terminated with fittings listed for the location and instal- led in accordance with 337.10. When installed in ladder, ventilated trough, or ventilated channel cable trays, cables shall be installed in a single layer, with a space not less than the larger cable diameter between the two adja- cent cables, unless otherwise protected against dust : buildup resulting in increased heat.
Informational Note No. 2: See ANSI/UL 1309, Marine Shipboard Cable, for information on construction, testing, and marking of Type P cable.
Informational Note No. 3: See ANSI/UL 2225, Cables and Cable- Fittings for Use in Hazardous (Classified) Lorations, for information on construction, testing, and marking of cable fittings.
(2) Flexible Connections. Where flexible connections are necessary, one or more of the following shall also be permitted:
(1) Dusttight flexible connectors.
(2) Liquidtight flexible metal conduit (LFMC) with listed fittings and bonded in accordance with 502.30(B).
(3) Liquidtight flexible nonmetallic conduit (LFNC) with listed fittings.
(4) Interlocked armor Type MC cable having an overall jacket of suitable polymeric material and provided with termina- tion fittings listed for Class II, Division 1 locations.
(5) Flexible cord listed for extra-hard usage and terminated with listed dusttight cord connectors. Where used, flexi- ble cords shall comply with 502.140.
(6) For elevator use, an identified elevator cable of Type EO, Type ETP, or Type ETT, shown under the "use" column in Table 400.4 for "hazardous (classified) locations" and terminated with listed dusttight fittings.
(7) In restricted industrial establishments, for applications limited to 600 volts nominal or less, and where the cable is not subject to physical damage and is terminated with fittings listed for the location, listed Type TC-ER-HL cable. Type TC-ER-HIL cable shall be installed in accord- ance with 336.10.
Informational Note No. 1: See ANSI/UL 2225, Cables and Cable- Fittings for Use in Hazardous (Classified) Locations, for construction, testing, and marking of cables and cable fittings.
2023 Edition NATIONAL ELECTRICAL CODE
70-407
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
502.10
ARTICLE 502 -CLASS II LOCATIONS
(8) In restricted industrial establishments, listed Type P cable with metal braid armor, with an overall jacket, terminated with fittings listed for the location, and installed in accordance with 337.10.
Informational Note No. 2: See UL 1309A, Outline of Investigation for Cable for Use in Mobile Installations, for information on construction, testing, and marking of Type P cable.
Informational Note No. 3: See ANSI/UL 2225, Cables and Cable- Fittings for Use in Hazardous (Classified) Locations, for information on construction, testing, and marking of cable fittings.
(3) Boxes and Fittings. Boxes and fittings shall be provided with threaded bosses for connection to conduit or cable termi- nations and shall be dusttight. Boxes and fittings in which taps, joints, or terminal connections are made, or that are used in Group E locations, shall be identified for Class II locations.
Informational Note: See ANSI/UL 2225, Cables and Cable-Fittings for Use in Hazardous (Classified) Locations, for information on construction, testing, and marking of cables, dust-ignitionproof cable fittings, and dust-ignitionproof cord connectors for entry into enclosures required to be dust-ignitionproof.
(B) Class II, Division 2. Wiring methods installed in Class II, Division 2 locations shall be in accordance with 502.10(B) (1)through (B) (4).
(1) General. In Class II, Division 2 locations, the following wiring methods shall be permitted:
(1) All wiring methods permitted in 502.10(A).
(2) Rigid metal conduit (RMC)or intermediate metal conduit (IMC) with listed threaded or threadless fittings, including conduit systems with supplemental corrosion protection coatings.
(3) Dusttight wircways or electrical metallic tubing (EMT) with listed compression-type connectors or listed compression-type couplings.
(4) Type MC, Type MV, Type TC, or Type TC-ER cable, including installation in cable tray systems. Type TC-ER cable shall include an equipment grounding conductor in addition to a drain wire that might be present. The cable shall be terminated with listed fittings.
(5) Typc PLTC cable or Type PLTC-ER cable used in Class 2 or Class 3 circuits, including installation in cable tray systems. The cable shall be terminated with listed fittings. Type PLTC-ER cable shall include an equipment grounding conductor in addition to a drain wire that might be present.
(6) Type ITC cable or Type ITC-ER cable as permitted in 335.4 and terminated with listed fittings. Type ITC-ER cable shall include an equipment grounding conductor in addition to a drain wirc.
(7) In restricted industrial establishments where wiring methods in 502.10(B) (1)(1)(2) will not provide the corrosion resistance required for the installation envi- ronment, cither of the following:
a. Listed reinforced thermosetting resin conduit (RTRC), factory elbows, and associated fittings, all marked with suffix -XW
b. Schedule 80 PVC conduit, factory elbows, and as.soci- ated fittings
(8) Optical fiber cable Type OFNP, Type OFCP, Type OFNR, Type OFCR, Type OFNG, Type OFCG, Type OFN, or Type OFC, installed in cable trays or any other raceway
in accordance with 502.10(B). Optical fiber cables shall be scaled in accordance with 502.15.
(9) Cablebus.
(10) In restricted industrial establishments, listed Type P cable with or without metal braid armor, with an overall jacket, that is terminated with listed fittings and installed in accordance with 337.10.
Informational Note: See UL 1309A, Outline of Investiga- tion for Cable for Use in Mobile Installations, for information on construction, testing, and marking of Type P cable.
(2) Flexible Connections. If flexibility is necessary, 502.10(A) (2) shall apply.
(3) Nonincendive Field Wiring. Nonincendive field wiring shall be permitted using any of the wiring methods permitted for unclassified locations. Nonincendive field wiring systems shall be installed in accordance with the control drawing(s). Simple apparatus, not shown on the control drawing, shall be permitted in a nonincendive field wiring circuit if the simple apparatus does not interconnect the nonincendive field wiring circuit to any other circuit.
Informational Note: See Article 100 for the definition of simple apparatus.
Separate nonincendive field wiring circuits shall be installed in accordance with one of the following:
(1) In separate cables
(2) In multiconductor cables where the conductors of cach circuit are within a grounded metal shield
(3) In multiconductor cables or in raceways where the conductors of cach circuit have insulation with a mini- mum thickness of 0.25 mm (0.01 in.)
(4) Boxes and Fittings. All boxes and fittings shall be du.st- tight.
502.15 Sealing, Class II, Divisions 1 and 2. If a raccway provides communication between an enclosure that is required to be dust-ignitionproof and one that is not, suitable means shall be provided to prevent the entrance of dust into the dust- ignitionproof enclosure through the raceway. One of the following means shall be permitted:
(1) A permanent and effective scal
(2) A horizontal raceway not less than 3.05 m (10 ft) long
(3) A vertical raceway not less than 1.5 m (5 ft) long and extending downward from the dust-ignitionproof enclo- surc
(4) A raceway installed in a manner equivalent to 502.15(2) or (3) that extends only horizontally and downward from the dust-ignition proof enclosures
(5) Electrical scaling putty
If a raceway provides communication between an enclosure that is required to be dust-ignitionproof and an enclosure in an unclassified location, scals shall not be required.
Scaling fittings shall be accessible and shall not be required to be explosionproof.
502.25 Uninsulated Exposed Parts, Class II, Divisions 1 and 2. There shall be no uninsulated exposed parts, such as electrical conductors, buses, terminals, or components, that operate at more than 30 volts (15 volts in wet locations). These parts shall additionally be protected by a protection technique according to 500.7(E), (F), or (G) that is suitable for the location.
70-408
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 502 -CLASS II LOCATIONS
502.120
502.30 Grounding and Bonding. Regardless of the voltage of the electrical system, wiring systems and equipment shall comply with 502.30(A) and (B).
(A) Grounding. Wiring systems and equipment shall be groun- ded in accordance with Part I and Part VI of Article 250, as applicable.
(B) Bonding. Bonding shall comply with Part I and Part V of Article 250, as applicable, and 502.30(B) (1) and (B) (2).
(1) Specific Bonding Means. Bonding shall comply with 502.30(B)(1) (a) and (B)(1)(b).
(a) The locknut-bushing and double-locknut types of contacts shall not be depended on for bonding purposes, but bonding jumpers with identified fittings or other approved means of bonding shall be used. These bonding means shall apply to all metal raceways, fittings, boxes, cable trays, and enclosures, and other parts of raceway systems between hazard- ous (classified) locations and the point of grounding for serv- ice equipment or point of grounding for a separately derived system. Metal struts, angles, or channels provided for support and mechanical or physical protection as permitted in 335.4(5), 336.10(7) (c), or 722.135(C) shall be bonded in accordance with 250.102.
(b) Where the branch-circuit overcurrent protection is located on the load side of the disconnecting means, the specific bonding means shall be permitted to end at the near- cst point where the grounded circuit conductor and the grounding electrode conductor are connected together on the line side of the building or structure disconnecting means as specified in 250.32(B).
(2) Liquidtight Flexible Metal Conduit. Liquidtight flexible metal conduit shall comply with 502.30(B) (2) (a) and (B) (2) (b).
(a) Liquidtight flexible metal conduit shall include an equipment bonding jumper of the wire type in accordance with 250.102.
(b) In Class II, Division 2 locations, the bonding jumper shall not be required where all of the following conditions are mct:
(1) Listed liquidtight flexible metal concluit 1.8 m (6 ft) or less in length, with fittings listed for grounding, is used.
(2) Overcurrent protection in the circuit is limited to 10 amperes or less.
(3) The load is part of a meter, instrument, or relay circuit.
502.35 Surge Protection - Class II, Divisions 1 and 2. Surge arresters and surge-protective devices installed in a Class II, Division 1 location shall be in suitable enclosures. Surge- protective capacitors shall be of a type designed for specific duty.
Part III. Equipment
502.100 Transformers and Capacitors.
(A) Class II, Division 1. In Class II, Division 1 locations, trans- formers and capacitors shall comply with 502.100(A) (1) through (A) (3).
(1) Containing Liquid That Will Burn. Transformers and capacitors containing a liquid that will burn shall be installed only in vaults complying with 450.41 through 450.48, and, in addition, (1), (2), and (3) shall apply.
(1) Doors or other openings communicating with the Divi- sion 1 location shall have self-closing fire doors on both sides of the wall, and the doors shall be carefully fitted and provided with suitable scals (such as weather strip- ping) to minimize the entrance of dust into the vault.
(2) Vent openings and ducts shall communicate only with the outside air.
(3) Suitable pressure-relief openings communicating with the outside air shall be provided.
(2) Not Containing Liquid That Will Burn. Transformers and capacitors that do not contain a liquid that will burn shall be installed in vaults complying with 450.41 through 450.48 or bc identified as a complete assembly, including terminal connec- tions.
(3) Group E. No transformer or capacitor shall be installed in a Class II, Division 1, Group E location.
(B) Class II, Division 2. In Class II, Division 2 locations, trans- formers and capacitors shall comply with 502.100(B) (1) through (B) (3).
(1) Containing Liquid That Will Burn. Transformers and capacitors containing a liquid that will burn shall be installed in vaults that comply with 450.41 through 450.48.
(2) Containing Askarel. Transformers containing askarel and rated in excess of 25 kVA shall be as follows:
(1). Provided with pressure-relief vents
(2) Provided with a means for absorbing any gases generated by arcing inside the case, or the pressure-relief vents shall be connected to a chimney or fluc that will carry such gases outside the building
(3) Have an airspace of not less than 150 mm (6 in.) between the transformer cases and any adjacent combustible mate- rial
(3) Dry-Type Transformers. Dry-type transformers shall be installed in vaults or shall have their windings and terminal connections enclosed in tight metal housings without ventilat- ing or other openings and shall operate at not over 600 volts, nominal.
502.115 Switches, Circuit Breakers, Motor Controllers, and Fuses.
(A) Class II, Division 1. In Class II, Division 1 locations, switches, circuit breakers, motor controllers, fuses, push- buttons, relays, and similar devices shall be provided with enclosures identified for the location.
(B) Class II, Division 2. In Class II, Division 2 locations, enclo- sures for fuses, switches, circuit breakers, and motor control- lers, including push buttons, relays, and similar devices, shall be dusttight or otherwise identified for the location.
502.120 Control Transformers and Resistors.
(A) Class II, Division 1. In Class II, Division 1 locations, control transformers, solenoids, impedance coils, resistors, and any overcurrent devices or switching mechanisms associated with them shall be provided with enclosures identified for the location.
(B) Class II, Division 2. In Class II, Division 2 locations, trans- formers and resistors shall comply with 502.120(B) (1) through (B)(3).
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-409
502.120
ARTICLE 502 - CLASS II LOCATIONS
(1) Switching Mechanisms. Switching mechanisms (including overcurrent devices) associated with control transformers, sole- noids, impedance coils, and resistors shall be provided with enclosures that are dusttight or otherwise identified for the location.
(2) Coils and Windings. Where not located in the same enclo- sure with switching mechanisms, control transformers, sole- noids, and impedance coils shall be provided with enclosures that are dusttight or otherwise identified for the location.
(3) Resistors. Resistors and resistance devices shall have dust- ignitionproof enclosures that are dusttight or otherwise identi- ficd for the location.
502.125 Motors and Generators.
(A) Class II, Division 1. In Class II, Division 1 locations, motors, generators, and other rotating electrical machinery shall be in conformance with either of the following:
(1) Identified for the location
(2) Totally enclosed pipe-ventilated
(B) Class II, Division 2. In Class II, Division 2 locations, motors, generators, and other rotating electrical equipment shall be totally enclosed nonventilated, totally enclosed pipe- ventilated, totally enclosed water-air-cooled, totally enclosed fan-cooled, or dust-ignitionproof, for which maximum full-load external temperature shall be in accordance with 500.8(D) (2) for normal operation when operating in frec air (not dust blan- keted) and shall have no external openings.
Exception: If the authority having jurisdiction believes accumulations of nonconductive, nonabrasive dust will be moderate and if machines can be easily reached for routine cleaning and maintenance, the follow- ing shall be permitted to be installed:
(1) Standard open-type machines without sliding contacts, centrifu- gal or other types of switching mechanism (including motor over- current, overloading, and overtemperature devices), or integral resistance devices
(2) Standard open-type machines with such contacts, switching mechanisms, or resistance devices enclosed within dusttight hous- ings without ventilating or other openings
(3) Self-cleaning textile motors of the squirrel-cage type
(4) Machines with sealed bearings, bearing isolators, and seals
502.128 Ventilating Piping. Ventilating pipes for motors, generators, or other rotating electrical machinery, or for enclo- sures for electrical equipment, shall be of metal not less than 0.53 mm (0.021 in.) in thickness or of equally substantial noncombustible material and shall comply with all of the following:
(1) Lead directly to a source of clean air outside of buildings
(2) Be screened at the outer ends to prevent the entrance of small animals or birds
(3) Be protected against physical damage and against rusting or other corrosive influences
Ventilating pipes shall also comply with 502.128(A) and (B).
(A) Class II, Division 1. In Class II, Division 1 locations, venti- lating pipes, including their connections to motors or to the dust-ignitionproof enclosures for other equipment, shall be dusttight throughout their length. For metal pipes, scams and joints shall comply with one of the following:
(1) Be riveted and soldered
(2) Be bolted and soldered
(3) Be welded
(4) Be rendered dusttight by some other equally effective mcans
(B) Class II, Division 2. In Class II, Division 2 locations, venti- lating pipes and their connections shall be sufficiently tight to prevent the entrance of appreciable quantities of dust into the ventilated equipment or enclosure and to prevent the escape of sparks, flame, or burning material that might ignite dust accu- mulations or combustible material in the vicinity. For metal pipes, lock scams and riveted or welded joints shall be permit- ted; and tight-fitting slip joints shall be permitted where some flexibility is necessary, as at connections to motors.
502.130 Luminaires.
(A) Class II, Division 1. In Class II, Division 1 locations, lumin- aires for fixed and portable lighting shall comply with 502.130(A) (1) through (A) (4).
(1) Marking. Each luminaire shall be identified for the loca- tion and shall be clearly marked to indicate the type and maxi- mum wattage of the lamp for which it is designed.
(2) Physical Damage. Each luminaire shall be protected against physical damage by a suitable guard or by location.
(3) Pendant Luminaires. Pendant luminaires shall be suspen- ded by threaded rigid metal conduit stems, by threaded steel intermediate metal conduit stems, by chains with approved fittings, or by other approved means. For rigid stems longer than 300 mm (12 in.), permanent and effective bracing against lateral displacement shall be provided at a level not more than 300 mm (12 in.) above the lower end of the stem, or flexibility in the form of a fitting or a flexible connector listed for the location shall be provided not more than 300 mm (12 in.) from the point of attachment to the supporting box or fitting. Thrca- ded joints shall be provided with set screws or other effective means to prevent loosening. Where wiring between an outlet box or fitting and a pendant luminaire is not enclosed in conduit, flexible cord listed for hard usage shall be permitted to be used in accordance with 502.10(A) (2) (5). Flexible cord shall not serve as the supporting means for a luminaire.
(4) Supports. Boxes, box assemblies, or fittings used for the support of luminaires shall be identified for Class II locations.
(B) Class II, Division 2. In Class II, Division 2 locations, lumin- aires shall comply with 502.130(B) (1) through (B) (5).
(1) Portable Lighting Equipment. Portable lighting equipment shall be identified for the location. They shall be clearly marked to indicate the maximum wattage of lamps for which they are designed.
(2) Fixed Lighting. Luminaires for fixed lighting shall bc provided with enclosures that are dusttight or otherwise identi- ficd for the location. Each luminaire shall be clearly marked to indicate the maximum wattage of the lamp that shall be permitted without exceeding an exposed surface temperature in accordance with 500.8(D)(2) under normal conditions of usc.
(3) Physical Damage. Luminaires for fixed lighting shall be protected from physical damage by suitable guards or by loca- tion.
(4) Pendant Luminaires. Pendant luminaires shall be suspen- ded by threaded rigid metal conduit stems, by threaded steel
70-410
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
502.150
ARTICLE 502 -CLASS II LOCATIONS
intermediate metal conduit stems, by chains with approved fittings, or by other approved means. For rigid stems longer than 300 mm (12 in.), permanent and effective bracing against lateral displacement shall be provided at a level not more than 300 mm (12 in.) above the lower end of the stem, or flexibility in the form of an identified fitting or a flexible connector shall be provided not more than 300 mm (12 in.) from the point of attachment to the supporting box or fitting. Where wiring between an outlet box or fitting and a pendant luminaire is not enclosed in conduit, flexible cord listed for hard usage shall be permitted if terminated with a listed cord connector that main- tains the protection technique. Flexible cord shall not serve as the supporting means for a luminaire.
(5) Electric-Discharge Lamps. Starting and control equipment for electric-discharge lamps shall comply with the requirements of 502.120(B).
502.135 Utilization Equipment.
(A) Class II, Division 1. In Class II, Division 1 locations, all utilization equipment shall be identified for the location.
(B) Class II, Division 2. In Class II, Division 2 locations, all utilization equipment shall comply with 502.135(B) (1) through (B)(4).
(1) Heaters. Electrically heated utilization equipment shall be identified for the location.
Exception: Metal-enclosed radiant heating panel equipment shall be permitted to be dusttight and marked in accordance with 500.8(C).
(2) Motors. Motors of motor-driven utilization equipment shall comply with 502.125(B).
(3) Switches, Circuit Breakers, and Fuses. Enclosures for switches, circuit breakers, and fuses shall comply with 502.115(B).
(4) Transformers, Solenoids, Impedance Coils, and Resistors. Transformers, solenoids, impedance coils, and resistors shall comply with 502.120(B).
502.140 Flexible Cords - Class II, Divisions 1 and 2.
(A) Permitted Uses. Flexible cords used in Class II locations shall be permitted as follows:
(1) For connection between portable lighting equipment or other portable utilization equipment and the fixed portion of its supply circuit. The flexible cord shall be attached to the utilization equipment with a cord connec- tor listed for the protection technique of the equipment wiring compartment. An attachment plug in accordance with 502.145 shall be employed.
(2) Where flexible cord is permitted by 502.10(A) (2) for fixed and mobile electrical utilization equipment; where the flexible cord is protected by location or by a suitable guard from damage; and only in a restricted industrial establishment.
(3) For electric submersible pumps with means for removal without entering the wet-pit. The extension of the flexible cord within a suitable raceway between the wet-pit and the power source shall be permitted.
(4) For electric mixers intended for travel into and out of open-type mixing tanks or vats.
(5) For temporary portable assemblies consisting of recepta- cles, switches, and other devices that are not considered
portable utilization equipment but are individually listed for the location.
(B) Installation. Where flexible cords are used, the cords shall comply with all of the following:
(1) Be of a type listed for extra-hard usage.
Exception to (1): Flexible cord listed for hard usage as permitted by 502.130(A)(3) and (B)(4).
(2) Contain, in addition to the conductors of the circuit, an equipment grounding conductor complying with 400.23.
(3) Be supported by clamps or by other suitable means in such a manner that there will be no tension on the termi- nal connections.
(4) In Division 1 locations, the cord shall be terminated with a cord connector listed for the location or a listed cord connector installed with a scal listed for the location. In Division 2 locations, the cord shall be terminated with a listed dusttight cord connector.
(5) Bc of continuous length. Where 502.140(A) (5) is applied, cords shall be of continuous length from the power source to the temporary portable assembly and from the temporary portable assembly to the utilization cquip- ment.
502.145 Receptacles and Attachment Plugs. Receptacles and attachment plugs shall be identified for the location.
(A) Class II, Division 1.
(1) Receptacles. In Class II, Division 1 locations, receptacles shall be part of the premises wiring.
(2) Attachment Plugs. Attachment plugs shall be of the type that provides for connection to the equipment grounding conductor of the flexible cord.
(B) Class II, Division 2.
(1) Receptacles. In Class II, Division 2 locations, receptacles shall be part of the premises wiring.
(2) Attachment Plugs. Attachment plugs shall be of the type that provides for connection to the equipment grounding conductor of the flexible cord.
502.150 Signaling, Alarm, Remote-Control, and Communica- tions Systems; and Meters, Instruments, and Relays.
(A) Class II, Division 1. In Class II, Division 1 locations, signal- ing, alarm, remote-control, and communications systems; and meters, instruments, and relays shall comply with 502.150(A) (1) through (A) (3).
(1) Contacts. Enclosures containing contacts shall comply with the requirements of 502.150(A) (1) (a) or (A) (1) (b).
(a) Switches, circuit breakers, relays, contactors, fuses, and current-breaking contacts for bells, horns, howlers, sirens, and other devices in which sparks or arcs might be produced shall be provided with enclosures identified for the location.
(b) Where current-breaking contacts are immersed in oil or where the interruption of current occurs within a chamber scaled against the entrance of dust, enclosures shall be permit- ted to be of the general-purpose typc.
(2) Resistors and Similar Equipment. Enclosures containing resistors shall comply with the requirements of 502.150(A) (2) (a) or (A) (2) (b).
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-411
502.150
ARTICLE 503 -CLASS III LOCATIONS
(a) Resistors, transformers, choke coils, rectifiers, ther- mionic tubes, and other heat-generating equipment shall be provided with enclosures identified for the location.
(b) Where resistors or similar equipment are immersed in oil or enclosed in a chamber scaled against the entrance of dust, enclosures shall be permitted to be of the general- purpose typc.
(3) Rotating Machinery. Motors, generators, and other rotat- ing electrical machinery shall comply with 502.125(A).
(B) Class II, Division 2. In Class II, Division 2 locations, signal- ing, alarm, remote-control, and communications systems; and meters, instruments, and relays shall comply with 502.150(B) (1) through (B) (4).
(1) Contacts. Enclosures for contacts shall comply with the requirements of 502.150(B) (1) (a) or (B) (1) (b).
(a) Contacts shall comply with the requirements of 502.150(A)(1) or be installed in enclosures that are dusttight or otherwise identified for the location.
(b) Enclosures in nonincendive circuits shall be permit- ted to be of the general-purpose type.
(2) Transformers and Similar Equipment. The windings and terminal connections of transformers, choke coils, and similar cquipment shall comply with 502.120(B) (2).
(3) Resistors and Similar Equipment. Resistors, resistance devices, thermionic tubes, rectifiers, and similar equipment shall comply with 502.120(B) (3).
(4) Rotating Machinery. Motors, generators, and other rotat- ing electrical machinery shall comply with 502.125(B).
(5) Connections. To facilitate replacements, process control instruments shall be permitted to be connected through flexi- ble cord, attachment plug, and receptacle if all of the following conditions apply:
(1) Attachment plug and receptacle are listed for use in Class II, Division 2 locations, and listed for use with flexi- ble cords.
Exception No. 1 to (1): A Class II, Division 2 listing shall not be required if the circuit involves only nonincendive field wiring.
Exception No. 2 to (1): In restricted industrial establishments, the Class II, Division 2 listing shall not be required when the requirements of 502.150(B)(5)(2), (B)(5)(3), and (B)(5)(4) are satisfied and the receptacle carries a label warning against plugging or unplugging when energized.
(2) The flexible cord does not exceed 900 mm (3 ft), is of a type listed for extra-hard usage, or, if listed for hard usage, is protected by location.
(3) Only necessary receptacles are provided.
(4) Unless the attachment plug and receptacle are inter- locked mechanically or electrically, or otherwise designed so that they cannot be separated when the contacts are energized, and the contacts cannot be energized when the plug and socket outlet are separated, a switch comply- ing with 502.115(B) is provided so that the attachment plug or receptacle is not depended on to interrupt current.
Exception to (4): The switch shall not be required if the circuit is nonin- cendive field wiring.
ARTICLE 503 Class III Locations
Part I. General
503.1 Scope. This article covers the requirements for electri- cal and electronic equipment and wiring for all voltages in Class III, Division 1 and Division 2 locations where fire or explosion hazards might exist due to nonmetal combustible fibers/flyings or ignitible fibers/flyings.
503.5 General. Equipment installed in Class III locations shall be able to function at full rating without developing surface temperatures high enough to cause excessive dehydration or gradual carbonization of accumulated fibers/flyings.
Informational Note No. 1: See NFPA 505, Fire Safety Standard for Powered Industrial Trucks Including Type Designations, Areas of Use, Conversions, Maintenance, and Operations, for information on elec- tric trucks.
Informational Note No. 2: Organic material that is carbonized or excessively dry is highly susceptible to spontaneous ignition.
503.6 Zone Equipment. Equipment listed and marked in accordance with 506.9(C) (2) for Zone 20 locations and with a temperature marking in accordance with 500.8(D) (3) shall be permitted in Class III, Division 1 locations.
Equipment listed and marked in accordance with 506.9(C) (2) for Zone 20, Zone 21, or Zone 22 locations and with a temperature marking in accordance with 500.8(D) (3) shall bc permitted in Class III, Division 2 locations.
Part II. Wiring
503.10 Wiring Methods. Wiring methods shall comply with 503.10(A) or (B).
Informational Note: See Article 100 for the definition of restricted industrial establishment [as applied to hazardous (classified ) locations).
(A) Class III, Division 1.
(1) General. In Class III, Division 1 locations, the following wiring methods shall be permitted:
(1) Rigid metal conduit (RMC), PVC conduit, RTRC conduit, intermediate metal conduit (IMC), electrical metallic tubing (EMT), dusttight wircways, or Type MC or Type .MI cable with listed termination fittings.
(2) Type PLTC cable or Type PLTC-ER cable used in Class 2 and Class 3 circuits, including installation in cable tray systems. The cable shall be terminated with listed fittings. Type PLTC-ER cable shall include an equipment ground- ing conductor in addition to a drain wirc that might be present.
(3) Type ITC cable or Type ITC-ER cable as permitted in 335.4 and terminated with listed fittings. Type ITC-ER cable shall include an equipment grounding conductor in addition to a drain wirc.
(4) Type MV, Type TC, or Type TC-ER cable, including instal- lation in cable tray systems. Type TC-ER cable shall include an equipment grounding conductor in addition to a drain wirc that might be present. The cable shall be terminated with listed fittings.
70-412
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
503.30
ARTICLE 503 - CLASS III LOCATIONS
(5) Cablebus.
(6) In restricted industrial establishments, listed Type P cable with metal braid armor, with an overall jacket, that is terminated with fittings listed for the location, and instal- led in accordance with Part II of Article 337. If installed in ladder, ventilated trough, or ventilated channel cable trays, cables shall be installed in a single layer, with a space not less than the larger cable diameter between the two adjacent cables unless otherwise protected against dust buildup resulting in increased heat.
Informational Note No. 1: See UL 1309A, Outline of Investigation for Cable for Use in Mobile Installations, for information on construction, testing, and marking of Type P cable.
Informational Note No. 2: See ANSI/UL 2225, Cables and Cable- Fittings for Use in Hazardous (Classified) Locations, for information on construction, testing, and marking of cable fittings.
(2) Boxes and Fittings. All boxes and fittings shall be dust- tight.
(3) Flexible Connections. Where flexible connections are necessary, one or more of the following shall be permitted:
(1) Dusttight flexible connectors
(2) Liquidtight flexible metal conduit (LFMC) with listed fittings
(3) Liquidtight flexible nonmetallic conduit (LFNC) with listed fittings and bonded in accordance with 503.30(B)
(4) Interlocked armor Type MC cable having an overall jacket of suitable polymeric material and installed with listed dusttight termination fittings
(5) Flexible cord in accordance with 503.140
(6) For elevator use, an identified elevator cable of Type EO, Type ETP, or Type ETT, shown under the "use" column in Table 400.4 for "hazardous (classified) locations" and terminated with listed dusttight fittings
(7) In restricted industrial establishments, listed Type P cable with metal braid armor, with an overall jacket, that is terminated with fittings listed for the location and instal- led in accordance with Part II of Article 337
Informational Note: See UL 1309A, Outline of Investigation for Cable for Use in Mobile Installations, for information on construc- tion, testing, and marking of Type P cable.
(4) Nonincendive Field Wiring. Nonincendive field wiring shall be permitted using any of the wiring methods permitted for unclassified locations. Nonincendive field wiring systems shall be installed in accordance with the control drawing(s). Simple apparatus, not shown on the control drawing, shall be permitted in a nonincendive field wiring circuit if the simple apparatus docs not interconnect the nonincendive field wiring circuit to any other circuit.
Informational Note: See Article 100 for the definition of simple apparatus.
Separate nonincendive field wiring circuits shall be installed in accordance with one of the following:
(1) In separate cables
(2) In multiconductor cables where the conductors of cach circuit are within a grounded metal shield
(3) In multiconductor cables where the conductors of cach circuit have insulation with a minimum thickness of 0.25 mm (0.01 in.)
(B) Class III, Division 2. Wiring methods in Class III, Division 2 locations shall be in accordance with the following:
(1) The wiring shall comply with 503.10(A).
(2) In sections, compartments, or arcas that do not contain machinery and are used solely for storage, open wiring on insulators shall be permitted where installed in accord- ance with Part II of Article 398, including the condition required by 398.15(C) that protection be provided where conductors are not run in roof spaces and are well out of reach of sources of physical damage.
503.25 Uninsulated Exposed Parts, Class III, Divisions 1 and 2. There shall be no uninsulated exposed parts, such as electrical conductors, buses, terminals, or components, that operate at more than 30 volts (15 volts in wet locations). These parts shall additionally be protected by a protection technique according to 500.7(E), (F), or (G) that is suitable for the location.
Exception: As provided in 503.155.
503.30 Grounding and Bonding. Regardless of the voltage of the electrical system, wiring systems and equipment shall comply with 503.30(A) and (B).
(A) Grounding. Wiring systems and equipment shall be groun- ded in accordance with Part I and Part VI of Article 250, as applicable.
(B) Bonding. Bonding shall comply with Part I and Part V of Article 250, as applicable, and 503.30(B) (1) and (B) (2).
(1) Specific Bonding Means. Bonding shall comply with 503.30(B) (1) (a) and (B) (2)(b).
(a) The locknut-bushing and double-locknut types of contacts shall not be depended on for bonding purposes, but bonding jumpers with identified fittings or other approved means of bonding shall be used. These bonding means shall apply to all metal raceways, fittings, boxes, cable trays, and enclosures, and other parts of raceway systems between hazard- ous (classified) locations and the point of grounding for serv- ice equipment or point of grounding for a separately derived system. Mctal struts, angles, or channels provided for support and mechanical or physical protection as permitted in 335.4(5), 336.10(7) (c), or 722.135(C) shall be bonded in accordance with 250.102.
(b) Where the branch-circuit overcurrent protection is located on the load side of the disconnecting means, the specific bonding means shall be permitted to end at the near- cst point where the grounded circuit conductor and the grounding electrode conductor are connected together on the line side of the building or structure disconnecting means as specified in 250.32(B).
(2) Liquidtight Flexible Metal Conduit. Liquidtight flexible metal conduit shall comply with 503.30(B) (2) (a) and (B) (2) (b).
(a) Liquidtight flexible metal conduit shall include an equipment bonding jumper of the wire type in accordance with 250.102.
(b) In Class III locations, the bonding jumper shall not be required where all of the following conditions are met:
(1) Listed liquidtight flexible metal conduit 1.8 m (6 ft) or less in length, with fittings listed for grounding, is used.
(2) Overcurrent protection in the circuit is limited to 10 amperes or less.
(3) The load is part of a meter, instrument, or relay circuit.
2023 Edition NATIONAL ELECTRICAL CODE
70-413
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
ARTICLE 503 -CLASS III LOCATIONS
503.100
Part III. Equipment
503.100 Transformers and Capacitors - Class III, Divisions 1 and 2. Transformers and capacitors shall comply with 502.100(B).
503.115 Switches, Circuit Breakers, Motor Controllers, and Fuses - Class III, Divisions 1 and 2. Switches, circuit breakers, motor controllers, and fuses, including pushbuttons, relays, and similar devices, shall be provided with dusttight enclosures.
503.120 Control Transformers and Resistors - Class III, Divi- sions 1 and 2. Transformers, impedance coils, and resistors used as, or in conjunction with, control equipment for motors, generators, and appliances shall be provided with dusttight enclosures complying with the temperature limitations in 503.5.
503.125 Motors and Generators - Class III, Division 1 and Division 2. In Class III, Division 1 and Division 2 locations, motors, generators, and other rotating machinery shall be totally enclosed nonventilated, totally enclosed pipe ventilated, or totally enclosed fan cooled.
Exception: In locations where, in the judgment of the authority having jurisdiction, only moderate accumulations of ignitible fibers/flyings are likely to collect on, in, or in the vicinity of a rotating electrical machine and where such machine is readily accessible for routine cleaning and maintenance, one of the following shall be permitted:
(1) Self-cleaning textile motors of the squirrel-cage type
(2) Standard open-type machines without sliding contactsor centrifu- gal or other types of switching mechanisms, including motor over- load devices
(3) Standard opentype machines having such contacts, switching mechanisms, or resistance devices enclosed within tight housings without ventilating or other openings
503.128 Ventilating Piping - Class III, Divisions 1 and 2. Ventilating pipes for motors, generators, or other rotating elec- trical machinery, or for enclosures for electric equipment, shall be of metal not less than 0.53 mm (0.021 in.) in thickness, or of cqually substantial noncombustible material, and shall comply with the following:
(1) Lead directly to a source of clean air outside of buildings
(2) Be screened at the outer ends to prevent the entrance of small animals or birds
(3) Be protected against physical damage and against rusting or other corrosive influences
Ventilating pipes shall be sufficiently tight, including their connections, to prevent the entrance of appreciable quantities of fibers/flyings into the ventilated equipment or enclosure and to prevent the escape of sparks, flame, or burning material that might ignite accumulations of fibers/flyings or combusti- ble material in the vicinity. For metal pipes, lock scams and riveted or welded joints shall be permitted; and tight-fitting slip joints shall be permitted where some flexibility is necessary, as at connections to motors.
503.130 Luminaires - Class III, Divisions 1 and 2.
(A) Fixed Lighting. Luminaires for fixed lighting shall provide enclosures for lamps and lampholders that are designed to minimize entrance of fibers/flyings and to prevent the escape of sparks, burning material, or hot metal. Each luminaire shall be clearly marked to show the maximum wattage of the lamps
that shall be permitted without exceeding an exposed surface temperature of 165 (329ºF) under normal conditions of use.
(B) Physical Damage. A luminaire that may be exposed to physical damage shall be protected by a suitable guard.
(C) Pendant Luminaires. Pendant luminaires shall be suspen- ded by stems of threaded rigid metal conduit, threaded inter- mediate metal conduit, threaded metal tubing of equivalent thickness, or by chains with approved fittings. For stems longer than 300 mm (12 in.), permanent and effective bracing against lateral displacement shall be provided at a level not more than 300 mm (12 in.) above the lower end of the stem, or flexibility in the form of an identified fitting or a flexible connector shall be provided not more than 300 mm (12 in.) from the point of attachment to the supporting box or fitting.
(D) Portable Lighting Equipment. Portable lighting cquip- ment shall be equipped with handles and protected with substantial guards. Lampholders shall be of the unswitched type with no provision for receiving attachment plugs. There shall be no exposed current-carrying metal parts, and all exposed non-current-carrying metal parts shall be grounded. In all other respects, portable lighting equipment shall comply with 503.130(A).
503.135 Utilization Equipment - Class III, Divisions 1 and 2.
(A) Heaters. Electrically heated utilization equipment shall be identified for Class III locations.
(B) Motors. Motors of motor-driven utilization equipment shall comply with 503.125.
(C) Switches, Circuit Breakers, Motor Controllers, and Fuses. Switches, circuit breakers, motor controllers, and fuses shall comply with 503.115.
503.140 Flexible Cords - Class III, Divisions 1 and 2. Flexible cords shall comply with the following:
(1) Be of a type listed for extra-hard usage
(2) Contain, in addition to the conductors of the circuit, an equipment grounding conductor complying with 400.23
(3) Be supported by clamps or other suitable means in such a manner that there will be no tension on the terminal connections
(4) Be terminated with a listed dusttight cord connector
503.145 Receptacles and Attachment Plugs - Class III, Divi- sion 1 and Division 2. Receptacles and attachment plugs shall be of the grounding type, shall be designed to minimize the accumulation or the entry of fibers/flyings, and shall prevent the escape of sparks or molten particles.
Exception: In locations where, in the judgment of the authority having jurisdiction, only moderate accumulations of ignitible fibers/flyings are likely to collect in the vicinity of a receptacle, and where such receptacle is readily accessible for routine cleaning and mounted to minimize the entry of fibers/flyings, general-purpose grounding-type receptacles shall be permitted.
503.150 Signaling, Alarm, Remote-Control, and Local Loud- speaker Intercommunications Systems - Class III, Division 1 and Division 2. Signaling, alarm, remote-control, and local loudspeaker intercommunications systems shall comply with the requirements of this article regarding wiring methods, switches, transformers, resistors, motors, luminaires, and rela- ted components.
70-414
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 504 - INTRINSICALLY SAFE SYSTEMS
504.30
503.155 Electric Cranes, Hoists, and Similar Equipment - Class III, Divisions 1 and 2. Where installed for operation over combustible fibers or accumulations of flyings, traveling cranes and hoists for material handling, traveling cleaners for textile machinery, and similar cquipment shall comply with 503.155(A) through (D).
(A) Power Supply. The power supply to contact conductors shall be electrically isolated from all other systems, ungroun- ded, and shall be equipped with an acceptable ground detector that gives an alarm and automatically de energizes the contact conductors in case of a fault to ground or gives a visual and audible alarm as long as power is supplied to the contact conductors and the ground fault remains.
(B) Contact Conductors. Contact conductors shall be located or guarded so as to be inaccessible to other than authorized persons and shall be protected against accidental contact with foreign objects.
(C) Current Collectors. Current collectors shall be arranged or guarded so as to confine normal sparking and prevent escape of sparks or hot particles. To reduce sparking, two or more separate surfaces of contact shall be provided for cach contact conductor. Reliable means shall be provided to keep contact conductors and current collectors free of accumula- tions of lint or flyings.
(D) Control Equipment. Control equipment shall comply with 503.115 and 503.120.
503.160 Storage Battery Charging Equipment - Class III, Divisions 1 and 2. Storage battery charging equipment shall be located in separate rooms built or lined with substantial noncombustible materials. The rooms shall be constructed to prevent the entrance of ignitible amounts of flyings or lint and shall be well ventilated.
ARTICLE 504 Intrinsically Safe Systems
504.1 Scope. This article covers the installation of intrinsically safc (I.S.) apparatus, wiring, and systems for hazardous (classi- ficd) locations.
Informational Note: See ANSI/ISA RP 12.06.01, Recommended Practice for Wiring Methods for Hazardous (Classified) Locations Instrumentation - Part 1: Intrinsic Safety, for additional informa- tion.
504.3 Application of Other Articles. Except as modified by this article, all applicable articles of this Code shall apply.
504.4 Equipment. All intrinsically safe apparatus and as.soci- ated apparatus shall be listed.
Exception: Simple apparatus, as described on the control drawing, shall not be required to be listed.
504.10 Equipment Installation.
(A) Control Drawing. Intrinsically safc apparatus, associated apparatus, and other equipment shall be installed in accord- ance with the control drawing(s).
A simple apparatus, whether or not shown on the control drawing(s), shall be permitted to be installed provided the simple apparatus docs not interconnect intrinsically safe circuits.
Informational Note No. 1: The control drawing identification is marked on the apparatus.
Informational Note No. 2: Associated apparatus with a marked Um of less than 250 V may require additional overvoltage protection at the inputs to limit any possible fault voltages to less than the U'm marked on the product.
(B) Location. Intrinsically safe apparatus shall be permitted to be installed in any hazardous (classified) location for which it has been identified.
Associated apparatus shall be permitted to be installed in any hazardous (classified) location for which it has been identi- ficd.
Simple apparatus shall be permitted to be installed in any hazardous (classified) location in accordance with 504.10(D).
(C) Enclosures. General-purpose enclosures shall be permit- ted for intrinsically safe apparatus and associated apparatus unless otherwise specified in the manufacturer's documenta- tion.
(D) Simple Apparatus. Simple apparatus shall be permitted to be installed in any hazardous (classified) location in which the maximum surface temperature of the simple apparatus docs not exceed the ignition temperature of the flammable gases or vapors, flammable liquids, combustible dusts, or ignitible fibers/flyings present. The maximum surface temperature can be determined from the values of the output power from the associated apparatus or apparatus to which it is connected to obtain the temperature class. The temperature class can be determined by:
(1) Reference to Table 504.10(D)
(2) Calculation using the following cquation:
[504.10(D)]
T = P.Ru + Tmel
where:
T = surface temperature
P. = output power marked on the associated apparatus or intrinsically safc apparatus
RA = thermal resistance of the simple apparatus
Tamb = ambient temperature (normally 40) and reference Table 500.8(C) (4)
In addition, components with a surface arca smaller than 10 cm2 (excluding lead wires) may be classified as T5 if their surface temperature does not exceed 150.
504.20 Wiring Methods. Any of the wiring methods suitable for unclassified locations, including those covered by Chapter 7 and Chapter 8, shall be permitted for installing intrinsically safc apparatus. Scaling shall be as provided in 504.70, and sepa- ration shall be as provided in 504.30.
504.30 Separation of Intrinsically Safe Conductors.
(A) From Nonintrinsically Safe Circuit Conductors.
(1) In Raceways, Cable Trays, and Cables. Conductors of intrinsically safe circuits shall not be placed in any raceway,
2023 Edition NATIONAL ELECTRICAL CODE
70-415
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
504.30
ARTICLE 504 - INTRINSICALLY SAFE SYSTEMS
Table 504.10(D) Assessment for T4 Classification According to Component Size and Temperature
Total Surface Area Excluding Lead Wires
Requirement for T4 Classification
<20 mm2 20 mm2 10 cm2 20 mm2
Surface temperature 275; Surface temperature 200; Power not exceeding 1.3 W*
*Based on 40 ambient temperature. Reduce to 1.2 W with an ambient of 60 or 1.0 W with 80 ambient temperature.
cable tray, or cable with conductors of any nonintrinsically safe circuit, unless they meet the requirements of one of the follow- ing methods:
(1) Separated from conductors of nonintrinsically safc circuits in accordance with one of the following:
a. By a distance of at least 50 mm (2 in.) and secured
b. By a grounded metal partition that is 0.91 mm (0.0359 in) or thicker
c. An approved insulating partition
(2) All of the intrinsically safe circuit conductors or nonin- trinsically safe circuit conductors are in Type MC cable, Type MI cable, or other approved grounded metal- shcathed or metal-clad cables where the sheathing or cladding is capable of carrying fault current to ground
(3) In a Division 2 or Zone 2 location, installed in a raceway, cable tray, or cable along with nonincendive field wiring circuits when installed in accordance with 504.30 (B)
(4) Where passing through a Division 2 or Zone 2 location to supply apparatus that is located in a Division 1, Zone 0 or Zone 1 location, installed in a raceway, cable tray, or cable along with nonincendive field wiring circuits when instal- led in accordance with 504.30(B)
(2) Within Enclosures. Conductors of intrinsically safe circuits shall be secured so that any conductor that might come loose from a terminal is unlikely to come into contact with another terminal. The conductors shall be separated from conductors of nonintrinsically safe circuits by one of the following meth- odls:
(1) Separation by at least 50 mm (2 in.) from conductors of any nonintrinsically safe circuits, and secured
(2) Separation from conductors of nonintrinsically safc circuits by use of a grounded metal partition 0.91 mm (0.0359 in.) or thicker or approved restricted access wiring ducts separated from other wiring ducts by a mini- mum of 19 mm (3/4 in.)
(3) Scparation from conductors of nonintrinsically safc circuits by use of rigid insulating partition 0.91 mm (0.0359 in,) or thicker that extends to within 1.5 mm (0.0625 in.) of the enclosure walls
(4) Use of separate wiring compartments for intrinsically safe and nonintrinsically safe terminals
(5) Either all intrinsically safe circuit conductors or all nonin- trinsically safe circuit conductors are installed in groun- ded metal-sheathed or metal-clad cables, where the sheathing or cladding is capable of carrying fault current to ground
(3) Other (Not in Raceway or Cable Tray Systems). Conduc- tors and cables of intrinsically safe circuits run in other than raceway or cable tray systems shall be separated by at least 50 mm (2 in.) and secured from conductors and cables of any
nonintrinsically safc circuits unless one of the following applics:
(1) All of the intrinsically safe circuit conductors are in Type MI or MC cables.
(2) All of the nonintrinsically safe circuit conductors are in raceways or Type MI or Type MC cables where the sheath- ing or cladding is capable of carrying fault current to ground.
(B) From Different Intrinsically Safe Circuit Conductors. The clearance between two terminals for connection of field wiring of different intrinsically safe circuits shall be at least 6 mm (0.25 in.), unless this clearance is permitted to be reduced by the control drawing. Different intrinsically safe circuits shall be separated from cach other by one of the following means:
(1) The conductors of cach circuit are within a grounded metal shield.
(2) The conductors of cach circuit have insulation with a minimum thickness of 0.25 mm (0.01 in.).
Exception: Unless otherwise identified.
(C) From Grounded Metal. The clearance between the unin- sulated parts of field wiring conductors connected to terminals and grounded metal or other conducting parts shall be at least 3 mm (0.125 in.).
504.50 Grounding.
(A) Intrinsically Safe Apparatus, Enclosures, and Raceways. Intrinsically safc apparatus, enclosures, and raceways, if of metal, shall be connected to the equipment grounding conduc- tor ..
Informational Note: See ANSI/ISA RP 12.06.01, Recommended Practice for Wiring Methods for Hazardous (Classified) Locations Instrumentation - Part 1: Intrinsic Safety. In addition to an equip- ment grounding conductor connection, a connection to a grounding electrode might be needed for some associated appa- ratus, such as zener diode barriers, if specified in the control drawing.
(B) Associated Apparatus and Cable Shields. Associated appa- ratus and cable shields shall be grounded in accordance with the required control drawing. Scc 504.10(A).
Informational Note: See ANSI/ISA RP 12.06.01, Recommended Practice for Wiring Methods for Hazardous (Classified) Locations Instrumentation - Part 1: Intrinsic Safety. In addition to an equip- ment grounding conductor connection, a connection to a grounding electrode might be needed for some associated appa- ratus, such as zener diode barriers, if specified in the control drawing.
(C) Connection to Grounding Electrodes. Where connection to a grounding electrode is required, the grounding electrode shall be as specified in 250.52(A)(1), (A) (2), (A) (3), and (A)(4) and shall comply with 250.30(A) (4). Sections 250.52(A) (5), (A)(7), and (A) (8) shall not be used if any of the electro- des specified in 250.52(A) (1), (A)(2), (A)(3), or (A)(4) arc present.
504.60 Bonding.
(A) Intrinsically Safe Apparatus. Intrinsically safe apparatus, if of metal, shall be bonded in the hazardous (classified) location in accordance with 501.30(B), 502.30(B), 503.30(B), 505.30(B), or 506.30(B), as applicable.
70-416
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 505 -ZONE 0, 1, AND 2 LOCATIONS
505.4
(B) Metal Raceways. Where metal raceways are used for intrinsically safe system wiring, bonding at all ends of the race- way, regardless of the location, shall be in accordance with 501.30(B), 502.30(B), 503.30(B), 505.30(B), or 506.30(B), as applicable.
504.70 Sealing. Conduits and cables that are required to be scaled by 501.15, 502.15, 505.16, and 506.16 shall be scaled to minimize the passage of gases, vapors, or dusts. Such scals shall not be required to be explosionproof or flameproof but shall be identified for the purpose of minimizing passage of gases, vapors, or dusts under normal operating conditions and shall be accessible.
Exception: Seals shall not be required for enclosures that contain only intrinsically safe apparatus, except as required by 501.17.
504.80 Identification. Labels required by this section shall be suitable for the environment where they are installed, with consideration given to exposure to chemicals and sunlight.
(A) Terminals. Intrinsically safe circuits shall be identified at terminal and junction locations in a manner that is intended to prevent unintentional interference with the circuits during test- ing and servicing.
(B) Wiring. Raccways, cable trays, and other wiring methods for intrinsically safe system wiring shall be identified with permanently affixed labels with the wording "Intrinsic Safety Wiring" or equivalent. The labels shall be located so as to be visible after installation and placed so that they may be readily traced through the entire length of the installation. Intrinsic safety circuit labels shall appear in every section of the wiring system that is separated by enclosures, walls, partitions, or floors. Spacing between labels shall not be more than 7.5 m (25 ft).
Exception: Circuits run underground shall be permitted to be identified where they become accessible after emergence from the ground.
Informational Note No. 1: Wiring methods permitted in unclas- sified locations may be used for intrinsically safe systems in hazardous (classified) locations. Without labels to identify the application of the wiring, enforcement authorities cannot deter- mine that an installation is in compliance with this Code.
Informational Note No. 2: In unclassified locations, identifica- tion is necessary to ensure that nonintrinsically safe wire will not be inadvertently added to existing raceways at a later date.
(C) Color Coding. Color coding shall be permitted to identify intrinsically safe conductors where they are colored light blue and where no other conductors colored light blue are used. Likewise, color coding shall be permitted to identify raceways, cable trays, and junction boxes where they are colored light bluc and contain only intrinsically safe wiring.
ARTICLE 505 Zone 0, 1, and 2 Locations
505.1 Scope.
(A) Covered. This article covers the requirements for the zone classification system as an alternative to the division classifica-
tion system covered in 500.1 for electrical and electronic equip- ment and wiring for all voltages where fire or explosion hazards might exist duc to flammable gases, vapors, or liquids for the following:
(1) Zone 0 hazardous (classified) locations
(2) Zone 1 hazardous (classified) locations
(3) Zone 2 hazardous (classified) locations
Informational Note No. 1: The term "Class I" was originally included as a prefix to Zone 0, Zone 1, and Zone 2 locations and references as an identifier for flammable gases, vapors, or liquids to differentiate from Class II and Class III locations. Zone 0, Zone 1, and Zone 2 only apply to flammable gases, vapors, or liquids, so the "Class I" prefix is redundant and has been deleted. However, the marking of "Class I" is left as an optional marking within this Article.
Informational Note No. 2: See NFPA 497-2021, Recommended Practice for the Classification of Flammable Liquids, Gases, or Vapors and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas, for extracted text that is followed by a reference in brackets. Only editorial changes were made to the extracted text to make it consistent with this Code.
Informational Note No. 3: See Article 100 for the definition of restricted industrial establishment [as applied to hazardous (classified) locations].
(B) Not Covered. This article does not cover electrical and electronic equipment and wiring in the following:
(1): Class I, Class II, or Class III, Division 1 or Division 2 hazardous (classified) locations
(2) Zone 20, Zone 21, or Zone 22 hazardous (classified) loca- tions
(3) Locations subject to the unique risk and explosion hazards associated with explosives, pyrotechnics, and blasting agents
(4) Locations where pyrophoric materials are the only mate- rials used or handled
(5) Features of equipment that involve nonelectrical poten- tial sources of ignition (c.g., couplings, pumps, gcar- boxes, brakes, hydraulic and pneumatic motors, fans, engines, compressors)
Informational Note No. 1: Common nonelectrical potential sources of ignition include hot surfaces and mechanically gener- ated sparks.
Informational Note No. 2: See ANSI/UL 80079-36, Explosive Atmospheres - Part 36: Non-Electrical Equipment for Explosive Atmos- pheres - Basir Method and Requirements, and ANSI/UL 80079-37, Explosive Atmospheres - Part 37: Non-Electrical Equipment for Explo- sive Atmospheres - Non-Electrical Type of Protection Constructional Safety "c" Control of Ignition Sourre "b", Liquid Immersion "k", for additional information.
505.4 Documentation. Arcas designated as hazardous (classi- ficd) locations or as unclassified shall be documented on an arca classification drawing and other associated documenta- tion. This documentation shall be made available to the AHJ and those authorized to design, install, inspect, maintain, or operate electrical equipment at the location.
Informational Note No. 1: See ANSI/API RP 505, Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class I, Zone 0, Zone 1, and Zone 2, ANSI/ISA 60079-10-1 (12.24.01), Explosive Atmospheres - Part 10-1: Classification of areas - Explosive gas atmosphere; and EI 15, Model Code of Safe Practice, Part 15: Area Classification for Instal- lations Handling Flammable Fluids, for examples of area classifica- tion drawings.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-417
505.5
ARTICLE 505 -ZONE 0, 1, AND 2 LOCATIONS
Informational Note No. 2: See 505.8(I)(2), (I) (3), or (I) (4) for information on where gas detection equipment is used as a means of protection. The documentation typically includes the type of detection equipment, its listing, the installation loca- tion(s), the alarm and shutdown criteria, and the calibration frequency.
Informational Note No. 3: See NFPA 497, Recommended Practice for the Classification of Flammable Liquids, Gases, or Vapors and of Hazardous (Classified) Locations for Electrical Installations in Chemi- cal Process Areas; ANSI/API RP 505, Recommended Practice for Clas- sification of Locations for Electrical Installations at Petroleum Facilities Classified as Class I, Zone 0, Zone 1, and Zone 2, ANSI/ISA 60079-10-1 (12.24.01), Explosive Atmosphere - Part 10-1: Classifi- cation of areas - Explosive gas atmospheres, and EI 15, Model Code of Safe Practice, Part 15: Area Classification for Installations Handling Flammable Fluids, for information on the classification of loca- tions.
Informational Note No. 4: See NFPA 77, Recommended Practice on Static Electricity, NFPA 780, Standard for the Installation of Lightning Protection Systems, and API RP 2003, Protection Against Ignitions Arising Out of Static, Lightning, and Stray Currents, for information on protection against static electricity and lightning hazards in hazardous (classified) locations.
Informational Note No. 5: See NFP.A 30, Flammable and Combusti- ble Liquids Code, and ANSI/API RP 505, Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class I, Zone 0, Zone 1, and Zone 2, for infor- mation on ventilation.
Informational Note No. 6: See ANSI/API RP 14FZ, Recommended Practice for Design, Installation, and Maintenance of Electrical Systems for Fixed and Floating Offshore Petroleum Facilities for Unclassified and Class I, Zone 0, Zone 1, and Zone 2 Locations, for information on electrical systems for hazardous (classified) locations on offshore oil and gas producing platforms, drilling rigs, and workover rigs.
Informational Note No. 7: See UL 120101, Definitions and Infor- mation Pertaining to Electrical Apparatus in Hazardous Locations, and ANSI/UL 60079-0, Explosive Atmospheres - Part 0: Equipment - General Requirements, for further information on the general application of electrical equipment in hazardous (classified) locations.
Informational Note No. 8: See ANSI/UL 121203, Portable/ Personal Electronic Products Suitable for Use in Class I, Division 2, Class I, Zone 2, Class II, Division 2, Class III, Division 1, Class III, Division 2, Zone 21 and Zone 22 Hazardous (Classified) Locations, for information on whether portable or transportable equipment having self-contained power supplies, such as battery-operated equipment, could potentially become an ignition source in hazardous (classified) locations.
Informational Note No. 9: See ANSI/UL 60079-28, Explosive Atmospheres - Part 28: Protection of Equipment and Transmission Systems Using Optical Radiation, for information concerning the installation of equipment utilizing optical emissions technology (such as laser equipment) that could potentially become an igni- tion source in hazardous (classified) locations.
Informational Note No. 10: See IEC/IEEE 60079-30-2, Explosive Atmospheres - Part 30-2: Electrical Resistance Trace Heating - Appli- cation Guide for Design, Installation and Maintenance, for informa- tion on electrical resistance trace heating for hazardous (classified) locations.
Informational Note No. 11: See IEEE 844.2/CSA C293.2,JEFE/CSA Standard for Skin Effert Trace Heating of Pipelines, Vessels, Equipment, and Structures - Application Guide for Design, Installation, Testing, Commissioning, and Maintenance, for informa- tion on electric skin effect trace heating for hazardous (classi- fied) locations.
Informational Note No. 12: See IEEE 844.4/CSA C293.4, IEEE/CSA Standard for Impedance Heating of Pipelines and Equip- ment - Application Guide for Design, Installation, Testing, Commis- sioning, and Maintenance, for information on electric impedance heating for hazardous (classified) locations.
505.5 Classifications of Locations.
(A) General.
(1) Hazardous (Classified) Locations. Locations shall be classi- ficd depending on the properties of the flammable gases, flam- mable liquid-produced vapors, combustible liquid-produced vapors, combustible dusts, or fibers/flyings that could be present and the likelihood that a flammable or combustible concentration or quantity is present. Each room, section, or arca shall be considered individually in determining its classifi- cation.
Informational Note No. 1: See 505.7 for restrictions on area clas- sification.
Informational Note No. 2: Through the exercise of ingenuity in the layout of electrical installations for hazardous (classified) locations, it is frequently possible to locate much of the equip- ment in a reduced level of classification or in an unclassified location to reduce the amount of special equipment required.
(2) Refrigerant Machinery Rooms Using Ammonia. Refriger- ant machinery rooms that contain ammonia refrigeration systems and are equipped with adequate mechanical ventila- tion that operates continuously or is initiated by a detection system at a concentration not exceeding 150 ppm shall be permitted to be classified as "unclassified" locations.
Informational Note: See ANSI/IIAR 2, Standard for Safe Design of Closed-Circuit Ammonia Refrigeration Systems, for information on the classification and ventilation of areas involving closed-circuit ammonia refrigeration systems.
(B) Zone 0, 1, and 2 Locations. Zone 0, 1, and 2 locations arc those in which flammable gases or vapors are or may be present in the air in quantities sufficient to produce explosive or ignitible mixtures. Zone 0, 1, and 2 locations shall include those specified in 505.5(B) (1), (B) (2), and (B) (3).
(1) Zone 0. A Zone 0 location is a location in which one of the following conditions exists:
(1) Ignitible concentrations of flammable gases or vapors are present continuously
(2) Ignitible concentrations of flammable gases or vapors arc present for long periods of time
Informational Note No. 1: See ANSI/API RP 505, Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class I, Zone O, Zone 1, and Zone 2, and ANSI/ISA 60079-10-1 (12.24.01), Explosive Atmospheres - Part 10-1: Classification of Areas - explosive gas atmospheres, for information for when flammable gases or vapors are present continuously or for long periods of time.
Informational Note No. 2: This classification includes the follow- ing locations:
(1) Inside vented tanks or vessels that contain volatile flam- mable liquids
(2) Inside inadequately vented spraying or coating enclosures where volatile flammable solvents are used
(3) Between the inner and outer roof sections of a floating roof tank containing volatile flammable liquids
(4) Inside open vessels, tanks, and pits containing volatile flammable liquids
70-418
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
505.6
ARTICLE 505 -ZONE 0, 1, AND 2 LOCATIONS
(5) Interior of an exhaust duct used to vent ignitible concen- trations of gases or vapors
(6) Inside inadequately ventilated enclosures that contain normally venting instruments using or analyzing flamma- ble fluids and venting to the inside of the enclosures
(2) Zone 1. A Zone 1 location is a location
(1) In which ignitible concentrations of flammable gases or vapors are likely to exist under normal operating condi- tions; or
(2) In which ignitible concentrations of flammable gases or vapors may exist frequently because of repair or mainte- nance operations or because of leakage; or
(3) In which equipment is operated or processes are carried on, of such a nature that equipment breakdown or faulty operations could result in the release of ignitible concen- trations of flammable gases or vapors and also cause simultancous failure of electrical equipment in a mode to cause the electrical equipment to become a source of ignition; or
(4) That is adjacent to a Zone 0 location from which ignitible concentrations of vapors could be communicated, unless communication is prevented by adequate positive pres- sure ventilation from a source of clean air and effective safeguards against ventilation failure are provided.
Informational Note No. 1: Nonnal operation is considered the situation when plant equipment is operating within its design parameters. Minor releases of flammable material may be part of normal operations. Minor releases include the releases from mechanical packings on pumps. Failures that involve repair or shutdown (such as the breakdown of pump seals and flange gaskets, and spillage caused by accidents) are not considered normal operation.
Informational Note No. 2: This classification usually includes the following locations:
(1) Where volatile flammable liquids or liquefied flammable gases are transferred from one container to another
(2) Areas in the vicinity of spraying and painting operations where flammable solvents are used
(3) Adequately ventilated drying rooms or comparunents for evaporation of flammable solvents
(4) Adequately ventilated locations containing fat and oil extraction equipment using volatile flainmable solvents
(5) Portions of cleaning and dyeing plants where volatile flammable liquids are used
(6) Adequately ventilated gas generator rooms and other portions of gas manufacturing plants where flammable gas might escape
(7) Inadequately ventilated pump rooms for flammable gas or for volatile flammable liquids
(8) Interiors of refrigerators and freezers in which volatile flammable materials are stored in the open, lightly stop- pered, or in easily ruptured containers
(9) Other locations where ignitible concentrations of flamma- ble vapors or gases are likely to occur in the course of normal operation but are not classified Zone 0
(3) Zone 2. A Zone 2 location is a location
(1) In which ignitible concentrations of flammable gases or vapors are not likely to occur in normal operation and, if they do occur, will exist only for a short period; or
(2) In which volatile flammable liquids, flammable gases, or flammable vapors are handled, processed, or used but in which the liquids, gases, or vapors normally arc confined within closed containers of closed systems from which they can escape, only as a result of accidental rupture or breakdown of the containers or system, or as a result of
the abnormal operation of the equipment with which the liquids or gases are handled, processed, or used; or
(3) In which ignitible concentrations of flammable gases or vapors normally are prevented by positive mechanical ventilation but which may become hazardous as a result of failure or abnormal operation of the ventilation cquip- ment; or
(4) That is adjacent to a Zone 1 location, from which igniti- ble concentrations of flammable gases or vapors could be communicated, unless such communication is prevented by adequate positive-pressure ventilation from a source of clean air and effective safeguards against ventilation fail- ure are provided.
Informational Note: The Zone 2 classification usually includes locations where volatile flammable liquids or flammable gases or vapors are used but which would become hazardous only in case of an accident or of some unusual operating condition.
505.6 Material Groups. For purposes of testing, approval, and arca classification, various air mixtures (not oxygen enriched) shall be grouped as required in 505.6(A), (B), and (C).
Informational Note No. 1: See 90.2(D). This Code does not apply to installations underground in mines. Group I is intended for use in describing atmospheres that contain firedamp: a mixture of gases, composed mostly of methane, found underground, usually in mines.
Informational Note No. 2: See ANSI/UL 60079-11, Explosive Atmospheres - Part 11: Equipment Protection by Intrinsic Safety "i". The gas and vapor subdivision is based on the maximum experi- mental safe gap (MESG), minimum igniting current (MIC), or both.
Informational Note No. 3: See ISO/IEC 80079-20-1, Explosive atmospheres - Part 20-1: Material characteristics for gas and vapour classification - Test methods and data, for information on the test equipment for determining MIC in the classification of gases or vapors according to their maximum experimental safe gaps and minimum igniting currents.
Informational Note No. 4: Group II is currently subdivided into Group IIA, Group IIB, and Group IIC. Prior marking require- ments permitted some types of protection to be marked without a subdivision, showing only Group II.
Informational Note No. 5: It is necessary that the meanings of the different equipment markings and Group II classifications be carefully observed to avoid confusion with Class I, Division ! and Division 2, Groups A, B, C, and D.
Zone 0, 1, and 2, groups shall be as follows:
(A) Group IIC. Atmospheres containing acetylene, hydrogen, or flammable gas, flammable liquid-produced vapor, or combustible liquid-produced vapor mixed with air that may burn or explode, having cither a maximum experimental safe gap (MESG) valuc less than or equal to 0.50 mm or minimum igniting current (MIC) ratio less than or equal to 0.45. [497:3.3.5.2.3]
Informational Note: See 500.6(A) (1) and (A)(2) for Class I, Group A and Class I, Group B classifications. Group IIC is equiv- alent to a combination of Class I, Group A and Class I, Group B.
(B) Group IIB. Atmospheres containing acetaldehyde, ethyl- cnc, or flammable gas, flammable liquid-produced vapor, or combustible liquid-produced vapor mixed with air that may burn or explode, having cither maximum experimental safe gap (MESG) values greater than 0.50 mm and less than or cqual to 0.90 mm or minimum igniting current ratio (MIC
2023 Edition NATIONAL ELECTRICAL CODE
70-419
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
505.6
ARTICLE 505 -ZONE 0, 1, AND 2 LOCATIONS
ratio) greater than 0.45 and less than or equal to 0.80. [497:3.3.5.2.2]
Informational Note No. 1: See 500.6(A) (3). Class I, Group C is equivalent to Group IIB.
Informational Note No. 2: Class I, Group B is equivalent to Group IIB + Hz.
(C) Group IIA. Atmospheres containing acetone, ammonia, ethyl alcohol, gasoline, methane, propane, or flammable gas, flammable liquid-produced vapor, or combustible liquid- produced vapor mixed with air that may burn or explode, having cither a maximum experimental safe gap (MESG) valuc greater than 0.90 mm or minimum igniting current (MIC) ratio greater than 0.80. [497:3.3.5.2.1]
Informational Note: See 500.6(A) (4). Class I, Group D is equiva- lent to Group IIA.
505.7 Special Precaution. This article requires equipment construction and installation that ensures safe performance under conditions of proper use and maintenance.
Informational Note No. 1: It is important that inspection author- ities and users exercise more than ordinary care regarding the installation and maintenance of electrical equipment in hazard- ous (classified) locations.
Informational Note No. 2: Electrical equipment that is depend- ent on the protection technique permitted by 505.8(A) might not be suitable for use at temperatures lower than -20 (-4ºF) unless they are identified for use at lower temperatures. Low ambient conditions require special consideration. At low ambi- ent temperatures, flammable concentrations of vapors might not exist in a location classified at normal ambient temperature.
(A) Implementation of Zone Classification System. Classifica- tion of arcas, engineering and design, selection of equipment and wiring methods, installation, and inspection shall be performed by qualified persons.
(B) Dual Classification. In instances of arcas within the same facility classified separately, Zone 2 locations shall be permitted to abut, but not overlap, Class I, Division 2 locations. Zone 0 or Zone 1 locations shall not abut Class I, Division 1 or Division 2 locations.
(C) Reclassification Permitted. A Class I, Division 1 or Divi- sion 2 location shall be permitted to be reclassified as a Zone 0, Zone 1, or Zone 2 location, provided all of the space that is classified because of a single flammable gas or vapor source is reclassified under the requirements of this article.
(D) Solid Obstacles. Flameproof equipment with flanged joints shall not be installed such that the flange openings arc closer than the distances shown in Table 505.7(D) to any solid obstacle that is not a part of the equipment (such as steelworks, walls, weather guards, mounting brackets, pipes, or other elec- trical equipment) unless the equipment is listed for a smaller distance of separation.
(E) Simultaneous Presence of Flammable Gases and Combus- tible Dusts or Fibers/Flyings. Where flammable gases, combus- tible dusts, or fibers/flyings are or may be present at the same time, the simultaneous presence shall be considered during the selection and installation of the electrical equipment and the wiring methods, including the determination of the safe oper- ating temperature of the electrical equipment.
Table 505.7(D) Minimum Distance of Obstructions from Flameproof "d" Flange Openings
Minimum Distance
Gas Group
mm
in.
IIC
40
13%+
IIB
30
IIA
10
(F) Available Fault Current for Type of Protection "e". Unless listed and marked for connection to circuits with higher availa- ble fault current, the available fault current for electrical equip- ment using type of protection "c" for the field wiring connections in Zone 1 locations shall be limited to 10,000 rms symmetrical amperes to reduce the likelihood of ignition of a flammable atmosphere by an arc during a short-circuit event.
Informational Note: Limitation of the available fault current to this level may require the application of current-limiting fuses or current-limiting circuit breakers.
505.8 Protection Techniques. Acceptable protection techni- ques for electrical and electronic equipment in hazardous (classified) locations shall be as described in 505.8(A) through (Q).
Informational Note No. 1: See ANSI/UL 120101, Definitions and Information Pertaining to Electrical Equipment in Hazardous Lora- tions, and ANSI/UL 60079-0, Explosive Atmospheres - Part 0: Equipment - General Requirements, for additional information.
Informational Note No. 2: See Chapter 9, Table 13 for descrip- tions of subdivisions of protection techniques.
(A) Flameproof Enclosure "d". This protection technique shall be permitted for equipment in Zone 1 or Zone 2 loca- tions.
(B) Pressurized Enclosure "p". This protection technique shall be permitted for equipment in those Zone 1 or Zone 2 locations for which it is identified.
(C) Intrinsic Safety "i". This protection technique shall be permitted for apparatus and associated apparatus for Zone 0, Zone 1, or Zone 2 locations for which it is listed.
(D) Type of Protection "n". This protection technique shall be permitted for equipment in Zone 2 locations. Type of protection "n" is further subdivided into nA, nC, and nR.
(E) Liquid Immersion "o". This protection technique shall be permitted for equipment in Zone 1 or Zone 2 locations.
(F) Increased Safety "e". This protection technique shall be permitted for equipment in Zone 1 or Zone 2 locations.
(G) Encapsulation "m". This protection technique shall be permitted for equipment in Zone 0, Zone 1, or Zone 2 loca- tions for which it is identified.
(H) Powder Filling "q". This protection technique shall be permitted for equipment in Zone 1 or Zone 2 locations.
(I) Detection Systems for Flammable Gases. A detection system for flammable gases shall be permitted as a means of protection in restricted industrial establishments.
70-420
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
505.9
ARTICLE 505 -ZONE 0, 1, AND 2 LOCATIONS
(1) General. Any gas detection system used as a protection technique shall meet all of the requirements in 505.8(I) (1) (a) through (I) (1)(c).
(a) The gas detection equipment used shall be listed for Zone 1 and listed for the detection of the specific gas or vapor to be encountered.
(b) The gas detection system shall not use portable or transportable equipment, or temporary wiring methods.
(c) The gas detection system shall only use point-type sensors. The system shall be permitted to be augmented with open-path (linc-of-sight)-type sensors, but open-path-type sensors shall not be the basis for this protection technique.
(d) The type of detection equipment, its listing, the installation location(s), the alarm and shutdown criteria, and the calibration frequency shall be documented where gas detectors are used as a protection technique.
(c) The applications for the use of gas detection systems as a protection technique shall be limited to 505.8(I) (2), (I) (3), or (I) (4).
Informational Note No. 1: See ANSI/UL 121303, Guide for Use of Detectors for Flammable Gases, or ANSI/FM 121303, Guide for Use of Detectors for Flammable Gases, for additional information.
Informational Note No. 2: See ANSI/UL 60079-29-1, Explosive Atmospheres - Part 29-1: Gas Detectors - Performance Requirements of Detectors for Flammable Gases, or ANSI/FM 60079-29-1, Explosive Atmospheres - Part 29-1: Gas Detectors - Performance Requirements of Detectors for Flammable Gases, for additional information.
Informational Note No. 3: See ANSI/API RP 505, Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class I, Zone O, Zone 1, and Zone 2, for additional information.
Informational Note No. 4: See ANSI/UL 60079-29-2, Explosive Atmospheres - Part 29-2: Gas Detectors - Selection, Installation, Use and Maintenance of Detectors for Flammable Gases and Oxygen, or ANSI/FM 60079-29-2, Explosive Atmospheres - Part 29-2: Gas Detectors - Selection, Installation, Use and Maintenance of Detectors for Flammable Gases and Oxygen, for additional information.
(2) Inadequate Ventilation. A location, enclosed space, or building that is classified as a Zone 1 location duc to inade- quate ventilationand that is provided with a detection system for flammable gases shall be permitted to use electrical equip- ment, installation methods, and wiring practices suitable for Zone 2 installations. Sensing a gas concentration of not more than 40 percent of the lower flammable limit or a gas detector system malfunction shall activate an alarm (audible or visual, or both, as most appropriate for the arca).
(3) Interior of a Building or Enclosed Space. Any building or enclosed space that does not contain a source of flammable gas or vapors that is located in, or with an opening into, a Zone 2 hazardous (classified) location that is provided with a detection system for flammable gases shall be permitted to use electrical equipment, installation methods, and wiring practices suitable for unclassified installations under all of the following condi- tions:
(1) An alarm (audible or visual, or both) shall be sounded at not more than 20 percent of the lower flammable limit.
(2) Sensing a gas concentration of not more than 40 percent of the lower flammable limit or a gas detector system malfunction shall activate an alarm (audible or visual, or both, as most appropriate for the arca) and initiate auto- matic disconnection of power from all electrical devices in the arca that are not suitable for Zone 2.
(3) The power disconnecting device(s) shall be suitable for Zone 1 if located inside the building or enclosed space. If the disconnecting device(s) is located outside the build- ing or enclosed space, it shall be suitable for the location in which it is installed.
Redundant or duplicate equipment (such as sensors) shall be permitted to be installed to avoid disconnecting electrical power when equipment malfunctions are indicated.
When automatic shutdown could introduce additional or increased hazard, this technique shall not be permitted.
(4) Interior of a Control Panel. Inside the interior of a control panel containing instrumentation or other equipment using or measuring flammable liquids, gases, or vapors and that is provi- ded with a detection system for flammable gases equipment shall be allowed to use electrical equipment, installation meth- ods, and wiring practices suitable for Zone 2 installations.
An alarm (audible or visual, or both) shall be sounded at not more than 40 percent of the lower flammable limit.
(J) Protection by Electrical Resistance Trace Heating "60079-30-1". This protection technique shall be permitted for electrical resistance trace heating equipment in Zone 1 or Zone 2 for which it is listed.
(K) Inherently Safe Optical Radiation "op is". This protection technique shall be permitted for equipment in Zone 0, Zone 1, or Zone 2 locations for which the equipment is identified.
(L) Protected Optical Radiation "op pr". This protection tech- nique shall be permitted for equipment in Zone 1 or Zone 2 locations for which the equipment is identified.
(M) Optical System With Interlock "op sh". This protection technique shall be permitted for equipment in Zone 0, Zone 1, or Zone 2 locations for which the equipment is identified.
(N) Protection by Skin Effect Trace Heating "IEEE 844.1". This protection technique shall be permitted for skin effect trace heating equipment in Zone 1 or Zone 2 locations for which it is listed.
(O) Protection by Impedance Heating "IEEE 844.3". This protection technique shall be permitted for impedance heating of pipelines, and equipment in Zone 2 locations for which it is listed.
(P) Pressurized Room "p". This protection technique shall be permitted for equipment in Zone 1 or Zone 2 locations for which it is identified.
(Q) Special Protection "s". This protection technique shall be permitted for equipment in Zone 0, Zone 1, or Zone 2 loca- tions for which it is listed.
505.9 Equipment.
(A) Suitability. Suitability of identified equipment shall be determined by one of the following:
(1) Equipment listing or labeling
(2) Evidence of equipment evaluation from a qualified test- ing laboratory or inspection agency concerned with prod- uct cvaluation
(3) Evidence acceptable to the authority having jurisdiction such as a manufacturer's self-evaluation or an owner's engineering judgment
2023 Edition NATIONAL ELECTRICAL CODE
70-421
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
505.9
ARTICLE 505 -ZONE 0, 1, AND 2 LOCATIONS
Informational Note: Additional documentation for equipment may include certificates demonstrating compliance with applica- ble equipment standards, indicating special conditions of use, and other pertinent infonnation.
(B) Listing.
(1) Equipment that is listed for a Zone 0 location shall be permitted in a Zone 1 or Zone 2 location of the same gas or vapor, provided that it is installed in accordance with the requirements for the marked type of protection. Equipment that is listed for a Zone 1 location shall bc permitted in a Zone 2 location of the same gas or vapor, provided that it is installed in accordance with the requirements for the marked type of protection.
(2) Equipment shall be permitted to be listed for a specific gas or vapor, specific mixtures of gases or vapors, or any specific combination of gases or vapors.
Informational Note: One common example is equipment markedfor "IIB. + H2."
(C) Marking. Equipment shall be marked in accordance with 505.9(C) (1) or (C) (2).
(1) Division Equipment. Equipment identified for Class I, Divi- sion 1 or Class I, Division 2 shall, in addition to being marked in accordance with 500.8(C), be permitted to be marked with all of the following:
(1) Class I, Zone 1 or Zone 1; Class I, Zone 2 or Zone 2 (as applicable)
(2) Applicable gas classification group(s) in accordance with Table 505.9(C) (1)
(3) Temperature classification in accordance with 505.9(D)
(2) Zone Equipment. Equipment meeting one or more of the protection techniques described in 505.8 shall be marked with all of the following in the order shown:
(1) Class I shall be an optional marking. If it is included in the equipment marking, the Class I marking shall precede the zone marking.
(2) Zone in accordance with Chapter 9, Table 13.
(3) Symbol "AEx".
(4) Protection technique(s) in accordance with Chapter 9, Table 13.
(5) Applicable material group in accordance with Table 505.9(C) (1) or a specific gas or vapor.
(6) Temperature classification in accordance with 505.9(D).
(7) Equipment protection level (EPL).
Exception No. 1: Associated apparatus NOT suitable for installation in a hazardous (classified) location shall be required to be marked only with 505.9(C)(2)(3), (C)(2)(4), and (C)(2)(5), but BOTHI the symbol AEx (3) and the symbol for the type of protection (4) shall be enclosed within the same square brackets, for example, [AEx ia Ga] IIC.
Exception No. 2: Simple apparatus as defined in Article 100 shall not be required to have a marked operating temperature or temperature class.
Table 505.9(C)(1) Material Groups
Material Group
Comment
IIC
See 505.6(A)
IIB
See 505.6(B)
ILA
See 505.6(C)
Exception No. 3: Fittings for the termination of cables shall not be required to have a marked operating temperature or temperature class.
Informational Note No. 1: See Infonnational Note Figure 505.9(C) (2), for an explanation of the marking that is required. An example of the required marking for intrinsically safe appa- ratus for installation in Zone 0 is "Class I, Zone 0, AEx ia IIC T6 Ga" or "Zone 0, AEx, ia, IIC T6 Gb."
Informational Note No. 2: An example of the required marking for intrinsically safe associated apparatus mounted in a flame- proof enclosure for installation in Zone 1 is "Class I, Zone 1 AEx db[ia] IIC T4 Gb" or "Zone 1, AEx, db[ia Ga] IIC T4 Gb."
Informational Note No. 3: An example of the required marking for intrinsically safe associated apparatus NOT for installation in a hazardous (classified) location is "[AEx ia Ga] IIC."
Informational Note No. 4: EPLs are designated as G for gas, or D for dust, and are then followed by a letter (a, b, or c) to give the user a better understanding as to whether the equipment provides (a) a "very high," (b) a "high," or (c) an "enhanced" level of protection against ignition of an explosive atmosphere. For example, a Zone 1, AEx db IIC T4 Gb motor (which is suita- ble by protection concept.for application in Zone 1) is marked with an EPL of "Gb" to indicate that it was provided with a high level of protection.
Informational Note No. 5: See ANSI/UL 60079-26, Explosive Atmospheres - Part 26: Equipment with Equipment Protection Level (EPI.) Ga, for additional infonnation. Equipment installed outside a Zone 0 location and electrically connected to equip- ment located inside a Zone 0 location might be marked Zone 0/1. The "/" indicates that equipment contains a separation element and can be installed at the boundary between a Zone 0 and a Zone 1 location.
(D) Temperature Classification Marking. The temperature marking shall not exceed the autoignition temperature of the specific gas or vapor to be encountered.
Informational Note No. 1: See ANSI/UL 60079-26, Explosive Atmospheres - Part 26: Equipment with Equipment Protection Level (EPI.) Ga, for more information. Equipment installed outside a Zone 0 location and electrically connected to equipment loca- ted inside a Zone 0 location might be marked Zone 0/1. The "/" indicates that equipment contains a separation element and can be installed at the boundary between a Zone 0 and a Zone 1 location.
Equipment shall be marked to show the operating tempera- turc or temperature class referenced to a 40 ambient, or at the higher ambient temperature if the equipment is rated and marked for an ambient temperature of greater than 40. The temperature class, if provided, shall be indicated using the temperature class (T code) shown in Table 505.9(D).
Example: Class 1 Z 0 Afone ia
IIC
T6
Ga
Area classification
Symbol for equipment built to American standards
Type(s) of protection designation
Material group
Temperature classification
Equipment protection level (EPL)
Informational Note Figure 505.9(C)(2) Zone Equipment Marking.
70-422
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 505 -ZONE 0, 1, AND 2 LOCATIONS
505.15
Electrical equipment designed for use in the ambient temperature range between -20 and +40 shall require no ambient temperature marking.
Electrical equipment that is designed for use in a range of ambient temperatures other than -20 to +40 is considered to be special; and the ambient temperature range shall then be marked on the equipment, including cither the symbol "Ta" or "Tamb" together with the special range of ambient tempera- tures, in degrees Celsius.
Informational Note No. 2: For example, such a marking might be "-30°C to +40."
Exception No. 1: Equipment of the non-heat-producing type, such as conduit fittings, and equipment of the heat-producing type having a maximum temperature of not more than 100 (212ºF) shall not be required to have a marked operating temperature or temperature class.
Exception No. 2: Equipment identified for Class I, Division 1 or Divi- sion 2 locations as permitted by 505.20(A), (B), and (C) shall be permitted to be marked in accordance with 505.8(C) and Table 500.8(C)(4).
(E) Threading. The supply connection entry thread form shall be NPT or metric. Conduit and fittings shall be made wrench- tight to prevent sparking when fault current flows through the conduit system, and to ensure the explosionproof or flame- proof integrity of the conduit system where applicable. Equip- ment provided with threaded entries for field wiring connections shall be installed in accordance with 505.9(E) (1) or (E)(2) and with (E) (3).
(1) Equipment Provided with Threaded Entries for NPT Threaded Conduit or Fittings. For cquipment provided with threaded entries for NPT threaded conduit or fittings, listed conduit, listed conduit fittings, or listed cable fittings shall be uscd.
All NPT threaded conduit and fittings shall be threaded with a National (American) Standard Pipe Taper (NPT) thread.
NPT threaded entries into explosionproof or flameproof equipment shall be made up with at least five threads fully engaged.
Exception: For listed explosionproof or flamejnoof equipment, factory- threaded NPT entries shall be made up with at least 41/2 threads fully engaged.
Informational Note No. I: See ASME B1.20.1, Pipe Threads, General Purpose (Inch), for thread specifications for male NPT threads.
Informational Note No. 2: See ANSI/UL 60079-1, Explosive Atmospheres - Part 1: Equipment Protection by Flameproof Enclosures
Table 505.9(D) Temperature Classification Marking of Maximum Surface Temperature for Group II Electrical Equipment
Temperature Class (T Code)
Maximum Surface Temperature (°)
Tl
450
T2
300
T3
200
T4
135
T5
100
T6
85
"d", and ASME B1.20.1, Pipe Threads, General Purpose (Inch), for information on female NPT threaded entries using modified National Standard Pipe Taper (XPT) thread.
(2) Equipment Provided with Threaded Entries for Metric Threaded Conduit or Fittings. For cquipment with metric threaded entries, listed conduit fittings or listed cable fittings shall be used. Such entries shall be identified as being metric, or listed adapters to permit connection to conduit or NPT threaded fittings shall be provided with the equipment and shall be used for connection to conduit or NPT threaded fittings.
Metric threaded fittings installed into explosionproof or flameproof equipment entries shall have a class of fit of at least 6g/6H and be made up with at least five threads fully engaged.
Informational Note: See ISO 965-1, ISO general purpose metric screw threads - Tolerances - Part 1: Principles and basic data, and ISO 965-3, ISO general purpose metric screw threads - Tolerances - Part 3: Deviations for constructional screw threads, for threading specifications for metric threaded entries.
(3) Unused Openings. All unused openings shall be closed with blanking clements or close-up plugs that are listed for the location and will maintain the type of protection. Thread engagement shall comply with 505.9(E) (1) or (E) (2).
(F) Optical Fiber Cables. An optical fiber cable, with or with- out current-carrying conductors (hybrid optical fiber cable), shall be installed to address the associated fire hazard and scaled. to address the associated explosion hazard in accord- ance with 505.15 and 505.16.
(G) Equipment Involving Optical Radiation. For cquipment involving sources of optical radiation (such as laser or LED sources) in the wavelength range from 380 nm to 10 um, the risk of ignition from optical radiation shall be considered for all electrical parts and circuits that may be exposed to the radi- ation, both inside and outside the optical equipment. This includes optical equipment, which itself is located outside the explosive atmosphere, but its cmitted optical radiation enters such atmospheres.
Informational Note: See ANSI/UL 60079-28, Explosive Atmos- pheres - Part 28: Protection of Equipment and Transmission Systems Using Optical Radiation, for information on types of protection to minimize the risk of ignition in explosive atmospheres from optical radiation.
Exception: All luminaires (fixed, portable, or transportable) and hand lights, intended to be supplied by mains (with or without galvanic isolation) or powered by batteries, with any continuous divergent light source, including LEDs, shall be excluded from this requirement.
505.15 Wiring Methods. Wiring methods shall maintain the integrity of protection techniques and shall comply with 505.15(A) through (C).
(A) Zone 0. In Zone 0 locations, equipment protected by intrinsic safety "ia" and equipment protected by encapsulation "ma" shall be connected using intrinsically safe "ia" circuits with wiring methods in accordance with 504.20.
(B) Zone 1.
(1) General. In Zone 1 locations, the following wiring meth- ods shall be permitted:
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-423
505.15
ARTICLE 505 -ZONE 0, 1, AND 2 LOCATIONS
Informational Note No. 1: See Article 100 for the definition of restricted industrial establishment fas applied to hazardous (classified) locations).
(1) All wiring methods permitted by 505.15(A).
(2) In restricted industrial establishments where the cable is not subject to physical damage, Type MC-HL cable listed for use in Zone 1 or Class I, Division 1 locations, with a gas/vaportight continuous corrugated metallic sheath, an overall jacket of suitable polymeric material, and a separate equipment grounding conductor(s) in accord- ance with 250.122. Typc MC-HL cable shall be termina- ted with fittings listed for the application and installed in accordance with Part II of Article 330.
(3) In restricted industrial establishments where the cable is not subject to physical damage, Type ITC-HL cable listed for use in Zone 1 or Class I, Division 1 locations, with a gas/vaportight continuous corrugated metallic sheath and an overall jacket of suitable polymeric material. Type ITC-HL cable shall be terminated with fittings listed for the application and installed in accordance with 335.4
(4) Type MI cable terminated with fittings listed for Zone 1 or Class I, Division 1 locations. Type MI cable shall be installed and supported in a manner to avoid tensile stress at the termination fittings.
(5) Threaded rigid metal conduit (RMC) or threaded inter- mediate metal conduit (IMC), including RMC or IMC conduit systems with supplemental corrosion protection coatings.
(6) Where encased in a concrete envelope a minimum of 50 mm (2 in.) thick and provided with not less than 600 mm (24 in.) of cover measured from the top of the conduit to grade, PVC or RTRC conduit. R.MC or IMC conduit shall be used for the last 600 mm (24 in.) of the underground run to emergence or to the point of connection to the aboveground raceway. An equipment grounding conductor shall be included to provide for electrical continuity of the raceway system and for grounding of non-current-carrying metal parts.
(7) Intrinsic safety type of protection "ib" using the wiring methods in accordance with 504.20.
(8) Optical fiber cable Type OFNP, Type OFCP, Type OFNR, Type OFCR, Type OFNG, Typc, OFCG, Type OFN, or Type OFC installed in raceways in accordance with 505.15(B). Optical fiber cable shall be scaled in accord- ance with 505.16.
(9) In restricted industrial establishments for applications limited to 600 volts nominal or less where the cable is not subject to physical damage, Type TC-ER-HIL shall be terminated with fittings listed for the location and instal- led in accordance with 336.10.
Informational Note No. 2: See ANSI/UL 2225, Cables and Cable- Fittings for Use in Hazardous (Classified) Lorations, for information on construction, testing, and marking of cables and cable fittings.
(10) In restricted industrial establishments, listed Type P cable with metal braid armor and an overall jacket. Typc P cable shall be terminated with fittings listed for the location and installed in accordance with Part II of Arti- clc 337.
Informational Note No. 3: See UL 1309A, Outline of Investigation for Cable for use in Mobile Installations, for information on construction, testing, and marking of Type P cable.
Informational Note No. 4: See ANSI/UL 2225, Cables and Cable- Fittings for Use in Hazardous (Classified) Lorations, for information on construction, testing, and marking of cable fittings.
(2) Flexible Connections. If flexibility is necessary to minimize the transmission of vibration from equipment during operation or to allow for movement after installation during mainte- nance, one of the following shall be permitted:
(1) Flexible fittings listed for the location.
(2) Flexible cord in accordance with 505.17(A), terminated with cord connectors listed for the location.
(3) In restricted industrial establishments for applications limited to 600 volts nominal or less, where the cable is not subject to physical damage and is terminated with fittings listed for the location, Type TC-ER-HL cable. Type TC- ER-HL cable shall be listed for use in Class I, Division 1 or Zone 1 locations and shall be installed in accordance with 336.10.
Informational Note No. 1: See ANSI/UL 2225, Cables and Cable- Fittings for Use in Hazardous (Classified) Lorations, for information on construction, testing, and marking of cables and cable fittings.
(4) In restricted industrial establishments listed Type P cable with metal braid armorand an overall jacket. Type P cable shall be terminated with fittings listed for the location and installed in accordance with Part II of Article 337.
Informational Note No. 2: See UL 1309A, Outline of Investigation for Cable for Use in Mobile Installations, for information on construction, testing, and marking of Type P cable.
Informational Note No. 3: See ANSI/UL 2225, Cables and Cable- Fittings for Use in Hazardous (Classified) Locations, for information on construction, testing, and marking of cable fittings.
(C) Zone 2.
(1) General. In Zone 2 locations, the following wiring meth- ods shall be permitted:
Informational Note No. 1: See Article 100 for the definition of restricted industrial establishment fas applied to hazardous (classified) locations).
(1) All wiring methods permitted by 505.15(B).
(2) Type MC, Type MV, Type TC, or Type TC-ER cable, including installation in cable tray systems. Type TC-ER shall include a separate equipment grounding conduc- tor in addition to a drain wire that might be present. The cable shall be terminated with listed fittings. Single conductor Type MV cables shall be shielded or metallic- armored.
(3) Type ITC cable or Type ITC-ER cable as permitted in 335.4 and terminated with listed fittings. Type ITC-ER shall include a separate insulated equipment grounding conductor in addition to a drain wirc.
(4) Type PLTC cable or Type PLTC-ER cable used for Class 2 or Class 3 circuits, including installation in cable tray systems. The cable shall be terminated with listed fittings. Type PLTC-ER shall include a separate insulated equipment grounding conductor in addition to a drain wire that might be present.
(5) Enclosed gasketed busways or enclosed gasketed wire- ways.
(6) In restricted industrial establishments and where metal conduit docs not provide the corrosion resistance needed for the environment where it is installed, listed reinforced thermosetting resin conduit (RTRC), factory
70-424
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 505 -ZONE 0, 1, AND 2 LOCATIONS
505.16
elbows, and associated fittings, all marked with the suffix -XW, and Schedule 80 PVC conduit, factory elbows, and associated fittings. Where scals are required for boun- dary conditions as defined in 505.16(C) (1) (b), the Zonc 1 wiring method shall extend into the Zone 2 arca to the scal, which shall be located on the Zone 2 side of the Zone 1/Zone 2 boundary.
(7) Intrinsic safety type of protection "ic" using any of the wiring methods permitted for unclassified locations. Intrinsic safety type of protection "ic" systems shall be installed in accordance with the control drawing(s). Simple apparatus, not shown on the control drawing, shall be permitted in an intrinsic safety type of protec- tion "ic" circuit if the simple apparatus does not inter- connect the intrinsic safety type of protection "ic" systems to any other circuit. Separate intrinsic safety type of protection "ic" systems shall be installed in accord- ance with one of the following:
a. In separate cables
b. In multiconductor cables where the conductors of cach circuit are within a grounded metal shield
c. In multiconductor cables where the conductors of cach circuit have insulation with a minimum thick- ness of 0.25 mm (0.01 in.)
Informational Note No. 2: See Article 100 for the defini- tion of simple apparatus.
(8) Optical fiber cable of Type OFNP, Type OFCP, Typc OFNR, Type OFCR, Type OFNG, Type OFCG, Typc OFN, or Type OFC installed in cable trays or any other raceway in accordance with 505.15(C). Optical fiber cable shall be scaled in accordance with 505.16.
(9) Cablebus.
(10) In restricted industrial establishments, listed Type P cable with or without metal braid armorand an overall jacket. Type P cable shall be terminated with fittings listed for the location and installed in accordance with Part II of Article 337.
Informational Note No. 3: See UL. 1309A, Outline of Inves- tigation for Cable for Use in Mobile Installations, for inforna- tion on construction, testing, and marking of Type P cable.
Informational Note No. 4: See ANSI/UL 2225, Cables and Cable-Fittings for Use in Hazardous (Classified) Locations, for information on construction, testing, and marking of cable fittings.
(2) Flexible Connections. Where flexibility is necessary to minimize the transmission of vibration from equipment during operation or to allow for movement after installation during maintenance, one or more of the following wiring methods shall be permitted:
(1) Listed flexible metal fittings
(2) Flexible metal conduit with listed fittings
(3) Interlocked armor Type MC cable with listed fittings
(4) Typc P cable
(5) Type TC-ER or Type TC-ER-HL cable
(6) Type ITC-ER or Type ITC-HL cable
(7) Typc PLTC-ER cable
(8) Liquidtight flexible metal conduit with listed fittings
(9) Liquidtight flexible nonmetallic conduit with listed fittings
(10) Flexible cord in accordance with 505.17, terminated with a listed cord connector that maintains the type of protection of the terminal compartment
(11) For elevator use, an identified elevator cable of Type EO, Type ETP, or Type ETT, shown under the "usc" column in Table 400.4 for "hazardous (classified) locations" and terminated with listed fittings
If flexible conduit is used, it shall be grounded in accord- ance with 505.30(A) and bonded in accordance with 505.30(B).
505.16 Sealing and Drainage. Scals in conduit and cable systems shall comply with 505.16(A) through (E). Scaling compound shall be used in Type MI cable termination fittings to exclude moisture and other fluids from the cable insulation.
Informational Note No. 1: See 505.16(C)(2)(c). Seals are provi- ded in conduit and cable systems to minimize the passage of gases and vapors and prevent the passage of flames from one portion of the electrical installation to another through the conduit. Such communication through Type MI cable is inher- ently prevented by construction of the cable. Unless specifically designed and tested for the purpose, conduit and cable seals are not intended to prevent the passage of liquids, gases, or vapors at a continuous pressure differential across the seal. Even at differences in pressure across the seal equivalent to a few inches of water, there might be a slow passage of gas or vapor through a seal and through conductors passing through the seal.
Informational Note No. 2: See 505.16(D) (2). Temperature extremes and highly corrosive liquids and vapors can affect the ability of seals to perfonn their intended function.
Informational Note No. 3: Gas or vapor leakage and propaga- tion of flames might occur through the interstices between the strands of standard stranded conductors larger than 2 AWG. Special conductor constructions, for example, compacted strands or sealing of the individual strands, are means of reduc- ing leakage and preventing the propagation of flames.
(A) Zone 0. In Zone 0 locations, scals shall be located accord- ing to 505.16(A)(1), (A) (2), and (A) (3).
(1) Conduit Seals. Scals shall be provided within 3.05 m (10 ft) of where a conduit leaves a Zone 0 location. There shall be no unions, couplings, boxes, or fittings, except listed reduc- crs at the scal, in the conduit run between the scal and the point at which the conduit leaves the location.
Exception: A rigid unbroken conduit that passes completely through the Zone O loration with no fittings less than 300 mm (12 in.) beyond each boundary shall not be required to be sealed if the termination points of the unbroken conduit are in unclassified locations.
(2) Cable Seals. Scals shall be provided on cables at the first point of termination after entry into the Zone 0 location.
(3) Not Required to Be Explosionproof or Flameproof. Scals shall not be required to be explosionproof or flameproof.
(B) Zone 1. In Zone 1 locations, scals shall be located in accordance with 505.16(B) (1) through (B)(8).
(1) Type of Protection "d", "db", "e", or "eb" Enclosures. Conduit scals shall be provided within 50 mm (2 in.) for cach conduit entering enclosures having type of protection "d", "db", "c", or "cb".
Exception No. 1: Where the enclosure having type of protection "d" or "db" is marked to indicate that a seal is not required.
2023 Edition NATIONAL ELECTRICAL CODE
70-425
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
505.16
ARTICLE 505 - ZONE 0, 1, AND 2 LOCATIONS
Exception No. 2: For type of protection "e" or "eb", conduit and fittings employing only NPT to NPT raceway joints or fittings listed for type of protection "e" or "eb" shall be permitted between the enclosure and the seal, and the seal shall not be required to be within 50 mm (2 in.) of the entry.
Informational Note: Examples of fittings employing other than NPT threads include conduit couplings, capped elbows, unions, and breather drains.
Exception No. 3: For conduit installed between type of protection "e" or "eb" enclosures employing only NPT to NPT raceway joints or conduit fittings listed for type of protection "e" or "eb", a seal shall not be required.
(2) Explosionproof Equipment. Conduit scals shall be provi- ded for cach conduit entering explosionproof equipment according to 505.16(B) (2) (a), (B) (2) (b), and (B) (2) (c).
(a) In cach conduit entry into an explosionproof enclo- sure where either of the following conditions apply:
(1) The enclosure contains apparatus, such as switches, circuit breakers, fuses, relays, or resistors that may produce arcs, sparks, or high temperatures that are considered to be an ignition source in normal operation. For the purposes of this section, high temperatures shall be considered to be any temperatures exceeding 80 percent of the autoignition temperature in degrees Celsius of the gas or vapor involved.
Exception: Seals shall not be required for conduit entering an enclosure where such switches, circuit breakers, fuses, relays, or resistors comply with one of the following:
(1) Are enclosed within a chamber hermetically sealed against the entrance of gases or vapors.
(2) Are immersed in oil.
(3) Are enclosed within an enclosure, identified for the location, and marked "Leads Factory Sealed," "Factory Sealed, " "Seal not Required, " or equivalent.
(2) The entry is metric designator 53 (trade size 2) or larger and the enclosure contains terminals, splices, or taps.
An enclosure, identified for the location, and marked "Leads Factory Scaled," or "Factory Scaled," Scal not Required," or equivalent shall not be considered to serve as a scal for another adjacent explosionproof enclosure that is required to have a conduit scal.
(b) Conduit scals shall be installed within 450 mm (18 in.) from the enclosure. Only threaded couplings, or explo- sionproof fittings such as unions, reducers, elbows, and capped elbows that are not larger than the trade size of the conduit, shall be permitted between the scaling fitting and the explo- sionproof enclosure.
(c) Where two or more explosionproof enclosures for which conduit scals are required under 505.16(B)(2) arc connected by nipples or by runs of conduit not more than 900 mm (36 in.) long, a single conduit scal in cach such nipple connection or run of conduit shall be considered sufficient if located not more than 450 mm (18 in.) from cither enclosure.
(3) Pressurized Enclosures and Pressurized Rooms. Conduit scals shall be provided in cach conduit entry into a pressurized enclosure or pressurized room where the conduit is not pres- surized as part of the protection system. Conduit scals shall be installed within 450 mm (18 in.) from the pressurized enclo- sure or pressurized room.
Informational Note No. 1: Installing the seal as close as possible to the enclosure reduces problems with purging the dead airspace in the pressurized conduit.
Informational Note No. 2: See NFPA 496, Standard for Purged and Pressurized Enclosures for Electrical Equipment, for information on pressurized equipment.
Informational Note No. 3: See UL 60079-13, Explosive Atmospheres - Part 13: Equipment Protection by Pressurized Room "p" and Artifi- cially Ventilated Room "v", for additional information.
(4) Zone 1 Boundary. Conduit scals shall be provided in cach conduit run leaving a Zone 1 location. The scaling fitting shall be permitted on cither side of the boundary of such location within 3.05 m (10 ft) of the boundary and shall be designed and installed so as to minimize the amount of gas or vapor within the Zone 1 portion of the conduit from being communi- cated to the conduit beyond the scal. Except for listed explo- sionproof reducers at the conduit scal, there shall be no union, coupling, box, or fitting between the conduit scal and the point at which the conduit leaves the Zone 1 location.
Exception: Metal conduit containing no unions, couplings, boxes, or fittings and passing completely through a Zone 1 location with no fittings less than 300 min (12 in.) beyond each boundary shall not require a conduit seal if the termination points of the unbroken conduit are in unclassified locations.
(5) Cables Capable of Transmitting Gases or Vapors. Conduits containing cables with a gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall be scaled in the Zone 1 location after removing the jacket and any other coverings so that the scaling compound surrounds cach individual insulated conductor or optical fiber tube and the outer jacket.
Exception: Multiconductor cables with a gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall be permitted to be considered as a single conductor by sealing the cable in the conduit within 450 mm (18 in.) of the enclosure and the cable end within the enclosure by an approved means to minimize the entrance of gases or vapors and prevent the jnopagation of flame into the cable core, or by other approved methods. For shielded cables and twisted pair cables, it shall not be required to remove the shielding mate- rial or separate the twisted pair.
(6) Cables Incapable of Transmitting Gases or Vapors. Each multiconductor or optical multifiber cable in conduit shall be considered as a single conductor or single optical fiber tube if the cable is incapable of transmitting gases or vapors through the cable corc. These cables shall be scaled in accordance with 505.16(D).
(7) Cables Entering Enclosures. Cable scals shall be provided for cach cable entering flameproof or explosionproof enclo- surcs. The scal shall comply with 505.16(D).
(8) Zone 1 Boundary. Cables shall be scaled at the point at which they leave the Zone 1 location.
Exception: Where cable is sealed at the termination point.
(C) Zone 2. In Zone 2 locations, scals shall be installed in accordance with 505.16(C) (1) and (C) (2).
(1) Conduit Seals. Conduit scals shall be provided in accord- ance with 505.16(C) (1) (a) through (C) (1) (f).
(a) Flamejnoof and Explosionproof Enclosures. Conduit scals shall be required for connections to enclosures that are
70-426
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 505 -ZONE 0, 1, AND 2 LOCATIONS
505.16
required to be flameproof or explosionproof, in accordance with 505.16(B) (1) and (B) (2). All portions of the conduit run or nipple between the scal and enclosure shall comply with 505.16(B).
(b) Conduits Between Zone 2 and Unclassified Locations. Conduit scals shall be required in cach conduit run passing from a Zone 2 location into an unclassified location. The conduit scals and conduit run shall comply with all the follow- ing:
(1) The scaling fitting shall be permitted on either side of the boundary of the location within 3.05 m (10 ft) of the boundary.
(2) The scaling fitting shall be designed and installed to mini- mize the amount of gas or vapor within the Zone 2 portion of the conduit from being communicated to the conduit beyond the scal.
(3) Threaded rigid metal conduit (RMC) or threaded inter- mediate metal conduit (IMC) shall be used between the scaling fitting and the point at which the conduit leaves the Zone 2 location, and a threaded connection shall be used at the scaling fitting.
(4) There shall be no union, coupling, box, or fitting between the conduit scal and the point at which the conduit leaves the Zone 2 location except for listed explo- sionproof reducers at the conduit scal.
(5) Conduits shall be scaled to minimize the amount of gas or vapor within the Zone 2 portion of the conduit from being communicated to the conduit beyond the scal.
(6) Such scals shall not be required to be flameproof or explosionproof but shall be identified for the purpose of minimizing passage of gases under normal operating conditions and shall be accessible.
(c) Conduits Passing Through a Zone 2 Location. Mictal conduit containing no unions, couplings, boxes, or fittings and passing completely through a Zone 2 location with no fittings less than 300 mm (12 in.) beyond cach boundary shall not be required to be scaled if the termination points of the unbroken conduit are in unclassified locations.
(d) Conduit Systems Ending in an Unclassified Location. Conduit systems terminating in an unclassified location where a wiring method transition is made to cable tray, cablebus, ventilated busway, Type MI cable, or cable that is not installed in a raceway or cable tray system shall not be required to be scaled where passing from the Zone 2 location into the unclas- sified location. The unclassified location shall be outdoors or, if the conduit system is all in one room, it shall be permitted to be indoors. The conduits shall not terminate at an enclosure containing an ignition source in normal operation.
(c) Pressurized Enclosures or Pressurized Rooms. Conduit systems passing from enclosures or rooms that permit general- purpose equipment as a result of pressurization into a Zone 2 location shall not require a scal at the boundary.
Infonnational Note: See NFPA 496, Standard for Purged and Pros- surized Enclosures for Electrical Equipment, for information on purged and pressurized equipment.
(f) Outdoor Conduit System Segments. Segments of above- ground conduit systems shall not be required to be scaled where passing from a Zone 2 location into an unclassified loca- tion if all the following conditions are met:
(1) The conduit system segment shall not pass through a Zone 0 or Zone 1 location where the conduit contains unions, couplings, boxes, or fittings within 300 mm (12 in.) of the Zone 0 or Zone 1 location.
(2) The conduit system segment shall be located entirely in an outdoor location.
(3) The conduit system segment shall not be directly connec- ted to canned pumps, process or service connections for flow, pressure, or analysis measurement, and so forth, that depend on a single compression scal, diaphragm, or tube to prevent flammable or combustible fluids from entering the conduit system.
(4) The conduit system segment shall only have threaded rigid metal conduit (RMC) and threaded intermediate metal conduit (IMC) with threaded unions, couplings, conduit bodies, and fittings in the unclassified location.
(5) The conduit system segment shall be scaled at its entry to cach enclosure or fitting housing terminals, splices, or taps in Zone 2 locations.
(2) Cable Seals. Cable scals shall be installed in accordance with 505.16(C) (2) (a) through (C) (2) (c).
(a) Explosionproof and Flameproof Enclosures. Cables enter- ing enclosures required to be flameproof or explosionproof shall be scaled at the point of entrance. The scal shall comply with 505.16(D). Multiconductor or optical multifiber cables with a gas/vaportight continuous sheath capable of transmit- ting gases or vapors through the cable core shall be scaled in the Zone 2 location after removing the jacket and any other coverings so that the scaling compound surrounds cach indi- vidual insulated conductor or optical fiber tube to minimize the passage of gases and vapors. Multiconductor or optical multifiber cables in conduit shall be scaled as described in 505.16(B) (4).
Exception No. 1: Cables passing from an enclosure or room that is unclassified as a result of Type Z pressurization into a Zone 2 location shall not require a seal at the boundary.
Exception No. 2: Shielded cables and twisted pair cables shall not require removal of the shielding material or separation of the twisted pairs if the termination is by an approved means to minimize the entrance of gases or vapors and prevent propagation of flame into the cable core.
(b) Restricted Breathing Enclosures "nR". Cables entering restricted breathing enclosures required to be restricted breathing shall be scaled at the point of entrance into the enclosure. These scals shall be installed in accordance with 505.16(D). Multiconductor cables or multifiber optical fiber cables with a gas/vaportight continuous shcath capable of transmitting gases or vapors through the cable core shall be scaled in the Zone 2 location. The jacket and any other cover- ings shall be removed to allow the scaling compound to surround cach individual insulated conductor or optical fiber tube to minimize the passage of gases and vapors. Multiconduc- tor cables or optical fiber cables in conduit shall be scaled as described in 505.16(C) (1) (b).
Exception No. 1: Cables passing from an enclosure or room that is unclassified as a result of Type Z pressurization into a Zone 2 location shall not require a seal at the boundary.
Exception No. 2: Shielded cables and twisted pair cables terminated with fittings listed for the location shall not require removal of the shielding material or separation of the twisted pairs.
(c) Cables That Will Not Transmit Gases or Vapors. Cables with a gas/vaportight continuous sheath that will not transmit gases or vapors through the cable core in excess of the quantity permitted for scal fittings shall not be required to be scaled
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-427
505.16
ARTICLE 505 -ZONE 0, 1, AND 2 LOCATIONS
except as required in 505.16(C) (2) (b). The minimum length of such cable run shall not be less than the length that limits gas or vapor flow through the cable core to the rate permitted for scal fittings [200 cm3/hr (0.007 ft3/hr) of air at a pressure of 1500 pascals (6 in. of water) J.
Informational Note No. 1: See ANSI/UL 2225, Cables and Cable- Fittings for Use in Hazardous (Classified) Locations, for further infor- mation on construction, testing, and marking of cables, cable fittings, and cord connectors.
Informational Note No. 2: The cable core does not include the interstices of the conductor strands.
(d) Cables Capable of Transmitting Gases or Vapors. Cables with a gas/vaportight continuous sheath capable of transmit- ting gases or vapors through the cable core shall not be required to be scaled except as required in 505.16(C) (2) (b), unless the cable is attached to process equipment or devices that might cause a pressure in excess of 1500 pascals (6 in. of water) to be exerted at a cable end, in which case a scal, barrier, or other means shall be provided to prevent migration of flammables into an unclassified arca.
Exception: Cables with an unbroken gas/vaportight continuous sheath shall be permitted to pass through a Zone 2 location without seals.
(c) Cables Without a Gas/Vaportight Continuous Sheath. Cables that do not have a gas/vaportight continuous sheath shall be scaled at the boundary of the Zone 2 and unclassified location to minimize the passage of gases or vapors into an unclassified location.
Informational Note: The cable sheath can be either metal or a nonmetallic material.
(D) Zones 0, 1, and 2. Where required, scals in Zones 0, 1, and 2 locations shall comply with 505.16(D) (1) through (D) (5).
(1) Fittings. Enclosures for connections or equipment shall be provided with an integral means for scaling, or scaling fittings listed for the location shall be used. Scaling fittings shall be listed for use with one or more specific compounds and shall be accessible.
(2) Compound. The compound shall provide a scal against passage of gas or vapors through the scal fitting, shall not be affected by the surrounding atmosphere or liquids, and shall not have a melting point less than 93° (200°F).
(3) Thickness of Compounds. In a completed scal, the mini- mum thickness of the scaling compound shall not be less than the trade size of the scaling fitting and, in no casc, less than 16 mm (% in.).
Exception: Listed cable sealing fittings shall not be required to have a minimum thickness equal to the trade size of the fitting.
(4) Splices and Taps. Splices and taps shall not be made in fittings intended only for scaling with compound, nor shall other fittings in which splices or taps are made be filled with compound.
(5) Conductor or Optical Fiber Fill. The cross-sectional arca of the conductors or optical fiber tubes (metallic or nonmetal- lic) permitted in a scal shall not exceed 25 percent of the cross- sectional arca of a rigid metal conduit of the same trade size unless it is specifically listed for a higher percentage of fill.
(E) Drainage.
(1) Control Equipment. Where there is a probability that liquid or other condensed vapor may be trapped within enclo- sures for control equipment or at any point in the raceway system, approved means shall be provided to prevent accumula- tion or to permit periodic draining of such liquid or condensed vapor.
(2) Motors and Generators. Where liquid or condensed vapor may accumulate within motors or generators, joints and conduit systems shall be arranged to minimize entrance of liquid. If means to prevent accumulation or to permit periodic draining are necessary, such means shall be provided at the time of manufacture and shall be considered an integral part of the machine.
505.17 Flexible Cables, Cords and Connections.
(A) Flexible Cords, Zone 1 and Zone 2. A flexible cord shall be permitted for connection between portable lighting equip- ment or other portable utilization equipment and the fixed portion of their supply circuit. Flexible cord shall also be permitted in restricted industrial establishments for any segment of the circuit where installation of one of the fixed wiring methods of 505.15(B) and (C) will not provide the flexi- bility needed to minimize the transmission of vibration from equipment during operation or to allow for movement after installation during maintenance operations. The flexible cord shall be protected against physical damage and be continuous for the entire length of the cord from equipment connection to equipment connection. Where flexible cords are used, the cords shall comply with the following:
(1) Be of a type listed for extra-hard usage
(2) Contain, in addition to the conductors of the circuit, an equipment grounding conductor complying with 400.23
(3) Be connected to terminals or to supply conductors in an approved manner
(4) Be supported by clamps or by other suitable means in such a manner that there will be no tension on the termi- nal connections
(5) Where the flexible cord enters boxes, fittings, or enclo- sures that are required to be explosionproof or flame- proof, be terminated with a listed cord connector that maintains the type of protection
(6) Where entering an increased safety "c" enclosure, bc terminated with a listed increased safety "c" cord connec- tor
Informational Note No. 1: See 400.10 for pennitted uses of flexi- ble cords.
Informational Note No. 2: See Article 100 for the definition of restricted industrial establishment fas applied to hazardous (classified) locations).
Electric submersible pumps with means for removal without entering the wet-pit shall be considered portable utilization equipment. The extension of the flexible cord within a suitable raceway between the wet-pit and the power source shall be permitted.
Electric mixers intended for travel into and out of open-type mixing tanks or vats shall be considered portable utilization equipment.
Infonnational Note No. 3: See 505.18 for flexible cords exposed to liquids having a deleterious effect on the conductor insula- tion.
70-428
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
505.20
ARTICLE 505 -ZONE 0, 1, AND 2 LOCATIONS
(B) Instrumentation Connections for Zone 2. To facilitate replacements, process control instruments shall be permitted to be connected through flexible cords, attachment plugs, and receptacles, provided that all of the following conditions apply:
(1) A switch listed for Zone 2 is provided so that the attach- ment plug is not depended on to interrupt current, unless the circuit is type "ia," "ib," or "ic" protection, in which case the switch is not required.
(2) The current does not exceed 3 amperes at 120 volts, nominal.
(3) The power-supply cord does not exceed 900 mm (3 ft), is of a type listed for extra-hard usage or for hard usage if protected by location, and is supplied through an attach- ment plug and receptacle of the locking and grounding typc.
(4) Only necessary receptacles are provided.
(5) The receptacle carries a label warning against unplugging under load.
505.18 Conductors and Conductor Insulation.
(A) Conductors. For type of protection "c," field wiring conductors shall be copper. Every conductor (including sparcs) that enters Type "c" equipment shall be terminated at a Type "c" terminal.
(B) Conductor Insulation. Where condensed vapors or liquids may collect on, or come in contact with, the insulation on conductors, such insulation shall be of a type identified for use under such conditions, or the insulation shall be protected by a sheath of lead or by other approved means.
505.19 Uninsulated Exposed Parts. There shall be no uninsu- lated exposed parts, such as electrical conductors, buses, termi- nals, or components, that operate at more than 30 volts (15 volts in wet locations). These parts shall additionally be protected by type of protection "ia", "ib", or "ic" that is suitable for the location.
505.20 Equipment Requirements.
(A) Zone 0. In Zone 0 locations, only equipment specifically listed and marked as suitable for the location shall be permit- ted.
Exception: Intrinsically safe apparatus listed for use in Class I, Divi- sion 1 locations for the same gas, or as permitted by 505.9(B)(2), and with a suitable temperature class shall be permitted.
(B) Zone 1. In Zone 1 locations, only equipment specifically listed and marked as suitable for the location shall be permit- tcd.
Exception No. 1: Equipment identified for use in Class I, Division 1 or listed for use in Zone O locations for the same gas, or as permitted by 505.9(B)(2), and with a suitable temperature class shall be permitted.
Exception No. 2: Equipment identified for Zone 1 or Zone 2 type of protection "p" shall be permitted.
(C) Zone 2. In Zone 2 locations, only equipment specifically listed and marked as suitable for the location shall be permit- ted.
Exception No. 1: Equipment listed for use in Zone O or Zone 1 locations for the same gas, or as permitted by 505.9(B)(2), and with a suitable temperature class shall be permitted.
Exception No. 2: Equipment identified for Zone 1 or Zone 2 type of protection "p" shall be permitted.
Exception No. 3: Equipment identified for use in Class I, Division 1 or Division 2 locations for the same gas, or as permitted by 505.9(B)(2), and with a suitable temperature class shall be permitted.
Exception No. 4: In Zone 2 locations, the installation of open or nonex- plosionproof or nonflameproof enclosed motors such as squinel-cage induction motors without brushes, switching mechanisms, or similar arc-producing devices that are not identified for use in a Zone 2 loca- tion shall be permitted.
Exception No. 5: The exposed surface of space heaters used to reduce condensation of moisture during shutdown periods shall not exceed 80 percent of the autoignition temperature in degrees Celsius of the gas or vapor involved when operated at rated voltage, and the maximum space heater surface temperature [based on a 40 or higher marked ambient ] shall be permanently marked on a visible nameplate mounted on the motor. Otherwise, space heaters shall be identified for Class I, Division 2 01 Zone 2 locations.
Exception No. 6: A sliding contact shaft bonding device used for the purpose of maintaining the rotor at ground potential shall be permitted where the potential discharge energy is determined to be nonincendive for the application. The shaft bonding device shall be permitted to be installed on the inside or the outside of the motor.
Informational Note No. 1: It is important to consider the temperature of internal and external surfaces that might be exposed to the flammable atmosphere.
Informational Note No. 2: It is important to consider the risk of ignition due to currents arcing across discontinuities and over- heating of parts in multisection enclosures of large motors and generators. Such motors and generators might need equipoten- tial bonding jumpers across joints in the enclosure and from enclosure to ground. Where the presence of ignitible gases or vapors is suspected, clean air purging might be needed immedi- ately prior to and during start-up period.s.
Informational Note No. 3: See IEEE STD 1349, IEEE Guide for the Application of Electric Machines in Zone 2 and Class I, Division 2 Hazardous (Classified) Lorations, for information on the applica- tion of rotating electric machines including shaft bonding devi- ces and potential discharge energy calculations.
(D) Materials. Equipment marked Group IIC shall be permit- ted for applications requiring Group IIA or Group IIB cquip- ment. Similarly, cquipment marked Group IIB shall bc permitted for applications requiring Group IIA cquipment.
Equipment marked for a specific gas or vapor shall be permitted for applications where the specific gas or vapor may be encountered.
Informational Note: One common example combines these markings with equipment marked IIB +H2. This equipment is suitable for applications requiring Group ILA equipment, Group IIB equipment, or equipment for hydrogen atmospheres.
(E) Manufacturer's Instructions. Electrical equipment installed in hazardous (classified) locations shall be installed in accordance with the instructions (if any) provided by the manufacturer.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-429
505.22
ARTICLE 505 - ZONE 0, 1, AND 2 LOCATIONS
505.22 Increased Safety "e" Motors and Generators. In Zonc 1 locations, increased safety "c" motors and generators of all voltage ratings shall be listed for Zone 1 locations, and shall comply with all of the following:
(1) Motors shall be marked with the current ratio, 14/11, and timc, tp
(2) Motors shall have controllers marked with the model or identification number, output rating (horsepower or kilo- watt), full-load amperes, starting current ratio (I,/Ix), and time (4) of the motors that they are intended to protect; the controller marking shall also include the specific overload protection type (and setting, if applica- ble) that is listed with the motor or generator.
(3) Connections shall be made with the specific terminals listed with the motor or generator.
(4) Terminal housings shall be permitted to be of substantial, nonmetallic, nonburning material, provided an internal grounding means between the motor frame and the equipment grounding connection is incorporated within the housing.
(5) The provisions of Part III of Article 430 shall apply regardless of the voltage rating of the motor.
(6) The motors shall be protected against overload by a sepa- rate overload device that is responsive to motor current. This device shall be selected to trip or shall be rated in accordance with the listing of the motor and its overload protection.
(7) Sections 430.32(C) and 430.44 shall not apply to such motors.
(8) The motor overload protection shall not be shunted or cut out during the starting period.
Informational Note: See ANSI/UL 122001, General Requirements for Electrical Ignition Systems for Internal Combustion Engines in Class I, Division 2 or Zone 2, Hazardous (Classified) Locations, for information on ignition systems for reciprocating engines instal- led in Zone 2 hazardous (classified) locations. Reciprocating engine-driven generators, compressors, and other equipment installed in Zone 2 locations might present a risk of ignition of flammable materials associated with fuel, starting, and compres- sion due to inadvertent release or equipment malfunction by the engine ignition system and controls.
505.26 Process Sealing. Process-connected equipment includ- ing, but not limited to, canned pumps, submersible pumps, and flow, pressure, temperature, or analysis measurement instruments shall be scaled with a process scal to prevent the migration of process fluids from the designed containment into the external electrical system. Process-connected electrical equipment that incorporates a single process scal, such as a single compression scal, diaphragm, or tube to prevent flam- mable or combustible fluids from entering a conduit or cable system capable of transmitting fluids, shall be provided with an additional means to mitigate a single process scal failure. The additional means might include, but is not limited to, the following:
(1) A suitable barrier meeting the process temperature and pressure conditions to which the barrier is subjected upon failure of the single process scal. There shall be a vent or drain between the single process scal and the suit- able barrier. Indication of the single process scal failure shall be provided by visible leakage, an audible whistle, or other means of monitoring.
(2) A listed Type MI cable assembly, rated at not less than 125 percent of the process pressure and not less than 125 percent of the maximum process temperature (in
degrees Celsius), installed between the cable or conduit and the single process scal.
(3) A drain or vent located between the single process scal and a conduit or cable scal. The drain or vent shall be sufficiently sized to prevent overpressuring the conduit or cable scal above 6 in. water column (1493 Pa). Indication of the single process scal failure shall be provided by visi- ble leakage, an audible whistle, or other means of moni- toring.
(4) An add-on secondary scal marked "secondary scal" and rated for the pressure and temperature conditions to which it will be subjected upon failure of the single proc- css scal.
Process-connected electrical equipment that does not rely on a single process scal or is listed and marked "single scal", "dual scal", or "dual scal without annunciation" shall not be required to be provided with an additional means of scaling.
Process-connected electrical equipment marked "single scal - install conduit or cable seal" shall be scaled in accordance with 505.16.
Informational Note: See ANSI/UL 122701, Requirements for Pror- ess Sealing Between Electrical Systems and Flammable or Combustible Process Fluids, for construction and testing requirements for process sealing of listed and marked single seal, dual seal, or secondary seal equipment.
505.30 Grounding and Bonding. Regardless of the voltage of the electrical system, wiring systems and equipment shall comply with 505.30(A) and (B).
(A) Grounding. Wiring systems and equipment shall be groun- ded in accordance with Part I and Part VI of Article 250, as applicable.
(B) Bonding. Wiring systems and equipment shall be bonded in accordance with Part I and Part V of Article 250, as applica- blc, and 505.30(B) (1) and (B) (2).
(1) Specific Bonding Means. Bonding shall comply with 505.30(B) (1) (a) and (B) (1)(b).
(a) The locknut-bushing and double-locknut types of contacts shall not be depended on for bonding purposes, but bonding jumpers with identified fittings or other approved means of bonding shall be used. These bonding means shall apply to all metal raccways, fittings, boxes, cable trays, and enclosures, and other parts of raceway systems between hazard- ous (classified) locations and the point of grounding for serv- ice equipment or point of grounding for a separately derived system. Mctal struts, angles, or channels provided for support and mechanical or physical protection as permitted in 335.4(5), 336.10(7)(c), or 722.135(C) shall be bonded in accordance with 250.102.
(b) Where the branch-circuit overcurrent protection is located on the load side of the disconnecting means, the specific bonding means shall be permitted to end at the near- cst point where the grounded circuit conductor and the grounding electrode conductor are connected together on the line side of the building or structure disconnecting means as specified in 250.32(B).
(2) Flexible Metal Conduit and Liquidtight Flexible Metal Conduit. Flexible metal conduit and liquidtight flexible metal conduit shall comply with 505.30(B) (2) (a) and (B) (2) (b).
70-430
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 506 -ZONE 20, 21, & 22 LOCATIONS FOR COMBUSTIBLE DUSTS OR IGNITIBLE FIBERS/FLYINGS
506.5
(a) Flexible metal conduit and liquidtight flexible metal conduit shall include an equipment bonding jumper of the wire type in accordance with 250.102.
(b) In Zone 2 locations, the bonding jumper shall not be required where all of the following conditions are met:
(1) Listed liquidtight flexible metal conduit 1.8 m (6 ft) or less in length, with fittings listed for grounding, is used.
(2) Overcurrent protection in the circuit is limited to 10 amperes or less.
(3) The load is part of a meter, instrument, or relay circuit.
ARTICLE 506 Zone 20, 21, and 22 Locations for Combustible Dusts or Ignitible Fibers/ Flyings
506.1 Scope.
(A) Covered. This article covers the requirements for the zone classification system for electrical and electronic equipment and wiring for all voltages where fire and explosion hazards might cxist due to combustible dusts, combustible fibers/ flyings, or ignitible fibers/flyings for the following:
(1) Zone 20 hazardous (classified) locations
(2) Zone 21 hazardous (classified) locations
(3) Zone 22 hazardous (classified) locations
Informational Note No. 1: See 505.20 or 505.22 for Zone 0, Zone 1, or Zone 2 hazardous (classified) locations where fire or explosion hazards might exist due to flammable gases, flamma- ble vapors, or flammable liquid.s.
Informational Note No. 2: Zone 20, Zone 21, and Zone 22 area classifications are based on the modified IEC area classification system as defined in ANSI/ISA 60079-10-2 (12.10.05), Explosive Atmospheres - Part 10-2: Classification of Areas - Combustible Dust Atmospheres.
Informational Note No. 3: See NFPA 499, Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classi- "fied) Locations for Electrical Installations in Chemical Process Arras, for information regarding classification of hazardous (classified) locations using Zone methodology.
(B) Not Covered. This article does not cover electrical and electronic equipment and wiring of all voltages in the follow- ing:
(1) Class I, Class II, or Class III, Division 1 or Division 2 hazardous (classificd) locations.
(2) Zone 0, Zone 1, or Zone 2 hazardous (classified) loca- tions.
(3) Locations subject to the unique risk and explosion hazards associated with explosives, pyrotechnics, or blast- ing agents.
(4) Locations where pyrophoric materials are the only mate- rials used or handled.
(5) Features of equipment that involve nonelectrical poten- tial sources of ignition (c.g., couplings, pumps, gcar- boxes, brakes, hydraulic and pneumatic motors, fan, cnginc, compressor).
Informational Note No. 1: Common nonelectrical potential sources of ignition include hot surfaces and mechanically gener- ated sparks.
Informational Note No. 2: See ANSI/UL 80079-36, Explosive Atmospheres - Part 36: Non-Electrical Equipment for Explosive Atmos- pheres - Basir Method and Requirements, and ANSI/UL 80079-37, Explosive Atmospheres - Part 37: Non-Electrical Equipment for Explo- sive Atmospheres - Non-Electrical Type of Protection Constructional Safety "c" Control of Ignition Sourre "b", Liquid Immersion "k", for additional information.
506.4 Documentation. Arcas designated as hazardous (classi- ficd) or unclassified locations shall be documented on an arca classification drawing and other associated documentation. This documentation shall be made available to the AHJ and to those authorized to design, install, inspect, maintain, or oper- ate electrical equipment.
Informational Note No. 1: See ANSI/UL 60079-28, Explosive Atmospheres - Part 28: Protection of equipment and transmission systems using optical radiation, for information concerning the installation of equipment using optical emissions technology (such as laser equipment) that could potentially become an igni- tion source in hazardous (classified) locations.
Informational Note No. 2: See IEC/IEEE 60079-30-2, Explosive atmospheres - Part 30-2: Electrical Resistance Trare Heating - Appli- cation Guide for Design, Installation and Maintenance, for informa- tion on electrical resistance trace heating for hazardous (classified) locations.
Inforinational Note No. 3: See IEEE 844.2/CSA C293.2, JEFE/CSA Standard for Skin E,ffert Trare Heating of Pipelines, Vessels, Equipment, and Structures - Application Guide for Design, Installa- tion, Testing, Commissioning, and Maintenance, for information on electric skin effect trace heating for hazardous (classified) loca- tions.
Informational Note No. 4: See IEEE 844.4/CSA C293.4, IEEE/CSA Standard for Impedance Heating of Pipelines and Equip- ment - Application Guide for Design, Installation, Testing, Commis- sioning, and Maintenance, for information on electric impedance heating for hazardous (classified) locations.
506.5 Classification of Locations.
(A) Classifications of Locations. Locations shall be classified on the basis of the properties of the combustible dust,combus- tible fibers/flyings, or ignitible fibers/flyings that might be present, and the likelihood that a combustible or ignitible concentration or quantity is present. Each room, section, or arca shall be considered individually in determining its classifi- cation.
(B) Zone 20, Zone 21, and Zone 22 Locations. Zone 20, Zone 21, and Zone 22 locations are those in which combustible dust, combustible fibers/flyings, or ignitible fibers/flyings arc or might be present in the air or in layers, in quantities suffi- cient to produce explosible or ignitible mixtures. Zone 20, Zone 21, and Zone 22 locations shall include those specified in 506.5(B)(1), (B)(2), and (B)(3).
Informational Note: Through the exercise of ingenuity in the layout of electrical installations for hazardous (classified) loca- tions, it is frequently possible to locate much of the equipment in a reduced level of classification to reduce the amount of special equipment required.
2023 Edition NATIONAL ELECTRICAL CODE
70-431
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
506.5
ARTICLE 506 -ZONE 20, 21, & 22 LOCATIONS FOR COMBUSTIBLE DUSTS OR IGNITIBLE FIBERS/FLYINGS
(1) Zone 20. A Zone 20 location is a location where one of the following apply:
(1) Ignitible concentrations of combustible dust, combustible fibers/flyings, or ignitible fibers/flyings are present continuously or for long periods of time.
(2) Group IIIC combustible dusts are present in hazardous quantities continuously or for long periods of time.
(2) Zone 21. A Zone 21 location is a location where one of the following apply:
(1) Ignitible concentrations of combustible dust, combustible fibers/flyings, or ignitible fibers/flyings are likely to exist occasionally under normal operating conditions.
(2) Ignitible concentrations of combustible dust, combustible fibers/flyings, or ignitible fibers/flyings might cxist frequently because of repair or maintenance operations or because of leakage.
(3) Equipment is operated or processes are carried on of such a nature that equipment breakdown or faulty opera- tions could result in the release of ignitible concentra- tions of combustible dust, combustible fibers/flyings, or ignitible fibers/flyings and also cause simultancous fail- ure of electrical equipment in a mode to cause the electri- cal equipment to become a source of ignition.
(4) The location is adjacent to a Zone 20 location from which ignitible concentrations of combustible dust, combustible fibers/flyings, or ignitible fibers/flyings could be commu- nicated.
Exception: When communication from an adjacent Zone 20 location is minimized by adequate positive pressure ventilation from a source of clean air, and effective safeguards against ventilation failure are provi- ded.
(5) Group IIIC combustible dusts are present in hazardous quantities occasionally, under normal or abnormal oper- ating conditions, or frequently because of repair or main- tenance operations or because of leakage.
Informational Note No. 1: See ANSI/ISA 60079-10-2 (12.10.03), Explosive Atmospheres - Part 10-2: Classification of Arras - Combus- tible Dust Atmospheres, regarding the classification of Zone 21 locations.
Informational Note No. 2: This classification usually includes the following:
(1) Locations outside dust containment and in the immediate vicinity of access doors subject to frequent removal or opening for operation purposes when internal combusti- ble mixtures are present
(2) Locations outside dust containment in the proximity of filling and emptying points, feed belts, sampling points, truck dump stations, belt dump over points, and so on, where no measures are employed to prevent the forma- tion of combustible mixtures
(3) Locations outside dust containment where dust accumu- lates and where, due to process operations, the dust layer is likely to be disturbed and forn combustible mixtures
(4) Locations inside dust containment where explosible dust clouds are likely to occur (but neither continuously, nor for long periods, nor frequently), for example, silos (if filled and/or emptied only occasionally) and the dirty side of filters if large self-cleaning intervals are occurring
(3) Zone 22. A Zone 22 location is a location where one of the following apply:
(1) Ignitible concentrations of combustible dust, combustible fibers/flyings, or ignitible fibers/flyings are not likely to
occur in normal operation and, if they do occur, will only persist for a short period.
(2) Combustible dust, combustible fibers/flyings, or ignitible fibers/flyings are handled, processed, or used, but the dust or fibers/flyings are normally confined within closed containers of closed systems from which they can escape only as a result of the abnormal operation of the cquip- ment with which the dust or fibers/flyings are handled, processed, or used.
(3) The location is adjacent to a Zone 21 location, from which ignitible concentrations of combustible dust, combustible fibers/flyings, or ignitible fibers/flyings could be communicated.
Exception No. 1: When communication from an adjacent Zone 21 loca- tion is minimized by adequate positive pressure ventilation from a source of clean air, and effective safeguards against ventilation failure are provided.
Exception No. 2: For Group IIIC combustible dusts or metal combustible fibers/flyings, there shall only be Zone 20 or 21 locations.
Informational Note No. 1:See ANSI/ISA 60079-10-2 (12.10.05), Explosive Atmospheres - Part 10-2: Classification of Arras - Combus- tible Dust Atmospheres, regarding the classification of Zone 22 locations.
Informational Note No. 2: Zone 22 locations usually include the following:
(1) Outlets from bag filter vents (in the event of a malfunc- tion, there can be emission of combustible mixtures)
(2) Locations near equipment that has to be opened at infre- quent intervals or equipment that from experience can easily fonn leaks where, due to pressure above atmos- pheric, dust will blow out
(3) Pneumatic equipment or flexible connections that can become damaged
(4) Storage locations for bags containing dusty product (fail- ure of bags can occur during handling, causing dust leak- age)
(5) Locations where controllable dust layers are formed that are likely to be raised into explosible dust-air mixtures
Only if the layer is removed by cleaning before hazardous dust-air mixtures can be formed is the area designated unclassi- fied.
Informational Note No. 3: Protective measures to reduce the formation of explosible dust-air mixtures can often result in a Zone 21 location being classified as a Zone 22 location, or possi- bly unclassified. Such measures include local exhaust ventila- tion.
506.6 Material Groups. For the purposes of testing, approval, and arca classification, various air mixtures (not oxygen enriched) shall be grouped as follows:
(1) Group IIIC: Combustible metal dust, including combusti- ble metal fibers/flyings. [499:3.3.8.2.1]
(2) Group IIIB: Combustible dust other than combustible metal dust. [499:3.3.8.2.2]
(3) Group IIIA: Combustible fibers/flyings or ignitible fibers/flyings other than metal. [499:3.3.8.2.3]
Informational Note No. 1: Group IIIA materials are larger particle-size Group IIIB materials and do not include metal dust or metal fibers/flyings. [499:A.3.3.8.2.3]
Informational Note No. 2: Examples of ignitible fibers/flyings include rayon, cotton (including cotton linters and cotton waste), sisal, jute, hemp, cocoa fiber, oakum, and baled waste kapok.
70-432
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 506-ZONE 20, 21, & 22 LOCATIONS FOR COMBUSTIBLE DUSTS OR IGNITIBLE FIBERS/FLYINGS 506.9
Informational Note No. 3: Combustible fibers/flyings include flat platelet-shaped particulates, such as metal flakes, and fibrous board, such as particle board.
506.7 Special Precaution. This article shall require equipment construction and installation that ensures safe performance under conditions of proper use and maintenance.
(A) Implementation of Zone Classification System. Classifica- tion of arcas, engineering and design, selection of equipment and wiring methods, installation, and inspection shall be performed by qualified persons.
(B) Dual Classification. In instances of arcas within the same facility classified separately, Zone 22 locations shall be permit- ted to abut, but not overlap, Class II or Class III, Division 2 locations. Zone 20 or Zone 21 locations shall not abut Class II or Class III, Division 1 or Division 2 locations.
(C) Reclassification Permitted. A Class II or Class III, Divi- sion 1 or Division 2 location shall be permitted to be reclassi- ficd as a Zone 20, Zone 21, or Zone 22 locationif all of the space that is classified because of a single combustible dust, combustible fiber/flying, or ignitible fiber/flying source is reclassified under the requirements of this article.
(D) Simultaneous Presence of Flammable Gases and Combus- tible Dusts or Fibers/Flyings. Where flammable gases, combus- tible dusts, combustible fibers/flyings, or ignitible fibers/ flyings are or might be present at the same time, the simultane- ous presence shall be considered during the selection and installation of the electrical equipment and the wiring meth- ods, including the determination of the safe operating temper- ature of the electrical equipment.
506.8 Protection Techniques. Acceptable protection techni- ques for electrical and electronic equipment in hazardous (classified) locations shall be as described in 506.8(A) through (P).
Informational Note No. 1: See ANSI/UL 120101, Definitions and Information Pertaining to Electrical Equipment in Hazardous Lora- tions; and ANSI/UL 60079-0, Explosive Atmospheres - Part 0: Equipment - General Requirements, for additional information.
Informational Note No. 2: See Chapter 9, Table 13 for descrip- tions of subdivisions of protection techniques.
(A) Dust Ignitionproof. This protection technique shall be permitted for equipment in Zone 20, Zone 21, and Zone 22 locations for which it is identified.
(B) Pressurized. This protection technique shall be permitted for equipment in Zone 21 and Zone 22 locations for which it is identified.
(C) Intrinsic Safety. This protection technique shall be permitted for equipment in Zone 20, Zone 21, and Zone 22 locations for which it is identified.
(D) Dusttight. This protection technique shall be permitted for equipment in Zone 22 locations for which it is identified.
(E) Protection by Encapsulation "m". This protection techni- que shall be permitted for equipment in Zone 20, Zone 21, and Zone 22 locations for which it is identified.
(F) Nonincendive Equipment. This protection technique shall be permitted for equipment in Zone 22 locations for which it is identified.
(G) Protection by Enclosure "t". This protection technique shall be permitted for equipment in Zone 20, Zone 21, and Zone 22 locations for which it is identified.
(H) Protection by Pressurized Enclosure "p". This protection technique shall be permitted for equipment in Zone 21 and Zone 22 locations for which it is identified.
(I) Protection by Intrinsic Safety "i". This protection techni- que shall be permitted for equipment in Zone 20, Zone 21, and Zone 22 locations for which it is listed.
(J) Protection by Electrical Resistance Trace Heating "60079-30-1". This protection technique shall be permitted for electrical resistance trace heating equipment in Zone 21 or Zone 22 for which it is listed.
(K) Inherently Safe Optical Radiation "op is". This protection technique shall be permitted for equipment in Zone 20, 21, or 22 locations for which the equipment is identified.
(L) Protected Optical Radiation "op pr". This protection tech- nique shall be permitted for equipment in Zone 21 or 22 loca- tions for which the equipment is identified.
(M) Optical System with Interlock "op sh". This protection technique shall be permitted for equipment in Zone 20, 21, or 22 locations for which the equipment is identified.
(N) Protection by Skin Effect Trace Heating "IEEE 844.1". This protection technique shall be permitted for skin effect trace heating equipment in Zone 21 or Zone 22 for which it is listed.
(O) Pressurized Room "p". This protection technique shall be permitted in Zone 21 and Zone 22 locations for which it is identified.
(P) Special Protection "s". This protection technique shall be permitted for equipment in Zone 20, Zone 21, or Zone 22 loca- tions for which they are listed.
506.9 Equipment Requirements.
(A) Suitability. Suitability of identified equipment shall be determined by one of the following:
(1) Equipment listing or labeling
(2) Evidence of equipment evaluation from a qualified test- ing laboratory or inspection agency concerned with prod- uct cvaluation
(3) Evidence acceptable to the authority having jurisdiction such as a manufacturer's self-evaluation or an owner's engineering judgment
Informational Note: Additional documentation for equipment might include certificates demonstrating compliance with appli- cable equipment standards, indicating special conditions of use, and other pertinent infonnation.
(B) Listing. Equipment that is listed for Zone 20 shall be permitted in a Zone 21 or Zone 22 location of the same combustible dust, combustible fiber/flying, or ignitible fiber/ flying. Equipment that is listed for Zone 21 shall be permitted in a Zone 22 location of the same combustible dust, combusti- ble fiber/flyings, or ignitible fiber/flying.
(C) Marking.
(1) Division Equipment. Equipment identified for Class II, Division 1, Class II, Division 2, Class III, Division 1, or Class III, Division 2 shall, in addition to being marked in accordance
2023 Edition NATIONAL ELECTRICAL CODE
70-433
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
506.9
ARTICLE 506 -ZONE 20, 21, & 22 LOCATIONS FOR COMBUSTIBLE DUSTS OR IGNITIBLE FIBERS/FLYINGS
with 500.8(C), be permitted to be marked with all of the follow- ing:
(1) Zone 20, 21, or 22 (as applicable)
(2) Material group in accordance with 506.6
(3) Maximum surface temperature in accordance with 506.9(D), marked as a temperature value in degrees C, preceded by "T" and followed by the symbol ""
(2) Zone Equipment. Equipment meeting one or more of the protection techniques described in 506.8 shall be marked with the following in the order shown:
(1) Zone in accordance with Chapter 9, Table 13
(2) Symbol "AEx"
(3) Protection technique(s) in accordance with Chapter 9, Table 13
(4) Material group in accordance with 506.6
(5) Maximum surface temperature in accordance with 506.9(D), marked as a temperature value in degrees Celsius, preceded by "T" and followed by the symbol "C"
(6) Ambient temperature marking in accordance with 506.9(D)
(7) Equipment protection level (EPL)
Informational Note: EPLs are designated as G for gas, or D for dust, and are then followed by a letter (a, b, or c) to give the user a better understanding as to whether the equipment provides (a) a "very high," (b) a "high," or (c) an "enhanced" level of protection against ignition of an explosive atmosphere. For example, a Zone 21 AEx pb IIIB T165 Db motor is marked with an EPL of"Db".
Exception: Associated apparatus NOT suitable for installation in a hazardous (classified) location shall be required to be marked only with 506.9(C)(2)(2) and (C)(2)(3), and where applicable (C)(2)(4), but BOT II the symbol AEx in 506.9(C)(2)(2) and the symbol for the type of protection in 506.9(C)(2)(3) shall be enclosed within the same square brackets; for example, [AEx ia] IIIC.
(D) Temperature Classifications. Equipment shall be marked to show the maximum surface temperature referenced to a 40 ambient, or at the higher marked ambient temperature if the equipment is rated and marked for an ambient tempera- ture of greater than 40. For equipment installed in a Zone 20 or Zone 21 location, the operating temperature shall be based on operation of the equipment when blanketed with the maxi- mum amount of dust (or with dust-simulating fibers/flyings) that can accumulate on the equipment. Electrical equipment designed for use in the ambient temperature range between -20 and +40 shall require no additional ambient tempera- turc marking. Electrical equipment that is designed for use in a range of ambient temperatures other than -20 and +40 is considered to be special, and the ambient temperature range shall then be marked on the equipment, including cither the symbol "Ta" or "Tamb" together with the special range of ambi- cnt temperatures.
Informational Note: As an example, such a marking might be "- 30°  Ta  +40°."
Exception No. 1: Equipment of the non-heat-producing type, such as conduit fittings, shall not be required to have a marked operating temperature.
Exception No. 2: Equipment identified for Class II, Division 1 or Class II, Division 2 locations as permitted by 506.20(B) and (C) shall be permitted to be marked in accordance with 500.8(C) and Table 500.8(C)(4).
(E) Threading. The supply connection entry thread form shall be NPT or metric. Conduit and fittings shall be made wrench- tight to prevent sparking when the fault current flows through the conduit system and to ensure the integrity of the conduit system. Equipment provided with threaded entries for field wiring connections shall be installed in accordance with 506.9(E) (1) or (E) (2) and with (E) (3).
(1) Equipment Provided with Threaded Entries for NPT- Threaded Conduit or Fittings. For equipment provided with threaded entries for NPT-threaded conduit or fittings, listed conduit fittings or listed cable fittings shall be used. All NPT- threaded conduit and fittings shall be threaded with a National (American) Standard Pipe Taper (NPT) thread.
Informational Note: See ASME B1.20.1, Pipe Threads, General Purpose (Inch), for thread specifications for NPT threads.
(2) Equipment Provided with Threaded Entries for Metric- Threaded Fittings. For cquipment with metric-threaded entries, listed conduit fittings or listed cable fittings shall be used. Such entries shall be identified as being metric, or listed adapters to permit connection to conduit or NPT-threaded fittings shall be provided with the equipment and shall be used for connection to conduit or NPT-threaded fittings. Metric- threaded fittings. installed into equipment entries shall be made up with at least five threads fully engaged.
(3) Unused Openings. All unuscd openings shall be closed with blanking clements or close-up plugs that are listed for the location and will maintain the type of protection. Thread engagement shall comply with the requirements of 506.9(E) (1) or (E) (2).
(F) Optical Fiber Cables. An optical fiber cable, with or with- out current-carrying conductors (hybrid optical fiber cable), shall be installed to address the associated fire hazard and scaled to address the associated explosion hazard in accord- ance with 506.15 and 506.16.
(G) Equipment Involving Optical Radiation. For cquipment involving sources of optical radiation (such as laser or LED sources) in the wavelength range from 380 nm to 10 pm, the risk of ignition from optical radiation shall be considered for all electrical parts and circuits that might be exposed to the radiation, both inside and outside the optical equipment. This includes optical equipment, which itself is located outside the explosive atmosphere but its emitted optical radiation enters such atmospheres.
Informational Note: See ANSI/UL 60079-28, Explosive Atmos- phores - Part 28: Protection of Equipment and Transmission Systems Using Optical Radiation, for information on types of protection that can be applied to minimize the risk of ignition in explosive atmospheres from optical radiation.
Exception: All luminaires (fixed, portable, or transportable) and hand lights intended to be supplied by mains (with or without galvanic isola- tion) or powered by batteries, with any continuous divergent light source, including LEDs, shall be excluded from this requirement.
506.15 Wiring Methods. Wiring methods shall maintain the integrity of the protection techniques and shall comply with 506.15(A), (B), or (C).
Informational Note: See Article 100 for the definition of restricted industrial establishment [as applied to hazardous (classified) torations).
70-434
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 506 -ZONE 20, 21, & 22 LOCATIONS FOR COMBUSTIBLE DUSTS OR IGNITIBLE FIBERS/FLYINGS 506.15
(A) Zone 20. In Zone 20 locations, the following wiring meth- ods shall be permitted:
(1) Threaded rigid metal conduit (RMC) or threaded inter- mediate metal conduit (IMC).
(2) Type MI cable terminated with fittings listed for the loca- tion. Type MI cable shall be installed and supported in a manner to avoid tensile stress at the termination fittings.
Exception No. 1: Type MI cable and fittings listed for Class II, Divi- sion 1 locations shall be permitted to be used.
Exception No. 2: Equipment identified as intrinsically safe "ia" shall be permitted to be connected using the wiring methods identified in 504.20.
(3) In restricted industrial establishments, Type MC-HIL cable listed for use in Zone 20 locations, with a continuous corrugated metallic sheath, an overall jacket of suitable polymeric material, and a separate equipment grounding conductor(s) in accordance with 250.122, and terminated with fittings listed for the application. Type MC-HIL cable shall be installed in accordance with Part II of Article 330.
Exception: Type MC-IIL cable and fittings listed for Class II, Divi- sion 1 locations shall be permitted to be used.
(4) In restricted industrial establishments, and where the cable is not subject to physical damage, Type ITC-HL cable listed for use in Zone 1 or Class I, Division 1 loca- tions, with a gas/vaportight continuous corrugated metal- lic sheath and an overall jacket of suitable polymeric material, and terminated with fittings listed for the appli- cation. Type ITC-HIL cable shall be installed in accord- ance with 335.4.
(5) Fittings and boxes shall be identified for use in Zone 20 locations.
Exception: Boxes and fittings listed for Class II, Division 1 locations shall be permitted to be used.
(6) If flexible connections are necessary, liquidtight flexible metal conduit (LFMC) with listed fittings, liquidtight flex- ible nonmetallic conduit (LFNC) with listed fittings, or flexible cord listed for extra-hard usage and provided with listed fittings. Where flexible cords are used, they shall also comply with 506.17 and be terminated with a listed cord connector that maintains the type of protec- tion of the terminal compartment. If flexible connections are subject to oil or other corrosive conditions, the insula- tion of the conductors shall be of a type listed for the condition or be protected by means of a suitable sheath.
Exception No. 1: Liquidtight flexible conduit (LFMC or LFNC), flexi- ble conduit fittings, and cord fittings listed for Class II, Division 1 loca- tions shall be permitted.
Exception No. 2: For elevator use, an identified elevator cable of Type EO, Type ETP, or Type ETT, shown under the "use" column in Table 400.4 for "hazardous (classified) locations, " and terminated with listed connectors that maintain the type of protection of the terminal compartment shall be permitted.
Informational Note No. 1: See 306.30 for grounding require- ments where flexible conduit is used.
Informational Note No. 2: See ANSI/UL 2225, Cables and Cable- Fittings for Use in Hazardous (Classified) Lorations, for information on construction, testing, and marking of cables, cable fittings, and cord connectors.
(7) Optical fiber cable Type OFNP, Type OFCP, Type OFNR, Type OFCR, Type OFNG, Type OFCG, Type OFN, or Type OFC installed in raceways in accordance with 506.15(A). Optical fiber cables shall be scaled in accordance with 506.16.
(B) Zone 21. In Zone 21 locations, the following wiring meth- ods shall be permitted:
(1) All wiring methods permitted in 506.15(A)
(2) Fittings and boxes that are dusttight, that are provided with threaded bosses for connection to conduit, and in which taps, joints, or terminal connections are not made and are not used in locations where metal dust is present
Informational Note: See ANSI/UL 2225, Cables and Cable-Fittings for Use in Hazardous (Classified) Locations, for information on construction, testing, and marking of cables, cable fittings, and cord connectors.
Exception: Equipment identified as intrinsically safe "ib" shall be permitted to be connected using the wiring methods identified in 504.20.
(C) Zone 22. In Zone 22 locations, the following wiring meth- ods shall be permitted:
(1) All wiring methods permitted in 506.15(B).
(2) Rigid metal conduit (RMC) or intermediate metal conduit (IMC) with listed threaded or threadless fittings.
(3) Electrical metallic tubing (EMT) or dusttight wircways.
(4) Typc MC or Type MI cable with listed termination fittings.
(5) Typc PLTC cable or Type PLTC-ER cable used in Class 2 or Class 3 circuits, including installation in cable tray systems. The cable shall be terminated with listed fittings. Type PLTC-ER cable shall include an equipment grounding conductor in addition to a drain wire that might be present.
(6) Type ITC cable or Type ITC-ER cable as permitted in 335.4 and terminated with listed fittings. Type ITC-ER cable shall include an equipment grounding conductor in addition to a drain wirc.
(7) Type MV, Type TC, or Type TC-ER cable, including installation in cable tray systems. Type TC-ER cable shall include an equipment grounding conductor in addition to a drain wire that might be present. The cable shall be terminated with listed fittings.
(8) Intrinsic safety type of protection "ic" using any of the wiring methods permitted for unclassified locations. Intrinsic safety type of protection "ic" systems shall be installed in accordance with the control drawing(s). Simple apparatus, not shown on the control drawing, shall be permitted in a circuit of intrinsic safety type of protection "ic", provided that the simple apparatus docs not interconnect the intrinsic safety type of protection "ic" circuit to any other circuit. Separation of circuits of intrinsic safety type of protection "ic" shall be in accord- ance with one of the following:
a. Be in separate cables
b. Be in multiconductor cables where the conductors of cach circuit are within a grounded metal shield
c. Be in multiconductor cables where the conductors have insulation with a minimum thickness of 0.25 mm (0.01 in.)
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-435
506.16 ARTICLE 506-ZONE 20, 21, & 22 LOCATIONS FOR COMBUSTIBLE DUSTS OR IGNITIBLE FIBERS/FLYINGS
Informational Note: See Article 100 for the definition of simple apparatus.
(9) Boxes and fittings shall be dusttight.
(10) Optical fiber cable Type OFNP, Type OFCP, Type OFNR, Type OFCR, Type OFNG, Type OFCG, Type OFN, or Type OFC installed in cable trays or any raceway in accordance with 506.15(C). Optical fiber cables shall be scaled in accordance with 506.16.
(11) Cablebus.
506.16 Sealing. Where necessary to protect against the ingress of combustible dust, combustible fibers/flyings, or ignitible fibers/flyings, or to maintain the type of protection, scals shall be provided. The scal shall be identified as capable of prevent- ing the ingress of combustible dust, combustible fiber/flying, or ignitible fiber/flying and maintaining the type of protection but need not be explosionproof or flameproof.
506.17 Flexible Cords. Flexible cords used in Zone 20, Zone 21, and Zone 22 locations shall comply with all of the following:
(1) Be of a type listed for extra-hard usage
(2) Contain, in addition to the conductors of the circuit, an equipment grounding conductor complying with 400.23
(3) Be connected to terminals or to supply conductors in an approved manner
(4) Be supported by clamps or by other suitable means in such a manner to minimize tension on the terminal connections
(5) Be terminated with a listed cord connector that maintains the protection technique of the terminal compartment
Informational Note: See ANSI/UL 2225, Cables and Cable-Fittings for Use in Hazardous (Classified) Locations, for information on construction, testing, and marking of cables, cable fittings, and cord connectors.
506.20 Equipment Installation.
(A) Zone 20. In Zone 20 locations, only equipment listed and marked as suitable for the location shall be permitted.
Exception No. 1: Equipment listed for use in Class II, Division 1 loca- tions with a suitable temperature class shall be permitted.
Exception No. 2: For locations involving Group IIIA materials, equip- ment listed for use in Class III, Division I locations with a suitable temperature in accordance with 500.8(D)(3) shall be permitted.
(B) Zone 21. In Zone 21 locations, only equipment listed and marked as suitable for the location shall be permitted.
Exception No. 1: Apparatus listed for use in Class II, Division 1 loca- tions with a suitable temperature class shall be permitted.
Exception No. 2: Pressurized equipment identified for Class II, Divi- sion 1 shall be permitted.
Exception No. 3: For locations involving Group IIIA materials, equip- ment listed for use in Class III, Division 1 locations with a suitable temperature in accordance with 500.8(D)(3) shall be permitted.
(C) Zone 22. In Zone 22 locations, only equipment listed and marked as suitable for the location shall be permitted.
Exception No. 1: Apparatus listed for use in Class II, Division 1 or Class II, Division 2 locations with a suitable temperature class shall be permitted.
Exception No. 2: Pressurized equipment identified for Class II, Divi- sion 1 or Division 2 shall be permitted.
Exception No. 3: For Group IIIA materials, equipment listed for use in Class III, Division 1 or Class III, Division 2 locations with a suitable temperature in accordance with 500.8(D)(3) shall be permitted.
(D) Material Group. Equipment marked Group IIIC shall be permitted for applications requiring Group IIIA or Group IIIB cquipment. Similarly, equipment marked Group IIIB shall be permitted for applications requiring Group IIIA equipment.
(E) Manufacturer's Instructions. Electrical equipment instal- led in hazardous (classified) locations shall be installed in accordance with the manufacturer's instructions, if provided.
(F) Temperature. The temperature marking specified in 506.9(C) (2) (5) shall comply with 506.20(F) (1) or (F) (2):
(1) Combustible dusts or combustible fibers/flyings shall be less than the lower of either the layer or cloud ignition temperature of the specific combustible dust or combusti- ble fiber/flying. For nonmetal dusts or nonmetal combus- tible fibers/flyings that might dehydrate or carbonizc, the temperature marking shall not exceed the lower of either the ignition temperature or 165 (329ºF).
(2) For ignitible fibers/flyings, less than 165 (329ºF) for equipment that is not subject to overloading, or 120 (248°F) for equipment (such as motors or power trans- formers) that may be overloaded.
Informational Note: See NFPA 499, Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classified) Loca- tions for Electrical Installations in Chemical Process Areas, for mini- mum ignition temperatures of specific dusts.
506.30 Grounding and Bonding. Regardless of the voltage of the electrical system, wiring systems and equipment shall comply with 506.30(A) and (B).
(A) Grounding. Wiring systems and equipment shall be groun- ded in accordance with Part I and Part VI of Article 250, as applicable.
(B) Bonding. Bonding shall comply with Part I and Part V of Article 250, as applicable, and 506.30(B) (1) and (B) (2).
(1) Specific Bonding Means. Bonding shall comply with 506.30(B) (1) (a) and (B) (1)(b).
(a) The locknut-bushing and double-locknut types of contacts shall not be depended on for bonding purposes, but bonding jumpers with identified fittings or other approved means of bonding shall be used. These bonding means shall apply to all metal raceways, fittings, boxcs, cable trays, and enclosures, and other parts of raceway systems between hazard- ous (classified) locations and the point of grounding for serv- ice equipment or point of grounding for a separately derived system. Mctal struts, angles, or channels provided for support and mechanical or physical protection as permitted in 335.4(5), 336.10(7) (c), or 722.135(C) shall be bonded in accordance with 250.102.
(b) Where the branch-circuit overcurrent protection is located on the load side of the disconnecting means, the specific bonding means shall be permitted to end at the near- cst point where the grounded circuit conductor and the grounding electrode conductor are connected together on the line side of the building or structure disconnecting means as specified in 250.32(B).
70-436
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 511 -COMMERCIAL GARAGES, REPAIR AND STORAGE
511.3
(2) Liquidtight Flexible Metal Conduit. Liquidtight flexible metal conduit shall comply with 506.30(B) (2) (a) and (B) (2) (b).
(a) Liquidtight flexible metal conduit shall include an equipment bonding jumper of the wire type in accordance with 250.102.
(b) In Zone 22 locations, the bonding jumper shall not be required where all of the following conditions are met:
(1) Listed liquidtight flexible metal conduit 1.8 m (6 ft) or less in length, with fittings listed for grounding, is used.
(2) Overcurrent protection in the circuit is limited to 10 amperes or less.
(3) The load is part of a meter, instrument, or relay circuit.
ARTICLE 511 Commercial Garages, Repair and Storage
511.1 Scope. These occupancies shall include locations used for service and repair operations in connection with self- propelled vehicles (including, but not limited to, passenger automobiles, buses, trucks, and tractors) in which volatile flam- mable liquids or flammable gases are used for fuel or power.
Informational Note: See NFPA 30A-2021, Code for Motor Fuel Dispensing Facilities and Repair Garages, for extracted text that is followed by a reference in brackets. Only editorial changes were made to the extracted text to make it consistent with this Code.
511.2 Other Articles. In addition to the requirements of this article, these occupancies shall comply with Table 511.2, as applicable, except as modified by this article.
511.3 Area Classification, General. Where Class I liquids or gascous fuels are stored, handled, or transferred, electrical wiring and electrical utilization equipment shall be designed in accordance with the requirements for Class I,' Division 1 or 2 hazardous (classified) locations as classified in accordance with 500.5 and 500.6, and this article. A Class I location shall not extend beyond an unpierced wall, roof, or other solid partition that has no openings. [30A:8.3.1, 8.3.3]
Where the term "Class I" is used with respect to Zone classifi- cations within this article of the Code, it shall apply to Zone 0, Zone 1, and Zone 2 designations.
Table 511.2 Other Articles
Requirement
Division Classified Locations
Zone Classified Locations
Area classification
500.5, 500.6
505.5, 505.6, 505.7 505.8, 505.9,
Equipment
Part III of 501,
500.7, 500.8, 501.5
505.20, 505.22
Wiring
Part II of 501
505.15, 505.16,
505.17, 505.18,
505.19, 505.26, 505.30
Informational Note: The term "Class I" was originally included as a prefix to Zone 0, Zone 1, and Zone 2 locations and referen- ces as an identifier for flammable gases, vapors, or liquids to differentiate from Class II and Class III locations. Zone 0, Zone 1, and Zone 2 only apply to flammable gases, vapors, or liquids so the "Class I" prefix is redundant and has been deleted, except for text that is extracted from other documents or to remain consistent throughout this article.
(A) Parking Garages. Parking garages used for parking or stor- age shall be permitted to be unclassified.
Informational Note: See NFPA 88A, Standard for Parking Strur- tures, and NFPA 30A, Code for Motor Fuel Dispensing Facilities and Repair Garages, for additional information.
(B) Repair Garages, with Dispensing. Major and minor repair garages that dispense motor fuels into the fuel tanks of vehi- cles, including flammable liquids having a flash point below 38° (100°F) such as gasoline, or gaseous fuels such as natural gas, hydrogen, or LPG, shall have the dispensing functions and components classified in accordance with Table 514.3(B) (1) in addition to any classification required by this section. Where Class I liquids, other than fuels, are dispensed, the arca within 900 mm (3 ft) of any fill or dispensing point, extending in all directions, shall be a Class I, Division 2 location.
(C) Repair Garages, Major and Minor. Where vehicles using Class I liquids or heavier-than-air gascous fuels (such as LPG) arc repaired, hazardous arca classification shall be in accord- ance with Table 511.3(C).
Informational Note: See NFPA 30A, Code for Motor Fuel Dispensing Facilities and Repair Garages, Table 8.3.2, for additional informa- tion.
(D) Repair Garages, Major. Where vehicles using lighter-than- air gascous fuels (such as hydrogen and natural gas) arc repaired or stored, hazardous arca classification shall be in accordance with Table 511.3(D).
Informational Note: See NFPA 30A, Code for Motor Fuel Dispensing Facilities and Repair Garages, Table 8.3.2, for additional informa- tion.
(E) Modifications to Classification.
(1) Specific Areas Adjacent to Classified Locations. Arcas adja- cent to classified locations in which flammable vapors are not likely to be released, such as stock rooms, switchboard rooms, and other similar locations, shall be unclassified where mechanically ventilated at a rate of four or more air changes per hour, designed with positive air pressure, or separated by an unpierced wall, roof, or other solid partition.
(2) Alcohol-Based Windshield Washer Fluid. The arca used for storage, handling, or dispensing into motor vehicles of alcohol- based windshield washer fluid in repair garages shall be unclas- sified unless otherwise classified by a provision of 511.3. [30A: 8.3.1, Exception]
2023 Edition NATIONAL ELECTRICAL CODE
70-437
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
511.3
ARTICLE 511 - COMMERCIAL GARAGES, REPAIR AND STORAGE
Table 511.3(C) Extent of Classified Locations for Major and Minor Repair Garages with Heavier-Than-Air Fuel
Class I
Location
Division (Group D)
Zone (Group IIA)
Extent of Classified Location
Repair garage, major
-
1
Entire space within any pit, belowgrade work area, or subfloor work area that is not ventilated
(where Class I liquids or gaseous fuels are transferred or dispensed*)
2
2
Entire space within any pit, belowgrade work area, or subfloor work area that is provided with ventilation of at least 0.3 m3/min/m2 (1 ft3/min/ft2) of floor area, with suction taken from a point within 300 mm (12 in.) of floor level
2
2
Up to 450 mm (18 in.) above floor level of the room, except as noted below, for entire floor area
Unclassified
2
Unclassified Up to 450 mm (18 in.) above floor level of the room where room is provided with ventilation of at least 0.3 m3/min/m2 (1 ft3/min/ft2) of floor area, with suction taken from a point within 300 mm (12 in.) of floor level 2 Within 0.9 m (3 ft) of any fill or dispensing point, extending in all directions
Specific areas adjacent to classified locations
Unclassified
