(B) Cord Connections. A receptacle outlet shall be installed wherever flexible cords with attachment plugs are used. Where flexible cords are permitted to be permanently connected, receptacles shall be permitted to be omitted for such cords.
(C) Appliance Receptacle Outlets. Appliance receptacle outlets installed in a dwelling unit for specific appliances, such as laundry equipment, shall be installed within 1.8 m (6 ft) of the intended location of the appliance.
210.52 Dwelling Unit Receptacle Outlets. This section provides requirements for 125-volt, 15- and 20-ampere recepta- cle outlets. The receptacles required by this section shall be in addition to any receptacle that is as follows:
(1) Part of a luminaire or appliance, or
(2) Controlled by a listed wall-mounted control device in accordance with 210.70(A) (1), Exception No. 1, or
(3) Located within cabinets or cupboards, or
(4) Located more than 1.7 m (51/g ft) above the floor
Permanently installed electric baseboard heaters equipped with factory-installed receptacle outlets or outlets provided as a separate assembly by the manufacturer shall be permitted as the required outlet or outlets for the wall space utilized by such permanently installed heaters. Such receptacle outlets shall not be connected to the heater circuits.
Informational Note: Listed baseboard heaters include instruc- tions that may not pennit their installation below receptacle outlets.
(A) General Provisions. In cvery kitchen, family room, dining room, living room, parlor, library, den, sunroom, bedroom,
70-86
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
Receptacle rating'
15 max. A
15 A or 20 A
40 A or 50 A
210.52
ARTICLE 210-BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL
recreation room, or similar room or arca of dwelling units, receptacle outlets shall be installed in accordance with the general provisions specified in 210.52(A) (1) through (A) (4).
(1) Spacing. Receptacles shall be installed such that no point measured horizontally along the floor line of any wall space is more than 1.8 m (6 ft) from a receptacle outlet.
(2) Wall Space. As used in this section, a wall space shall include the following:
(1) Any space 600 mm (2 ft) or more in width (including space measured around corners) and unbroken along the floor line by doorways and similar openings, fireplaces, stationary appliances, and fixed cabinets that do not have countertops or similar work surfaces
(2) The space occupied by fixed panels in walls, excluding sliding panels
(3) The space afforded by fixed room dividers, such as free- standing bar-type counters or railings
(3) Floor Receptacles. Receptacle outlets in or on floors shall not be counted as part of the required number of receptacle outlets unless located within 450 mm (18 in.) of the wall.
(4) Countertop and Similar Work Surface Receptacle Outlets. Receptacles installed for countertop and similar work surfaces as specified in 210.52(C) shall not be considered as the recep- tacle outlets required by 210.52(A).
(B) Small Appliances.
(1) Receptacle Outlets Served. In the kitchen, pantry, break- fast room, dining room, or similar arca of a dwelling unit, the two or more 20-ampere small-appliance branch circuits required by 210.11 (C) (1) shall serve all wall and floor recepta- cle outlets covered by 210.52(A), all countertop outlets covered by 210.52(C), and receptacle outlets for refrigeration equip- ment.
Exception No. 1: In addition to the required receptarles specified by 210.52, switched receptacles supplied from a general-purpose 15- or 20- ampere branch circuit shall be permitted in accordance with 210.70(A) (1), Exception No. 1.
Exception No. 2: In addition to the required receptarles specified by 210.52, a receptacle outlet to serve a specific appliance shall be permit- ted to be supplied from an individual branch circuit rated 15 amperes or greater.
(2) No Other Outlets. The two or more small-appliance branch circuits specified in 210.52(B)(1) shall have no other outlets.
Exception No. 1: A receptacle installed solely for the electrical supply to and support of an electric clock in any of the rooms specified in 210.52(B)(1) shall be permitted to be served by a small-appliance branch circuit.
Exception No. 2: Receptacles installed to provide power for supplemen- tal equipment and lighting on gas-fired ranges, ovens, or counter- mounted cooking units shall be permitted to be served by a small- appliance branch circuit.
(3) Kitchen Receptacle Requirements. Receptacles installed in a kitchen to serve countertop surfaces shall be supplied by not fewer than two small-appliance branch circuits, cither or both of which shall also be permitted to supply receptacle outlets in the same kitchen and in other rooms specified in 210.52(B) (1). Additional small-appliance branch circuits shall be permit-
ted to supply receptacle outlets in the kitchen and other rooms specified in 210.52(B) (1). No small-appliance branch circuit shall serve more than one kitchen.
(C) Countertops and Work Surfaces. In kitchens, pantrics, breakfast rooms, dining rooms, and similar arcas of dwelling units, receptacle outlets for countertop and work surfaces that arc 300 mm (12 in.) or wider shall be installed in accordance with 210.52(C) (1) through (C) (3) and shall not be considered as the receptacle outlets required by 210.52(A).
For the purposes of this section, where using multioutlet assemblies, cach 300 mm (12 in.) of multioutlet assembly containing two or more receptacles installed in individual or continuous lengths shall be considered to be one receptacle outlet.
(1) Wall Spaces. Receptacle outlets shall be installed so that no point along the wall line is more than 600 mm (24 in.) mcas- ured horizontally from a receptacle outlet in that space. The location of the receptacles shall be in accordance with 210.52(C) (3).
Exception No. 1: Receptacle outlets shall not be required directly behind a range, counter-mounted cooking unit, or sink in the installation described in Figure 210.52(C)(1).
Exception No. 2: Where a required receptacle outlet cannot be installed in the wall areas shown in Figure 210.52(C)(1), the receptacle outlet shall be permitted to be installed as close as practicable to the countertop area to be served. The total number of receptacle outlets serving the countertop shall not be less than the number needed to satisfy 210.52(C)(1). These outlets shall be located in accordance with 210.52(C)(3).
(2) Island and Peninsular Countertops and Work Surfaces. Receptacle outlets, if installed to serve an island or peninsular countertop or work surface, shall be installed in accordance with 210.52(C) (3). If a receptacle outlet is not provided to serve an island or peninsular countertop or work surface, provi- sions shall be provided at the island or peninsula for future addition of a receptacle outlet to serve the island or peninsular countertop or work surface.
(3) Receptacle Outlet Location. Receptacle outlets shall be located in one or more of the following:
(1) On or above, but not more than 500 mm (20 in.) above, a countertop or work surface
(2) In a countertop using receptacle outlet assemblies listed for use in countertops
(3) In a work surface using receptacle outlet assemblieslisted for use in work surfaces or listed for use in countertops
Receptacle outlets rendered not readily accessible by appli- ances fastened in place, appliance garages, sinks, or rangetops as covered in 210.52(C)(1), Exception No. 1, or appliances occupying assigned spaces shall not be considered as these required outlets.
Informational Note No. 1: See 406.5(E) for installation of recep- tacles in countertops and 406.5(F) for installation of receptacles in work surfaces. See 380.10 for installation of multioutlet assemblies.
Informational Note No. 2: See Informative Annex J and ANSI/ICC A117.1-2009, Standard on Accessible and Usable Build- ings and Facilities, for additional infonnation.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-87
210.52
ARTICLE 210- BRANCH CIRCUITS NOT OVER 1000 VOLTSAC, 1500 VOLTS DC, NOMINAL
Outlet within-> 600 mm (24 in.)
Space exempt from wall line if X < 300 mm (12 in.)
Outlet within-> 600 mm (24 in.)
-X->
Range, counter-mounted cooking unit or sink in counter space
Space exempt from wall line if X < 450 mm (18 in.)
- Outlet within 600 mm (24 in.)->
X
Range, counter-mounted cooking unit or sink mounted in corner
Outlet within 600 mm (24 in.)
FIGURE 210.52(C)(1) Determination of Area Behind a Range, Counter-Mounted Cooking Unit, or Sink.
(D) Bathrooms. At least one receptacle outlet shall be installed in bathrooms within 900 mm (3 ft) of the outside edge of cach sink. The receptacle outlet shall he located on a wall or partition that is adjacent to the sink or sink countertop, located on the countertop, or installed on the side or face of the sink cabinet. In no case shall the receptacle be located more than 300 mm (12 in.) below the top of the sink or sink countertop. Receptacle outlet assemblies listed for use in coun- tertops shall be permitted to be installed in the countertop.
Informational Note: See 406.5(E) and 406.5(G) for require- ments on installation of receptacles in countertops.
(E) Outdoor Outlets. Outdoor receptacle outlets shall be installed in accordance with 210.52(E) (1) through (E) (3).
(1) One-Family and Two-Family Dwellings. For a one-family dwelling and cach unit of a two-family dwelling that is at grade level, at least one receptacle outlet readily accessible from grade and not more than 2.0 m (61/ ft) above grade level shall be installed at the front and back of the dwelling.
(2) Multifamily Dwellings. For cach dwelling unit of a multi- family dwelling where the dwelling unit is located at grade level and provided with individual exterior entrance/egress, at least one receptacle outlet readily accessible from grade and not more than 2.0 m (61/g ft) above grade level shall be installed.
(3) Balconies, Decks, and Porches. Balconies, decks, and porches that are within 102 mm (4 in.) horizontally of the dwelling unit shall have at least one receptacle outlet accessible from the balcony, deck, or porch. The receptacle outlet shall not he located more than 2.0 m (6)/s ft) above the balcony, deck, or porch walking surface.
(F) Laundry Areas. In dwelling units, at least one receptacle outlet shall be installed in arcas designated for the installation of laundry equipment.
Exception No. 1: A receptacle for laundry equipment shall not be required in a dwelling unit of a multifamily building where laundry facilities are provided on the premises for use by all building occupants.
Exception No. 2: A receptacle for laundry equipment shall not be required in other than one-family dwellings where laundry facilities are not to be installed or permitted.
(G) Basements, Garages, and Accessory Buildings. For onc- and two-family dwellings, and multifamily dwellings, at least one receptacle outlet shall be installed in the arcas specified in 210.52(G)(1) through (G)(3). These receptacles shall be in addition to receptacles required for specific equipment. Recep- tacles supplying only a permanently installed premises security system shall not be considered as meeting these requirements.
(1) Garages. In cach attached garage and in cach detached garage with electric power, at least one receptacle outlet shall be installed in cach vehicle bay and not more than 1.7 m (51/2 ft) above the floor.
Exception: Garage spaces not attached to an individual dwelling unit of a multifamily dwelling shall not require a receptacle outlet in each vehicle bay.
(2) Accessory Buildings. In cach accessory building with clec- tric power.
(3) Basements. In cach separate unfinished portion of a base- ment.
(H) Hallways. In dwelling units, hallways of 3.0 m (10 ft) or more in length shall have at least one receptacle outlet.
As used in this subsection, the hallway length shall be consid- cred the length along the centerline of the hallway without passing through a doorway.
(I) Foyers. Foyers that are not part of a hallway in accordance with 210.52(H) and that have an arca that is greater than 5.6 m2 (60 ft2) shall have a receptacle(s) located in cach wall space 900 mm (3 ft) or more in width. Doorways, door-side windows that cxtend to the floor, and similar openings shall not be considered wall space.
210.60 Guest Rooms, Guest Suites, Dormitory Units, and Simi- lar Occupancies.
(A) General. Guest rooms or guest suites in hotels or motels, sleeping rooms in dormitory units, and similar occupancies shall have receptacle outlets installed in accordance with 210.52(A) and (D). Guest rooms or guest suites provided with permanent provisions for cooking shall have receptacle outlets installed in accordance with all of the applicable rules in 210.52.
(B) Receptacle Placement. The total number of receptacle outlets shall not be less than required in 210.52(A). These receptacle outlets shall be permitted to be located conveniently
70-88
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
210.70
ARTICLE 210 -BRANCH CIRCUITS NOT OVER 1000 VOLTSAC, 1500 VOLTS DC, NOMINAL
for permanent furniture layout. At least two receptacle outlets shall be readily accessible. Where receptacles are installed behind the bed, the receptacle shall be located to prevent the bed from contacting any attachment plug that may be installed or the receptacle shall be provided with a suitable guard.
210.62 Show Windows. At least one 125-volt, single-phase, 15- or 20-ampere-rated receptacle outlet shall be installed within 450 mm (18 in.) of the top of cach show window. No point along the top of the window shall be farther than 1.8 m (6 ft) from a receptacle outlet.
210.63 Equipment Requiring Servicing. A 125-volt, single- phasc, 15- or 20-ampere-rated receptacle outlet shall be installed at an accessible location within 7.5 m (25 ft) of the equipment as specified in 210.63(A) and (B).
Informational Note: See 210.8(E) for requirements on GFCI protection.
(A) Heating, Air-Conditioning, and Refrigeration Equipment. The required receptacle outlet shall be located on the same level as the heating, air-conditioning, and refrigeration equip- ment. The receptacle outlet shall not be connected to the load side of the equipment's branch-circuit disconnecting means.
Exception: A receptacle outlet shall not be required at one- and two- family dwellings for the service of evaporative coolers.
(B) Other Electrical Equipment. In other than one- and two- family dwellings, a receptacle outlet shall be located as speci- ficd in 210.63(B) (1) and (B) (2).
(1) Indoor Service Equipment. The required receptacle outlet shall be located within the same room or arca as the service equipment.
(2) Indoor Equipment Requiring Dedicated Equipment Spaces. Where equipment, other than service equipment, requires dedicated equipment space as specified in 110.26(E), the required receptacle outlet shall be located within the same room or arca as the electrical equipment and shall not be connected to the load side of the equipment's disconnecting means.
210.65 Meeting Rooms.
(A) General. Each meeting room of not more than 93 m2 (1000 ft2) in other than dwelling units shall have outlets for nonlocking-type, 125-volt, 15- or 20-ampere receptacles. The outlets shall be installed in accordance with 210.65(B). Where a room or space is provided with movable partition(s), cach room size shall be determined with the partition in the position that results in the smallest size meeting room.
Informational Note No. 1: For the purposes of this section, meeting rooms are typically designed or intended for the gath- ering of seated occupants for such purposes as conferences, deliberations, or similar purposes, where portable electronic equipment such as computers, projectors, or similar equipment is likely to be used.
Informational Note No. 2: Examples of rooms that are not meet- ing rooms include auditoriums, schoolrooms, and coffee shops.
(B) Receptacle Outlets Required. The total number of recep- tacle outlets, including floor outlets and receptacle outlets in fixed furniture, shall not be less than as determined in 210.65(B)(1) and (B)(2).
(1) Receptacle Outlets in Fixed Walls. The required number of receptacle outlets shall be determined in accordance with 210.52(A) (1) through (A) (4). These receptacle outlets shall be permitted to be located as determined by the installer, designer, or building owner.
(2) Floor Outlets. A meeting room with any floor dimension that is 3.7 m (12 ft) or greater in any direction and that has a floor arca of at least 20 m2 (215 ft2) shall have at least one floor receptacle outlet, or at least one floor outlet to serve a recepta- cle(s), located at a distance not less than 1.8 m (6 ft) from any fixed wall for cach 20 m2 (215 ft2) or fraction thereof.
Informational Note No. 1: See 314.27(B) for requirements on floor boxes used for receptacles located in the floor.
Informational Note No. 2: See 518.1 for requirements on assem- bly occupancies designed for 100 or more persons.
210.70 Lighting Outlets Required. Lighting outlets shall be installed where specified in 210.70(A), (B), and (C). The switch or wall-mounted control device shall not rely exclusively on a battery unless a means is provided for automatically ener- gizing the lighting outlets upon battery failure.
(A) Dwelling Units. In dwelling units, lighting outlets shall be installed in accordance with 210.70(A) (1) and (A) (2).
(1) Habitable Rooms, Kitchens, Laundry Areas, and Bath- rooms. At least one lighting outlet controlled by a listed wall- mounted control device shall be installed in every habitable room, kitchen, laundry arca, and bathroom. The wall-mounted control device shall be located near an entrance to the room on a wall.
Exception No. 1: In other than kitchens, laundry areas, and bath- rooms, one or more receptacles controlled by a listed wall-mounted control device shall be permitted in lieu of lighting outlets.
Exception No. 2: Lighting outlets shall be permitted to be controlled by occupancy sensors that are (1) in addition to listed wall-mounted control devices or (2) located at a customary wall switch location and equipped with a manual override that will allow the sensor to function as a wall switch.
(2) Additional Locations. Additional lighting outlets shall be installed in accordance with the following:
(1) At least one lighting outlet controlled by a listed wall- mounted control device shall be installed in hallways, stairways, attached garages, detached garages, and acces- sory buildings with electric power.
(2) For dwelling units, attached garages, and detached garages with electric power, at least one exterior lighting outlet controlled by a listed wall-mounted control device shall be installed to provide illumination on the exterior side of outdoor entrances or exits with grade-level access. A vehicle door in a garage shall not be considered as an outdoor entrance or exit.
Exception to (2): For an outdoor, grade-level bulkhead door with stair- way access to a sub-grade-level basement, the required lighting outlet that provides illumination on the stairway steps shall be permitted to be located in the basement interior within 1.5 m (5 ft) horizontally of the bottommost stairway riser. This interior lighting outlet shall be permit- ted to be controlled by a listed wall-mounted control device or by a unit switch of the interior luminaire or interior lampholder.
(3) Where lighting outlets are installed for an interior stair- way with six or more risers between floor levels, there
2023 Edition NATIONAL ELECTRICAL CODE
70-89
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
210.70
ARTICLE 215 - FEEDERS
shall be a listed wall-mounted control device at cach floor level and at cach landing level that includes a stairway entry to control the lighting outlets.
Exception to (1), (2), and (3): Remote, central, or automatic control of lighting shall be permitted in hallways, in stairways, and at outdoor entrances.
(4) Dimmer control of lighting outlets installed in accord- ance with 210.70(A) (2) (3) shall not be permitted unless the listed control devices can provide dimming control to maximum brightness at cach control location for the inte- rior stairway illumination.
(B) Guest Rooms or Guest Suites. In hotels, motels, or similar occupancies, guest rooms or guest suites shall have at least one lighting outlet controlled by a listed wall-mounted control device installed in every habitable room and bathroom.
Exception No. 1: In other than bathrooms and kitchens where provided, one or more receptacles controlled by a listed wall-mounted control device shall be permitted in lieu of lighting outlets.
Exception No. 2: Lighting outlets shall be permitted to be controlled by occupancy sensors that are (1) in addition to listed wall-mounted control devices or (2) located at a customary wall switch location and equipped with a manual override that allows the sensor to function as a wall switch.
(C) All Occupancies. For attics and underfloor spaces, utility rooms, and basements, at least one lighting outlet containing a switch or controlled by a wall switch or listed wall-mounted control device shall be installed where these spaces are used for storage or contain equipment requiring servicing. A point of control shall be at cach entry that permits access to the attic and underfloor space, utility room, or basement. Where a light- ing outlet is installed for equipment requiring service, the light- ing outlet shall be installed at or near the equipment.
ARTICLE 215 Feeders
215.1 Scope. This article covers the installation requirements, overcurrent protection requirements, minimum size, and ampacity of conductors for feeders not over 1000 volts ac or 1500 volts dc, nominal.
Informational Note: See Part III of Article 235 for feeders over 1000 volts ac or 1500 volts dc.
215.2 Minimum Rating and Size.
(A) General. Feeder conductors shall have an ampacity not less than the larger of 215.2(A) (1) or (A) (2) and shall comply with 110.14(C).
(1) Continuous and Noncontinuous Loads. Where a feeder supplies continuous loads or any combination of continuous and noncontinuous loads, the minimum feeder conductor size shall have an ampacity not less than the noncontinuous load plus 125 percent of the continuous load.
Exception No. 1: If the assembly, including the overcurrent devires protecting the feeder(s), is listed for operation at 100 percent of its
rating, the ampacity of the feeder conductors shall be permitted to be not less than the sum of the continuous load plus the noncontinuous load.
Exception No. 2: Where a portion of a feeder is connected at both its supply and load ends to separately installed pressure connections as covered in 110.14(C)(2), it shall be permitted to have an ampacity not less than the sum of the continuous load plus the noncontinuous load. No portion of a feeder installed under this exception shall extend into an enclosure containing either the feeder supply or the feeder load termi- nations, as covered in 110.14(C)(1).
Exception No. 3: Grounded conductors that are not connected to an overcurrent device shall be permitted to be sized at 100 percent of the continuous and noncontinuous load.
(2) Ampacity Adjustment or Correction Factors. The mini- mum feeder conductor size shall have an ampacity not less than the maximum load to be served after the application of any adjustment or correction factors in accordance with 310.14.
Informational Note No. 1: See Informative Annex D for Exam- ples DI through DII.
Informational Note No. 2: Conductors for feeders, as defined in Article 100, sized to prevent a voltage drop exceeding 3 percent at the farthest outlet of power, heating, and lighting loads, or combinations of such loads, and where the maximum total volt- age drop on both feeders and branch circuits to the farthest outlet does not exceed 5 percent, will provide reasonable effi- ciency of operation.
Informational Note No. 3: See 210.19, Informational Note for voltage drop for branch circuits.
(B) Grounded Conductor. The size of the feeder circuit grounded conductor shall not be smaller than the equipment grounding conductor size required by 250.122, except that 250.122(F) shall not apply where grounded conductors are run in parallel.
Additional minimum sizes shall be as specified in 215.2(C) under the conditions stipulated.
(C) Ampacity Relative to Service Conductors. The feeder conductor ampacity shall not be less than that of the service conductors where the feeder conductors carry the total load supplied by service conductors with an ampacity of 55 amperes or less.
215.3 Overcurrent Protection. Feeders shall be protected against overcurrent in accordance with Part I of Article 240. Where a feeder supplies continuous loads or any combination of continuous and noncontinuous loads, the rating of the over- current device shall not be less than the noncontinuous load plus 125 percent of the continuous load.
Exception: Where the assembly, including the overcurrent devices protecting the feeder(s), is listed for operation at 100 percent of its rating, the ampere rating of the overcurrent device shall be permitted to be not less than the sum of the continuous load plus the noncontinuous load.
215.4 Feeders with Common Neutral Conductor.
(A) Feeders with Common Neutral. Up to three sets of 3-wire feeders or two sets of 4-wire or 5-wire feeders shall be permitted to utilize a common neutral.
70-90
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 215 - FEEDERS
215.12
(B) In Metal Raceway or Enclosure. Where installed in a metal raceway or other metal enclosure, all conductors of all feeders using a common neutral conductor shall be enclosed within the same raceway or other enclosure as required in 300.20.
215.5 Diagrams of Feeders. If required by the authority having jurisdiction, a diagram showing feeder details shall be provided prior to the installation of the feeders. Such a diagram shall show the arca in square feet of the building or other structure supplied by cach feeder, the total calculated load before applying demand factors, the demand factors used, the calculated load after applying demand factors, and the size and type of conductors to be used.
215.6 Feeder Equipment Grounding Conductor. Where a feeder supplies branch circuits in which equipment grounding conductors are required, the feeder shall include or provide an equipment grounding conductor, to which the equipment grounding conductors of the branch circuits shall be connec- ted. Where the feeder supplies a separate building or structure, the requirements of 250.32 shall apply.
215.7 Ungrounded Conductors Tapped from Grounded Systems. Two-wire dc circuits and ac circuits of two or more ungrounded conductors shall be permitted to be tapped from the ungrounded conductors of circuits having a grounded neutral conductor. Switching devices in cach tapped circuit shall have a pole in cach ungrounded conductor.
215.9 Ground-Fault Circuit-Interrupter Protection for Person- nel. Feeders shall be permitted to be protected by a listed ground-fault circuit interrupter installed in a readily accessible location in licu of the provisions for such interrupters as speci- ficd in 210.8 and 590.6(A).
215.10 Ground-Fault Protection of Equipment. Each fccder disconnect rated 1000 amperes or more and installed on solidly grounded wyc electrical systems of more than 150 volts to ground, but not exceeding 1000 volts phase-to-phase, shall be provided with ground-fault protection of equipment in accord- ance with 230.95.
Informational Note: See 517.17 for buildings that contain health care occupancies.
Exception No. 1: This section shall not apply to a disconnecting means for a continuous industrial process where a nonorderly shutdown will introduce additional or increased hazards.
Exception No. 2: This section shall not apply if ground-fault protection of equipment is provided on the supply side of the feeder and on the load side of any transformer supplying the feeder.
Exception No. 3: If temporary feeder conductors are used to connect a generator to a facility for repair, maintenance, or emergencies, ground- fault protection of equipment shall not be required. Temporary feeders without ground-fault protection shall be permitted for the time period necessary but shall not exceed 90 days.
215.11 Circuits Derived from Autotransformers. Feeders shall not be derived from autotransformers unless the system supplied has a grounded conductor that is electrically connec- ted to a grounded conductor of the system supplying the auto- transformer.
Exception No. 1: An autotransformer shall be permitted without the connection to a grounded conductor where transforming from a nomi- nal 208 volts to a nominal 240-volt supply or similarly from 240 volts to 208 volts.
Exception No. 2: In industrial occupancies, where conditions of main- tenance and supervision ensure that only qualified persons service the installation, autotransformers shall be permitted to supply nominal 600-volt loads from nominal 480-volt systems, and 480-volt loads from nominal 600-volt systems, without the connection to a similar groun- ded conductor.
215.12 Identification for Feeders.
(A) Grounded Conductor. The grounded conductor of a feeder, if insulated, shall be identified in accordance with 200.6.
(B) Equipment Grounding Conductor. The equipment grounding conductor shall be identified in accordance with 250.119.
(C) Identification of Ungrounded Conductors. Ungrounded conductors shall be identified in accordance with 215.12(C) (1) or (C) (2), as applicable.
(1) Feeders Supplied from More Than One Nominal Voltage System. Where the premises wiring system has feeders supplied from more than one nominal voltage system, cach ungrounded conductor of a feeder shall be identified by phase or line and system at all termination, connection, and splice points in compliance with 215.12(C) (1) (a) and (C) (1) (b).
(a) Means of Identification. The means of identification shall be permitted to be by separate color coding, marking tape, tagging, or other approved means.
(b)' Posting of Identification Means. The method utilized for conductors originating within cach feeder panelboard or simi- lar feeder distribution equipment shall be documented in a manner that is readily available or shall be permanently posted at cach feeder panelboard or similar feeder distribution cquip- ment.
(2) Feeders Supplied from Direct-Current Systems. Where a feeder is supplied from a dc system operating at more than 60 volts, cach ungrounded conductor of 4 AWG or larger shall be identified by polarity at all termination, connection, and splice points by marking tape, tagging, or other approved means; cach ungrounded conductor of 6 AWG or smaller shall be identified by polarity at all termination, connection, and splice points in compliance with 215.12(C) (2) (a) and (C) (2) (b). The identification methods utilized for conductors origi- nating within cach feeder panelboard or similar feeder distri- bution equipment shall be documented in a manner that is readily available or shall be permanently posted at cach feeder panclboard or similar feeder distribution equipment.
(a) Positive Polarity, Sizes 6 AWG or Smaller: Where the posi- tive polarity of a dc system does not serve as the connection for the grounded conductor, cach positive ungrounded conductor shall be identified by one of the following means:
(1) A continuous red outer finish
(2) A continuous red stripe durably marked along the conductor's entire length on insulation of a color other than green, white, gray, or black
(3) Imprinted plus signs (+) or the word POSITIVE or POS durably marked on insulation of a color other than green, white, gray, or black, and repeated at intervals not exceeding 610 mm (24 in.) in accordance with 310.8(B)
(4) An approved permanent marking means such as sleeving or shrink-tubing that is suitable for the conductor size, at all termination, connection, and splice points, with imprinted plus signs (+) or the word POSITIVE or POS
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-91
215.15
ARTICLE 220 - BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS
durably marked on insulation of a color other than green, white, gray, or black
(b) Negative Polarity, Sizes 6 AWG or Smaller. Where the negative polarity of a dc system does not serve as the connec- tion for the grounded conductor, cach negative ungrounded conductor shall be identified by one of the following means:
(1) A continuous black outer finish
(2) A continuous black stripe durably marked along the conductor's entire length on insulation of a color other than green, white, gray, or red
(3) Imprinted minus signs (-) or the word NEGATIVE or NEG durably marked on insulation of a color other than green, white, gray, or red, and repeated at intervals not exceeding 610 mm (24 in.) in accordance with 310.8(B)
(4) An approved permanent marking means such as sleeving or shrink-tubing that is suitable for the conductor size, at all termination, connection, and splice points, with imprinted minus signs (-) or the word NEGATIVE or NEG durably marked on insulation of a color other than green, white, gray, or red
215.15 Barriers. Barriers shall be placed such that no ener- gized, uninsulated, ungrounded busbar or terminal is exposed to inadvertent contact by persons or maintenance equipment while servicing load terminations in panelboards, switchboards, switchgear, or motor control centers supplied by feeder taps in 240.21 (B) or transformer secondary conductors in 240.21 (C) when the disconnecting device, to which the tap conductors are terminated, is in the open position.
215.18 Surge Protection.
(A) Surge-Protective Device. Where a feeder supplies any of the following, a surge-protective device (SPD) shall be instal- lcd:
(1) Dwelling units
(2) Dormitory units
(3) Guest rooms and guest suites of hotels and motels
(4) Arcas of nursing homes and limited-care facilities used exclusively as patient sleeping rooms
(B) Location. The SPD shall be installed in or adjacent to distribution equipment, connected to the load side of the feeder, that contains branch circuit overcurrent protective device(s) that supply the locations specified in 215.18(A).
Informational Note: Surge protection is most effective when closest to the branch circuit. Surges can be generated from multiple sources including, but not limited to, lightning, the electric utility, or utilization equipment.
(C) Type. The SPD shall be a Type I or Type 2 SPD.
(D) Replacement. Where the distribution equipment supplied by the feeder is replaced, all of the requirements of this section shall apply.
(E) Ratings. SPDs shall have a nominal discharge current rating (In) of not less than 10kA.
ARTICLE 220 Branch-Circuit, Feeder, and Service Load Calculations
Part I. General
220.1 Scope. This article provides requirements for calculat- ing branch-circuit, feeder, and service loads. Part I provides general requirements for calculation methods. Part II provides calculation methods for branch-circuit loads. Part III and Part IV provide calculation methods for feeder and service load.s. Part V provides calculation methods for farm loads. Part VI provides calculation methods for health care facilities. Part VII provides calculation methods for marinas, boatyards, floating buildings, and commercial and noncommercial dock- ing facilities.
Informational Note No. 1: See Informative Annex D for exam- ples.
Informational Note No. 2: See Informational Note Figure 220.1 for infonnation on the organization of this article.
220.3 Other Articles for Specific-Purpose Calculations. Table 220.3 shall provide references for specific-purpose calculation requirements not located in Chapters 5, 6, or 7 that amend or supplement the requirements of this article.
Part I General
Part II Branch-circuit load calculations
Part III Feeder and service load calculations
220.61 Neutral loads
Part IV Optional feeder and service calculations
Farm dwellings only
Farm dwellings only
Part V Farm load calculations
Part VI Health care facilities
Part VII Marinas, boatyards, floating buildings, and commercial and noncommercial docking facilities
Informational Note Figure 220.1 Branch-Circuit, Feeder, and Service Load Calculation Methods.
70-92
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
220.14
ARTICLE 220 - BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS
220.5 Calculations.
(A) Voltages. Unless other voltages are specified, for purposes of calculating branch-circuit and feeder loads, nominal system voltages of 120, 120/240, 208Y/120, 240, 347, 480Y/277, 480, 600Y/347, and 600 volts shall be used.
(B) Fractions of an Ampere. Calculations shall be permitted to be rounded to the nearest whole ampere, with decimal frac- tions smaller than 0.5 dropped.
(C) Floor Area. The floor arca for cach floor shall be calcula- ted from the outside dimensions of the building, dwelling unit, or other arca involved. For dwelling units, the calculated floor arca shall not include open porches or unfinished arcas not adaptable for future use as a habitable room or occupiable spacc.
Part II. Branch-Circuit Load Calculations
220.10 General. Branch-circuit loads shall be calculated in accordance with the following sections:
(1) 220.14 for other loads - all occupancies
(2) 220.16 for additions to existing installations
(3) 220.41 for dwelling units
(4) 220.42 for lighting loads for non-dwelling occupancies
(5) 220.44 for hotel and motel occupancies
220.11 Maximum Load. The total load on a branch circuit shall not exceed the rating of the branch circuit nor the maxi- mum loads specified in 220.11 (A) through (C) under the conditions specified therein.
(A) Motor-Operated and Combination Loads. Where a circuit supplies only motor-operated loads, the conductor sizing requirement specified in 430.22 shall apply. Where a circuit supplies only air-conditioning equipment, refrigerating equip-
Table 220.3 Specific-Purpose Calculation References
Calculation
Article
Section (or Part)
Air-conditioning and refrigerating equipment, branch-circuit conductor sizing
440
Part IV
Capacitors
460
460.8
Fixed electric heating equipment for pipelines and vessels, branch-circuit sizing
427
427.4
Fixed electric space-heating equipment, branch-circuit sizing
424
424.3
Fixed outdoor electric deicing and snow-melting equipment, branch- circuit sizing
426
426.4
Fixed resistance and electrode
425
425.4
industrial process heating equipment
430
430.26
Motors, multimotor and combination- load equipment
430
430.25
Motors, several motors or a motor(s) and other load(s)
430
430.24
Over 1000-volt ac and 1500-volt dc branch-circuit calculations
235
235.19
Over 1000-volt feeder calculations
215
215.2(B)
Phase converters, conductors
455
455.6
Storage-type water heaters
422
422.11
ment, or both, the requirements of 440.6 shall apply. For circuits supplying loads consisting of motor-operated utilization equipment that is fastened in place and has a motor larger than 's hp in combination with other loads, the total calculated load shall be based on 125 percent of the largest motor load plus the sum of the other loads in accordance with 430.24.
(B) Inductive and LED Lighting Loads. For circuits supplying lighting units that have ballasts, transformers, autotransform- crs, or LED drivers, the calculated load shall be based on the total ampere ratings of such units and not on the total watts of the lamps.
(C) Electric Cooking Appliances. Applying demand factors for ranges, wall-mounted ovens, counter-mounted cooking units, and other household cooking appliance loads in excess of 13/4 k W shall be permitted in accordance with Table 220.55, includ- ing Notes 4, 5, and 6.
220.14 Other Loads - All Occupancies. Branch-circuit load calculations shall include calculation of a minimum load on cach outlet as calculated in 220.14(A) through (K) and then summed to establish the load on the branch circuit.
In all occupancies, the minimum load for cach outlet for general-use receptacles and outlets not used for general illumi- nation shall not be less than that calculated in 220.14(A) through (K), with the loads shown being based on nominal branch-circuit voltages.
Exception: The loads of outlets serving switchboards and switching frames in telephone exchanges shall be waived from the calculations.
(A) Specific Appliances or Loads. An outlet for a specific appliance or other load not covered in 220.14(B) through (K) shall be calculated based on the ampere rating of the appliance or load served.
(B) Electric Dryers and Electric Cooking Appliances in Dwell- ings and Household Cooking Appliances Used in Instructional Programs. Load calculations shall be permitted as specified in 220.54 for electric dryers and in 220.55 for electric ranges and other cooking appliances.
(C) Motor Outlets. The conductor sizing requirements speci- ficd in 430.22, 430.24, and 440.6 shall be used to determine the loads for motor outlets.
(D) Luminaires. An outlet supplying a luminaire (s) shall be calculated based on the maximum volt-ampere rating of the equipment and lamps for which the luminaire (s) is rated.
(E) Heavy-Duty Lampholders. Outlets for heavy-duty lamp- holders shall be calculated at a minimum of 600 volt-amperes.
(F) Sign and Outline Lighting. Sign and outline lighting outlets shall be calculated at a minimum of 1200 volt-amperes for cach required branch circuit specified in 600.5(A).
(G) Show Windows. Show windows shall be calculated in accordance with either of the following:
(1) The unit load per outlet as required in other provisions of this section
(2) At 200 volt-amperes per lincar 300 mm (1 ft) of show window
(H) Fixed Multioutiet Assemblies. Fixed multioutlet as.sem- blics used in other than dwelling units or the guest rooms or
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-93
Motors, feeder demand factor
220.14
ARTICLE 220 - BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS
guest suites of hotels or motels shall be calculated in accord- ance with the following:
(1) Where appliances are unlikely to be used simultaneously, cach 1.5 m (5 ft) or fraction thereof of cach separate and continuous length shall be considered as one outlet of not less than 180 volt-amperes.
(2) Where appliances are likely to be used simultaneously, cach 300 mm (I ft) or fraction thereof shall be consid- cred as an outlet of not less than 180 volt-amperes.
For the purposes of this section, the calculation shall be permitted to be based on the portion that contains receptacles.
(I) Receptacle Outlets. Except as covered in 220.41 and 220.14(J), receptacle outlets shall be calculated at not less than 180 volt-amperes for cach single or for cach multiple recepta- cle on one yoke. A single piece of equipment consisting of a multiple receptacle comprised of four or more receptacles shall be calculated at not less than 90 volt-amperes per recepta- clc. This provision shall not be applicable to the receptacle outlets specified in 210.11(C) (1) and (C) (2).
(J) Receptacle Outlets in Office Buildings. In office buildings, the receptacle loads shall be calculated to be the larger of the following:
(1) The calculated load from 220.14(I)
(2) 11 volt-amperes/m2 (1 volt-ampere/ft2)
(K) Other Outlets. Other outlets not covered in 220.14(A) through (J) shall be calculated based on 180 volt-amperes per outlet.
220.16 Loads for Additions to Existing Installations.
(A) Dwelling Units. Loads added to an existing dwelling unit(s) shall comply with the following as applicable:
(1) Loads for structural additions to an existing dwelling unit or for a previously unwired portion of an existing dwell- ing unit shall be calculated in accordance with 220.14.
(2) Loads for new circuits or extended circuits in previously wired dwelling units shall be calculated in accordance with 220.14.
(B) Other Than Dwelling Units. Loads for new circuits or extended circuits in other than dwelling units shall be calcula- ted in accordance with either 220.42 or 220.14, as applicable.
Part III. Feeder and Service Load Calculations
220.40 General. The calculated load of a feeder or service shall not be less than the sum of the loads on the branch circuits supplied, as determined by Part II of this article, after any applicable demand factors permitted or required by Part III, IV, V, VI, or VII have been applied.
Informational Note No. 1: See Infonnative Annex D, Examples Di (a) through D10, for examples of feeder and service load calculations.
Informational Note No. 2: See 220.11 (B) for the maximum load in amperes permitted for lighting units operating at less than 100 percent power factor.
220.41 Dwelling Units, Minimum Unit Load. In onc-family, two-family, and multifamily dwellings, the minimum unit load shall be not less than 33 volt-amperes/m2 (3 volt-amperes/ft2).
Unit loads include the following lighting and receptacle outlets, and no additional load calculations shall be required:
(1) All general-use receptacle outlets of 20-ampere rating or less, including receptacles connected to the circuits speci- ficd in 210.11 (C) (3) and (C) (4)
(2) The receptacle outlets specified in 210.52(E) and (G)
(3) The lighting outlets specified in 210.70
The minimum lighting load shall be determined using the minimum unit load and the floor arca as determined in 220.5(C) for dwelling occupancies. Motors rated less than 1/s hp and connected to a lighting circuit shall be considered part of the minimum lighting load.
220.42 Lighting Load for Non-Dwelling Occupancies.
(A) General. A unit load of not less than that specified in Table 220.42(A) for non-dwelling occupancies and the floor arca determined in 220.5(C) shall be used to calculate the minimum lighting load. Motors rated less than 1/8 HP and connected to a lighting circuit shall be considered general lighting load.
Informational Note: The unit values of Table 220.42(A) are based on minimum load conditions and 80 percent power factor and might not provide sufficient capacity for the installation contemplated.
(B) Energy Code. Where the building is designed and constructed to comply with an energy code adopted by the local authority, the lighting load shall be permitted to be calcu- lated using the unit values specified in the energy code where the following conditions are met:
(1)' A power monitoring system is installed that will provide continuous information regarding the total general light- ing load of the building.
(2) The power monitoring system will be set with alarm values to alert the building owner or manager if the light- ing load exceeds the values set by the energy code. Auto- matic means to take action to reduce the connected load shall be permitted.
(3) The demand factors specified in 220.45 are not applied to the general lighting load.
(4) The continuous load multiplier of 125 percent shall be applicd.
220.43 Office Buildings. In office buildings, the receptacle loads shall be calculated to be the larger of the following:
(1) The calculated load from 220.14(I) after Table 220.47 demand factors have been applied
(2) 11 volt-amperes/m2 or I volt-ampere/ft2
220.44 Hotel and Motel Occupancies. In guest rooms or guest suites of hotels and motels, the following lighting and recepta- cle outlets are included in the minimum unit load in Table 220.42(A), and no additional load calculations shall bc required for such outlets:
(1) All general-use receptacle outlets of 20-ampere rating or less, including receptacles connected to the circuits in 210.11(C) (3) and (C) (4)
(2) The receptacle outlets specified in 210.52(E) (3)
(3) The lighting outlets specified in 210.70
70-94
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
220.50
ARTICLE 220 - BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS
Table 220.42(A) General Lighting Loads by Non-Dwelling Occupancy
Unit Load
Type of Occupancy
Volt-amperes/ mª
Volt-amperes/ ft2
Automotive facility
16
1.5
Convention center
15
1.4
Courthouse
15
1.4
Donnitory
16
1.5
Exercise center
15
1.4
Fire station
14
1.3
Gymnasium1
18
1.7
Health care clinic
17
1.6
Hospital
17
1.6
Hotel or motel, or
18
1.7
apartment house without
provisions for cooking by tenants2
Library
16
1.5
Manufacturing facility3
24
2.2
Motion picture theater
17
1.6
Museum
17
1.6
Office+
14
1.3
Parking garage
3
0.3
Penitentiary
13
1.2
Performing arts theater
16
1.5
Police station
14
1.3
Post office
17
1.6
Religious facility
24
2.2
Restaurant6
16
1.5
Retail7. 8
20
1.9
School/university
16
1.5
Sports arena
16
1.5
Town hall
15
1.4
Transportation
13
1.2
Warehouse
13
1.2
Workshop
18
1.7
Note: The 125 percent multiplier for a continuous load as specified in 210.20(A) is included, therefore no additional multiplier shall be required when using the unit loads in this table for calculating the minimum lighting load for a specified occupancy.
'Armories and auditoriums are considered gymnasium-type occupancies.
2Lodge rooms are similar to hotels and motels.
3Industrial commercial loft buildings are considered manufacturing- type occupancies.
*Banks are office-type occupancies.
"Commercial (storage) garages are considered parking garage occupancies.
"Clubs are considered restaurant occupancies.
"Barber shops and beauty parlors are considered retail occupancies. "Stores are considered retail occupancies.
220.45 General Lighting. The demand factors specified in Table 220.45 shall apply to that portion of the total branch- circuit load calculated for general illumination. They shall not be applied in determining the number of branch circuits for general illumination.
220.46 Show-Widow and Track Lighting.
(A) Show Windows. For show-window lighting, a load of not less than 660 volt-amperes/lincar meter or 200 volt-amperes/
Table 220.45 Lighting Load Demand Factors
Type of Occupancy
Portion of Lighting Load to Which Demand Factor Applies (Volt-Amperes)
Demand Factor (%)
Dwelling units
First 3000 at
100
From 3001 to 120,000 at
35
Remainder over 120,000 at
25
Hotels and motels,
First 20,000 or less at
60
including apartment From 20,001 to 100,000 at
50
houses without
Remainder over 100,000 at
provision for
cooking by tenants*
35
Warehouses (storage)
First 12,500 or less at Remainder over 12,500 at
50
All others
Total volt-amperes
100
*The demand factors of this table shall not apply to the calculated load of feeders or services supplying areas in hotels and motels where the entire lighting is likely to be used at one time, as in ballrooms or dining rooms.
lincar foot shall be included for a show window, measured hori- zontally along its basc.
Informational Note: See 220.14(G) for branch circuits supplying show windows.
(B) Track Lighting. For track lighting in other than dwelling units or guest rooms or guest suites of hotels or motels, an additional load of 150 volt-amperes shall be included for every 600 mm (2 ft) of lighting track or fraction thereof. Where multicircuit track is installed, the load shall be considered to be divided equally between the track circuits.
Exception: If the track lighting is supplied through a device that limits the current to the track, the load shall be permitted to be calculated based on the rating of the device used to limit the current.
220.47 Receptacle Loads - Other Than Dwelling Units. Receptacle loads calculated in accordance with 220.14(H) and (I) shall be permitted to be made subject to the demand factors given in Table 220.45 or Table 220.47.
220.50 Motors and Air-Conditioning Equipment.
(A) Motors. The conductor sizing requirements specified in 430.24 and 430.25 and the feeder demand factor calculation method specified in 430.26 shall be used to determine motor loads.
(B) Air-Conditioning Equipment. The conductor sizing requirements specified in Part IV of Article 440 shall be used to determine air-conditioning loads for hermetic refrigerant motor-compressors.
Table 220.47 Demand Factors for Non-Dwelling Receptacle Loads
Portion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes)
Demand Factor (%)
First 10 kVA or less at Remainder over 10 kVA at
100
50
2023 Edition NATIONAL ELECTRICAL CODE
70-95
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
100
220.51
ARTICLE 220 - BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS
220.51 Fixed Electric Space Heating. Fixed electric space- heating loads shall be calculated at 100 percent of the total connected load. However, in no case shall a feeder or service load current rating be less than the rating of the largest branch circuit supplicd.
Exception: If reduced loading of the conductors results from units oper- ating on duty-cycleor intermittently, or from all units not operating at the same time, the authority having jurisdiction shall be permitted to grant permission for feeder and service conductors to have an ampacity less than 100 percent if the conductors have an ampacity for the load so determined.
220.52 Small-Appliance and Laundry Loads - Dwelling Unit.
(A) Small-Appliance Circuit Load. In cach dwelling unit, the load shall be calculated at 1500 volt-amperes for cach 2-wire small-appliance branch circuit as covered by 210.11(C) (I). Where the load is subdivided through two or more feeders, the calculated load for cach shall include not less than 1500 volt- amperes for cach 2-wire small-appliance branch circuit. These loads shall be permitted to be included with the general light- ing load and subjected to the demand factors provided in Table 220.45.
Exception: The individual branch circuit permitted by 210.52(B)(1), Exception No. 2, shall be permitted to be excluded from the calculation required by 220.52.
(B) Laundry Circuit Load. A load of not less than 1500 volt- amperes shall be included for cach 2-wire laundry branch circuit installed as covered by 210.11 (C) (2). This load shall be permitted to be included with the general lighting load and shall be subjected to the demand factors provided in Table 220.45.
220.53 Appliance Load - Dwelling Unit(s). Applying a demand factor of 75 percent to the nameplate rating load of four or more appliances rated 1/4 hp or greater, or 500 watts or greater, that are fastened in place, and that are served by the same feeder or service in a one-family, two-family, or multifam- ily dwelling shall be permitted. This demand factor shall not apply to the following:
(1) Household electric cooking equipment that is fastened in place
(2) Clothes dryers
(3) Space heating equipment
(4) Air-conditioning equipment
(5) Electric vehicle supply equipment (EVSE)
220.54 Electric Clothes Dryers - Dwelling Unit(s). The load for household electric clothes dryers in a dwelling unit(s) shall be either 5000 watts (volt-amperes) or the nameplate rating, whichever is larger, for cach dryer served. The use of the demand factors in Table 220.54 shall be permitted. Where two or more single-phase dryers are supplied by a 3-phase, 4-wire feeder or service, the total load shall be calculated on the basis of twice the maximum number connected between any two phases. Kilovolt-amperes (kVA) shall be considered equivalent to kilowatts (kW) for loads calculated in this section.
220.55 Electric Cooking Appliances in Dwelling Units and Household Cooking Appliances Used in Instructional Programs. The load for household electric ranges, wall- mounted ovens, counter-mounted cooking units, and other household cooking appliances individually rated in excess of 13/4 kW shall be permitted to be calculated in accordance with
Table 220.54 Demand Factors for Household Electric Clothes Dryers
Number of Dryers
Demand Factor (%)
1-4
100
5
85
6
75
7
65
8
60
9
55
10
50
11
47
12-23
47% minus 1% for each dryer exceeding 11
24-42
35% minus 0.5% for each dryer exceeding 23
43 and over
25%
Table 220.55. Kilovolt-amperes (kVA) shall be considered equivalent to kilowatts (kW) for loads calculated under this section.
Where two or more single-phase ranges are supplied by a 3-phase, 4-wire feeder or service, the total load shall be calcula- ted on the basis of twice the maximum number connected between any two phases.
Informational Note No. 1: See Infonnative Annex D for exam- ples.
Informational Note No. 2: See Table 220.56 for demand factors for commercial cooking equipment.
220.56 Kitchen Equipment - Other Than Dwelling Unit(s). Calculating the load for commercial electric cooking equip- ment, dishwasher booster heaters, water heaters, and other kitchen equipment in accordance with Table 220.56 shall be permitted. Other kitchen equipment shall include equipment that is fastened in place and rated 1/4 hp or greater, or 500 watts or greater. These demand factors shall be applied to all cquip- ment that has cither thermostatic control or intermittent use as kitchen equipment. These demand factors shall not apply to space-heating, ventilating, or air-conditioning equipment.
However, in no case shall the feeder or service calculated load be less than the sum of the largest two kitchen equipment loads.
220.57 Electric Vehicle Supply Equipment (EVSE) Load. The EVSE load shall be calculated at either 7200 watts (volt- amperes) or the nameplate rating of the equipment, whichever is larger.
220.60 Noncoincident Loads. If it is unlikely that two or more noncoincident loads will be in use simultaneously, using only the largest load(s) that will be used at one time for calculating the total load of a feeder or service shall be permitted. If a motor or air-conditioning load is part of the noncoincident load and is not the largest of the noncoincident loads, 125 percent of either the motor load or air-conditioning load, whichever is larger, shall be used in the calculation.
70-96
NATIONALELECTRICAL CODE 2023 Edition
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
220.60
ARTICLE 220 - BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS
Table 220.55 Demand Factors and Loads for Household Electric Ranges, Wall-Mounted Ovens, Counter-Mounted Cooking Units, and Other Household Cooking Appliances over 13/4 kW Rating (Column C to be used in all cases except as otherwise permitted in Note 3.)
Demand Factor (%) (See Notes)
Number of Appliances
Column A (Less than 31/2 kW Rating)
Column B (31/2 kW through 834 kW Rating)
Column C Maximum Demand (kW) (See Notes) (Not over 12 kW Rating)
12345 I 3 4 5
80
80
8
75
65
11
70
55
14
66
50
17
62
45
20
6
59
43
21
7
56
40
22
8
53
36
23
9
51
35
24
10
49
34
25
11
47
32
26
12
45
32
27
13
43
32
28
14
41
32
29
15
40
32
30
16
39
28
31
17
38
28
32
18
37
28
33
19
36
28
34
20
35
28
35
21
34
26
36
22
33
26
37
23
32
26
38
24
31
26
39
25
30
26
40
26-30
30
24
15 kW + 1 k W for each range
31-40
30
22
41-50
30
20
25 k W + 3/4 k W for each range
51-60
30
18
61 and over
30
16
Notes:
1. Over 12 kW through 27 kW ranges all of same rating. For ranges individually rated more than 12 kW but not more than 27 kW, the maximum demand
in Column C shall be increased 5 percent for each additional kilowatt of rating or major fraction thereof by which the rating of individual ranges exceeds 12 kW.
2 Over 83/4 kW through 27 kW ranges of unequal ratings. For ranges individually rated more than 8/; kW and of different ratings, but none exceeding 27 kW, an average value ofrating shall be calculated by adding together the ratings of all ranges to obtain the total connected load (using 12 kW for any range rated less than 12 kW) and dividing by the total number of ranges. Then the maximum demand in Column C shall be increased 5 percent for each kilowatt or major fraction thereof by which this average value exceeds 12 kW.
3. Over 13/4 kW through 83/4 kW. In lieu of the method provided in Column C, adding the nameplate ratings of all household cooking appliances rated more than 11/4 kW but not more than 8/4 kW and multiplying the sum by the demand factors specified in Column A or Column B for the given number of appliances shall be permitted. Where the rating of cooking appliances falls under both Column A and Column B, the demand factors for each column shall be applied to the appliances for that column, and the results added together.
4. Calculating the branch-circuit load for one range in accordance with Table 220.55 shall be permitted.
5. The branch-circuit load for one wall-mounted oven or one counter-mounted cooking unit shall be the nameplate rating of the appliance.
6. The branch-circuit load for a counter-mounted cooking unit and not more than two wall-mounted ovens, all supplied from a single branch circuit and located in the same room, shall be calculated by adding the nameplate rating of the individual appliances and treating this total as equivalent to one range.
7. This table shall also apply to household cooking appliances rated over 13/4 kW and used in instructional program.s.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-97
220.61
ARTICLE 220 - BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS
Table 220.56 Demand Factors for Kitchen Equipment - Other Than Dwelling Unit(s)
Number of Units of Equipment
Demand Factor (%)
1
100
2
100
3
90
4
80
5
70
6 and over
65
220.61 Feeder or Service Neutral Load.
(A) Basic Calculation. The feeder or service neutral load shall be the maximum unhalance of the load determined by this arti- clc. The maximum unbalanced load shall be the maximum net calculated load between the neutral conductor and any one ungrounded conductor.
Exception: For 3-wire, 2-phase or 5-wire, 2-phase systems, the maximum unbalanced load shall be the maximum net calculated load between the neutral conductor and any one ungrounded conductor multiplied by 140 perrent.
(B) Permitted Reductions. A service or feeder supplying the following loads shall be permitted to have an additional demand factor of 70 percent applied to the amount in 220.61 (B) (1) and a portion of the amount in 220.61 (B) (2).
(1) Household Electric Ranges, Wall-Mounted Ovens, Counter- Mounted Cooking Units, and Dryers. A feeder or service supplying houschold electric ranges, wall-mounted ovens, counter-mounted cooking units, and electric dryers, where the maximum unbalanced load has been determined in accord- ance with Table 220.55 for ranges and Table 220.54 for dryers.
(2) Unbalanced Load in Excess of 200 Amperes. That portion of the unhalanced load in excess of 200 amperes where the feeder or service is supplied from a 3-wire dc or single-phase ac system; a 4-wirc, 3-phase system; a 3-wirc, 2-phase system; or a 5- wirc, 2-phase system.
Informational Note: See Infonnative Annex D, Examples DI (a), DI (b), D2(b), D4(a), and D5(a) for examples of unbalanced feeder or service neutral loads.
(C) Prohibited Reductions. There shall be no reduction of the neutral or grounded conductor capacity applied to the amount in 220.61(C) (1), or portion of the amount in (C) (2), from that determined by the basic calculation:
(1) Any portion of a 3-wire circuit consisting of 2 ungroun- ded conductors and the neutral conductor of a 4-wire, 3- phase, wyc-connected system
(2) That portion consisting of nonlinear loads supplied from a 4-wirc, wyc-connected, 3-phase system
Informational Note: A 3-phase, 4-wire, wye-connected power system used to supply power to nonlinear loads might necessi- tate that the power system design allows for the possibility of high harmonic neutral conductor currents.
220.70 Energy Management Systems (EMSs). If an energy management system (EMS) is used to limit the current to a feeder or service in accordance with 750.30, a single valuc cqual to the maximum ampere setpoint of the EMS shall be
permitted to be used in load calculations for the feeder or serv- icc.
The setpoint value of the EMS shall be considered a continu- ous load for the purposes of load calculations.
Part IV. Optional Feeder and Service Load Calculations
220.80 General. Optional feeder and service load calculations shall be permitted in accordance with Part IV.
220.82 Dwelling Unit.
(A) Feeder and Service Load. This section applies to a dwell- ing unit having the total connected load served by a single 120/240-volt or 208Y/120-volt set of 3-wire service or feeder conductors with an ampacity of 100 or greater. It shall be permissible to calculate the feeder and service loads in accord- ance with this section instead of the method specified in Part III of this article. The calculated load shall be the result of adding the loads from 220.82(B) and (C). Feeder and service- entrance conductors whose calculated load is determined by this optional calculation shall be permitted to have the neutral load determined by 220.61.
(B) General Loads. The general calculated load shall be not less than 100 percent of the first 10 kVA plus 40 percent of the remainder of the following loads:
(1) 33 volt-amperes/m2 or 3 volt-amperes/ft2 for general lighting and general-use receptacles. The floor arca for cach floor shall be calculated from the outside dimen- sions of the dwelling unit. The calculated floor arca shall not include open porches, garages, or unused or unfin- ished spaces not adaptable for future usc.
(2) 1500 volt-amperes for cach 2-wirc, 20-ampere small- appliance branch circuit and cach laundry branch circuit covered in 210.11(C) (1) and (C) (2).
(3) The nameplate rating of the following:
a. All appliances that are fastened in place, permanently connected, or located to be on a specific circuit
b. Ranges, wall-mounted ovens, counter-mounted cook- ing units
c. Clothes dryers that are not connected to the laundry branch circuit specified in 220.82(B) (2)
d. Water heaters
(4) The nameplate ampere or kVA rating of all permanently connected motors not included in 220.82(B) (3).
(C) Heating and Air-Conditioning Load. The largest of the following six selections (load in kVA) shall be included:
(1) 100 percent of the nameplate rating(s) of the air condi- tioning and cooling.
(2) 100 percent of the nameplate rating(s) of the heat pump when the heat pump is used without any supplemental electric heating.
(3) 100 percent of the nameplate rating(s) of the heat pump compressor and 65 percent of the supplemental electric heating for central electric space-heating systems. If the heat pump compressor is prevented from operating at the same time as the supplementary heat, it does not need to be added to the supplementary heat for the total central space heating load.
(4) 65 percent of the nameplate rating(s) of electric space heating if less than four separately controlled units.
70-98
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
220.85
ARTICLE 220 - BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS
(5) 40 percent of the nameplate rating(s) of electric space heating if four or more separately controlled units.
(6) 100 percent of the nameplate ratings of electric thermal storage and other heating systems where the usual load is expected to be continuous at the full nameplate valuc. Systems qualifying under this selection shall not be calcu- lated under any other selection in 220.82(C).
220.83 Existing Dwelling Unit. This section shall be permitted to be used to determine if the existing service or feeder is of sufficient capacity to serve additional loads. Where the dwelling unit is served by a 120/240-volt or 208Y/120-volt, 3-wire service or feeder, calculating the total load in accordance with 220.83(A) or (B) shall be permitted.
(A) Where Additional Air-Conditioning Equipment or Electric Space-Heating Equipment Is Not to Be Installed. The percen- tages listed in Table 220.83(A) shall be used for existing and additional new loads.
Load calculations shall include the following:
(1) General lighting and general-use receptacles at 33 volt- amperes/m2 or 3 volt-amperes/ft2 as determined by 220.42
(2) 1500 volt-amperes for cach 2-wirc, 20-ampere small- appliance branch circuit and cach laundry branch circuit covered in 210.11(C) (1) and (C) (2)
(3) The nameplate rating of the following:
a. All appliances that are fastened in place, permanently connected, or located to be on a specific circuit
b. Ranges, wall-mounted ovens, counter-mounted cook- ing units
c. Clothes dryers that are not connected to the laundry branch circuit specified in item (2)
d. Water heaters
(B) Where Additional Air-Conditioning Equipment or Electric Space-Heating Equipment Is to Be Installed. The percentages listed in Table 220.83(B) shall be used for existing and addi- tional new loads. The larger connected load of air conditioning or space heating, but not both, shall be used.
Other loads shall include the following: .
(1) General lighting and general-use receptacles at 33 volt- amperes/m2 or 3 volt-amperes/ft2 as determined by 220.42
(2) 1500 volt-amperes for cach 2-wirc, 20-ampere small- appliance branch circuit and cach laundry branch circuit covered in 210.11(C) (1) and (C) (2)
(3) The nameplate rating of the following:
a. All appliances that are fastened in place, permanently connected, or located to be on a specific circuit
b. Ranges, wall-mounted ovens, counter-mounted cook- ing units
c. Clothes dryers that are not connected to the laundry branch circuit specified in item (2)
d. Water heaters
Table 220.83(A) Without Additional Air-Conditioning or Electric Space-Heating Equipment
Load (kVA)
Percent of Load
First 8 kVA ofload at
100
Remainder of load at
40
220.84 Multifamily Dwelling.
(A) Feeder or Service Load. It shall be permissible to calculate the load of a feeder or service that supplies three or more dwelling units of a multifamily dwelling in accordance with Table 220.84(B) instead of Part III of this article if all the following conditions are met:
(1) No dwelling unit is supplied by more than one feeder.
(2) Each dwelling unit is equipped with electric cooking cquipment.
Exception: When the calculated load for multifamily dwellings without electric cooking in Part III of this article exreeds that calculated under Part IV for the identical load plus electric cooking (based on 8 kW per unit), the lesser of the two loads shall be permitted to be used.
(3) Each dwelling unit is equipped with cither electric space heating or air conditioning, or both. Feeders and service conductors whose calculated load is determined by this optional calculation shall be permitted to have the neutral load determined by 220.61.
(B) House Loads. House loads shall be calculated in accord- ance with Part III of this article and shall be in addition to the dwelling unit loads calculated in accordance with Table 220.84(B).
(C) Calculated Loads. The calculated load to which the demand factors of Table 220.84(B) apply shall include the following:
(1) 33 volt-amperes/m2 or 3 volt-amperes/ft2 for general lighting and general-use receptacles
(2) 1500 volt-amperes for cach 2-wirc, 20-ampere small- appliance branch circuit and cach laundry branch circuit covered in 210.11(C) (1) and (C) (2)
(3) The nameplate rating of the following:
a. All appliances that are fastened in place, permanently connected, or located to be on a specific circuit
b. Ranges, wall-mounted ovens, counter-mounted cook- ing units
c. Clothes dryers that are not connected to the laundry branch circuit specified in item (2)
d. Water heaters
(4) The nameplate ampere or kVA rating of all permanently connected motors not included in item (3)
(5) The larger of the air-conditioning load or the fixed elec- tric space-heating load
220.85 Two Dwelling Units. Where two dwelling units arc supplied by a single feeder or service and the calculated load under Part III of this article exceeds that for three identical units calculated under 220.84, the lesser of the two loads shall be permitted to be used.
Table 220.83(B) With Additional Air-Conditioning or Electric Space-Heating Equipment
Load
Percent of Load
Air-conditioning equipment
100
Central electric space heating
100
Less than four separately
100
controlled space-heating units
First 8 kVA ofall other loads
100
Remainder of all other loads
40
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-99
220.86
ARTICLE 220 - BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS
Table 220.84(B) Optional Calculations - Demand Factors for Three or More Multifamily Dwelling Units
Number of Dwelling Units
Dernand Factor (%)
3-5
45
6-7
44
8-10
43
11
42
12-13
41
14-15
40
16-17
39
18-20
38
21
37
22-23
36
24-25
35
26-27
34
28-30
33
31
32
32-33
31
34-36
30
37-38
29
39-42
28
43-45
27
46-50
26
51-55
25
56-61
24
62 and over
23
220.86 Schools. The calculation of a feeder or service load for schools shall be permitted in accordance with Table 220.86 in licu of Part III of this article where equipped with electric space heating, air conditioning, or both. The connected load to which the demand factors of Table 220.86 apply shall include all of the interior and exterior lighting, power, water heating, cooking, other loads, and the larger of the air-conditioning load or space-heating load within the building or structure.
Feeders and service conductors whose calculated load is determined by this optional calculation shall be permitted to have the neutral load determined by 220.61. Where the build- ing or structure load is calculated by this optional method, feeders within the building or structure shall have ampacity as permitted in Part III of this article; however, the ampacity of an individual feeder shall not be required to be larger than the ampacity for the entire building.
This section shall not apply to portable classroom buildings.
Table 220.86 Optional Method - Demand Factors for Feeders and Service Conductors for Schools
Connected Load
Total VA/m2
Total VA/ft2
Demand Factor (%)
Calculated Loads (VA)
0-33
0-3 Over 3-20
100
Amount x 100%
Over 33-220
75
(Amount x
75%)+3
Remainder over 220
Remainder
25
(Amount x
over 20
25%) + 15.75
220.87 Determining Existing Loads. The calculation of a feeder or service load for existing installations shall be permit- ted to use actual maximum demand to determine the existing load under all of the following conditions:
(1) The maximum demand data is available for a 1-ycar period.
Exception: If the maximum demand data for a 1-year period is not available, the calculated load shall be permitted to be based on the maximum demand (the highest average kilowatts reached and main- tained for a 15-minute interval) continuously recorded over a mini- mum 30-day period using a recording ammeter or power meter connected to the highest loaded phase of the feeder or service, based on the initial loading at the start of the recording. The recording shall reflect the maximum demand of the feeder or service by being taken when the building or space is occupied and shall include by measure- ment or calculation the larger of the heating or cooling equipment load, and other loads that might be periodic in nature due to seasonal or similar conditions. This exception shall not be permitted if the feeder or service has a renewable energy system (i.e., solar photovoltaic or wind electric) or employs any form of peak load shaving.
(2) The maximum demand at 125 percent plus the new load does not exceed the ampacity of the feeder or rating of the service. .
(3) The feeder has overcurrent protection in accordance with 240.4, and the service has overload protection in accordance with 230.90.
220.88 New Restaurants. Calculation of a service or feeder load, where the feeder serves the total load, for a new restau- rant shall be permitted in accordance with Table 220.88 in licu of Part III of this article.
The overload protection of the service conductors shall be in accordance with 230.90 and 240.4.
Feeder conductors shall not be required to be of greater ampacity than the service conductors.
Service or feeder conductors whose calculated load is deter- mined by this optional calculation shall be permitted to have the neutral load determined by 220.61.
Part V. Farm Load Calculations
220.100 General. Farm loads shall be calculated in accordance with Part V.
220.102 Farm Loads - Buildings and Other Loads.
(A) Dwelling Unit. The feeder or service load of a farm dwell- ing unit shall be calculated in accordance with the provisions for dwellings in Part III or IV of this article. Where the dwelling has electric heat and the farm has electric grain-drying systems, Part IV of this article shall not be used to calculate the dwelling load where the dwelling and farm loads are supplied by a common service.
(B) Other Than Dwelling Unit. Where a feeder or service supplies a farm building or other load having two or more separate branch circuits, the load for feeders, service conduc- tors, and service equipment shall be calculated in accordance with demand factors not less than indicated in Table 220.102(B).
70-100
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
220.120
ARTICLE 220 - BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS
Table 220.88 Optional Method - Permitted Load Calculations for Service and Feeder Conductors for New Restaurants
Total Connected Load (kVA)
All Electric Restaurant
Not All Electric Restaurant
Calculated Loads (kVA)
Calculated Loads (kVA)
0-200
80%
100%
201-325
10% (amount over 200) + 160.0
50% (amount over 200) + 200.0
326-800
50% (amount over 325) + 172.5
45% (amount over 325) + 262.5
Over 800
50% (amount over 800) + 410.0
20% (amount over 800) + 476.3
Note: Add all electrical loads, including both heating and cooling loads, to calculate the total connected load. Select the one demand factor that applies from the table, then multiply the total connected load by this single demand factor.
220.103 Farm Loads - Total. Where supplied by a common service, the total load of the farm for service conductors and service equipment shall be calculated in accordance with the farm dwelling unit load and demand factors specified in Table 220.103. Where there is equipment in two or more farm equip- ment buildings or for loads having the same function, such loads shall be calculated in accordance with Table 220.102(B) and shall be permitted to be combined as a single load in Table 220.103 for calculating the total load.
Part VI. Health Care Facilities
220.110 Receptacle Loads. Receptacle loads calculated in accordance with 220.14(H) and (I) and supplied by branch circuits not exceeding 150 volts to ground shall be permitted to be subjected to the demand factors provided in Table 220.110(1) and Table 220.110(2) for health care facilities.
Informational Note No. 1: See Article 100 for the definitions of patient care space categories.
Informational Note No. 2: See 220.14(I) for the calculation of receptacle outlet loads.
Part VII. Marinas, Boatyards, Floating Buildings, and Commercial and Noncommercial Docking Facilities
220.120 Receptacle Loads. General lighting and other loads in marinas, boatyards, floating buildings, and commercial and noncommercial docking facilities shall be calculated in accord- ance with Part III of this article and, in addition, the demand factors set forth in Table 220.120 shall be permitted for cach service or feeder circuit supplying receptacles that provide shore power for boats. These calculations shall be permitted to be modified as indicated in Notes (1) and (2) of Table 220.120. Where demand factors of Table 220.120 arc applied, the demand factor specified in 220.61 (B) shall not be permitted.
Informational Note: These demand factors could be inadequate in areas of extreme hot or cold temperatures with loaded circuits for heating, air-conditioning, or refrigerating equip- ment.
Table 220.102(B) Method for Calculating Farm Loads for Other Than Dwelling Unit
Ampere Load at 240 Volts Maximum
Demand Factor (%)
The greater of the following:
All loads that are expected to operate simultaneously, or
100
125 percent of the full load current of the largest motor, or First 60 amperes of the load
Next 60 amperes of all other loads 50
Remainder of other loads
25
Table 220.103 Method for Calculating Total Farm Load
Individual Loads Calculated in Accordance with Table 220.102
Demand Factor (%)
Largest load
100
Second largest load
75
Third largest load
65
Remaining loads
50
Note: To this total load, add the load of the farm dwelling unit calculated in accordance with Part III or IV of this article. Where the dwelling has electric heat and the farm has electric grain-drying systems, Part IV of this article shall not be used to calculate the dwelling load.
Table 220.110(1) Demand Factors for Receptacles Supplied by General-Purpose Branch Circuits in Category 1 and Category 2 Patient Care Spaces
Portion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes)
Demand Factor (%)
First 5000 or less
100
From 5001 to 10,000
50
Remainder over 10,000
25
2023 Edition NATIONAL ELECTRICAL CODE
70-101
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
225.1
ARTICLE 225 - OUTSIDE BRANCH CIRCUITS AND FEEDERS
Table 220.110(2) Demand Factors for Receptacles Supplied by General-Purpose Branch Circuits in Category 3 and Category 4 Patient Care Spaces
Portion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes)
Demand Factor (%)
First 10,000 or less
100
Remainder over 10,000
50
Table 220.120 Demand Factors for Shore Power Receptacle Loads
Number of Shore Power Receptacles
Sum of the Rating of the Receptacles (%)
1-4
100
58
90
9-14
80
15-30
70
31-40
60
41-50
50
51-70
40
71
30
Notes:
1. Where shore power accommodations provide two receptacles specifically for an individual boat slip and these receptacles have different voltages (e.g., one 30-ampere, 125-volt and one 50-ampere, 125/250-volt), only the receptacle with the larger kilowatt demand shall be required to be calculated.
2. For each shore powered pedestal being installed that includes an individual kilowatt-hour suhmeters for each slip and is being calculated using the criteria listed in Table 220.120, the total demand amperes shall be permitted to he multiplied hy 0.9 to achieve the final demand amperes of the facility.
3. If a circuit feeding a boat hoist and shore power for the same boat slip is shared, only the load with the larger kilowatt demand. shall be required to be counted in the load calculation.
ARTICLE 225 Outside Branch Circuits and Feeders
Part I. General
225.1 Scope. This article covers requirements for outside branch circuits and feeders not over 1000 volts ac or 1500 volts dc, nominal, run on or between buildings, structures, or poles on the premises; and electrical equipment and wiring for the supply of utilization equipment that is located on or attached to the outside of buildings, structures, or poles.
Informational Note: See Part IV of Article 235 for outside branch circuits and feeders over 1000 volts ac or 1500 volts dc.
225.3 Other Articles. Application of other articles, including additional requirements to specific cases of equipment and conductors, is shown in Table 225.3.
225.4 Conductor Insulation. Where within 3.0 m (10 ft) of any building or structure other than supporting poles or towers, open individual (acrial) overhead conductors shall be insulated for the nominal voltage. The insulation of conductors in cables
70-102
Table 225.3 Other Articles
Equipment/Conductors
Article
Branch circuits
210
Class I power-limited circuits and Class 1 power- limited remote-control and signaling circuits
724
Class 2 and Class 3 remote-control, signaling, and power-limited circuits
725
Conductors for general wiring 310
Electrically driven or controlled irrigation machines
675
Electric signs and outline lighting Feeders
215
Fire alarm systems
760
Fixed outdoor electric deicing and snow- melting equipment
426
Grounding and bonding
250
Hazardous (classified) locations
500
Hazardous (classified) locations - specific
510
Marinas and boatyards
555
Medium-voltage conductors and cable
311
Messenger-supported wiring
396
Mobile homes, manufactured homes, and mobile home parks
550
Open wiring on insulators
398
Over 1000 volts, general
495
Overcurrent protection 240
245
Services
230
Services, feeders, and branch circuits over 1000 volts ac, 1500 volts dc
235
Solar photovoltaic systems
690
Swimming pools, fountains, and similar . installations
680
L'se and identification of grounded conductors
200
or raceways, except Type MI cable, shall be of thermoset or thermoplastic type and, in wet locations, shall comply with 310.10(C). The insulation of conductors for festoon lighting shall be of the thermoset or thermoplastic type.
Exception: Equipment grounding conductors and grounded circuit conductors shall be permitted to be bare or covered as specifically permit- ted elsewhere in this Code.
225.6 Conductor Size and Support.
(A) Overhead Spans. Open individual conductors shall not be smaller than 10 AWG copper or 8 AWG aluminum for spans up to 15 m (50 ft) in length, and 8 AWG copper or 6 AWG alumi- num for a longer span unless supported by a messenger wirc.
(B) Festoon Lighting. Overhead conductors for festoon light- ing shall not be smaller than 12 AWG unless the conductors are supported by messenger wires. In all spans exceeding 12 m (40 ft), the conductors shall be supported by messenger wirc. The messenger wire shall be supported by strain insulators. Conductors or messenger wires shall not be attached to any fire escape, downspout, or plumbing equipment.
225.10 Wiring on Buildings (or Other Structures). The instal- lation of outside wiring on surfaces of buildings (or other struc- turcs) shall be permitted for circuits not exceeding 1000 volts, nominal, as the following:
(1) Auxiliary gutters
(2) Busways
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
Overcurrent protection for systems rated over 1000 volts ac, 1500 volts dc
600
225.19
ARTICLE 225 - OUTSIDE BRANCH CIRCUITS AND FEEDERS
(3) Cable trays
(4) Cablebus
(5) Electrical metallic tubing (EMT)
(6) Flexible metal conduit (FMC)
(7) Intermediate metal conduit (IMC)
(8) Liquidtight flexible metal conduit (LFMC)
(9) Liquidtight flexible nonmetallic conduit (LFNC)
(10) Messenger-supported wiring
(11) Open wiring on insulators
(12) Reinforced thermosetting resin conduit (RTRC)
(13) Rigid metal conduit (R.MC)
(14) Rigid polyvinyl chloride conduit (PVC)
(15) Type MC cable
(16) Type MI cable
(17) Type SE cable
(18) Typc TC-ER cable
(19) Type UF cable
(20) Wircways
225.11 Feeder and Branch-Circuit Conductors Entering, Exit- ing, or Attached to Buildings or Structures. Feeder and branch-circuit conductors entering or exiting buildings or structures shall be installed in accordance with 230.52. Over- head branch circuits and feeders attached to buildings or struc- tures shall be installed in accordance with 230.54.
225.12 Open-Conductor Supports. Open conductors shall be supported on knobs, racks, brackets, or strain insulators, that are made of glass, porcelain, or other approved materials.
225.14 Open-Conductor Spacings. Conductors shall comply with the spacings provided in Table 230.51 (C).
(A) Separation from Other Circuits. Open conductors shall be separated from open conductors of other circuits or systems by not less than 100 mm (4 in.).
(B) Conductors on Poles. Conductors on poles shall have a separation of not less than 300 mm (1 ft) where not placed on racks or brackets. Conductors supported on poles shall provide a horizontal climbing space not less than the following:
(1) Power conductors below communications conductors - 750 mm (30 in.)
(2) Power conductors alone or above communications conductors:
a. 300 volts or less - 600 mm (24 in.) b. Over 300 volts - 750 mm (30 in.)
(3) Communications conductors below power conductors - same as power conductors
(4) Communications conductors alone - no requirement
225.15 Supports over Buildings. Outside branch-circuit and feeder conductors passing over a building shall be securely supported.
225.16 Attachment to Buildings.
(A) Point of Attachment. The point of attachment to a build- ing shall be in accordance with 230.26.
(B) Means of Attachment. The means of attachment to a building shall be in accordance with 230.27.
225.17 Masts as Supports. Only feeder or branch-circuit conductors specified within this section shall be permitted to be attached to the feeder and/or branch-circuit mast. Masts used for the support of final spans of feeders or branch circuits shall be installed in accordance with 225.17(A) and (B).
(A) Strength. The mast shall have adequate strength or be supported by braces or guy wires to safely withstand the strain imposed by the overhead feeder or branch-circuit conductors. Hubs intended for use with a conduit serving as a mast for support of feeder or branch-circuit conductors shall be identi- ficd for use with a mast.
(B) Attachment. Feeder and/or branch-circuit conductors shall not be attached to a mast where the connection is between a weatherhead or the end of the conduit and a coupling where the coupling is located above the last point of securement to the building or other structure, or where the coupling is located above the building or other structure.
225.18 Clearance for Overhead Conductors and Cables. Over- head spans of open conductors and open multiconductor cables of not over 1000 volts, nominal, shall have a clearance of not less than the following:
(1) 3.0 m (10 ft) - above finished grade, sidewalks, or from any platform or projection that will permit personal contact where the voltage does not exceed 150 volts to ground and accessible to pedestrians only
(2) 3.7 m (12 ft) - over residential property and driveways, and those commercial arcas not subject to truck traffic where the voltage does not exceed 300 volts to ground
(3) 4.5 m (15 ft) - for those arcas listed in the 3.7 m (12 ft) classification where the voltage exceeds 300 volts to ground
(4): 5.5 m (18 ft) - over public streets, alleys, roads, parking arcas subject to truck traffic, driveways on other than resi- dential property, and other land traversed by vehicles, such as cultivated, grazing, forest, and orchard
(5) 7.5 m (241/2 ft) - over track rails of railroads
225.19 Clearances from Buildings for Conductors of Not over 1000 Volts, Nominal. Overhead spans of open conductors and open multiconductor cables shall comply with 225.19(A), (B), (C), and (D).
(A) Above Roofs. Overhead spans of open conductors and open multiconductor cables shall have a vertical clearance of not less than 2.6 m (8 ft 6 in.) above the roof surface. The verti- cal clearance above the roof level shall be maintained for a distance not less than 900 mm (3 ft) in all directions from the edge of the roof.
Exception No. 1: The area above a mof surfare subject to pedestrian or vehicular traffic shall have a vertical clearance from the mof sur face in accordance with the clearance requirements of 225.18.
Exception No. 2: Where the voltage between conductors does not exceed 300, and the mof has a slope of 100 mm in 300 mm (4 in. in 12 in.) or greater, a reduction in clearance to 900 mm (3 ft) shall be permitted.
Exception No. 3: Where the voltage between conductors does not exceed 300, a reduction in clearance above only the overhanging portion of the roof to not less than 450 mm (18 in.) shall be permitted if (1) not more than 1.8 m (6 ft) of the conductors, 1.2 m (4 ft) horizontally, pass above the roof overhang, and (2) they are terminated at a through-the- roof raceway or approved support.
Exception No. 4: The requirement for maintaining the vertical clear- ance 900 mm (3 ft) from the edge of the roof shall not apply to the final conductor span where the conductors are attached to the side of a build- ing.
(B) From Nonbuilding or Nonbridge Structures. From signs, chimneys, radio and television antennas, tanks, and other
2023 Edition NATIONAL ELECTRICAL CODE
70-103
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
225.19
ARTICLE 225 -OUTSIDE BRANCH CIRCUITS AND FEEDERS
nonbuilding or nonbridge structures, clearances - vertical, diagonal, and horizontal - shall not be less than 900 mm (3 ft).
(C) Horizontal Clearances. Clearances shall not be less than 900 mm (3 ft).
(D) Final Spans. Final spans of feeders or branch circuits shall comply with 225.19(D) (1), (D)(2), and (D) (3).
(1) Clearance from Windows. Final spans to the building they supply, or from which they are fed, shall be permitted to be attached to the building, but they shall be kept not less than 900 mm (3 ft) from windows that are designed to be opened, and from doors, porches, balconies, ladders, stairs, fire escapes, or similar locations.
Exception: Conductors run above the top level of a window shall be permitted to be less than the 900 mm (3 ft) requirement.
(2) Vertical Clearance. The vertical clearance of final spans above or within 900 mm (3 ft) measured horizontally of plat- forms, projections, or surfaces that will permit personal contact shall be maintained in accordance with 225.18.
(3) Building Openings. The overhead branch-circuit and feeder conductors shall not be installed beneath openings through which materials may be moved, such as openings in farm and commercial buildings, and shall not be installed where they obstruct entrance to these openings.
(E) Zone for Fire Ladders. Where buildings exceed three stories or 15 m (50 ft) in height, overhead lines shall be arranged, where practicable, so that a clear space (or zone) at Icast 1.8 m (6 ft) wide will be left either adjacent to the build- ings or beginning not over 2.5 m (8 ft) from them to facilitate the raising of ladders when necessary for fire fighting.
225.20 Protection Against Physical Damage. Conductors installed on buildings, structures, or poles shall be protected against physical damage as provided for services in 230.50.
225.21 Multiconductor Cables on Exterior Surfaces of Build- ings (or Other Structures). Supports for multiconductor cables on exterior surfaces of buildings (or other structures) shall be as provided in 230.51.
225.22 Raceways on Exterior Surfaces of Buildings or Other Structures. Raccways on exteriors of buildings or other struc- tures shall be arranged to drain and shall be listed or approved for use in wet locations.
225.24 Outdoor Lampholders. Where outdoor lampholders arc attached as pendants, the connections to the circuit wires shall be staggered. Where such lampholders have terminals of a type that puncture the insulation and make contact with the conductors, they shall be attached only to conductors of the stranded typc.
225.25 Location of Outdoor Lamps. Locations of lamps for outdoor lighting shall be below all energized conductors, trans- formers, or other electric utilization equipment, unless cither of the following apply:
(1) Clearances or other safeguards are provided for relamp- ing operations.
(2) Equipment is controlled by a disconnecting means that is lockable open in accordance with 110.25.
225.26 Vegetation as Support. Vegetation such as trees shall not be used for support of overhead conductor spans.
225.27 Raceway Seal. Where a raceway enters a building or structure from outside, it shall be scaled in accordance with 300.5(G) and 300.7(A). Sparc or unused raceways shall also be scaled. Scalants shall be identified for use with cable insulation, conductor insulation, bare conductor, shield, or other compo- nents.
Part II. Buildings or Other Structures Supplied by a Feeder(s) or Branch Circuit(s)
225.30 Number of Supplies. A building or other structure that is served by a branch circuit or feeder on the load side of a service disconnecting means shall be supplied by only one feeder or branch circuit unless permitted in 225.30(A) through (F). For the purpose of this section, a multiwire branch circuit shall be considered a single circuit.
Where a branch circuit or fecder originates in these addi- tional buildings or other structures, only one feeder or branch circuit shall be permitted to supply power back to the original building or structure, unless permitted in 225.30(A) through (F).
(A) Special Conditions. Additional feeders or branch circuits shall be permitted to supply the following:
(1) Fire pumps
(2) Emergency systems
(3) Legally required standby systems
(4). Optional standby systems
(5) Parallel power production systems
(6) Systems designed for connection to multiple sources of supply for the purpose of enhanced reliability
(7) Electric vehicle power transfer systems listed, labeled, and identified for more than a single branch circuit or feeder
(8) Docking facilities and piers
(B) Common Supply Equipment. Where feeder conductors originate in the same panelboard, switchboard, or other distri- bution equipment, and cach feeder terminates in a single disconnecting means, not more than six feeders shall be permitted. Where more than one feeder is installed in accord- ance with this section, all feeder disconnects supplying the building or structure shall be grouped in the same location, and the requirements of 225.33 shall not apply. Each discon- nect shall be marked to indicate the load served.
(C) Special Occupancies. By special permission, additional feeders or branch circuits shall be permitted for cither of the following:
(1) Multiple-occupancy buildings where there is no space available for supply equipment accessible to all occupants
(2) A single building or other structure sufficiently large to make two or more supplies necessary
(D) Capacity Requirements. Additional feeders or branch circuits shall be permitted where the capacity requirements are in excess of 2000 amperes at a supply voltage of 1000 volts or Icss.
(E) Different Characteristics. Additional feeders or branch circuits shall be permitted for different voltages, frequencies, or phases, or for different uses such as control of outside light- ing from multiple locations.
70-104
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
225.38
ARTICLE 225 - OUTSIDE BRANCH CIRCUITS AND FEEDERS
(F) Documented Switching Procedures. Additional feeders or branch circuits shall be permitted to supply installations under single management where documented safe switching proce- dures are established and maintained.
225.31 Disconnecting Means.
(A) General. Mcans shall be provided for disconnecting all ungrounded conductors that supply or pass through the build- ing or structurc.
(B) Location. The disconnecting means shall be installed cither inside or outside of the building or structure served or where the conductors pass through the building or structure. The disconnecting means shall be at a readily accessible loca- tion nearest the point of entrance of the conductors. For the purposes of this section, the requirements in 230.6 shall apply.
Exception No. 1: For installations under single management, where documented safe switching procedures are established and maintained, and where the installation is monitored by qualified individuals, the disconnecting means shall be permitted to be located elsewhere on the premises.
Exception No. 2: For buildings or other structures qualifying under 685.1, the disconnecting means shall be permitted to be located else- where on the premises.
Exception No. 3: For towers or poles used as lighting standards, the disconnecting means shall be permitted to be located elsewhere on the premises.
Exception No. 4: For poles or similar structures used only for support of signs installed in accordance with 600.1, the disconnecting means shall be permitted to be located elsewhere on the premises.
225.33 Maximum Number of Disconnects.
(A) General. The disconnecting means for cach supply permitted by 225.30 shall consist of not more than six switches or six circuit breakers mounted in a single enclosure, in a group of separate enclosures, or in or on a switchboard or switchgear. There shall be no more than six disconnects per supply grouped in any one location.
Exception: For the purposes of this section, disconnecting means used solely for the control circuit of the ground-fault protection system, or the control circuit of the power-operated supply disconnecting means, installed as part of the listed equipment, shall not be considered a supply disconnecting means.
(B) Single-Pole Units. Two or three single-pole switches or breakers capable of individual operation shall be permitted on multiwire circuits, one pole for cach ungrounded conductor, as one multipole disconnect, provided they are equipped with identified handle ties or a master handle to disconnect all ungrounded conductors with no more than six operations of the hand.
225.34 Grouping of Disconnects.
(A) General. The two to six disconnects as permitted in 225.33 shall be grouped. Each disconnect shall be marked to indicate the load served.
Exception: One of the two to six disconnecting means permitted in 225.33, where used only for a water pump also intended to provide fire protection, shall be permitted to be located remote from the other discon- necting means.
(B) Additional Disconnecting Means. The one or more addi- tional disconnecting means for fire pumps or for emergency, legally required standby or optional standby system permitted by 225.30 shall be installed sufficiently remote from the one to six disconnecting means for normal supply to minimize the possibility of simultancous interruption of supply.
225.35 Access to Occupants. In a multiple-occupancy build- ing, cach occupant shall have access to the occupant's supply disconnecting means.
Exception: In a multiple-occupancy building where electric supply and electrical maintenance are provided by the building management and where these are under continuous building management supervision, the supply disconnecting means supplying more than one occupancy shall be permitted to be accessible to authorized management personnel only.
225.36 Type of Disconnecting Means. The disconnecting means specified in 225.31 shall be a circuit breaker, molded case switch, general-use switch, snap switch, or other approved means. Where applied in accordance with 250.32(B) (1), Exception No. 1, the disconnecting means shall be suitable for use as service equipment.
225.37 Identification. Where a building or structure has any combination of feeders, branch circuits, or services passing through it or supplying it, a permanent plaque or directory shall be installed at cach feeder and branch-circuit disconnect location denoting all other services, feeders, or branch circuits supplying that building or structure or passing through that building or structure and the arca served by cach.
Exception No. 1: A plaque or directory shall not be required for large- capacity multibuilding industrial installations under single manage- ment, where it is ensured that disconnection can be accomplished by establishing and maintaining safe switching procedures.
Exception No. 2: This identification shall not be required for branch circuits installed from a dwelling unit to a second building or structure.
225.38 Disconnect Construction. Disconnecting means shall meet the requirements of 225.38(A) through (D).
(A) Manually or Power Operable. The disconnecting means shall consist of cither (1) a manually operable switch or a circuit breaker equipped with a handle or other suitable oper- ating means or (2) a power-operable switch or circuit breaker, provided the switch or circuit breaker can be opened by hand in the event of a power failure.
(B) Simultaneous Opening of Poles. Each building or struc- ture disconnecting means shall simultaneously disconnect all ungrounded supply conductors that it controls from the build- ing or structure wiring system.
(C) Disconnection of Grounded Conductor. Where the build- ing or structure disconnecting means does not disconnect the grounded conductor from the grounded conductors in the building or structure wiring, other means shall be provided for this purpose at the location of the disconnecting means. A terminal or bus to which all grounded conductors can be attached by means of pressure connectors shall be permitted for this purpose.
In a multisection switchboard or switchgear, disconnects for the grounded conductor shall be permitted to be in any section of the switchboard or switchgear, if the switchboard section or
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-105
225.38
ARTICLE 230 -SERVICES
switchgear section is marked to indicate a grounded conductor disconnect is contained within the equipment.
(D) Indicating. The building or structure disconnecting means shall plainly indicate whether it is in the open or closed position.
225.39 Rating of Disconnect. The feeder or branch-circuit disconnecting means shall have a rating of not less than the calculated load to be supplied, determined in accordance with Parts I and II of Article 220 for branch circuits, Part III or IV of Article 220 for feeders, or Part V of Article 220 for farm loads. Where the branch circuit or feeder disconnecting means consists of more than one switch or circuit breaker, as permit- ted by 225.33, combining the ratings of all the switches or circuit breakers for determining the rating of the disconnect- ing means shall be permitted. In no case shall the rating be lower than specified in 225.39(A), (B), (C), or (D).
(A) One-Circuit Installation. For installations to supply only limited loads of a single branch circuit, the branch circuit disconnecting means shall have a rating of not less than 15 amperes.
(B) Two-Circuit Installations. For installations consisting of not more than two 2-wire branch circuits, the feeder or branch- circuit disconnecting means shall have a rating of not less than 30 amperes.
(C) One-Family Dwelling. For a onc-family dwelling, the feeder disconnecting means shall have a rating of not less than 100 amperes, 3-wirc.
(D) All Others. For all other installations, the feeder or branch-circuit disconnecting means shall have a rating of not less than 60 amperes.
225.40 Access to Overcurrent Protective Devices. Where a feeder overcurrent device is not readily accessible, branch- circuit overcurrent devices shall be installed on the load side, shall be mounted in a readily accessible location, and shall be of a lower ampere rating than the feeder overcurrent device.
225.41 Emergency Disconnects. For one-and two-family dwell- ing units, an emergency disconnecting means shall be installed.
(A) General.
(1) Location. The disconnecting means shall be installed in a readily accessible outdoor location on or within sight of the dwelling unit.
(2) Rating. The disconnecting means shall have a short-circuit current rating cqual to or greater than the available fault current.
(3) Grouping. If more than one disconnecting means is provi- ded, they shall be grouped.
(B) Identification of Other Isolation Disconnects. Where equipment for isolation of other energy source systems is not located adjacent to the emergency disconnect required by this section, a plaque or directory identifying the location of all equipment for isolation of other energy sources shall be loca- ted adjacent to the disconnecting means required by this section.
Informational Note: See 445.18, 480.7, 705.20, and 706.15 for examples of other energy source system isolation means.
(C) Marking. The disconnecting means shall be marked as EMERGENCY DISCONNECT.
Markings shall comply with 110.21(B) and all of the follow- ing:
(1) The marking or labels shall be located on the outside front of the disconnect enclosure with red background and white text.
(2) The letters shall be least 13 mm (1/2 in.) high.
225.42 Surge Protection.
(A) Surge-Protective Device. Where a feeder supplies any of the following, a surge-protective device (SPD) shall be instal- led:
(1) Dwelling units
(2) Dormitory units
(3) Guest rooms and guest suites of hotels and motels
(4) Arcas of nursing homes and limited-care facilities used exclusively as patient sleeping rooms
(B) Location. The SPD shall be installed in or adjacent to the distribution equipment that is connected to the load side of the feeder and contains branch circuit overcurrent protective device(s) that supply the location specified in 225.42(A).
Informational Note: Surge protection is most effective when closest to the branch circuit. Surges can be generated from multiple sources including, but not limited to, lightning, the electric utility, or utilization equipment.
(C) Type. The SPD shall be a Type 1 or Type 2 SPD.
(D) Replacement. Where the distribution equipment supplied by the feeder is replaced, all of the requirements of this section shall apply.
(E) Ratings. SPDs shall have a nominal discharge current rating (In) of not less than 10kA.
Informational Note: Lead lengths of conductors to the SPD should be kept as short as possible to reduce let-through voltages.
ARTICLE 230 Services
Part I. General
230.1 Scope. This article covers service conductors and equip- ment for control and protection of services not over 1000 volts ac or 1500 volts dc, nominal and their installation require- ments.
Informational Note No. 1: See Informational Note Figure 230.1.
Informational Note No. 2: See Part V of Article 235 for services over 1000 volts ac or 1500 volts de, nominal.
230.2 Number of Services. A building or other structure served shall be supplied by only one service unless permitted in 230.2(A) through (D). For the purpose of 230.40, Exception No. 2 only, underground sets of conductors, 1/0 AWG and larger, running to the same location and connected together at
70-106
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 230 -SERVICES
230.9
General Overhead Service Conductors Underground Service Conductors
Part I Part II
Part III Part IV
Service-Entrance Conductors Service Equipment-General
PartV
Service Equipment-Disconnecting Means Service Equipment-Overcurrent Protection
Part VI
Part VII
Serving Utility
Overhead Last pole
Underground Street main
Part II
Overhead service conductors
Part III
230.24
Clearances
Underground service conductors Depth of burial and protection
230.32
Service head
Terminal box, meter, or other enclosure
Service-entrance conductors
Part IV
Service equipment-general
Part V
Grounding and bonding
Article 250
Service equipment- disconnecting means
Part VI
Service equipment- overcurrent protection
Part VII
Branch circuits Feeders
Articles 210, 225 Articles 215, 225
Informational Note Figure 230.1 Services.
their supply end but not connected together at their load end shall be considered to be supplying one service.
(A) Special Conditions. Additional services shall be permitted to supply the following:
(1) Fire pumps
(2) Emergency systems
(3) Legally required standby systems
(4) Optional standby systems
(5) Interconnected electric power production sources
(6) Systems designed for connection to multiple sources of supply for the purpose of enhanced reliability
(B) Special Occupancies. By special permission, additional services shall be permitted for either of the following:
(1) Multiple-occupancy buildings where there is no available space for service equipment accessible to all occupants
(2) A single building or other structure sufficiently large to make two or more services necessary
(C) Capacity Requirements. Additional services shall be permitted under any of the following:
(1) Where the capacity requirements are in excess of 2000 amperes at a supply voltage of 1000 volts or less
(2) Where the load requirements of a single-phase installa- tion arc greater than the serving agency normally supplies through one service
(3) By special permission
(D) Different Characteristics. Additional services shall be permitted for different voltages, frequencies, or phases, or for different uses, such as for different rate schedules.
(E) Identification. Where a building or structure is supplied by more than one service, or any combination of branch circuits, feeders, and services, a permanent plaque or directory shall be installed at cach service disconnect location denoting all other services, feeders, and branch circuits supplying that building or structure and the arca served by cach. Sec 225.37.
230.3 One Building or Other Structure Not to Be Supplied Through Another. Service conductors supplying a building or other structure shall not pass through the interior of another building or other structure.
230.6 Conductors Considered Outside the Building. Conduc- tors shall be considered outside of a building or other structure under any of the following conditions:
(1) Where installed under not less than 50 mm (2 in.) of concrete bencath a building or other structure
(2) Where installed within a building or other structure in a raceway that is encased in concrete or brick not less than 50 mm (2 in.) thick
(3): Where installed in any vault that meets the construction requirements of Part III of Article 450
(4) Where installed in conduit and under not less than 450 mm (18 in.) of carth bencath a building or other structure
(5) Where installed within rigid metal conduit (R.MC) or intermediate metal conduit (IMC) used to accommodate the clearance requirements in 230.24 and routed directly through an cave but not a wall of a building
230.7 Other Conductors. Circuit conductors other than serv- icc conductors, shall not be installed in the same raceway, cable, handhole enclosure, or underground box as the service conductors.
Exception No. 1: Grounding electrode conductors or supply side bond- ing jumpers or conductors shall be permitted within service raceways.
Exception No. 2: Load management control conductors having overcur- rent protection shall be permitted within service raceways.
230.8 Raceway Seal. Where a service raceway enters a building or structure, it shall be scaled in accordance with 300.5(G) and 300.7(A). Sparc or unused raceways shall also be scaled. Scal- ants shall be identified for use with the cable insulation, conductor insulation, bare conductor, shield, or other compo- nents.
230.9 Clearances on Buildings. Service conductors and final spans shall comply with 230.9(A), (B), and (C).
(A) Clearances. Service conductors installed as open conduc- tors or multiconductor cable without an overall outer jacket shall have a clearance of not less than 900 mm (3 ft) from windows that are designed to be opened, doors, porches, balco- nics, ladders, stairs, fire escapes, or similar locations.
Exception: Conductors run above the top level of a window shall be permitted to be less than the 900 mm (3 ft) requirement.
2023 Edition NATIONAL ELECTRICAL CODE
70-107
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
230.9
ARTICLE 230 -SERVICES
(B) Vertical Clearance. The vertical clearance of final spans above, or within 900 mm (3 ft) measured horizontally of plat- forms, projections, or surfaces that will permit personal contact shall be maintained in accordance with 230.24(B).
(C) Building Openings. Overhead service conductors shall not be installed bencath openings through which materials may be moved, such as openings in farm and commercial buildings, and shall not be installed where they obstruct entrance to these building openings.
230.10 Vegetation as Support. Vegetation such as trees shall not be used for support of overhead service conductors or serv- ice equipment.
Part II. Overhead Service Conductors
230.22 Insulation or Covering. Individual conductors shall be insulated or covered.
Exception: The grounded conductor of a multiconductor cable shall be permitted to be bare.
230.23 Size and Ampacity.
(A) General. Conductors shall have sufficient ampacity to carry the current for the load as calculated in accordance with Parts II through V of Article 220 and shall have adequate mechanical strength.
(B) Minimum Size. The conductors shall not be smaller than 8 AWG copper or 6 AWG aluminum or copper-clad aluminum.
Exception: Conductors supplying only limited loads of a single branch circuit - such as small polyphase power, controlled water heaters, and similar loads - shall not be smaller than 12 AWG hard-drawn copper or equivalent.
(C) Grounded Conductors. The grounded conductor shall not be less than the minimum size as required by 250.24(D).
230.24 Clearances. Overhead service conductors shall not be readily accessible and shall comply with 230.24(A) through (E) for services not over 1000 volts, nominal.
(A) Above Roofs. Conductors shall have a vertical clearance of not less than 2.6 m (8 ft 6 in.) above the roof surface. The verti- cal clearance above the roof level shall be maintained for a distance of not less than 900 mm (3 ft) in all directions from the edge of the roof.
Exception No. 1: The area above a roof surfare subject to pedestrian or vehicular traffic shall have a vertical clearance from the roof surface in accordance with the clearance requirements of 230.24(B).
Exception No. 2: Where the voltage between conductors does not exceed 300 and the roof has a slope of 100 mm in 300 mm (4 in. in 12 in.) or greater, a reduction in clearance to 900 m (3 ft) shall be permitted.
Exception No. 3: Where the voltage between conductors does not exceed 300, a reduction in clearance above only the overhanging portion of the roof to not less than 450 mm (18 in.) shall be permitted if (1) not more than 1.8 m (6 ft) of overhead service conductors, 1.2 m (4 ft) horizon- tally, pass above the roof overhang, and (2) they are terminated at a through-the-roof raceway or approved support.
Informational Note: See 230.28 for mast supports.
Exception No. 4: The requirement for maintaining the vertical clear- ance 900 mm (3 ft) from the edge of the roof shall not apply to the final
conductor span where the service drop or overhead service conductors are attached to the side of a building.
Exception No. 5: Where the voltage between conductors does not exceed 300 and the roof area is guarded or isolated, a reduction in clearance to 900 mm (3 ft) shall be permitted.
(B) Vertical Clearance for Overhead Service Conductors. Overhead service conductors, where not in excess of 1000 volts, nominal, shall have the following minimum clearance from final grade:
(1) 3.0 m (10 ft) - at the electrical service entrance to build- ings, also at the lowest point of the drip loop of the build- ing electrical entrance, and above arcas or sidewalks accessible only to pedestrians, measured from final grade or other accessible surface only for overhead service conductors supported on and cabled together with a grounded bare messenger where the voltage does not exceed 150 volts to ground
(2) 3.7 m (12 ft) - over residential property and driveways, and those commercial arcas not subject to truck traffic where the voltage does not exceed 300 volts to ground
(3) 4.5 m (15 ft) - for those arcas listed in the 3.7 m (12 ft) classification where the voltage exceeds 300 volts to ground
(4) 5.5 m (18 ft) - over public streets, alleys, roads, parking arcas subject to truck traffic, driveways on other than resi- dential property, and other land such as cultivated, graz- ing, forest, and orchard
(5) 7.5 m (241/2 ft) over tracks of railroads
(C) Clearance from Building Openings. Clearances from building openings shall comply with 230.9(C).
(D) Clearance from Swimming Pools, Fountains, and Similar Installations. Clearances from swimming pools, fountains, and similar installations shall comply with 680.9.
(E) Clearance from Communication Wires and Cables. Clear- ance from communication wires and cables shall be in accord- ance with 800.44(A) (4).
230.26 Point of Attachment. The point of attachment of the overhead service conductors to a building or other structure shall provide the minimum clearances as specified in 230.9 and 230.24. In no case shall this point of attachment be less than 3.0 m (10 ft) above finished grade.
230.27 Means of Attachment. Multiconductor cables used for overhead service conductors shall be attached to buildings or other structures by fittings identified for use with service conductors. Open conductors shall be attached to fittings iden- tified for use with service conductors or to noncombustible, nonabsorbent insulators securely attached to the building or other structure.
230.28 Service Masts as Supports. Only power service-drop or overhead service conductors shall be permitted to be attached to a service mast. Service masts used for the support of service- drop or overhead service conductors shall be installed in accordance with 230.28(A) and (B).
(A) Strength. The service mast shall be of adequate strength or be supported by braces or guy wires to withstand safely the strain imposed by the service-drop or overhead service conduc- tors. Hubs intended for use with a conduit that serves as a serv- ice mast shall be identified for use with service-entrance equipment.
70-108
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 230 -SERVICES
230.41
(B) Attachment. Service-drop or overhead service conductors shall not be attached to a service mast between a weatherhead or the end of the conduit and a coupling, where the coupling is located above the last point of securement to the building or other structure or is located above the building or other struc- turc.
230.29 Supports over Buildings. Service conductors passing over a roof shall be securely supported by substantial struc- turcs. For a grounded system, where the substantial structure is metal, it shall be bonded by means of a bonding jumper and listed connector to the grounded overhead service conductor. Where practicable, such supports shall be independent of the building.
Part III. Underground Service Conductors
230.30 Installation.
(A) Insulation. Underground service conductors shall be insu- lated for the applied voltage.
Exception: A grounded conductor shall be permitted to be uninsulated as follows:
(1) Bare copper used in a raceway
(2) Bare copper for direct burial where bare copper is approved for the soil conditions
(3) Bare copper for direct burial without regard to soil conditions where part of a cable assembly identified for underground use
(4) Aluminum or copper-clad aluminum without individual insula- tion or covering where part of a cable assembly identified for underground use in a rareway or for direct burial
(B) Wiring Methods. Underground service conductors shall be installed in accordance with the applicable requirements of this Code covering the type of wiring method used and shall be limited to the following methods:
(1) RMC conduit
(2) IMC conduit
(3) Type NUCC conduit
(4) HDPE conduit
(5) PVC conduit
(6) RTRC conduit
(7) Type IGS cable
(8) Type USE conductors or cables
(9) Type MV or Type MC cable identified for direct burial applications
(10) Typc .VI cable where suitably protected against physical damage and corrosive conditions
(11) Type TC-ER cable where identified for service entrance usc and direct burial applications
230.31 Size and Ampacity.
(A) General. Underground service conductors shall have suffi- cient ampacity to carry the current for the load as calculated in accordance with Parts II through V of Article 220.
(B) Minimum Size. The conductors shall not be smaller than 8 AWG copper or 6 AWG aluminum or copper-clad aluminum.
Exception: Conductors supplying only limited loads of a single branch circuit - such as small polyphase power, controlled water heaters, and similar loads - shall not be smaller than 12 AWG copper or 10 AWG aluminum or copper-clad aluminum.
(C) Grounded Conductors. The grounded conductor shall not be smaller than the minimum size required by 250.24(D).
230.32 Protection Against Damage. Underground service conductors shall be protected against damage in accordance with 300.5. Service conductors entering a building or other structure shall be installed in accordance with 230.6 or protec- ted by a raceway wiring method identified in 230.43.
230.33 Spliced Conductors. Service conductors shall be permitted to be spliced or tapped in accordance with 110.14, 230.46, 300.5(E), 300.13, and 300.15.
Part IV. Service-Entrance Conductors
230.40 Number of Service-Entrance Conductor Sets. Each service drop, set of overhead service conductors, set of under- ground service conductors, or service lateral shall supply only one set of service-entrance conductors.
Exception No. 1: A building with more than one occupancy shall be permitted to have one set of service-entrance conductors for each service, as permitted in 230.2, run to each occupancy or group of occupancies. If the number of service disconnect locations for any given classification of service does not exceed six, the requirements of 230.2(E) shall apply at each location. If the number of service disconnect locations exceeds six for any given supply classification, the following conditions shall apply:
(1): All service disconnect locations for all supply characteristics, together with any branch circuit or feeder supply sources, shall be clearly described using graphics or text, or both, on one or more plaques
(2) The plaques shall be located in an approved, readily accessible location(s) on the building or structure served and as near as practicable to the point(s) of attachment or entry(ies) for each service drop or service lateral and for each set of overhead or underground service conductors.
Exception No. 2: Where two to six service disconnecting means in sepa- rate enclosures are grouped at one loration and supply separate loads from one service drop, set of overhead service conductors, set of under- ground service conductors, or service lateral, one set of service-entrance conductors shall be permitted to supply each or several such service equipment enclosures.
Exception No. 3: A one-family dwelling unit and its accessory struc- tures shall be permitted to have one set of service-entrance conductors run to each from a single service drop, set of overhead service conduc- tors, set of underground servire conductors, or service lateral.
Exception No. 4: Two-family dwellings, multifamily dwellings, and multiple occupancy buildings shall be permitted to have one set of service-entrance conductors installed to supply the circuits covered in 210.25.
Exception No. 5: One set of service-entrance conductors connected to the supply side of the normal service disconnecting means shall be permitted to supply each or several systems covered by 230.82(5) or 230.82(6).
230.41 Insulation of Service-Entrance Conductors. Service- entrance conductors entering or on the exterior of buildings or other structures shall be insulated.
Exception: A grounded conductor shall be permitted to be uninsulated as follows:
(1) Bare copper used in a rareway or part of a service cable assembly
2023 Edition NATIONAL ELECTRICAL CODE
70-109
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
230.42
ARTICLE 230 -SERVICES
(2) Bare copper for direct burial where bare copper is approved for the soil conditions
(3) Bare copper for direct burial without regard to soil conditions where part of a cable assembly identified for underground use
(4) Aluminum or copper-clad aluminum without individual insula- tion or covering where part of a cable assembly or identified for underground use in a raceway, or for direct burial
(5) Bare conductors used in an auxiliary gutter
230.42 Minimum Size and Ampacity.
(A) General. Service-entrance conductors shall have an ampacity of not less than the maximum load to be served. Conductors shall be sized not less than the largest of 230.42(A) (1) or (A)(2). Loads shall be determined in accordance with Part III, IV, or V of Article 220, as applicable. Ampacity shall be determined from 310.14 and shall comply with 110.14(C). The maximum current of busways shall be that value for which the busway has been listed or labeled.
Informational Note: See UL 857, Standard for Safety for Busways, for infonnation on busways.
(1) Continuous and Noncontinuous Loads. Where the service- entrance conductors supply continuous loads or any combina- tion of noncontinuous and continuous loads, the minimum service-entrance conductor size shall have an ampacity not less than the sum of the noncontinuous loads plus 125 percent of continuous loads.
Exception No. 1: Grounded conductors that are not connected to an overcurrent device shall be permitted to be sized at 100 percent of the sum of the continuous and noncontinuous load.
Exception No. 2: The sum of the noncontinuous load and the continu- ous load af the service-entrance conductors terminate in an overcurrent device where both the overcurrent device and its assembly are listed for operation at 100 percent of their rating shall be permitted.
(2) Application of Adjustment or Correction Factors. The minimum service-entrance conductor size shall have an ampac- ity not less than the maximum load to be served after the appli- cation of any adjustment or correction factors.
(B) Specific Installations. In addition to the requirements of 230.42(A), the minimum ampacity for ungrounded conductors for specific installations shall not be less than the rating of the service disconnecting means specified in 230.79(A) through (D).
(C) Grounded Conductors. The grounded conductor shall not be smaller than the minimum size as required by 250.24(D).
230.43 Wiring Methods for 1000 Volts, Nominal, or Less. Service-entrance conductors shall be installed in accordance with the applicable requirements of this Code covering the type of wiring method used and shall be limited to the following methods:
(1) Open wiring on insulators
(2) Type IGS cable
(3) Rigid metal conduit (R.MC)
(4) Intermediate metal conduit (IMC)
(5) Electrical metallic tubing (EMT)
(6) Electrical nonmetallic tubing (7) Service-entrance cables
(8) Wireways
(9) Busways
(10) Auxiliary gutters
(11) Rigid polyvinyl chloride conduit (PVC)
(12) Cablebus
(13) Type MC cable
(14) Mineral-insulated, metal-shcathed cable, Type MI
(15) Flexible metal conduit (FMIC) not over 1.8 m (6 ft) long or liquidtight flexible metal conduit (LFMC) not over 1.8 m (6 ft) long between a raceway, or between a race- way and service equipment, with a supply-side bonding jumper routed with the flexible metal conduit (FMC) or the liquidtight flexible metal conduit (LFMC) according to 250.102(A), (B), (C), and (E)
(16) Liquidtight flexible nonmetallic conduit (LFNC)
(17) High density polyethylene conduit (HDPE)
(18) Nonmetallic underground conduit with conductors (NUCC)
(19) Reinforced thermosetting resin conduit (RTRC)
(20) Type TC-ER cable where identified for use as service entrance conductors
(21) Flexible bus systems
230.44 Cable Trays. Cable tray systems shall be permitted to support service-entrance conductors. Cable trays used to support service-entrance conductors shall contain only service- entrance conductors and shall be limited to the following methods:
(1) Type SE cable
(2) Type MC cable
(3) Type MI cable
(4) Type IGS cable
(5) Single conductors 1/0 and larger that are listed for use in cable tray
(6) Type TC-ER cable
Such cable trays shall be identified with permanently affixed labels with the wording "Service-Entrance Conductors." The labels shall be located so as to be visible after installation with a spacing not to exceed 3 m (10 ft) so that the service-entrance conductors are able to be readily traced through the entire length of the cable tray.
Exception: Conductors, other than service-entrance conductors, shall be permitted to be installed in a cable tray with service-entrance conduc- tors, provided a solid fixed barrier identified for use with the cable tray is installed to separate the service-entrance conductors from other conductors installed in the cable tray.
230.46 Spliced and Tapped Conductors. Service-entrance conductors shall be permitted to be spliced or tapped in accordance with 110.14, 300.5(E), 300.13, and 300.15. Power distribution blocks, pressure connectors, and devices for splices and taps shall be listed. Power distribution blocks installed on service conductors shall be marked "suitable for use on the line side of the service equipment" or equivalent.
Pressure connectors and devices for splices and taps installed on service conductors shall be marked "suitable for use on the line side of the service equipment" or equivalent.
230.50 Protection Against Physical Damage.
(A) Underground Service-Entrance Conductors. Under- ground service-entrance conductors shall be protected against physical damage in accordance with 300.5.
70-110
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
230.56
ARTICLE 230 -SERVICES
(B) All Other Service-Entrance Conductors. All other service- entrance conductors, other than underground service entrance conductors, shall be protected against physical damage as specified in 230.50(B) (1) or (B) (2).
(1) Service-Entrance Cables. Service-entrance cables, where subject to physical damage, shall be protected by any of the following:
(1) Rigid metal conduit (R.MC)
(2) Intermediate metal conduit (IMC)
(3) Schedule 80 PVC conduit
(4) Electrical metallic tubing (EMT)
(5) Reinforced thermosetting resin conduit (RTRC)
(6) Other approved means
(2) Other Than Service-Entrance Cables. Individual open conductors and cables, other than service-entrance cables, shall not be installed within 3.0 m (10 ft) of grade level or where exposed to physical damage.
Exception: Type MI and Type MC cable shall be permitted within 3.0 m (10 ft) of grade level where not exposed to physical damage or where protected in accordance with 300.5(D).
230.51 Mounting Supports. Service-entrance cables or individ- ual open service-entrance conductors shall be supported as specified in 230.51(A), (B), or (C).
(A) Service-Entrance Cables. Service-entrance cables shall be supported by straps or other approved means within 300 mm (12 in.) of every service head, gooseneck, or connection to a raceway or enclosure and at intervals not exceeding 750 mm (30 in.).
(B) Other Cables. Cables that are not approved for mounting in contact with a building or other structure shall be mounted on insulating supports installed at intervals not exceeding 4.5 m (15 ft) and in a manner that maintains a clearance of not less than 50 mm (2 in.) from the surface over which they pass.
(C) Individual Open Conductors. Individual open conductors shall be installed in accordance with Table 230.51(C). Where exposed to the weather, the conductors shall be mounted on insulators or on insulating supports attached to racks, brackets, or other approved means. Where not exposed to the weather, the conductors shall be mounted on glass or porcelain knobs.
230.52 Individual Conductors. Entering Buildings or Other Structures. Where individual open conductors enter a build- ing or other structure, they shall enter through roof bushings or through the wall in an upward slant through individual,
Table 230.51(C) Supports
Maximum Distance Between Supports
Minimum Clearance
Between Conductors
From Surface
Maximum Volts
m
ft
mm
in.
mm
in.
1000
2.7
9
150
6
50
2
1000
4.5
15
300
12
50
2
300
1.4
41/
75
3
50
2
1000
1.4*
41/%*
65*
21/5*
25*
I*
*Where not exposed to weather.
noncombustible, nonabsorbent insulating tubes. Drip loops shall be formed on the conductors before they enter the tubes.
230.53 Raceways to Drain. Where exposed to the weather, raceways enclosing service-entrance conductors shall be listed or approved for use in wet locations and arranged to drain. Where embedded in masonry, raceways shall be arranged to drain.
230.54 Overhead Service Locations.
(A) Service Head. Service raceways shall be equipped with a service head at the point of connection to service-drop or over- head service conductors. The service head shall be listed for usc in wet locations.
(B) Service-Entrance Cables Equipped with Service Head or Gooseneck. Service-entrance cables shall be equipped with a service head. The service head shall be listed for use in wet locations.
Exception: Type SE cable shall be permitted to be formed in a gooseneck and taped with a self-sealing weather-resistant thermoplastic.
(C) Service Heads and Goosenecks Above Service-Drop or Overhead Service Attachment. Service heads on raceways or service-entrance cables and goosenecks in service-entrance cables shall be located above the point of attachment of the service-drop or overhead service conductors to the building or other structure.
Exception: Where it is impracticable to locate the service head or goose- neck above the point of attachment, the service head or gooseneck lora- tion shall be permitted not farther than 600 mm (24 in.) from the point of attachment.
(D) Secured. Service-entrance cables shall be held securely in placc.
(E) Separately Bushed Openings. Service heads shall have conductors of different potential brought out through sepa- rately bushed openings.
Exception: For jacketed multiconductor service-entrance cable without splice.
(F) Drip Loops. Drip loops shall be formed on individual conductors. To prevent the entrance of moisture, service- entrance conductors shall be connected to the service-drop or overhead service conductors either (1) below the level of the service head or (2) below the level of the termination of the service-entrance cable sheath.
(G) Arranged That Water Will Not Enter Service Raceway or Equipment. Service-entrance and overhead service conductors shall be arranged so that water will not enter service raceway or equipment.
230.56 Service Conductor with the Higher Voltage to Ground. On a 4-wirc, delta-connected service where the midpoint of one phase winding is grounded, the service conductor having the higher phase voltage to ground shall be durably and perma- nently marked by an outer finish that is orange in color, or by other effective means, at cach termination or junction point.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-111
230.62
ARTICLE 230 -SERVICES
Part V. Service Equipment - General
230.62 Service Equipment - Enclosed or Guarded. Encr- gized parts of service equipment shall be enclosed as specified in 230.62(A) or guarded as specified in 230.62(B).
(A) Enclosed. Energized parts shall be enclosed so that they will not be exposed to accidental contact or shall be guarded as in 230.62(B).
(B) Guarded. Energized parts that are not enclosed shall be installed on a switchboard, panelboard, or control board and guarded in accordance with 110.18 and 110.27. Where ener- gized parts are guarded as provided in 110.27(A) (1) and (A) (2), a means for locking or scaling doors providing access to energized parts shall be provided.
(C) Barriers. Barriers shall be placed in service equipment such that no uninsulated, ungrounded service busbar or serv- ice terminal is exposed to inadvertent contact by persons or maintenance equipment while servicing load terminations with the service disconnect in the open position.
230.66 Marking.
(A) General. Service equipment rated at 1000 volts or less shall be marked to identify it as being suitable for use as service equipment. All service equipment shall be listed or field cvalu- atcd.
(B) Meter Sockets. Meter sockets shall not be considered serv- ice equipment but shall be listed and rated for the voltage and current rating of the service.
Exception: Meter sockets supplied by and under the exclusive control of an electric utility shall not be required to be listed.
230.67 Surge Protection.
(A) Surge-Protective Device. All services supplying the follow- ing occupancies shall be provided with a surge-protective device (SPD):
(1) Dwelling units
(2) Dormitory units
(3) Guest rooms and guest suites of hotels and motels
(4) Arcas of nursing homes and limited-care facilities used exclusively as patient sleeping rooms
Informational Note: See 517.10(B) (2).
(B) Location. The SPD shall be an integral part of the service equipment or shall be located immediately adjacent thereto.
Exception: The SPD shall not be required to be located at the service equipment as required in 230.67(B) if located at each next level distri- bution equipment downstream toward the load.
(C) Type. The SPD shall be a Type 1 or Type 2 SPD.
(D) Replacement. Where service equipment is replaced, all of the requirements of this section shall apply.
(E) Ratings. SPDs shall have a nominal discharge current rating (In) of not less than 10kA.
Part VI. Service Equipment - Disconnecting Means
230.70 General. Mcans shall be provided to disconnect all ungrounded conductors in a building or other structure from the service conductors.
(A) Location. The service disconnecting means shall be installed in accordance with 230.70(A) (1), (A) (2), and (A) (3).
(1) Readily Accessible Location. The service disconnecting means shall be installed at a readily accessible location cither outside of a building or structure or inside nearest the point of entrance of the service conductors.
(2) Bathrooms. Service disconnecting means shall not be installed in bathrooms.
(3) Remote Control. Where a remote control device(s) is used to actuate the service disconnecting means, the service discon- necting means shall be located in accordance with 230.70(A) (1).
(B) Marking. Each service disconnect shall be permanently marked to identify it as a service disconnect.
(C) Suitable for Use. Each service disconnecting means shall be suitable for the prevailing conditions. Service equipment installed in hazardous (classified) locations shall comply with the hazardous location requirements.
230.71 Maximum Number of Disconnects. Each service shall have only one disconnecting means unless the requirements of 230.71 (B) arc met.
(A) General. For the purpose of this section, disconnecting means installed as part of listed equipment and used solely for the following shall not be considered a service disconnecting mcans:
(1) Power monitoring equipment
(2) Surge-protective device(s)
(3) Control circuit of the ground-fault protection system
(4) Power-operable service disconnecting means
(B) Two to Six Service Disconnecting Means. Two to six serv- ice disconnects shall be permitted for cach service permitted by 230.2 or for cach set of service-entrance conductors permitted by 230.40, Exception No. 1, 3, 4, or 5. The two to six service disconnecting means shall be permitted to consist of a combi- nation of any of the following:
(1) Separate enclosures with a main service disconnecting means in cach enclosure
(2) Panelboards with a main service disconnecting means in cach panelboard enclosure
(3) Switchboard(s) where there is only one service discon- nect in cach separate vertical section with barriers provi- ded between cach vertical section to maintain the inadvertent contact protection required in 230.62 based on access from the adjacent section (s)
(4) Service disconnects in switchgear, transfer switches, or metering centers where cach disconnect is located in a separate compartment
(5) Metering centers with a main service disconnecting means in cach metering center
(6) Motor control center(s) where there is only one service disconnect in a motor control center unit and a maxi- mum of two service disconnects provided in a single motor control center with barriers provided between cach motor control center unit or compartment contain- ing a service disconnect to maintain the inadvertent contact protection required in 230.62 based on access from adjacent motor control center unit(s) or compart- ment(s)
70-112
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 230 - SERVICES
230.82
Exception to (2), (3), (4), (5), and (6): Existing service equipment, installed in compliance with previous editions of this Code that permit- ted multiple service disconnecting means in a single enclosure, section, or compartment, shall be permitted to contain a maximum of six service disconnecting mean.s.
Informational Note No. I: See U'L 67, Standard for Panelboards, for infonnation on metering centers.
Informational Note No. 2: Examples of separate enclosures with a main service disconnecting means in each enclosure include but are not limited to motor control centers, fused disconnects, and circuit breaker enclosures.
Informational Note No. 3: Transfer switches are provided with one service disconnect or multiple service disconnects in sepa- rate compartments.
230.72 Grouping of Disconnects.
(A) General. The two to six disconnects, if permitted in 230.71, shall be grouped. Each disconnect shall be marked to indicate the load served.
Exception: One of the two to six service disconnecting means permitted in 230.71, where used only for a water pump also intended to provide fire protection, shall be permitted to be located remote from the other disconnecting means. If remotely installed in accordance with this exception, a plaque shall be posted at the location of the remaining grouped disconnects denoting its location.
(B) Additional Service Disconnecting Means. The one or more additional service disconnecting means for fire pumps, emergency systems, legally required standby, or optional standby services permitted by 230.2 shall be installed remote from the one to six service disconnecting means for normal service to minimize the possibility of simultancous interruption of supply.
(C) Access to Occupants. In a multiple-occupancy building, cach occupant shall have access to the occupant's service disconnecting means.
Exception: In a multiple-occupancy building where electric service and electrical maintenance are provided by the building management and where these are under continuous building management supervision, the service disconnecting means supplying more than one occupancy shall be permitted to be accessible to authorized management personnel only.
230.74 Simultaneous Opening of Poles. Each service discon- nect shall simultaneously disconnect all ungrounded service conductors that it controls from the premises wiring system.
230.75 Disconnection of Grounded Conductor. Where the service disconnecting means does not disconnect the grounded conductor from the premises wiring, other means shall be provided for this purpose in the service equipment. A terminal or bus to which all grounded conductors can be attached by means of pressure connectors shall be permitted for this purpose. In a multisection switchboard or switchgear, discon- nects for the grounded conductor shall be permitted to be in any section of the switchboard or switchgear, if the switchboard or switchgear section is marked to indicate a grounded conduc- tor disconnect is located within.
Informational Note: In switchgear or multisection switchboards, the disconnecting means provided for the grounded conductor is typically identified as a neutral disconnect link and is typically located in the hus to which the service grounded conductor is connected.
230.76 Manually or Power Operable. The service disconnect- ing means for ungrounded service conductors shall consist of one of the following:
(1) A manually operable switch or circuit breaker equipped with a handle or other suitable operating means
(2) A power-operated switch or circuit breaker, provided the switch or circuit breaker can be opened by hand in the event of a power supply failure
230.77 Indicating. The service disconnecting means shall plainly indicate whether it is in the open (off) or closed (on) position.
230.79 Rating of Service Disconnecting Means. The service disconnecting means shall have a rating not less than the calcu- lated load to be carried, determined in accordance with Part III, IV, or V of Article 220, as applicable. In no case shall the rating be lower than specified in 230.79(A), (B), (C), or (D).
(A) One-Circuit Installations. For installations to supply only limited loads of a single branch circuit, the service disconnect- ing means shall have a rating of not less than 15 amperes.
(B) Two-Circuit Installations. For installations consisting of not more than two 2-wire branch circuits, the service discon- necting means shall have a rating of not less than 30 amperes.
(C) One-Family Dwellings. For a one-family dwelling, the serv- ice disconnecting means shall have a rating of not less than 100 amperes, 3-wirc.
(D) All Others. For all other installations, the service discon- necting means shall have a rating of not less than 60 amperes.
230.80 Combined Rating of Disconnects. Where the service disconnecting means consists of more than one switch or circuit breaker, as permitted by 230.71, the combined ratings of all the switches or circuit breakers used shall not be less than the rating required by 230.79.
230.81 Connection to Terminals. The service conductors shall be connected to the service disconnecting means by pressure connectors, clamps, or other approved means. Connections that depend on solder shall not be used.
230.82 Equipment Connected to the Supply Side of Service Disconnect. Only the following equipment shall be permitted to be connected to the supply side of the service disconnecting mcans:
(1) Cable limiters.
(2) Meters and meter sockets nominally rated not in excess of 1000 volts, if all metal housings and service enclosures arc grounded in accordance with Part VII and bonded in accordance with Part V of Article 250.
(3) Meter disconnect switches nominally rated not in excess of 1000 volts that have a short-circuit current rating cqual to or greater than the available fault current, if all metal housings and service enclosures are grounded in accordance with Part VII and bonded in accordance with Part V of Article 250. A meter disconnect switch shall be capable of interrupting the load served. A meter disconnect shall be legibly field marked on its exterior in a manner suitable for the environment as follows:
METER DISCONNECT NOT SERVICE EQUIPMENT
2023 Edition NATIONAL ELECTRICAL CODE
70-113
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
ARTICLE 240 -OVERCURRENT PROTECTION
240.91
design or maintenance of electrical installations. The selection shall be documented and stamped by the professional engi- necr. This documentation shall be available to those authorized to design, install, inspect, maintain, and operate the system. This series combination rating, including identification of the upstream device, shall be field marked on the end use equip- ment.
For calculated applications, the engineer shall ensure that the downstream circuit breaker(s) that are part of the series combination remain passive during the interruption period of the line side fully rated, current-limiting device.
Informational Note: See 110.22 for marking of series combina- tion systems.
(B) Tested Combinations. The combination of line-side over- current device and load-side circuit breaker(s) is tested and marked on the end use equipment, such as switchboards and panclboards.
Informational Note: See 110.22 for marking of series combina- tion systems.
(C) Motor Contribution. Series ratings shall not be used in the following situations:
(1) Where motor circuits are connected between the higher- rated overcurrent device of a series-rated combination and on the lower-rated circuit breaker
(2) Where the sum of these motor full-load currents exceeds 1 percent of the interrupting rating of the lower-rated circuit breaker
240.87 Arc Energy Reduction. Where the highest continuous current trip setting for which the actual overcurrent device installed in a circuit breaker is rated or can be adjusted is 1200 amperes or higher, 240.87(A), (B), and (C) shall apply.
(A) Documentation. Documentation shall be available to those authorized to design, install, operate, or inspect the installation as to the location of the circuit breaker(s). Documentation shall also be provided to demonstrate that the method chosen to reduce clearing time is set to operate at a value below the available arcing current.
(B) Method to Reduce Clearing Time. One of the following means shall be provided and shall be set to operate at less than the available arcing current:
(1) Zone-selective interlocking
(2) Differential relaying
(3) Energy-reducing maintenance switching with local status indicator
(4) Energy-reducing active arc flash mitigation system
(5) An instantancous trip setting. Temporary adjustment of the instantaneous trip setting to achieve arc energy reduc- tion shall not be permitted.
(6) An instantancous override
(7) An approved equivalent means
Informational Note No. I: An energy-reducing maintenance switch allows a worker to set a circuit breaker trip unit to "no intentional delay" to reduce the clearing time while the worker is working within an arc-flash boundary as defined in NFPA 70E-2021, Standard for Electrical Safety in the Workplace, and then to set the trip unit back to a normal setting after the poten- tially hazardous work is complete.
Informational Note No. 2: An energy-reducing active arc-flash mitigation system helps in reducing arcing duration in the elec-
trical distribution system. No change in the circuit breaker or the settings of other devices is required during maintenance when a worker is working within an arc-flash boundary as defined in NFPA 70F-2021, Standard for Electrical Safety in the Work- place.
Informational Note No. 3: An instantaneous trip is a function that causes a circuit breaker to trip with no intentional delay when currents exceed the instantaneous trip setting or current level. If arcing currents are above the instantaneous trip level, the circuit breaker will trip in the minimum possible time.
Informational Note No. 4: See IEEE 1584-2018, IEEE Guide for Performing Arr Flash Hazard Calculations, for guidance in deter- mining arcing current.
(C) Performance Testing. The arc energy reduction protec- tion system shall be performance tested by primary current injection testing or another approved method when first instal- led on site. This testing shall be conducted by a qualified person(s) in accordance with the manufacturer's instructions.
A written record of this testing shall be made and shall be available to the authority having jurisdiction.
Informational Note: Some energy reduction protection systems cannot be tested using a test process of primary current injec- tion due to, either the protection method being damaged such as with the use of fuse technology or because current is not the primary method of arc detection.
240.89 Replacement Trip Units. Replacement trip units shall be listed for use with the circuit breaker type in which it is installed.
Informational Note: The replacement trip unit can be a listed unit identical to the original or a different trip unit listed for use with the specific circuit breaker.
Part VIII. Supervised Industrial Installations
240.90 General. Overcurrent protection in arcas of supervised industrial installations shall comply with all of the other appli- cable provisions of this article, except as provided in Part VIII. Part VIII shall be permitted to apply only to those portions of the electrical system in the supervised industrial installation used exclusively for manufacturing or process control activities.
240.91 Protection of Conductors. Conductors shall be protec- ted in accordance with 240.91 (A) or 240.91 (B).
(A) General. Conductors shall be protected in accordance with 240.4.
(B) Devices Rated Over 800 Amperes. Where the overcurrent device is rated over 800 amperes, the ampacity of the conduc- tors it protects shall be equal to or greater than 95 percent of the rating of the overcurrent device in accordance with the following:
(1) The conductors are protected within recognized time vs. current limits for short-circuit currents
Informational Note: Table 240.92(B) provides time vs. short- circuit current formulas to determine limits for copper and aluminum conductors.
(2) All equipment in which the conductors terminate is listed and marked for the application.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-131
230.95
ARTICLE 230 -SERVICES
(A) Ungrounded Conductor. Such protection shall be provi- ded by an overcurrent device in series with cach ungrounded service conductor that has a rating or setting not higher than the ampacity of the conductor. A set of fuses shall be consid- cred all the fuses required to protect all the ungrounded conductors of a circuit. Single-pole circuit breakers, grouped in accordance with 230.71 (B), shall be considered as one protec- tive device.
Exception No. 1: For motor-starting currents, ratings that comply with 430.52, 430.62, and 430.63 shall be permitted.
Exception No. 2: Fuses and circuit breakers with a rating or setting that complies with 240.4(B) or (C) and 240.6 shall be permitted.
Exception No. 3: Two to six circuit breakers or sets of fuses shall be permitted as the overcurrent device to provide the overload protection. The sum of the ratings of the circuit breakers or fuses shall be permitted to exceed the ampacity of the service conductors, provided the calculated load does not exceed the ampacity of the service conductors.
Exception No. 4: Overload protection for fire pump supply conductors shall comply with 695.4(B)(2)(a).
Exception No. 5: Overload protection in accordance with the conductor ampacities of 310.12 shall be permitted for single-phase dwelling serv- ices.
(B) Not in Grounded Conductor. No overcurrent device shall be inserted in a grounded service conductor except a circuit breaker that simultaneously opens all conductors of the circuit.
230.91 Location. The service overcurrent device shall be an integral part of the service disconnecting means or shall be located immediately adjacent thereto. Where fuses are used as the service overcurrent device, the disconnecting means shall be located ahead of the supply side of the fuses.
230.92 Locked Service Overcurrent Devices. Where the serv- ice overcurrent devices are locked or scaled or are not readily accessible to the occupant, branch-circuit or feeder overcur- rent devices shall be installed on the load side, shall be moun- ted in a readily accessible location, and shall be of lower ampere rating than the service overcurrent device.
230.93 Protection of Specific Circuits. Where necessary to prevent tampering, an automatic overcurrent device that protects service conductors supplying only a specific load, such as a water heater, shall be permitted to be locked or scaled where located so as to be accessible.
230.94 Relative Location of Overcurrent Device and Other Service Equipment. The overcurrent device shall protect all circuits and devices.
Exception No. 1: The service switch shall be permitted on the supply side.
Exception No. 2: High-impedance shunt circuits, surge arresters, Type 1 surge-protective devices, surge-protective capacitors, and instru- ment transformers (current and voltage) shall be permitted to be connec- ted and installed on the supply side of the service disconnecting means as permitted by 230.82.
Exception No. 3: Circuits for load management devires shall be permit- ted to be connected on the supply side of the service overcurrent device where separately provided with overcurrent protection.
Exception No. 4: Circuits used only for the operation of fire alarm, other protective signaling systems, or the supply to fire pump equipment shall
be permitted to be connected on the supply side of the service overcurrent device where separately provided with overcurrent protection.
Exception No. 5: Meters nominally rated not in excess of 600 volts shall be permitted, provided all metal housings and service enclosures are grounded.
Exception No. 6: Where service equipment is power operable, the control circuit shall be permitted to be connected ahead of the service equipment if suitable overcurrent protection and disconnecting means are provi- ded.
230.95 Ground-Fault Protection of Equipment. Ground-fault protection of equipment shall be provided for solidly grounded wyc electric services of more than 150 volts to ground but not exceeding 1000 volts phase-to-phase for cach service discon- nect rated 1000 amperes or more. The grounded conductor for the solidly grounded wyc system shall be connected directly to ground through a grounding electrode system, as specified in 250.50, without inserting any resistor or impedance device.
The rating of the service disconnect shall be considered to be the rating of the largest fuse that can be installed or the highest continuous current trip setting for which the actual overcurrent device installed in a circuit breaker is rated or can be adjusted.
Exception: The ground-fault protection provisions of this section shall not apply to a service disconnect for a continuous industrial process where a nonorderly shutdown will introduce additional or increased hazards.
(A) Setting. The ground-fault protection system shall operate to cause the service disconnect to open all ungrounded conductors of the faulted circuit. The maximum setting of the ground-fault protection shall be 1200 amperes, and the maxi- mum time delay shall be one second for ground-fault currents cqual to or greater than 3000 amperes.
(B) Fuses. If a switch and fuse combination is used, the fuses employed shall be capable of interrupting any current higher than the interrupting capacity of the switch during a time that the ground-fault protective system will not cause the switch to open.
(C) Performance Testing. The ground-fault protection system shall be performance tested when first installed on site. This testing shall be conducted by a qualified person (s) using a test process of primary current injection, in accordance with instructions that shall be provided with the equipment. A writ- ten record of this testing shall be made and shall be available to the authority having jurisdiction.
Informational Note No. 1: Ground-fault protection that func- tions to open the service disconnect affords no protection from faults on the line side of the protective element. It serves only to limit damage to conductors and equipment on the load side in the event of an arcing ground fault on the load side of the protective element.
Informational Note No. 2: This added protective equipment at the service equipment could make it necessary to review the overall wiring system for proper selective overcurrent protection coordination. Additional installations of ground-fault protective equipment might be needed on feeders and branch circuits where maximum continuity of electric service is necessary.
Informational Note No. 3: Where ground-fault protection is provided for the service disconnect and interconnection is made with another supply system by a transfer device, means or devi-
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-115
235.1 ARTICLE 235 - BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL
ces could be needed to ensure proper ground-fault sensing by the ground-fault protection equipment.
Informational Note No. 4: See 517.17(A) for information on where an additional step of ground-fault protection is required for hospitals and other buildings with critical areas or life support equipment.
ARTICLE 235 Branch Circuits, Feeders, and Services Over 1000 Volts ac, 1500 Volts dc, Nominal
Part I. General
235.1 Scope. This article provides the general requirements for branch circuits, feeders, and services over 1000 volts ac or 1500 volts de, nominal.
Informational Note: See ANSI/IEEE C2-2017, National Electrical Safety Code, for additional information on wiring over 1000 volts, nominal.
Part II. Branch Circuits
235.3 Other Articles for Specific-Purpose Branch Circuits. Table 235.3 lists references for specific equipment and applica- tions not located in Chapters 5, 6, and 7 that amend or supple- ment the requirements of this article.
235.5 Conductor Identification for Branch Circuits.
(A) Grounded Conductor. The grounded conductor of a branch circuit shall be identified in accordance with 200.6.
(B) Equipment Grounding Conductor. The equipment grounding conductor shall be identified in accordance with 250.119.
Table 235.3 References for Specific Equipment and Applications Not Located in Chapters 5, 6, and 7
Equipment
Article
Section
Air-conditioning and refrigerating equipment Busways
440.6, 440.31, and
440.32
368.17
Central heating equipment other than fixed electric space-heating equipment
422.12
Fixed electric heating
427.4
equipment for pipelines and vessels
Fixed electric space-heating equipment
424.4
Fixed outdoor electrical
426.4
deicing and snow-melting equipment
Infrared lamp industrial
422.48 and 424.3
heating equipment
Motors, motor circuits, and controllers
430
70-116
(C) Ungrounded Conductors. Ungrounded conductors shall be identified in accordance with 235.5(C) (1) or (C) (2), as applicable.
(1) Branch Circuits Supplied from More Than One Nominal Voltage System. Where the premises wiring system has branch circuits supplied from more than one nominal voltage system, cach ungrounded conductor of a branch circuit shall be identi- fied by phase or linc and by nominal system voltage at all termi- nation, connection, and splice points in accordance with 235.5(C) (1) (a) and (C) (1)(b). Different systems within the same premises that have the same nominal voltage shall be permitted to use the same identification.
(a) Means of Identification. The means of identification shall be permitted to be by separate color coding, marking tapc, tagging, or other approved means.
(b) Posting of Identification Means. The method used for conductors originating within cach branch-circuit panelboard or similar branch-circuit distribution equipment shall be docu- mented in a manner that is readily available or shall be perma- nently posted at cach branch-circuit panelboard or similar branch-circuit distribution equipment. The label shall be of sufficient durability to withstand the environment involved and shall not be handwritten.
Exception: In existing installations where a voltage system(s) already exists and a different voltage system is being added, it shall be permissi- ble to mark only the new system voltage. Existing unidentified systems shall not be required to be identified at each termination, connection, and splice point in accordance with 235.5(C)(1)(a) and (C)(1)(b). Labeling shall be required at each voltage system distribution equipment to identify that only one voltage system has been marked for a new system(s). The new system label(s) shall include the words "other unidentified systems exist on the premises."
(2) Branch Circuits Supplied from Direct-Current Systems. Where a branch circuit is supplied from a dc system operating at more than 1500 volts, cach ungrounded conductor of 4 AWG or larger shall be identified by polarity at all termina- tion, connection, and splice points by marking tape, tagging, or other approved means and cach ungrounded conductor of 6 AWG or smaller shall be identified by polarity at all termina- tion, connection, and splice points in compliance with 235.5(C) (2) (a) and (C) (2)(b). The identification methods used for conductors originating within cach branch-circuit panelboard or similar branch-circuit distribution equipment shall be documented in a manner that is readily available or be permanently posted at cach branch-circuit panelboard or simi- lar branch-circuit distribution equipment.
(a) Positive Polarity, Sizes 6 AWG or Smaller: Where the posi- tive polarity of a de system does not serve as the connection point for the grounded conductor, cach positive ungrounded conductor shall be identified by one of the following means:
(1) A continuous red outer finish
(2) A continuous red stripe durably marked along the conductor's entire length on insulation of a color other than green, white, gray, or black
(3) Imprinted plus signs (+) or the word POSITIVE or POS durably marked on insulation of a color other than green, white, gray, or black and repeated at intervals not exceeding 610 mm (24 in.) in accordance with 310.8(B)
(4) An approved permanent marking means such as sleeving or shrink-tubing that is suitable for the conductor size, at all termination, connection, and splice points, with imprinted plus signs (+) or the word POSITIVE or POS
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 235 - BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL 235.23
durably marked on insulation of a color other than green, white, gray, or black
(b) Negative Polarity, Sizes 6 AWG or Smaller. Where the negative polarity of a de system does not serve as the connec- tion point for the grounded conductor, cach negative ungroun- ded conductor shall be identified by one of the following mcans:
(1) A continuous black outer finish
(2) A continuous black stripe durably marked along the conductor's entire length on insulation of a color other than green, white, gray, or red
(3) Imprinted minus signs (-) or the word NEGATIVE or NEG durably marked on insulation of a color other than green, white, gray, or red and repeated at intervals not exceeding 610 mm (24 in.) in accordance with 310.8(B)
(4) An approved permanent marking means such as sleeving or shrink-tubing that is suitable for the conductor size, at all termination, connection, and splice points, with imprinted minus signs (-) or the word NEGATIVE or NEG durably marked on insulation of a color other than green, white, gray, or red
235.6 Branch-Circuit Voltage Limitations Over 1000 volts ac or 1500 volts de, Nominal, Between Conductors. Circuits exceed- ing 1000 volts ac or 1500 volts de, nominal, between conductors shall be permitted to supply utilization equipment in installa- tions where conditions of maintenance and supervision ensure that only qualified persons service the installation.
235.9 Circuits Derived from Autotransformers. Branch circuits shall not be derived from autotransformers unless the circuit supplied has a grounded conductor that is electrically connected to a grounded conductor of the system supplying the autotransformer.
235.10 Ungrounded Conductors Tapped from Grounded Systems. Two-wire dc circuits and ac circuits of two or more ungrounded conductors shall be permitted to be tapped from the ungrounded conductors of circuits that have a grounded neutral conductor. Switching devices in cach tapped circuit shall have a pole in cach ungrounded conductor. All poles of multipole switching devices shall manually switch together where such switching devices also serve as a disconnecting means as required by the following sections:
(1) 410.93 for double-pole switched lampholders
(2) 410.104(B) for electric-discharge lamp auxiliary cquip- ment switching devices
(3) 422.31 (B) for an appliance
(4) 424.20 for a fixed electric space-heating unit
(5) 426.51 for electric deicing and snow-melting equipment
(6) 430.85 for a motor controller
(7) 430.103 for a motor
235.11 Branch Circuits Required. The minimum number of branch circuits shall be determined from the total calculated load and the size or rating of the circuits used. In all installa- tions, the number of circuits shall be sufficient to supply the load served.
235.18 Rating. Branch circuits recognized by this article shall be rated in accordance with the maximum permitted ampere rating or setting of the overcurrent device. Where conductors of higher ampacity are used for any reason, the ampere rating or setting of the specified overcurrent device shall determine the circuit rating.
235.19 Conductors - Minimum Ampacity and Size. The ampacity of conductors shall be in accordance with 310.14 and 315.60, as applicable. Branch-circuit conductors shall be sized in accordance with 235.19(A) or (B).
(A) General. The ampacity of branch-circuit conductors shall not be less than 125 percent of the designed potential load of utilization equipment that will be operated simultaneously.
(B) Supervised Installations. For supervised installations, branch-circuit conductor sizing shall be permitted to be deter- mined by qualified persons under engineering supervision. Supervised installations are defined as those portions of a facility where both of the following conditions are met:
(1) Conditions of design and installation are provided under engineering supervision.
(2) Qualified persons with documented training and experi- ence in over 1000-volt ac or 1500-volt dc systems provide maintenance, monitoring, and servicing of the system.
235.20 Overcurrent Protection. Branch-circuit conductors and equipment shall be protected by overcurrent protective devices that have a rating or setting that complies with 235.20(A) through (C).
(A) Continuous and Noncontinuous Loads. Where a branch circuit supplies continuous loads or any combination of contin- uous and noncontinuous loads, the rating of the overcurrent device shall not be less than the noncontinuous load plus 125 percent of the continuous load.
Exception: Where the assembly, including the overrurrent devires protecting the branch circuit(s), is listed for operation at 100 percent of its rating, the ampere rating of the overcurrent device shall be permitted to be not less than the sum of the continuous load plus the noncontinu- ous load.
(B) Conductor Protection. Conductors shall be protected in accordance with the ampacities specified in 310.14 or 315.60, as applicable.
(C) Equipment. The rating or setting of the overcurrent protective device shall not exceed that specified in the applica- ble articles referenced in Table 240.3 for equipment.
235.22 Permissible Loads, Individual Branch Circuits. An indi- vidual branch circuit shall be permitted to supply any load for which it is rated, but in no case shall the load exceed the branch-circuit ampere rating.
235.23 Permissible Loads, Multiple-Outlet Branch Circuits. A branch circuit supplying two or more outlets or receptacles shall supply only the loads specified according to its size in accordance with 210.23(A) through (E) and as summarized in 210.24, and in no case shall the load exceed the branch-circuit ampere rating.
(A) 15- and 20-Ampere Branch Circuits. A 15- or 20-ampere branch circuit shall be permitted to supply lighting outlets, lighting units, or other utilization equipment, or any combina- tion of them, and shall comply with 235.23(A) (1) and (A) (2).
(1) Cord-and-Plug-Connected Equipment Not Fastened in Place. The rating of any one cord-and-plug-connected utiliza- tion equipment not fastened in place shall not exceed 80 percent of the branch-circuit ampere rating.
(2) Utilization Equipment Fastened in Place. The total rating of utilization equipment fastened in place, other than lumin-
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-117
235.23 ARTICLE 235 - BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL
aires, shall not exceed 50 percent of the branch-circuit ampere rating where lighting units, cord-and-plug-connected utilization equipment not fastened in place, or both, are also supplied.
(B) 30-Ampere Branch Circuits. A 30-ampere branch circuit shall be permitted to supply fixed lighting units with heavy-duty lampholders in other than a dwelling unit(s) or utilization equipment in any occupancy. The rating of any one cord-and- plug-connected utilization equipment shall not exceed 80 percent of the branch-circuit ampere rating.
(C) 40- and 50-Ampere Branch Circuits. A 40- or 50-ampere branch circuit shall be permitted to supply cooking appliances that are fastened in place in any occupancy. In other than dwelling units, such circuits shall be permitted to supply fixed lighting units with heavy-duty lampholders, infrared heating units, or other utilization equipment.
(D) Branch Circuits Larger Than 50 Amperes. Branch circuits larger than 50 amperes shall supply only nonlighting outlet loads.
235.63 Equipment Requiring Servicing. A 125-volt, single- phase, 15- or 20-ampere-rated receptacle outlet shall be installed at an accessible location within 7.5 m (25 ft) of the equipment as specified in 210.63(A) and (B).
Informational Note: See 210.8(E) for requirements on GFCI protection.
(A) Heating, Air-Conditioning, and Refrigeration Equipment. The required receptacle outlet shall be located on the same level as the heating, air-conditioning, and refrigeration equip- ment. The receptacle outlet shall not be connected to the load side of the equipment's branch-circuit disconnecting means.
Exception: A receptacle outlet shall not be required at one- and two- family dwellings for the service of evaporative coolers.
(B) Other Electrical Equipment. In other than one- and two- family dwellings, a receptacle outlet shall be located as speci- ficd in 210.63(B) (1) and (B) (2).
(1) Indoor Service Equipment. The required receptacle outlet shall be located within the same room or area as the service equipment.
(2) Indoor Equipment Requiring Dedicated Equipment Spaces. Where equipment, other than service cqmpment, requires dedicated equipment space as specified in 110.26(E), the required receptacle outlet shall be located within the same room or arca as the electrical equipment and shall not be connected to the load side of the equipment's disconnecting means.
Part III. Feeders
235.201 General. Part III covers the installation requirements, overcurrent protection requirements, minimum size, and ampacity of conductors for feeders over 1000 volts ac or 1500 volts dc, nominal.
235.202 Minimum Rating and Size. The ampacity of conduc- tors shall be in accordance with 310.14 and 315.60 as applica- ble. Where installed, the size of the feeder-circuit grounded conductor shall not be smaller than that required by 250.122, except that 250.122(F) shall not apply where grounded conductors arc run in parallel. Feeder conductors over
1000 volts shall be sized in accordance with 235.202(A), (B), or (C).
(A) Feeders Supplying Transformers. The ampacity of feeder conductors shall not be less than the sum of the nameplate ratings of the transformers supplied when only transformers arc supplicd.
(B) Feeders Supplying Transformers and Utilization Equip- ment. The ampacity of feeders supplying a combination of transformers and utilization equipment shall not be less than the sum of the nameplate ratings of the transformers and 125 percent of the designed potential load of the utilization equipment that will be operated simultaneously.
(C) Supervised Installations. For supervised installations, feeder conductor sizing shall be permitted to be determined by qualified persons under engineering supervision in accordance with 310.14(B) or 315.60(B). Supervised installations arc defined as those portions of a facility where all of the following conditions are met:
(1) Conditions of design and installation are provided under engineering supervision.
(2) Qualified persons with documented training and experi- ence in over 1000-volt systems provide maintenance, monitoring, and servicing of the system.
235.203 Overcurrent Protection. Feeders shall be protected against overcurrent.
235.205 Diagrams of Feeders. If required by the authority having jurisdiction, a diagram showing feeder details shall be provided prior to the installation of the feeders. Such a diagram shall show the arca in square feet of the building or other structure supplied by cach feeder, the total calculated load before applying demand factors, the demand factors used, the calculated load after applying demand factors, and the size and type of conductors to be used.
235.206 Feeder Equipment Grounding Conductor. Where a feeder supplies branch circuits in which equipment grounding conductors are required, the feeder shall include or provide an equipment grounding conductor, to which the equipment grounding conductors of the branch circuits shall be connec- ted. Where the feeder supplies a separate building or structure, the requirements of 250.32 shall apply.
235.212 Identification for Feeders.
(A) Grounded Conductor. The grounded conductor of a feeder, if insulated, shall be identified in accordance with 200.6.
(B) Equipment Grounding Conductor. The equipment grounding conductor shall be identified in accordance with 250.119.
(C) Identification of Ungrounded Conductors. Ungrounded conductors shall be identified in accordance with 235.212(C) (1) or (C) (2), as applicable.
(1) Feeders Supplied from More Than One Nominal Voltage System. Where the premises wiring system has feeders supplied from more than one nominal voltage system, cach ungrounded conductor of a feeder shall be identified by phase or line and system at all termination, connection, and splice points in compliance with 235.212(C) (1) (a) and (C) (1) (b).
70-118
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 235 - BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL 235.352
(a) Means of Identification. The means of identification shall be permitted to be by separate color coding, marking tapc, tagging, or other approved means.
(b) Posting of Identification Means. The method utilized for conductors originating within cach feeder panelboard or simi- lar feeder distribution equipment shall be documented in a manner that is readily available or shall be permanently posted at cach feeder panelboard or similar feeder distribution equip- ment.
(2) Feeders Supplied from Direct-Current Systems. Where a feeder is supplied from a de system operating at more than 1500 volts, cach ungrounded conductor of 4 AWG or larger shall be identified by polarity at all termination, connection, and splice points by marking tape, tagging, or other approved means; cach ungrounded conductor of 6 AWG or smaller shall be identified by polarity at all termination, connection, and splice points in compliance with 235.212(C) (2) (a) and (C) (2) (b). The identification methods utilized for conductors origi- nating within cach feeder panelboard or similar feeder distri- bution equipment shall be documented in a manner that is readily available or shall be permanently posted at cach feeder panelboard or similar feeder distribution equipment.
(a) Positive Polarity, Sizes 6 AWG or Smaller. Where the posi- tive polarity of a de system does not serve as the connection for the grounded conductor, cach positive ungrounded conductor shall be identified by one of the following means:
(1) A continuous red outer finish
(2) A continuous red stripe durably marked along the conductor's entire length on insulation of a color other than green, white, gray, or black
(3) Imprinted plus signs (+) or the word POSITIVE or POS durably marked on insulation of a color other than green, white, gray, or black, and repeated at intervals not exceeding 610 mm (24 in.) in accordance with 310.8(B)
(4) An approved permanent marking means such as sleeving or shrink-tubing that is suitable for the conductor size, at all termination, connection, and splice points, with imprinted plus signs (+) or the word POSITIVE or POS durably marked on insulation of a color other than green, white, gray, or black
(b) Negative Polarity, Sizes 6 AWG or Smaller. Where the negative polarity of a dc system does not serve as the connec- tion for the grounded conductor, cach negative ungrounded conductor shall be identified by one of the following means:
(1) A continuous black outer finish
(2) A continuous black stripe durably marked along the conductor's entire length on insulation of a color other than green, white, gray, or red
(3) Imprinted minus signs (-) or the word NEGATIVE or NEG durably marked on insulation of a color other than green, white, gray, or red, and repeated at intervals not exceeding 610 mm (24 in.) in accordance with 310.8(B)
(4) An approved permanent marking means such as sleeving or shrink-tubing that is suitable for the conductor size, at all termination, connection, and splice points, with imprinted minus signs (-) or the word NEGATIVE or NEG durably marked on insulation of a color other than green, white, gray, or red
Part IV. Outside Branch Circuits and Feeders
235.301 General. Part IV covers requirements for outside branch circuits and feeders over 1000 volts ac or 1500 volts dc,
nominal, that are run on or between buildings, structures, or poles on the premises; and electrical equipment and wiring for the supply of utilization equipment that is located on or attached to the outside of buildings, structures, or poles. Outside branch circuits and feeders over 1000 volts ac or 1500 volts dc, nominal, shall comply with the applicable requirements in Parts I and II of Article 225 and with Part IV of this article, which supplements or modifies those requirements.
235.306 Conductor Size and Support. For overhead spans, open individual conductors shall not be smaller than 6 AWG copper or 4 AWG aluminum where open individual conductors and 8 AWG copper or 6 AWG aluminum where in cable.
235.310 Wiring on Buildings (or Other Structures). The instal- lation of outside wiring on surfaces of buildings (or other struc- turcs) shall be installed as provided in 305.3.
235.314 Open-Conductor Spacings. Conductors shall comply with the spacings provided in 110.36 and 495.24.
235.339 Rating of Disconnect. The feeder or branch-circuit disconnecting means shall have a rating of not less than the calculated load to be supplied, determined in accordance with Parts I and II of Article 220 for branch circuits, Part III or IV of Article 220 for feeders, or Part V of Article 220 for farm load.s.
235.350 Sizing of Conductors. The sizing of conductors over 1000 volts shall be in accordance with 235.19(A) for branch circuits and 235.19(B) for feeders.
235.351 Isolating Switches. Where oil switches or air, oil, vacuum, or sulfur hexafluoride circuit breakers constitute a building disconnecting means, an isolating switch with visible break contacts and meeting the requirements of 235.404(B), (C), and (D) shall be installed on the supply side of the discon- necting means and all associatedequipment.
Exception: The isolating switch shall not be required where the discon- necting means is mounted on removable truck panels or switchgear units that cannot be opened unless the circuit is disconnected and that, when removed from the normal operating position, automatically disconnect the circuit breaker or switch from all energized parts.
235.352 Disconnecting Means.
(A) Location. A building or structure disconnecting means shall be located in accordance with 225.31 (B), or, if not readily accessible, it shall be operable by mechanical linkage from a readily accessible point. For multibuilding industrial installa- tions under single management, it shall be permitted to be electrically operated by a readily accessible, remote-control device in a separate building or structure.
(B) Type. Each building or structure disconnect shall simulta- ncously disconnect all ungrounded supply conductors it controls and shall have a fault-closing rating not less than the available fault current at its supply terminals.
Exception: Where the individual disconnecting means consists of fused cutouts, the simultaneous disconnection of all ungrounded supply conductors shall not be required if there is a means to disconnect the load before opening the cutouts. A permanent legible sign shall be installed adjacent to the fused cutouts and shall read DISCONNECT LOAD BEFORE OPENING CUTOUTS.
Where fused switches or separately mounted fuses arc installed, the fuse characteristics shall be permitted to contrib- ute to the fault-closing rating of the disconnecting means.
2023 Edition NATIONAL ELECTRICAL CODE
70-119
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
235.352 ARTICLE 235 - BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL
(C) Locking. Disconnecting means shall be lockable open in accordance with 110.25.
Exception: Where an individual disconnecting means consists of fused cutouts, a suitable enclosure capable of being locked and sized to contain all cutout fuse holders shall be installed at a convenient loca- tion to the fused cutouts.
(D) Indicating. Disconnecting means shall clearly indicate whether they are in the open "off" or closed "on" position.
(E) Uniform Position. Where disconnecting means handles arc operated vertically, the "up" position of the handle shall be the "on" position.
Exception: A switching device having more than one "on" position, such as a double throw switch, shall not be required to comply with this requirement.
(F) Identification. Where a building or structure has any combination of feeders, branch circuits, or services passing through or supplying it, a permanent plaque or directory shall be installed at cach feeder and branch-circuit disconnect loca- tion that denotes all other services, feeders, or branch circuits supplying that building or structure or passing through that building or structure and the arca served by cach.
235.356 Inspections and Tests.
(A) Pre-Energization and Operating Tests. The complete elec- trical system design, including settings for protective, switching, and control circuits, shall be prepared in advance and made available on request to the authority having jurisdiction and shall be performance tested when first installed on-site. Each protective, switching, and control circuit shall be adjusted in accordance with the system design and tested by actual opera- tion using current injection or equivalent methods as necessary to ensure that cach and every such circuit operates correctly to the satisfaction of the authority having jurisdiction.
(1) Instrument Transformers. All instrument transformers shall be tested to verify correct polarity and burden.
(2) Protective Relays. Each protective relay shall be demon- strated to operate by injecting current or voltage, or both, at the associated instrument transformer output terminal and observing that the associated switching and signaling functions occur correctly and in proper time and sequence to accomplish the protective function intended.
(3) Switching Circuits. Each switching circuit shall be observed to operate the associated equipment being switched.
(4) Control and Signal Circuits. Each control or signal circuit shall be observed to perform its proper control function or produce a correct signal output.
(5) Metering Circuits. All metering circuits shall be verified to operate correctly from voltage and current sources in a similar manner to protective relay circuits.
(6) Acceptance Tests. Complete acceptance tests shall be performed, after the substation installation is completed, on all assemblies, equipment, conductors, and control and protective systems, as applicable, to verify the integrity of all the systems.
(7) Relays and Metering Utilizing Phase Differences. All relays and metering that use phase differences for operation shall be verified by measuring phase angles at the relay under actual load conditions after operation commences.
(B) Test Report. A test report covering the results of the tests required in 235.356(A) shall be delivered to the authority having jurisdiction prior to energization.
Informational Note: See ANSI/NETA ATS, Acceptance Testing Specifications for Electrical Power Distribution Equipment and Systems, for an example of acceptance specifications.
235.360 Clearances over Roadways, Walkways, Rail, Water, and Open Land.
(A) 22 kV or Less to Ground. The clearances over roadways, walkways, rail, water, and open land for conductors and live parts up to 22 kV or less to ground shall be not less than the values shown in Table 235.360(A).
(B) More Than 22 kV to Ground. Clearances for the catego- rics shown in Table 235.360(A) shall be increased by 10 mm (0.4 in.) per kV, or major fraction thereof, more than 22 kV.
(C) Special Cases. For special cases, such as where crossings will be made over lakes, rivers, or arcas using large vehicles such as mining operations, specific designs shall be engineered considering the special circumstances and shall be approved by the authority having jurisdiction.
Informational Note: See ANSI/IEEE C2-2017, National Electrical Safety Code, for additional information.
235.361 Clearances over Buildings and Other Structures.
(A) 22 kV or Less to Ground. The clearances over buildings and other structures for conductors and live parts up to 22 kV or less to ground shall be not less than the values shown in Table 235.361 (A).
(B) More Than 22 kV to Ground. Clearances for the catego- rics shown in Table 235.361 (A) shall be increased by 10 mm (0.4 in.) per kV, or major fraction thercof, more than 22 kV.
Informational Note: See ANSI/IEEE C2-2017, National Electrical Safety Code, for additional infonnation.
Part V. Services
235.401 General. Part V covers requirements for service conductors and equipment used on circuits over 1000 volts ac and 1500 volts dc, nominal, shall comply with all of the applica- ble requirements in Parts I through VII of Article 230 and with Part V of this article, which supplements or modifies those requirements. In no case shall the provisions of Part V apply to equipment on the supply side of the service point.
Table 235.360(A) Clearances over Roadways, Walkways, Rail, Water, and Open Land
Clearance
Location
m
ft
Open land subject to vehicles, cultivation, or grazing
5.6
18.5
Roadways, driveways, parking lots, and alleys
5.6
18.5
Walkways
4.1
13.5
Rails
8.1
26.5
Spaces and ways for pedestrians and restricted traffic
4.4
14.5
Water areas not suitable for boating
5.2
17.0
70-120
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 235 - BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL 235.409
Table 235.361 (A) Clearances over Buildings and Other Structures
Horizontal
Vertical
Clearance from Conductors or Live Parts from:
m
ft
m
ft
Building walls, projections, and windows
2.3
7.5
Balconies, catwalks, and similar areas accessible to people
2.3
7.5
4.1
13.5
Over or under roofs or projections not readily accessible to people
4.1
13.5
Over roofs accessible to trucks Other structures
2.3
7.5
235.402 Service-Entrance Conductors. Service-entrance conductors to buildings or enclosures shall be installed to conform to 235.402(A) and (B).
(A) Conductor Size. Service-entrance conductors shall not be smaller than 6 AWG unless in multiconductor cable. Multicon- ductor cable shall not be smaller than 8 AWG.
(B) Wiring Methods. Service-entrance conductors shall be installed by one of the wiring methods covered in 305.3 and 305.15.
235.404 Isolating Switches.
(A) Where Required. Where oil switches or air, oil, vacuum, or sulfur hexafluoride circuit breakers constitute the service disconnecting means, an isolating switch with visible break contacts shall be installed on the supply side of the disconnect- ing means and all associated service equipment.
Exception: An isolating switch shall not be required where the circuit breaker or switch is mounted on removable truck panels or switchgear units where both of the following conditions apply:
(1) Cannot be opened unless the circuit is disconnected
(2) Where all energized parts are autoinatically disconnected when the circuit breaker or switch is removed from the normal operating position
(B) Fuses as Isolating Switch. Where fuses arc of the type that can be operated as a disconnecting switch, a set of such fuses shall be permitted as the isolating switch.
(C) Accessible to Qualified Persons Only. The isolating switch shall be accessible to qualified persons only.
(D) Connection to Ground. Isolating switches shall be provi- ded with a means for readily connecting the load side conduc- tors to a grounding electrode system, equipment ground busbar, or grounded steel structure when disconnected from the source of supply.
A means for grounding the load side conductors to a grounding electrode system, equipment grounding busbar, or grounded structural steel shall not be required for any dupli- cate isolating switch installed and maintained by the electric supply company.
235.405 Disconnecting Means.
(A) Location. The service disconnecting means shall be loca- ted in accordance with 230.70.
For cither overhead or underground primary distribution systems on private property, the service disconnect shall be permitted to be located in a location that is not readily accessi- ble, if the disconnecting means can be operated by mechanical linkage from a readily accessible point, or electronically in accordance with 235.405(C), where applicable.
(B) Type. Each service disconnect shall simultaneously discon- nect all ungrounded service conductors that it controls and shall have a fault-closing rating that is not less than the availa- ble fault current at its supply terminals.
Where fused switches or separately mounted fuses are installed, the fuse characteristics shall be permitted to contrib- ute to the fault-closing rating of the disconnecting means.
(C) Remote Control. For multibuilding, industrial installa- tions under single management, the service disconnecting means shall be permitted to be located at a separate building or structure. In such cases, the service disconnecting means shall be permitted to be electrically operated by a readily acces- sible, remote-control device.
235.406 Overcurrent Devices as Disconnecting Means. Where the circuit breaker or alternative for it, as specified in 235.408 for service overcurrent devices, meets the requirements speci- fied in 235.405, it shall constitute the service disconnecting means.
235.408 Protection Requirements. A short-circuit protective device shall be provided on the load side of, or as an integral part of, the service disconnect, and shall protect all ungroun- ded conductors that it supplies. The protective device shall be capable of detecting and interrupting all values of current, in excess of its trip setting or melting point, that can occur at its location. A fuse rated in continuous amperes not to exceed three times the ampacity of the conductor, or a circuit breaker with a trip setting of not more than six times the ampacity of the conductors, shall be considered as providing the required short-circuit protection.
Informational Note: See Table 315.60(C) (1) through Table 315.60(C)(20) for ampacities of conductors rated 2001 volts to 35,000 volts.
Overcurrent devices shall conform to 235.408(A) and (B).
(A) Equipment Type. Equipment used to protect service- entrance conductors shall meet the requirements of Article 495, Part II.
(B) Enclosed Overcurrent Devices. The restriction to 80 percent of the rating for an enclosed overcurrent device for continuous loads shall not apply to overcurrent devices installed in systems operating at over 1000 volts.
235.409 Surge Arresters. Surge arresters installed in accord- ance with the requirements of Parts II and III of Article 242 shall be permitted on cach ungrounded overhead service conductor.
Informational Note: Surge arresters may be referred to as light- ning arresters in older documents.
2023 Edition NATIONAL ELECTRICAL CODE
70-121
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
3.8
12.5
Over roofs accessible to vehicles but not trucks
5.6
18.5
235.410
ARTICLE 240 -OVERCURRENT PROTECTION
235.410 Service Equipment - General. Service equipment, including instrument transformers, shall conform to Part I of Article 495.
235.411 Switchgear. Switchgear shall consist of a substantial metal structure and a sheet metal enclosure. Where installed over a combustible floor, suitable protection thereto shall be provided.
235.412 Over 35,000 Volts. Where the voltage exceeds 35,000 volts between conductors that enter a building, they shall terminate in a switchgear compartment or a vault conforming to the requirements of 450.41 through 450.48.
ARTICLE 240 Overcurrent Protection
Part I. General
240.1 Scope. Parts I through VII of this article provide the general requirements for overcurrent protection and overcur- rent protective devices not more than 1000 volts, nominal. Part VIII covers overcurrent protection for those portions of supervised industrial installations operating at voltages of not more than 1000 volts, nominal.
Informational Note No. 1: Overcurrent protection for conduc- tors and equipment is provided to open the circuit if the current reaches a value that will cause an excessive or dangerous temperature in conductors or conductor insulation.
Informational Note No. 2: See 110.9 for requirements for inter- rupting ratings and 110.10 for requirements for protection against fault currents.
240.2 Reconditioned Equipment.
(A) Reconditioning Not Permitted. The following equipment shall not be reconditioned:
(1) Equipment providing ground-fault protection of equip- ment
(2) Ground-fault circuit interrupters
(3) Low-voltage fuscholders and low-voltage nonrenewable fuscs
(4) Molded-case circuit breakers
(5) Low-voltage power circuit breaker electronic trip units.
(B) Reconditioning Permitted. The following equipment shall be permitted to be reconditioned:
(1) Low-voltage power circuit breakers
(2) Electromechanical protective relays and current trans- formers
Reconditioned equipment shall be listed as reconditioned and comply with 110.21 (A) (2).
240.3 Other Articles. Equipment shall be protected against overcurrent in accordance with the article in this Code that covers the type of equipment specified in Table 240.3.
240.4 Protection of Conductors. Conductors, other than flexi- ble cords, flexible cables, and fixture wires, shall be protected against overcurrent in accordance with their ampacities speci-
Table 240.3 Other Articles
Equipment
Article
Air-conditioning and refrigerating
440
equipment
Appliances
422
Assembly occupancies
518
Audio signal processing, amplification, and reproduction equipment
640
Branch circuits
210
Busways
368
Capacitors
460
Class 1 power-limited circuits and Class 1
724
power-limited remote-control and
signaling circuits
Class 2 and Class 3 remote-control,
725
signaling, and power-limited circuits
610
Electric signs and outline lighting
600
Electrolytic cells 668
620
Elevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chairlifts
700
Fire alarm systems
760
Fire pumps 695
427
Fixed electric space-heating equipment
424
Fixed outdoor electric deicing and snow- melting equipment
426
Generators
445
Health care facilities
517
Induction and dielectric heating equipment
665
Industrial machinery 670
Luminaires, lampholders, and lamps 410
530
Motors, motor circuits, and controllers
430
Phase converters
455
Pipe organs 650
Receptacles 406
Services
230
Solar photovoltaic systems
690
Switchboards, switchgear, and panelboards
408
Theaters, audience areas of motion picture and television studios, and similar locations
520
Transformers and transformer vaults
450
X-ray equipment
660
ficd in 310.14, unless otherwise permitted or required in 240.4(A) through (H).
Informational Note: See ICEA P-32-382-2018, Short Circuit Char- acteristics of Insulated Cables, for information on allowable short- circuit currents for insulated copper and aluminum conductors.
(A) Power Loss Hazard. Conductor overload protection shall not be required where the interruption of the circuit would create a hazard, such as in a material-handling magnet circuit or fire pump circuit. Short-circuit protection shall be provided.
Informational Note: See NFPA 20-2019, Standard for the Installa- tion of Stationary Pumps for Fire Protection.
70-122
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
Cranes and hoists
Electric welders 630
Emergency systems
Fixed electric heating equipment for pipelines and vessels
Motion picture and television studios and similar locations
240.5
ARTICLE 240 -OVERCURRENT PROTECTION
(B) Overcurrent Devices Rated 800 Amperes or Less. The next higher standard overcurrent device rating (above the ampacity of the conductors being protected) shall be permitted to be used, provided all of the following conditions are met:
(1) The conductors being protected are not part of a branch circuit supplying more than one receptacle for cord-and- plug-connected portable loads.
(2) The ampacity of the conductors does not correspond with the standard ampere rating of a fuse or a circuit breaker without overload trip adjustments above its rating (but that shall be permitted to have other trip or rating adjust- ments).
(3) The next higher standard rating selected does not exceed 800 amperes.
If the overcurrent protective device is an adjustable trip devi- ceinstalled in accordance with 240.4(B) (1), (B) (2), and (B) (3), it shall be permitted to be set to a value that does not exceed the next higher standard value above the ampacity of the conductors being protected as shown in Table 240.6(A) where restricted access in accordance with 240.6(C) is provi- ded.
(C) Overcurrent Devices Rated over 800 Amperes. Where the overcurrent device is rated over 800 amperes, the ampacity of the conductors it protects shall be equal to or greater than the rating of the overcurrent device defined in 240.6.
(D) Small Conductors. Unless specifically permitted in 240.4(E) or (G), the overcurrent protection shall not exceed that required by 240.4(D) (1) through (D) (8) after any correc- tion factors for ambient temperature and number of conduc- tors have been applied.
(1) 18 AWG Copper. 7 amperes, provided all the following conditions are met:
(1) Continuous loads do not exceed 5.6 amperes.
(2) Overcurrent protection is provided by one of the follow- ing:
a. Branch-circuit-rated circuit breakers listed and marked for use with 18 AWG copper conductor
b. Branch-circuit-rated fuses listed and marked for use with 18 AWG copper conductor
c. Class CC, Class CF, Class J, or Class T fuscs
(2) 16 AWG Copper. 10 amperes, provided all the following conditions are met:
(1) Continuous loads do not exceed 8 amperes.
(2) Overcurrent protection is provided by one of the follow- ing:
a. Branch-circuit-rated circuit breakers listed and marked for use with 16 AWG copper conductor
b. Branch-circuit-rated fuses listed and marked for use with 16 AWG copper conductor
c. Class CC, Class CF, Class J, or Class T fuses
(3) 14 AWG Copper-Clad Aluminum. 10 amperes, provided all the following conditions are met:
(1) Continuous loads do not exceed 8 amperes
(2) Overcurrent protection is provided by one of the follow- ing:
a. Branch-circuit-rated circuit breakers are listed and marked for use with 14 AWG copper-clad aluminum conductor.
b. Branch-circuit-rated fuses are listed and marked for usc with 14 AWG copper-clad aluminum conductor.
(4) 14 AWG Copper. 15 amperes
(5) 12 AWG Aluminum and Copper-Clad Aluminum. 15 amperes
(6) 12 AWG Copper. 20 amperes
(7) 10 AWG Aluminum and Copper-Clad Aluminum. 25 amperes
(8) 10 AWG Copper. 30 amperes
(E) Tap Conductors. Tap conductors shall be permitted to be protected against overcurrent in accordance with the following:
(1) 210.19(C) and (D), Houschold Ranges and Cooking Appliances and Other Loads
(2) 240.5(B) (2), Fixture Wirc
(3) 240.21, Location in Circuit
(4) 368.17(B), Reduction in Ampacity Size of Busway
(5) 368.17(C), Feeder or Branch Circuits (busway taps)
(6) 430.53(D), Single Motor Taps
(F) Transformer Secondary Conductors. Single-phase (other than 2-wirc) and multiphase (other than delta-delta, 3-wirc) transformer secondary conductors shall not be considered to be protected by the primary overcurrent protective device. Conductors supplied by the secondary side of a single-phase transformer having a 2-wire (single-voltage) secondary, or a three-phase, delta-delta connected transformer having a 3-wire (single-voltage) secondary, shall be permitted to be protected by overcurrent protection provided on the primary (supply) side of the transformer, provided this protection is in accord- ance with 450.3 and does not exceed the value determined by multiplying the secondary conductor ampacity by the secondary-to-primary transformer voltage ratio.
(G) Overcurrent Protection for Specific Conductor Applica- tions. Overcurrent protection for the specific conductors shall be permitted to be provided as referenced in Table 240.4(G).
(H) Dwelling Unit Service and Feeder Conductors. Dwelling unit service and feeder conductors shall be permitted to be protected against overcurrent at the ampacity values in 310.12.
240.5 Protection of Flexible Cords, Flexible Cables, and Fixture Wires. Flexible cord and flexible cable, including tinsel cord and extension cords, and fixture wires shall be protected against overcurrent by either 240.5(A) or (B).
(A) Ampacities. Flexible cord and flexible cable shall be protected by an overcurrent device in accordance with their ampacity as specified in Table 400.5(A) (1) and Table 400.5(A) (2). Fixture wire shall be protected against overcurrent in accordance with its ampacity as specified in Table 402.5. Supplementary overcurrent protection, as covered in 240.10, shall be permitted to be an acceptable means for providing this protection.
(B) Branch-Circuit Overcurrent Device. Flexible cord shall be protected, where supplied by a branch circuit, in accordance with one of the methods described in 240.5(B) (1), (B) (3), or (B)(4). Fixture wire shall be protected, where supplied by a branch circuit, in accordance with 240.5(B) (2).
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-123
240.5
ARTICLE 240 -OVERCURRENT PROTECTION
Table 240.4(G) Specific Conductor Applications
Conductor
Article
Section
Air-conditioning and
440, Parts III,
refrigeration
IV, VI
equipment circuit
conductors
Capacitor circuit conductors
460
460.8(B) and 460.25
Control and
335
335.9
instrumentation
circuit conductors (Type ITC)
Electric welder circuit conductors
630
630.12 and 630.32
10
15
20
25
30
35
40
45
50
60
70
80
90
100
110
125
150
175
200
225
250
300
350
400
450
500
600
700
800
1000
1200
1600
2000
2500
3000
4000
5000
6000
Motor-operated
422, Part II
appliance circuit conductors
Motor and motor-
430, Parts II, III, IV, V, VI,
conductors
VII
455.7
Remote-control,
725
724.43, 724.45,
signaling, and power-
725.60, and
limited circuit
Chapter 9,
conductors
Tables 11 (A)
Secondary tie conductors
450
(1) Supply Cord of Listed Appliance or Luminaire. Where flexible cord or tinsel cord is approved for and used with a specific listed appliance or luminaire, it shall be considered to be protected when applied within the appliance or luminaire listing requirements. For the purposes of this section, a lumin- aire may be either portable or permanent.
(2) Fixture Wire. Fixture wire shall be permitted to be tapped to the branch-circuit conductor of a branch circuit in accord- ance with the following:
(1) 15- or 20-ampere circuits - 18 AWG, up to 15 m (50 ft) of run length
(2) 15- or 20-ampere circuits - 16 AWG, up to 30 m (100 ft) of run length
(3) 20-ampere circuits - 14 AWG and larger
(4) 30-ampere circuits - 14 AWG and larger
(5) 40-ampere circuits - 12 AWG and larger
(6) 50-ampere circuits - 12 AWG and larger
(3) Extension Cord Sets. Flexible cord used in listed extension cord sets shall be considered to be protected when applied within the extension cord listing requirements.
(4) Field Assembled Extension Cord Sets. Flexible cord used in extension cords made with separately listed and installed components shall be permitted to be supplied by a branch circuit in accordance with the following:
20-ampere circuits - 16 AWG and larger
240.6 Standard Ampere Ratings.
(A) Fuses and Fixed-Trip Circuit Breakers. The standard ampere ratings for fuses and inverse time circuit breakers shall be considered as shown in Table 240.6(A). Additional standard ampere ratings for fuses shall be 1, 3, 6, and 601. The use of fuses and inverse time circuit breakers with nonstandard ampere ratings shall be permitted.
Table 240.6(A) Standard Ampere Ratings for Fuses and Inverse Time Circuit Breakers
Standard Ampere Ratings
(B) Adjustable-Trip Circuit Breakers. The rating of adjustable- trip circuit breakers having external means for adjusting the current setting (long-time pickup setting), not mecting the requirements of 240.6(C), shall be the maximum setting pos.si- blc.
(C) Local Restricted Access Adjustable-Trip Circuit Breakers. A circuit breaker(s) that has restricted access to the adjusting means shall be permitted to have an ampere rating(s) that is cqual to the adjusted current setting (long-time pickup setting). Restricted access shall be achieved by one of the following methods:
(1) Located behind removable and scalable covers over the adjusting means
(2) Located behind bolted equipment enclosure doors
(3) Located behind locked doors accessible only to qualified personnel
(4) Password protected, with password accessible only to qualified personnel
Informnational Note: See NFPA 730, Guide for Premises Security, and ANSI/TIA-5017, Telecommunications Physical Network Security Standard, for information regarding physical security.
(D) Remotely Accessible Adjustable-Trip Circuit Breakers. A circuit breaker(s) that can be adjusted remotely to modify the adjusting means shall be permitted to have an ampere rating(s) that is equal to the adjusted current setting (long-time pickup setting). Remote access shall be achieved by one of the follow- ing methods:
(1) Connected directly through a local nonnetworked inter- facc.
(2) Connected through a networked interface complying with one of the following methods:
a. The circuit breaker and associated software for adjust- ing the settings are identified as being evaluated for cybersecurity.
b. A cybersecurity assessment of the network is comple- ted. Documentation of the assessment and certifica- tion shall be made available to those authorized to inspect, operate, and maintain the system.
70-124
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
Fire alarm system circuit conductors
760
760.43, 760.45,
760.121, and Chapter 9, Tables 12(A)
and 12(B)
control circuit
Phase converter supply conductors
455
and 11(B) 450.6
240.21
ARTICLE 240 -OVERCURRENT PROTECTION
Informational Note No. 1: See ANSI/ISA 62443, Cybersecurity Standards series, UL. 2900 Cybersecurity Standard series, or the NIST Framework for Improving Critical Infrastructure Cybersecurity, Version 1.1 for assessment requirements.
Informational Note No. 2: Examples of the commissioning certification used to demonstrate the system has been investiga- ted for cybersecurity vulnerabilities could be one of the follow- ing:
(1) The ISA Security Compliance Institute (ISCI) conformity assessment program
(2) Certification of compliance by a nationally recognized test laboratory
(3) Manufacturer certification for the specific type and brand of system provided
Informational Note No. 3: Cybersecurity is a specialized field requiring constant, vigilant attention to security vulnerabilities that could arise due to software defects, system configuration changes, or user interactions. Installation of devices that can be secured is an important first step but not sufficient to guarantee a secure system.
240.7 Listing Requirements. The following shall be listed:
(1) Branch-circuit overcurrent protective devices
(2) Relays and circuit breakers providing ground-fault protec- tion of equipment
(3) Ground-fault circuit interrupter devices
240.8 Fuses or Circuit Breakers in Parallel. Fuses and circuit breakers shall be permitted to be connected in parallel where they are factory assembledin parallel and listed as a unit. Indi- vidual fuses, circuit breakers, or combinations thereof shall not otherwise be connected in parallel.
240.9 Thermal Devices. Thermal relays and other devices not designed to open short circuits or ground faults shall not be used for the protection of conductors against overcurrent duc to short circuits or ground faults, but the use of such devices shall be permitted to protect motor branch-circuit conductors from overload if protected in accordance with 430.40.
240.10 Supplementary Overcurrent Protection. Where supple- mentary overcurrent protection is used for luminaires, applian- ces, and other equipment or for internal circuits and components of equipment, it shall not be used as a substitute for required branch-circuit overcurrent devices or in place of the required branch-circuit protection. Supplementary over- current devices shall not be required to be readily accessible.
240.11 Selective Coordination. If one or more feeder overcur- rent protective devices are required to be selectively coordina- ted with a service overcurrent protective device by other requirements in this Code, all feeder overcurrent protective devices supplied directly by the service overcurrent protective device shall be selectively coordinated with the service overcur- rent protective device.
240.12 Orderly Shutdown. Where an orderly shutdown is required to minimize the hazard(s) to personnel or cquip- ment, a system of coordination based on the following two conditions shall be permitted:
(1) Coordinated short-circuit protection
(2) Overload indication based on monitoring systems or devi- ccs
Informational Note: The monitoring system may cause the condition to go to alarm, allowing corrective action or an
orderly shutdown, thereby minimizing personnel hazard and equipment damage.
240.13 Ground-Fault Protection of Equipment. Ground-fault protection of equipment shall be provided in accordance with 230.95 for solidly grounded wye electrical systems of more than 150 volts to ground but not exceeding 1000 volts phase-to- phase for cach individual device used as a building or structure main disconnecting means rated 1000 amperes or more.
This section shall not apply to the disconnecting means for the following:
(1) Continuous industrial processes where a nonorderly shut- down will introduce additional or increased hazards
(2) Installations where ground-fault protection is provided by other requirements for services or feeders
(3) Fire pumps
240.15 Ungrounded Conductors.
(A) Overcurrent Device Required. A fuse or an overcurrent trip unit of a circuit breaker shall be connected in series with cach ungrounded conductor. A combination of a current trans- former and overcurrent relay shall be considered equivalent to an overcurrent trip unit.
Informational Note: See Parts III, IV, V, and XI of Article 430 for motor circuits.
(B) Circuit Breaker as Overcurrent Device. Circuit breakers shall open all ungrounded conductors of the circuit both manually and automatically unless otherwise permitted in 240.15(B)(1),(B)(2), (B)(3), and (B)(4).
(1) Multiwire Branch Circuits. Individual single-pole circuit breakers, with identified handle tics, shall be permitted as the protection for cach ungrounded conductor of multiwire branch circuits that serve only single-phase line-to-neutral loads.
(2) Grounded Single-Phase Alternating-Current Circuits. In grounded systems, individual single-pole circuit breakers rated 120/240 volts ac, with identified handle tics, shall be permitted as the protection for cach ungrounded conductor for line-to- line connected loads for single-phase circuits.
(3) 3-Phase and 2-Phase Systems. For linc-to-line loads in 4- wirc, 3-phase systems or 5-wire, 2-phase systems, individual single-pole circuit breakers rated 120/240 volts ac with identi- ficd handle tics shall be permitted as the protection for cach ungrounded conductor, if the systems have a grounded neutral point and the voltage to ground does not exceed 120 volts.
(4) 3-Wire Direct-Current Circuits. Individual single-polc circuit breakers rated 125/250 volts dc with identified handle tics shall be permitted as the protection for cach ungrounded conductor for line-to-line connected loads for 3-wire, direct- current circuits supplied from a system with a grounded neutral where the voltage to ground does not exceed 125 volts.
240.16 Interrupting Ratings. Branch-circuit overcurrent protective devices shall have an interrupting rating no less than 5000 amperes.
Part II. Location
240.21 Location in Circuit. Overcurrent protection shall be provided in cach ungrounded circuit conductor and shall be
2023 Edition NATIONAL ELECTRICAL CODE
70-125
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
240.21
ARTICLE 240 - OVERCURRENT PROTECTION
located at the point where the conductors receive their supply except as specified in 240.21 (A) through (H). Conductors supplied under 240.21(A) through (H) shall not supply another conductor except through an overcurrent protective device meeting the requirements of 240.4.
(A) Branch-Circuit Conductors. Branch-circuit tap conductors meeting the requirements specified in 210.19 shall be permit- ted to have overcurrent protection as specified in 210.20.
(B) Feeder Taps. Conductors shall be permitted to be tapped, without overcurrent protection at the tap, to a feeder as speci- ficd in 240.21(B)(1) through (B) (5). The tap shall be permit- ted at any point on the load side of the feeder overcurrent protective device. Section 240.4(B) shall not be permitted for tap conductors.
(1) Taps Not over 3 m (10 ft) Long. If the length of the tap conductors does not exceed 3 m (10 ft) and the tap conductors comply with all of the following:
(1) The ampacity of the tap conductors is as follows:
a. Not less than the combined calculated loads on the circuits supplied by the tap conductors
b. Not less than the rating of the equipment containing an overcurrent device(s) supplied by the tap conduc- tors or not less than the rating of the overcurrent protective device at the termination of the tap conductors
Exception to b: Where listed equipment, such as a surge-protective device(s) [SPD(s)], is provided with specific instructions on mini- mum conductor sizing, the ampacity of the tap conductors supply- ing that equipment shall be permitted to be determined based on the manufacturer's instructions.
(2) The tap conductors do not extend beyond the switch- board, switchgear, panelboard, disconnecting means, or control devices they supply.
(3) Except at the point of connection to the feeder, the tap conductors are enclosed in a raceway, which extends from the tap to the enclosure of an enclosed switchboard, switchgear, a panelboard, or control devices, or to the back of an open switchboard.
(4) For field installations, if the tap conductors leave the enclosure or vault in which the tap is made, the ampacity of the tap conductors is not less than one-tenth of the rating of the overcurrent device protecting the feeder conductors.
Informational Note: See 408.36 for overcurrent protection requirements for panelboards.
(2) Taps Not over 7.5 m (25 ft) Long. Where the length of the tap conductors does not exceed 7.5 m (25 ft) and the tap conductors comply with all the following:
(1) The ampacity of the tap conductors is not less than one- third of the rating of the overcurrent device protecting the feeder conductors.
(2) The tap conductors terminate in a single circuit breaker or a single set of fuses that limit the load to the ampacity of the tap conductors. This device shall be permitted to supply any number of additional overcurrent devices on its load sidc.
(3) The tap conductors are protected from physical damage by being enclosed in an approved raceway or by other approved means.
(3) Taps Supplying a Transformer [Primary Plus Secondary Not over 7.5 m (25 ft) Long]. Where the tap conductors supply a transformer and comply with all the following conditions:
(1) The conductors supplying the primary of a transformer have an ampacity at least one-third the rating of the over- current device protecting the feeder conductors.
(2) The conductors supplied by the secondary of the trans- former shall have an ampacity that is not less than the value of the primary-to-secondary voltage ratio multiplied by one-third of the rating of the overcurrent device protecting the feeder conductors.
(3) The total length of one primary plus one secondary conductor, excluding any portion of the primary conduc- tor that is protected at its ampacity, is not over 7.5 m (25 ft).
(4) The primary and secondary conductors are protected from physical damage by being enclosed in an approved raceway or by other approved means.
(5) The secondary conductors terminate in a single circuit breaker or set of fuses that limit the load current to not more than the conductor ampacity that is permitted by 310.14.
(4) Taps over 7.5 m (25 ft) Long. Where the feeder is in a high bay manufacturing building over 11 m (35 ft) high at walls and the installation complies with all the following conditions:
(1) Conditions of maintenance and supervision ensure that only qualified persons service the systems.
(2) The tap conductors are not over 7.5 m (25 ft) long hori- zontally and not over 30 m (100 ft) total length.
(3) The ampacity of the tap conductors is not less than one- third the rating of the overcurrent device protecting the feeder conductors.
(4) The tap conductors terminate at a single circuit breaker or a single set of fuses that limit the load to the ampacity of the tap conductors. This single overcurrent device shall be permitted to supply any number of additional overcur- rent devices on its load side.
(5) The tap conductors are protected from physical damage by being enclosed in an approved raceway or by other approved means.
(6) The tap conductors are continuous from end-to-end and contain no splices.
(7) The tap conductors are sized 6 AWG copper or 4 AWG aluminum or larger.
(8) The tap conductors do not penetrate walls, floors, or ceil- ings.
(9) The tap is made no less than 9 m (30 ft) from the floor.
(5) Outside Taps of Unlimited Length. Where the conductors are located outside of a building or structure, except at the point of load termination, and comply with all of the following conditions:
(1) The tap conductors are protected from physical damage in an approved manner.
(2) The tap conductors terminate at a single circuit breaker or a single set of fuses that limits the load to the ampacity of the tap conductors. This single overcurrent device shall be permitted to supply any number of additional overcur- rent devices on its load side.
(3) The overcurrent device for the tap conductors is an inte- gral part of a disconnecting means or shall be located immediately adjacent thereto.
70-126
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
240.21
ARTICLE 240 -OVERCURRENT PROTECTION
(4) The disconnecting means for the tap conductors is installed at a readily accessible location complying with one of the following:
a. Outside of a building or structure
b. Inside, nearest the point of entrance of the tap conductors
c. Where installed in accordance with 230.6, ncarest the point of entrance of the tap conductors
(C) Transformer Secondary Conductors. A set of conductors feeding a single load, or cach set of conductors feeding sepa- rate loads, shall be permitted to be connected to a transformer secondary, without overcurrent protection at the secondary, as specified in 240.21(C) (1) through (C) (6). Section 240.4(B) shall not be permitted for transformer secondary conductors.
Informational Note: See 450.3 for overcurrent protection requirements for transformers.
(1) Protection by Primary Overcurrent Device. Conductors supplied by the secondary side of a single-phase transformer having a 2-wirc (single-voltage) secondary, or a three-phase, delta-delta connected transformer having a 3-wirc (single- voltage) secondary, shall be permitted to be protected by over- current protection provided on the primary (supply) side of the transformer, provided this protection is in accordance with 450.3 and does not exceed the value determined by multiplying the secondary conductor ampacity by the secondary-to-primary transformer voltage ratio.
Single-phase (other than 2-wire) and multiphase (other than delta-delta, 3-wire) transformer secondary conductors are not considered to be protected by the primary overcurrent protec- tive device.
(2) Transformer Secondary Conductors Not over 3 m (10-ft) Long. If the length of secondary conductor does not exceed 3 m (10 ft) and complics with all of the following:
(1) The ampacity of the secondary conductors is as follows:
a. Not less than the combined calculated loads on the circuits supplied by the secondary conductors
b. Not less than the rating of the equipment containing an overcurrent device(s) supplied by the secondary conductors or not less than the rating of the overcur- rent protective device at the termination of the sccon- dary conductors
Exception: Where listed equipment, such as a surge protective device(s) [SPD(s)], is provided with specific instructions on mini- mum conductor sizing, the ampacity of the tap conductors supply- ing that equipment shall be permitted to be determined based on the manufacturer's instructions.
(2) The secondary conductors do not extend beyond the switchboard, switchgear, panelboard, disconnecting means, or control devices they supply.
(3) The secondary conductors are enclosed in a raceway, which shall extend from the transformer to the enclosure of an enclosed switchboard, switchgear, a panelboard, or control devices or to the back of an open switchboard.
(4) For field installations where the secondary conductors leave the enclosure or vault in which the supply connec- tion is made, the secondary conductors shall have an ampacity that is not less than the value of the primary-to- secondary voltage ratio multiplied by one-tenth of the
rating of the overcurrent device protecting the primary of the transformer.
Informational Note: See 408.36 for overcurrent protection requirements for panelboards.
(3) Industrial Installation Secondary Conductors Not over 7.5 m (25 ft) Long. For the supply of switchgear or switch- boards in industrial installations only, where the length of the secondary conductors does not exceed 7.5 m (25 ft) and complies with all of the following:
(1) Conditions of maintenance and supervision ensure that only qualified persons service the systems.
(2) The ampacity of the secondary conductors is not less than the secondary current rating of the transformer, and the sum of the ratings of the overcurrent devices does not exceed the ampacity of the secondary conductors.
(3) All overcurrent devices are grouped.
(4) The secondary conductors are protected from physical damage by being enclosed in an approved raceway or by other approved means.
(4) Outside Secondary Conductors. Where the conductors arc located outside of a building or structure, except at the point of load termination, and comply with all of the following condi- tions:
(1) The conductors are protected from physical damage in an approved manner.
(2) The conductors terminate at a single circuit breaker or a single set of fuses that limit the load to the ampacity of the conductors. This single overcurrent device shall be permitted to supply any number of additional overcur- rent devices on its load side.
(3) The overcurrent device for the conductors is an integral part of a disconnecting means or shall be located immedi- ately adjacent thereto.
(4) The disconnecting means for the conductors is installed at a readily accessible location complying with one of the following:
a. Outside of a building or structure
b. Inside, nearest the point of entrance of the conduc- tors
c. Where installed in accordance with 230.6, nearest the point of entrance of the conductors
(5) Secondary Conductors from a Feeder Tapped Trans- former. Transformer secondary conductors installed in accord- ance with 240.21 (B) (3) shall be permitted to have overcurrent protection as specified in that section.
(6) Secondary Conductors Not over 7.5 m (25 ft) Long. Where the length of secondary conductor does not exceed 7.5 m (25 ft) and complics with all of the following:
(1) The secondary conductors shall have an ampacity that is not less than the value of the primary-to-secondary volt- age ratio multiplied by one-third of the rating of the over- current device protecting the primary of the transformer.
(2) The secondary conductors terminate in a single circuit breaker or set of fuses that limit the load current to not more than the conductor ampacity that is permitted by 310.14.
(3) The secondary conductors are protected from physical damage by being enclosed in an approved raceway or by other approved means.
2023 Edition NATIONAL ELECTRICAL CODE
70-127
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
240.21
ARTICLE 240 - OVERCURRENT PROTECTION
(D) Service Conductors. Service conductors shall be permit- ted to be protected by overcurrent devices in accordance with 230.91.
(E) Busway Taps. Busways and busway taps shall be permitted to be protected against overcurrent in accordance with 368.17.
(F) Motor Circuit Taps. Motor-feeder and branch-circuit conductors shall be permitted to be protected against overcur- rent in accordance with 430.28 and 430.53, respectively.
(G) Conductors from Generator Terminals. Conductors from generator terminals that meet the size requirement in 445.13 shall be permitted to be protected against overload by the generator overload protective device(s) required by 445.12.
(H) Battery Conductors. Overcurrent protection shall be permitted to be installed as close as practicable to the storage battery terminals in an unclassified location. Installation of the overcurrent protection within a hazardous (classified) location shall also be permitted.
240.22 Grounded Conductor. No overcurrent device shall be connected in series with any conductor that is intentionally grounded, unless one of the following two conditions is met:
(1) The overcurrent device opens all conductors of the circuit, including the grounded conductor, and is (lesigned] so that no pole can operate independently.
(2) Where required by 430.36 or 430.37 for motor overload protection.
240.24 Location in or on Premises.
(A) Accessibility. Circuit breakers and switches containing fuses shall be readily accessible and installed so that the center of the grip of the operating handle of the switch or circuit breaker, when in its highest position, is not more than 2.0 m (6 ft 7 in.) above the floor or working platform, unless one of the following applies:
(1) For busways, as provided in 368.17(C).
(2) For supplementary overcurrent protection, as described in 240.10.
(3) For overcurrent protective devices, as described in 225.40 and 230.92.
(4) For overcurrent protective devices adjacent to utilization equipment that they supply, access shall be permitted to be by portable means.
Exception: The use of a tool shall be permitted to access overcurrent protective devices located within listed industrial control panels, within enclosures designed for hazardous (classified) locations or enclosures to protect against environmental conditions. An enclosure within the scope of this exception, and all overcurrent protective device(s) within such enclosures as judged with the enclosure open, shall comply with the accessibility provisions of 240.24(A).
(B) Occupancy. Each occupant shall have ready access to all overcurrent devices protecting the conductors supplying that occupancy, unless otherwise permitted in 240.24(B) (1) and (B)(2).
(1) Service and Feeder Overcurrent Protective Devices. Where electric service and electrical maintenance are provided by the building management and where these are under continuous building management supervision, the service over- current protective devices and feeder overcurrent protective devices supplying more than one occupancy shall be permitted
to be accessible only to authorized management personnel in the following:
(1) Multiple-occupancy buildings
(2) Guest rooms or guest suites
(2) Branch-Circuit Overcurrent Protective Devices. Where electric service and electrical maintenance are provided by the building management and where these are under continuous building management supervision, the branch-circuit overcur- rent protective devices supplying any guest rooms, guest suites, or sleeping rooms in dormitory units without permanent provi- sions for cooking shall be permitted to be accessible only to authorized management personnel.
(C) Not Exposed to Physical Damage. Overcurrent protective devices shall be located where they will not be exposed to physi- cal damage.
Informational Note: See 110.11 for information on deteriorat- ing agents that could cause physical damage.
(D) Not in Vicinity of Easily Ignitible Material. Overcurrent protective devices shall not be located in the vicinity of casily ignitible material, such as in clothes closets.
(E) Not Located in Bathrooms. Overcurrent protective devi- ces, other than supplementary overcurrent protection, shall not be located in bathrooms, showering facilities, or locker rooms with showering facilities.
(F) Not Located over Steps. Overcurrent protective devices shall not be located over steps of a stairway.
Part III. Enclosures
240.30 General.
(A) Protection from Physical Damage. Overcurrent devices shall be protected from physical damage by one of the follow- ing:
(1) Installation in enclosures, cabinets, cutout boxes, or equipment assemblies
(2) Mounting on open-type switchboards, panelboards, or control boards that are in rooms or enclosures free from clampness and casily ignitible material and are accessible only to qualified personnel
(B) Operating Handle. The operating handle of a circuit breaker shall be permitted to be accessible without opening a door or cover.
240.32 Damp or Wet Locations. Enclosures for overcurrent devices in damp or wet locations shall comply with 312.2.
240.33 Vertical Position. Enclosures for overcurrent devices shall be mounted in a vertical position. Circuit breaker enclo- sures shall be permitted to be installed horizontally where the circuit breaker is installed in accordance with 240.81. Listed busway plug-in units shall be permitted to be mounted in orien- tations corresponding to the busway mounting position.
Part IV. Disconnecting and Guarding
240.40 Disconnecting Means for Fuses. Cartridge fuses in circuits of any voltage, and all fuses in circuits over 150 volts to ground, shall be provided with a disconnecting means on their supply side so that cach circuit containing fuses can be inde-
70-128
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
240.61
ARTICLE 240 - OVERCURRENT PROTECTION
pendently disconnected from the source of power. A cable limiter without a disconnecting means shall be permitted on the supply side of the service disconnecting means as permitted by 230.82. A single disconnecting means shall be permitted on the supply side of more than one set of fuses as permitted by 430.112, Exception, for group operation of motors, 424.22(C) for fixed electric space-heating equipment, and 425.22(C) for fixed resistance and electrode industrial process heating equip- ment, or where specifically permitted elsewhere in this Code.
240.41 Arcing or Suddenly Moving Parts. Arcing or suddenly moving parts shall comply with 240.41 (A) and (B).
(A) Location. Fuses and circuit breakers shall be located or shielded so that persons will not be burned or otherwise injured by their operation.
(B) Suddenly Moving Parts. Handles or levers of circuit break- crs, and similar parts that may move suddenly in such a way that persons in the vicinity are likely to be injured by being struck by them, shall be guarded or isolated.
Part V. Plug Fuses, Fuseholders, and Adapters
240.50 General.
(A) Maximum Voltage. Plug fuses shall be permitted to be used in the following circuits:
(1) Circuits not exceeding 125 volts between conductors
(2) Circuits supplied by a system having a grounded neutral point where the line-to-neutral voltage does not exceed 150 volts
(B) Marking. Each fusc, fuscholder, and adapter shall be marked with its ampere rating.
(C) Hexagonal Configuration. Plug fuscs of 15-ampere and lower rating shall be identified by a hexagonal configuration of the window, cap, or other prominent part to distinguish them from fuses of higher ampere ratings.
(D) No Energized Parts. Plug fuses, fuscholders, and adapters shall have no exposed energized parts after fuses or fuses and adapters have been installed.
(E) Screw Shell. The screw shell of a plug-type fuscholder shall be connected to the load side of the circuit.
240.51 Edison-Base Fuses.
(A) Classification. Plug fuses of the Edison-base type shall be classified at not over 125 volts and 30 amperes and below.
(B) Replacement Only. Plug fuses of the Edison-base type shall be used only for replacements in existing installations where there is no evidence of overfusing or tampering.
240.52 Edison-Base Fuseholders. Fuscholders of the Edison- basc type shall be installed only where they are made to accept Type S fuses by the use of adapters.
240.53 Type S Fuses. Type S fuses shall be of the plug type and shall comply with 240.53(A) and (B).
(A) Classification. Type S fuses shall be classified at not over 125 volts and 0 to 15 amperes, 16 to 20 amperes, and 21 to 30 amperes.
(B) Noninterchangeable. Type S fuses of an ampere classifica- tion as specified in 240.53(A) shall not be interchangeable with
a lower ampere classification. They shall be designed so that they cannot be used in any fuscholder other than a Type S fuse- holder or a fuscholder with a Type S adapter inserted.
240.54 Type S Fuses, Adapters, and Fuseholders.
(A) To Fit Edison-Base Fuseholders. Typc S adapters shall fit Edison-base fu.scholders.
(B) To Fit Type S Fuses Only. Type S fuscholders and adapters shall be designed so that either the fuscholder itself or the fuse- holder with a Type S adapter inserted cannot be used for any fuse other than a Type S fusc.
(C) Nonremovable. Type S adapters shall be designed so that once inserted in a fuscholder, they cannot be removed.
(D) Nontamperable. Type S fuses, fuscholders, and adapters shall be designed so that tampering or shunting (bridging) would be difficult.
(E) Interchangeability. Dimensions of Type S fuses, fuschold- crs, and adapters shall be standardized to permit interchangea- bility regardless of the manufacturer.
Part VI. Cartridge Fuses and Fuseholders 240.60 General.
(A) Maximum Voltage - 300-Volt Type. Cartridge fuses and fuscholders of the 300-volt type shall be permitted to be used in the following circuits:
(1) Circuits not exceeding 300 volts between conductors
(2) Single-phase line-to-neutral circuits supplied from a 3-phase, 4-wirc, solidly grounded neutral source where the line-to-neutral voltage does not exceed 300 volts
(B) Noninterchangeable - 0-6000-Ampere Cartridge Fuse- holders. Fuscholders shall be designed so that it will be diffi- cult to put a fu.se of any given class into a fuscholder that is designed for a current lower, or voltage higher, than that of the class to which the fuse belongs. Fuscholders for current- limiting fu.ses shall not permit insertion of fuses that are not current-limiting.
(C) Marking. Fuses shall be plainly marked, cither by printing on the fuse barrel or by a label attached to the barrel showing the following:
(1) Ampere rating
(2) Voltage rating
(3) Interrupting rating where other than 10,000 amperes
(4) Current limiting where applicable
(5) The name or trademark of the manufacturer
The interrupting rating shall not be required to be marked on fuses used for supplementary protection.
(D) Renewable Fuses. Class HI cartridge fuses of the renewable type shall be permitted to be used only for replacement in existing installations where there is no evidence of overfusing or tampering.
(E) Fuse Reducers. Fuse reducers shall be listed.
240.61 Classification. Cartridge fuses and fuscholders shall be classified according to voltage and amperage ranges. Fuses rated 1000 volts, nominal, or less shall be permitted to be used for voltages at or below their ratings.
2023 Edition NATIONAL ELECTRICAL CODE
70-129
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
240.67
ARTICLE 240 -OVERCURRENT PROTECTION
240.67 Arc Energy Reduction. Where fuses rated 1200 amperes or higher are installed, 240.67(A), (B), and (C) shall apply.
(A) Documentation. Documentation shall be available to those authorized to design, install, operate, or inspect the installation as to the location of the fuses.
Documentation shall also be provided to demonstrate that the method chosen to reduce clearing time is set to operate at a valuc below the available arcing current.
(B) Method to Reduce Clearing Time. A fuse shall have a clearing time of 0.07 seconds or less at the available arcing current, or one of the following means shall be provided and shall be set to operate at less than the available arcing current:
(1) Differential relaying
(2) Energy-reducing maintenance switching with local status indicator
(3) Energy-reducing active arc-flash mitigation system
(4) Current-limiting, electronically actuated fuses
(5) An approved equivalent means
Informational Note No. 1: An energy-reducing maintenance switch allows a worker to set a disconnect switch to reduce the clearing time while the worker is working within an arc-flash boundary as defined in NFPA 70F-2021, Standard for Electrical Safety in the Workplace, and then to set the disconnect switch back to a normal setting after the potentially hazardous work is complete.
Informational Note No. 2: An energy-reducing active arc-flash mitigation system helps in reducing arcing duration in the elec- trical distribution system. No change in the disconnect switch or the settings of other devices is required during maintenance when a worker is working within an arc-flash boundary as defined in NFPA 70F-2021, Standard for Electrical Safety in the Work- place.
Informational Note No. 3: IEEE 1584-2018, IEEE Guide for Performing Arc Flash Hazard Calculations, provides guidance in determining arcing current.
(C) Performance Testing. The arc energy reduction protec- tion system shall be performance tested by primary current injection testing or another approved method when first instal- led on site. This testing shall be conducted by a qualified person(s) in accordance with the manufacturer's instructions.
A written record of this testing shall be made and shall be available to the authority having jurisdiction.
Informational Note: Some energy reduction protection systems cannot be tested using a test process of primary current injec- tion due to either the protection method being damaged such as with the use of fuse technology or because current is not the primary method of arc detection.
Part VII. Circuit Breakers
240.80 Method of Operation. Circuit breakers shall be trip free and capable of being closed and opened by manual opera- tion. Their normal method of operation by other than manual means, such as electrical or pneumatic, shall be permitted if means for manual operation are also provided.
240.81 Indicating. Circuit breakers shall clearly indicate whether they are in the open "off" or closed "on" position.
Where circuit breaker handles are operated vertically rather than rotationally or horizontally, the "up" position of the handle shall be the "on" position.
240.82 Nontamperable. A circuit breaker shall be of such design that any alteration of its trip point (calibration) or the time required for its operation requires dismantling of the device or breaking of a scal for other than intended adjust- ments.
240.83 Marking.
(A) Durable and Visible. Circuit breakers shall be marked with their ampere rating in a manner that will be durable and visible after installation. Such marking shall be permitted to be made visible by removal of a trim or cover.
(B) Location. Circuit breakers rated at 100 amperes or less and 1000 volts or less shall have the ampere rating molded, stamped, ctched, or similarly marked into their handles or cscutchcon arca.s.
(C) Interrupting Rating. Every circuit breaker having an inter- rupting rating other than 5000 amperes shall have its interrupt- ing rating shown on the circuit breaker. The interrupting rating shall not be required to be marked on circuit breakers used for supplementary protection.
(D) Used as Switches. Circuit breakers used as switches in 120-volt and 277-volt fluorescent lighting circuits shall be listed and shall be marked SWD or HID. Circuit breakers used as switches in high-intensity discharge lighting circuits shall be listed and shall be marked as HID.
(E) Voltage Marking. Circuit breakers shall be marked with a voltage rating not less than the nominal system voltage that is indicative of their capability to interrupt fault currents between phases or phase to ground.
240.85 Applications. A circuit breaker with a straight voltage rating, such as 240V or 480V, shall be permitted to be applied in a circuit in which the nominal voltage between any two conductors does not exceed the circuit breaker's voltage rating. A two-pole circuit breaker shall not be used for protecting a 3-phase, corner-grounded delta circuit unless the circuit breaker is marked lo-30 to indicate such suitability.
A circuit breaker with a slash rating, such as 120/240V or 480Y/277V, shall be permitted to be applied in a solidly groun- ded circuit where the nominal voltage of any conductor to ground does not exceed the lower of the two values of the circuit breaker's voltage rating and the nominal voltage between any two conductors does not exceed the higher valuc of the circuit breaker's voltage rating.
Informational Note: Proper application of molded case circuit breakers on 3-phase systems, other than solidly grounded wye, particularly on corner grounded delta systems, considers the circuit breakers' individual pole-interrupting capability.
240.86 Series Ratings. Where a circuit breaker is used on a circuit having an available fault current higher than the marked interrupting rating by being connected on the load side of an approved overcurrent protective device having a higher rating, the circuit breaker shall meet the requirements specified in 240.86(A) or (B), and (C).
(A) Selected Under Engineering Supervision in Existing Instal- lations. The series rated combination devices shall be selected by a licensed professional engineer engaged primarily in the
70-130
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 240 -OVERCURRENT PROTECTION
240.91
design or maintenance of electrical installations. The selection shall be documented and stamped by the professional engi- necr. This documentation shall be available to those authorized to design, install, inspect, maintain, and operate the system. This series combination rating, including identification of the upstream device, shall be field marked on the end use equip- ment.
For calculated applications, the engineer shall ensure that the downstream circuit breaker(s) that are part of the series combination remain passive during the interruption period of the line side fully rated, current-limiting device.
Informational Note: See 110.22 for marking of series combina- tion systems.
(B) Tested Combinations. The combination of line-side over- current device and load-side circuit breaker(s) is tested and marked on the end use equipment, such as switchboards and panelboards.
Informational Note: See 110.22 for marking of series combina- tion systems.
(C) Motor Contribution. Series ratings shall not be used in the following situations:
(1) Where motor circuits are connected between the higher- rated overcurrent device of a series-rated combination and on the lower-rated circuit breaker
(2) Where the sum of these motor full-load currents exceeds 1 percent of the interrupting rating of the lower-rated circuit breaker
240.87 Arc Energy Reduction. Where the highest continuous current trip setting for which the actual overcurrent device installed in a circuit breaker is rated or can be adjusted is 1200 amperes or higher, 240.87(A), (B), and (C) shall apply.
(A) Documentation. Documentation shall be available to those authorized to design, install, operate, or inspect the installation as to the location of the circuit breaker(s). Documentation shall also be provided to demonstrate that the method chosen to reduce clearing time is set to operate at a value below the available arcing current.
(B) Method to Reduce Clearing Time. One of the following means shall be provided and shall be set to operate at less than the available arcing current:
(1) Zone-selective interlocking
(2) Differential relaying
(3) Energy-reducing maintenance switching with local status indicator
(4) Energy-reducing active arc flash mitigation system
(5) An instantancous trip setting. Temporary adjustment of the instantaneous trip setting to achieve arc energy reduc- tion shall not be permitted.
(6) An instantancous override
(7) An approved equivalent means
Informational Note No. 1: An energy-reducing maintenance switch allows a worker to set a circuit breaker trip unit to "no intentional delay" to reduce the clearing time while the worker is working within an arc-flash boundary as defined in NFPA 70E :- 2021, Standard for Electrical Safety in the Workplace, and then to set the trip unit back to a nonnal setting after the poten- tially hazardous work is complete.
Informational Note No. 2: An energy-reducing active arc-flash mitigation system helps in reducing arcing duration in the elec-
trical distribution system. No change in the circuit breaker or the settings of other devices is required during maintenance when a worker is working within an arc-flash boundary as defined in NIPA 70E-2021, Standard for Electrical Safety in the Work- place.
Informational Note No. 3: An instantaneous trip is a function that causes a circuit breaker to trip with no intentional delay when currents exceed the instantaneous trip setting or current level. If arcing currents are above the instantaneous trip level, the circuit breaker will trip in the minimum possible time.
Informational Note No. 4: See IEEE 1584-2018, IEEE Guide for Performing Arr Flash Hazard Calculations, for guidance in deter- mining arcing current.
(C) Performance Testing. The arc energy reduction protec- tion system shall be performance tested by primary current injection testing or another approved method when first instal- led on site. This testing shall be conducted by a qualified person(s) in accordance with the manufacturer's instructions.
A written record of this testing shall be made and shall be available to the authority having jurisdiction.
Informational Note: Some energy reduction protection systems cannot be tested using a test process of primary current injec- tion due to, either the protection method being damaged such as with the use of fuse technology or because current is not the primary method of arc detection.
240.89 Replacement Trip Units. Replacement trip units shall be listed for use with the circuit breaker type in which it is installed.
Informational Note: The replacement trip unit can be a listed unit identical to the original or a different trip unit listed for use with the specific circuit breaker.
Part VIII. Supervised Industrial Installations
240.90 General. Overcurrent protection in arcas of supervised industrial installations shall comply with all of the other appli- cable provisions of this article, except as provided in Part VIII. Part VIII shall be permitted to apply only to those portions of the electrical system in the supervised industrial installation used exclusively for manufacturing or process control activities.
240.91 Protection of Conductors. Conductors shall be protec- ted in accordance with 240.91 (A) or 240.91 (B).
(A) General. Conductors shall be protected in accordance with 240.4.
(B) Devices Rated Over 800 Amperes. Where the overcurrent device is rated over 800 amperes, the ampacity of the conduc- tors it protects shall be equal to or greater than 95 percent of the rating of the overcurrent device in accordance with the following:
(1) The conductors are protected within recognized time vs. current limits for short-circuit currents
Informational Note: Table 240.92(B) provides time vs. short- circuit current formulas to determine limits for copper and aluminum conductors.
(2) All equipment in which the conductors terminate is listed and marked for the application.
2023 Edition NATIONAL ELECTRICAL CODE
70-131
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
240.92
ARTICLE 240 - OVERCURRENT PROTECTION
240.92 Location in Circuit. An overcurrent device shall be connected in cach ungrounded circuit conductor as required in 240.92(A) through (E).
(A) Feeder and Branch-Circuit Conductors. Feeder and branch-circuit conductors shall be protected at the point the conductors receive their supply as permitted in 240.21 or as otherwise permitted in 240.92(B), (C), (D), or (E).
(B) Feeder Taps. For feeder taps specified in 240.21(B) (2), (B)(3), and (B)(4), the tap conductors shall be permitted to be sized in accordance with Table 240.92(B).
(C) Transformer Secondary Conductors of Separately Derived Systems. Conductors shall be permitted to be connected to a transformer secondary of a separately derived system, without overcurrent protection at the connection, where the conditions of 240.92(C) (1), (C) (2), and (C) (3) arc met.
(1) Short-Circuit and Ground-Fault Protection. The conduc- tors shall be protected from short-circuit and ground-fault conditions by complying with one of the following conditions:
(1) The length of the secondary conductors does not exceed 30 m (100 ft), and the transformer primary overcurrent device has a rating or setting that does not exceed 150 percent of the value determined by multiplying the secondary conductor ampacity by the secondary-to- primary transformer voltage ratio.
Table 240.92(B) Tap Conductor Short-Circuit Current Ratings
Tap conductors are considered to be protected under short-circuit conditions when their short-circuit temperature limit is not exceeded. Conductor heating under short-circuit conditions is determined by (1) or (2):
(1) Short-Circuit Formula for Copper Conductors (1/ A2)t = 0.0297 log10 [(T2 +234)/(7; + 234)]
(2) Short-Circuit Formula for Aluminum Conductors (1/A2)t = 0.0125 log10 [(T2 +228)/(T; +228)]
where:
I = short-circuit current in amperes A = conductor area in circular mils
t = time of short circuit in seconds (for times less than or equal to 10 seconds)
Ti = initial conductor temperature in degrees Celsius T2 = final conductor temperature in degrees Celsius
Copper conductor with paper, rubber, varnished cloth insulation, T2 = 200
Copper conductor with thermoplastic insulation, T2 = 150 Copper conductor with cross-linked polyethylene insulation, T2 = 250
Copper conductor with ethylene propylene rubber insulation, T2 = 250
Aluminum conductor with paper, rubber, varnished cloth insulation, T2 = 200
Aluminum conductor with thermoplastic insulation, T2 = 150 Aluminum conductor with cross-linked polyethylene insulation, T2 = 250
Aluminum conductor with ethylene propylene rubber insulation, T2 = 250
(2) The conductors are protected by a differential relay with a trip setting cqual to or less than the conductor ampac- ity.
Informational Note: A differential relay is connected to be sensi- tive only to short-circuit or fault currents within the protected zone and is nonnally set much lower than the conductor ampac- ity. The differential relay is connected to trip protective devices that de-energize the protected conductors if a short-circuit condition occurs.
(3) The conductors shall be considered to be protected if calculations, made under engineering supervision, deter- mine that the system overcurrent devices will protect the conductors within recognized time vs. current limits for all short-circuit and ground-fault conditions.
(2) Overload Protection. The conductors shall be protected against overload conditions by complying with one of the following:
(1) The conductors terminate in a single overcurrent device that will limit the load to the conductor ampacity.
(2) The sum of the overcurrent devices at the conductor termination limits the load to the conductor ampacity. The overcurrent devices shall consist of not more than six circuit breakers or sets of fuses mounted in a single enclo- sure, in a group of separate enclosures, or in or on a switchboard or switchgear. There shall be no more than six overcurrent devices grouped in any one location.
(3) Overcurrent relaying is connected [with a current trans- former(s), if needed] to sense all of the secondary conductor current and limit the load to the conductor ampacity by opening upstream or downstream devices.
(4) Conductors shall be considered to be protected if calcula- tions, made under engineering supervision, determine that the system overcurrent devices will protect the conductors from overload conditions.
(3) Physical Protection. The secondary conductors are protec- ted from physical damage by being enclosed in an approved raceway or by other approved means.
(D) Outside Feeder Taps. Outside conductors shall be permit- ted to be tapped to a feeder or to be connected at a trans- former secondary, without overcurrent protection at the tap or connection, where all the following conditions are met:
(1) The conductors are protected from physical damage in an approved manner.
(2) The sum of the overcurrent devices at the conductor termination limits the load to the conductor ampacity. The overcurrent devices shall consist of not more than six circuit breakers or sets of fuses mounted in a single enclo- surc, in a group of separate enclosures, or in or on a switchboard or switchgear. There shall be no more than six overcurrent devices grouped in any one location.
(3) The tap conductors are installed outdoors of a building or structure except at the point of load termination.
(4) The overcurrent device for the conductors is an integral part of a disconnecting means or is located immediately adjacent thereto.
(5) The disconnecting means for the conductors are installed at a readily accessible location complying with one of the following:
a. Outside of a building or structure
b. Inside, nearest the point of entrance of the conduc- tors
70-132
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 242 - OVERVOLTAGE PROTECTION
242.22
c. Where installed in accordance with 230.6, ncarest the point of entrance of the conductors
(E) Protection by Primary Overcurrent Device. Conductors supplied by the secondary side of a transformer shall be permit- ted to be protected by overcurrent protection provided on the primary (supply) side of the transformer, provided the primary device time-current protection characteristic, multiplied by the maximum effective primary-to-secondary transformer voltage ratio, effectively protects the secondary conductors.
ARTICLE 242 Overvoltage Protection
Part I. General
242.1 Scope. This article provides the general requirements, installation requirements, and connection requirements for overvoltage protection and overvoltage protective devices. Part II covers surge-protective devices (SPDs) permanently installed on premises wiring systems of not more than 1000 volts, nominal, while Part III covers surge arresters perma- nently installed on premises wiring systems over 1000 volts, nominal.
242.2 Reconditioned Equipment. SPDs and surge arresters shall not be reconditioned.
242.3 Other Articles. Equipment shall be protected against overvoltage in accordance with the article in this Code that covers the type of equipment or location specified in Table 242.3.
Part II. Surge-Protective Devices (SPDs), 1000 Volts or Less 242.6 Listing. An SPD shall be a listed device.
Table 242.3 Other Articles
Equipment
Article
Class I locations
501
Class II locations
502
Community antenna television and radio
820
distribution systems
Critical operations power systems
708
Elevators, dumbwaiters, escalators, moving walks, platform lifts, and stairway chairlifts
620
Emergency systems
700
Equipment over 1000 volts, nominal
495
Fire pumps
695
Industrial machinery
670
Information technology equipment
645
Modular data centers
646
Outdoor overhead conductors over 1000 volts
395
Radio and television equipment
810
Receptacles, cord connectors, and
406
attachment plugs (caps)
Wind electric systems
694
242.8 Short-Circuit Current Rating. The SPD shall be marked with a short-circuit current rating and shall not be installed at a point on the system where the available fault current is in excess of that rating. This marking requirement shall not apply to receptacles.
242.9 Indicating. An SPD shall provide indication that it is functioning properly.
242.12 Uses Not Permitted. An SPD device shall not be installed in the following:
(1) Circuits over 1000 volts
(2) On ungrounded systems, impedance grounded systems, or corner grounded delta systems unless listed specifically for use on these systems
(3) Where the rating of the SPD is less than the maximum continuous phase-to-ground voltage at the power frequency available at the point of application
242.13 Type 1 SPDs. Typc 1 SPDs shall be installed in accord- ance with 242.13(A) and .(B).
(A) Installation. Type 1 SPDs shall be permitted to be connec- ted in accordance with one of the following:
(1) To the supply side of the service disconnect as permitted in 230.82(4)
(2) As specified in 242.14
(B) At the Service. When installed at services, Type 1 SPDs shall be connected to one of the following:
(1) Grounded service conductor
(2) Grounding electrode conductor
(3) Grounding electrode for the service
(4) Equipment grounding terminal in the service equipment
242.14 Type 2 SPDs. Typc 2 SPDs shall be installed in accord- ance with 242.14(A) through (C).
(A) Service-Supplied Building or Structure. Typc 2 SPDs shall be connected anywhere on the load side of a service disconnect overcurrent device required in 230.91 unless installed in accordance with 230.82(8).
(B) Feeder-Supplied Building or Structure. Typc 2 SPDs shall be connected at the building or structure anywhere on the load side of the first overcurrent device at the building or structure.
(C) Separately Derived System. The SPD shall be connected on the load side of the first overcurrent device in a separately derived system.
242.16 Type 3 SPDs. Typc 3 SPDs shall be permitted to be installed on the load side of branch-circuit overcurrent protec- tion up to the equipment served. If included in the manufac- turer's instructions, the Type 3 SPD connection shall be a minimum 10 m (30 ft) of conductor distance from the service or separately derived system disconnect.
242.18 Type 4 and Other Component Type SPDs. Typc 4 component assemblies and other component type SPDs shall only be installed by the equipment manufacturer.
242.20 Number Required. Where used at a point on a circuit, the SPD shall be connected to cach ungrounded conductor.
242.22 Location. SPDs shall be permitted to be located indoors or outdoors and shall be made inaccessible to unquali- ficd persons unless listed for installation in accessible locations.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-133
242.24
ARTICLE 242 - OVERVOLTAGE PROTECTION
242.24 Routing of Conductors. The conductors used to connect the SPD to the line or bus and to ground shall not be any longer than necessary and shall avoid unnecessary bends.
242.28 Conductor Size. SPD linc conductors and conductors to ground shall not be smaller than 14 AWG copper or 12 AWG aluminum.
242.30 Connection Between Conductors. An SPD shall bc permitted to be connected between any two conductors - ungrounded conductor(s), grounded conductor, equipment grounding conductor, or grounding electrode conductor. The grounded conductor and the equipment grounding conductor shall be interconnected only by the normal operation of the SPD during a surge.
242.32 Grounding Electrode Conductor Connections and Enclosures. Except as indicated in this article, SPD grounding connections shall be made as specified in Article 250, Part III. Grounding electrode conductors installed in metal enclosures shall comply with 250.64(E).
Part III. Surge Arresters, Over 1000 Volts
242.40 Uses Not Permitted. A surge arrester shall not be installed where the rating of the surge arrester is less than the maximum continuous phase-to-ground voltage at the power frequency available at the point of application.
242.42 Surge Arrester Rating. The duty cycle rating of a surge arrester shall be not less than 125 percent of the maximum continuous operating voltage available at the point of applica- tion.
For solidly grounded systems, the maximum continuous operating voltage shall be the phase-to-ground voltage of the system.
For impedance or ungrounded systems, the maximum continuous operating voltage shall be the phase-to-phase volt- age of the system.
Informational Note No. 1: See IEEE C62.11-2020, Standard for Metal Oxide Surge Arresters for Alternating-Current Power Circuits (>1 kV), and IEEE C62.22-2009, Guide for the Application of Metal-Oxide Surge Arresters for Alternating-Current Systems, for further informa- tion on surge arresters.
Informational Note No. 2: The selection of a properly rated metal oxide arrester is based on considerations of maximum continuous operating voltage and the magnitude and duration of overvoltages at the arrester location as affected by phase-to- ground faults, system grounding techniques, switching surges, and other causes. See the manufacturer's application rules for selection of the specific arrester to be used at a particular loca- tion.
242.44 Number Required. Where used at a point on a circuit, a surge arrester shall be connected to cach ungrounded conductor. A single installation of such surge arresters shall be permitted to protect a number of interconnected circuits if no circuit is exposed to surges while disconnected from the surge arresters.
242.46 Location. Surge arresters shall be permitted to be loca- ted indoors or outdoors. Surge arresters shall be made inacces- sible to unqualified persons unless listed for installation in accessible locations.
242.48 Routing of Surge Arrester Equipment Grounding Conductors. The conductor used to connect the surge arrester to linc, bus, or equipment and to an equipment grounding conductor or grounding electrode connection point as provi- ded in 242.50 shall not be any longer than necessary and shall avoid unnecessary bends.
242.50 Connection. The arrester shall be connected to one of the following:
(1) Grounded service conductor
(2) Grounding electrode conductor
(3) Grounding electrode for the service
(4) Equipment grounding terminal in the service equipment
242.52 Surge-Arrester Conductors. The conductor between the surge arrester and the line, and the surge arrester and the grounding connection, shall not be smaller than 6 AWG copper or aluminum.
242.54 Interconnections. The surge arrester protecting a transformer that supplies a secondary distribution system shall be interconnected as specified in 242.54(A), (B), or (C).
(A) Metal Interconnections. A metal interconnection shall be made to the secondary grounded circuit conductor or the secondary circuit grounding electrode conductor, if, in addi- tion to the direct grounding connection at the surge arrester, the connection complies with 242.54(A) (1) or (A) (2).
(1) Additional Grounding Connection. The grounded conduc- tor of the secondary has a grounding connection elsewhere to a continuous metal underground water piping system. In urban water-pipe arcas where there are at least four water-pipe corinections on the neutral conductor and not fewer than four such connections in cach mile of neutral conductor, the metal interconnection shall be permitted to be made to the secon- dary neutral conductor with omission of the direct grounding connection at the surge arrester.
(2) Multigrounded Neutral System Connection. The grounded conductor of the secondary system is part of a multigrounded neutral system or static wire of which the primary neutral conductor or static wire has at least four grounding connec- tions in cach 1.6 km (1 mile) of line in addition to a grounding connection at cach service.
(B) Through Spark Gap or Device. Where the surge arrester grounding electrode conductor is not connected as in 242.54(A), or where the secondary is not grounded as in 242.54(A) but is otherwise grounded as in 250.52, an intercon- nection shall be made through a spark gap or listed device as required by 242.54(B) (1) or (B)(2).
(1) Ungrounded or Unigrounded Primary System. For ungrounded or unigrounded primary systems, the spark gap or a listed device shall have a 60-Hz breakdown voltage of at least twice the primary circuit voltage but not necessarily more than 10 kV, and there shall be at least one other ground on the grounded conductor of the secondary that is not less than 6.0 m (20 ft) distant from the surge-arrester grounding elec- trodc.
(2) Multigrounded Neutral Primary System. For multigroun- ded neutral primary systems, the spark gap or listed device shall have a 60-Hz breakdown of not more than 3 kV, and there shall be at least one other ground on the grounded conductor of the secondary that is not less than 6.0 m (20 ft) distant from the surge-arrester grounding electrode.
70-134
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 245- OVERCURRENT PROTECTION FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC 245.21
(C) By Special Permission. An interconnection of the surge- arrester ground and the secondary neutral conductor, other than as provided in 242.54(A) or (B), shall be permitted to be made only by special permission.
242.56 Grounding Electrode Conductor Connections and Enclosures. Except as indicated in this article, surge-arrester grounding electrode conductor connections shall be made as specified in Article 250, Parts III and X. Grounding electrode conductors installed in metal enclosures shall comply with 250.64(E).
ARTICLE 245 Overcurrent Protection for Systems Rated Over 1000 Volts ac, 1500 Volts dc
245.1 Scope. This article covers overcurrent protection requirements for systems over 1000 volts ac, 1500 volts dc, nominal.
245.2 Reconditioned Equipment.
(A) Reconditioned Equipment Permitted. The following reconditioned equipment shall be permitted:
(1) Medium- and high-voltage circuit breakers
(2) Electromechanical protective relays and current trans- formers
(B) Reconditioned Equipment Not Permitted. Medium- voltage fuscholders and medium-voltage nonrenewable fuses shall not be permitted.
245.21 Circuit-Interrupting Devices.
(A) Circuit Breakers.
(1) Location.
(a) Circuit breakers installed indoors shall be mounted cither in metal-enclosed units or fire-resistant cell-mounted units, or they shall be permitted to be open-mounted in loca- tions accessible to qualified persons only.
(b) Circuit breakers used to control oil-filled transform- crs in a vault shall cither be located outside the transformer vault or be capable of operation from outside the vault.
(c) Oil circuit breakers shall be arranged or located so that adjacent readily combustible structures or materials are safeguarded in an approved manner.
(2) Operating Characteristics. Circuit breakers shall have the following equipment or operating characteristics:
(1) An accessible mechanical or other identified means for manual tripping, independent of control power
(2) Be release free (trip free)
(3) If capable of being opened or closed manually while energized, main contacts that operate independently of the speed of the manual operation
(4) A mechanical position indicator at the circuit breaker to show the open or closed position of the main contacts
(5) A means of indicating the open and closed position of the breaker at the point(s) from which they may be oper- atcd
(3) Nameplate. A circuit breaker shall have a permanent and legible nameplate showing the manufacturer's name or trade- mark, manufacturer's type or identification number, continu- ous current rating, interrupting rating in megavolt-amperes (MVA) or amperes, and maximum voltage rating. Modification of a circuit breaker affecting its rating(s) shall be accompanied by an appropriate change of nameplate information.
(4) Rating. Circuit breakers shall have the following ratings:
(1) The continuous current rating of a circuit breaker shall not be less than the maximum continuous current through the circuit breaker.
(2) The interrupting rating of a circuit breaker shall not be less than the available fault current the circuit breaker will be required to interrupt, including contributions from all connected sources of energy.
(3) The closing rating of a circuit breaker shall not be less than the maximum asymmetrical fault current into which the circuit breaker can be closed.
(4) The momentary rating of a circuit breaker shall not be less than the maximum asymmetrical fault current at the point of installation.
(5) The rated maximum voltage of a circuit breaker shall not be less than the maximum circuit voltage.
(5) Retrofit Trip Units. Retrofit trip units shall be listed for use with the specific circuit breaker with which it is installed.
(B). Power Fuses and Fuseholders.
(1) Use. Where fuses are used to protect conductors and equipment, a fuse shall be placed in cach ungrounded conduc- tor. Two power fuses shall be permitted to be used in parallel to protect the same load if both fuses have identical ratings and both fuses are installed in an identified common mounting with electrical connections that divide the current equally. Power fuses of the vented type shall not be used indoors, underground, or in metal enclosures unless identified for the usc.
(2) Interrupting Rating. The interrupting rating of power fuses shall not be less than the available fault current the fuse is required to interrupt, including contributions from all connec- ted sources of energy.
(3) Voltage Rating. The maximum voltage rating of power fuses shall not be less than the maximum circuit voltage. Fuses having a minimum recommended operating voltage shall not be applied below this voltage.
(4) Identification of Fuse Mountings and Fuse Units. Fusc mountings and fuse units shall have permanent and legible nameplates showing the manufacturer's type or designation, continuous current rating, interrupting current rating, and maximum voltage rating.
(5) Fuses. Fuscs that expel flame in opening the circuit shall be designed or arranged so that they function properly without hazard to persons or property.
(6) Fuseholders, Fuscholders shall be designed or installed so that they are de-energized while a fuse is being replaced. A field-applied permanent and legible sign, in accordance with 110.21 (B), shall be installed immediately adjacent to the fuse- holders and shall be worded as follows:
DANGER - DISCONNECT CIRCUIT BEFORE REPLACING FUSES.
2023 Edition NATIONAL ELECTRICAL CODE
70-135
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
245.21 ARTICLE 245 - OVERCURRENT PROTECTION FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC
Exception: Fuses and fuseholders designed to permit fuse replacement by qualified persons using identified equipment without de-energizing the fuseholder shall be permitted.
(7) High-Voltage Fuses. Switchgear and substations that usc high-voltage fuses shall be provided with a gang-operated disconnecting switch. Isolation of the fuses from the circuit shall be provided by cither connecting a switch between the source and the fuses or providing roll-out switch and fuse-type construction. The switch shall be of the load-interrupter type, unless mechanically or electrically interlocked with a load- interrupting device arranged to reduce the load to the inter- rupting capability of the switch.
Exception: More than one switch shall be permitted as the disconnecting means for one set of fuses where the switches are installed to provide connection to more than one set of supply conductors. The switches shall be mechanically or electrically interlocked to permit access to the fuses only when all switches are open. A conspicuous sign shall be placed at the fuses identifying the presence of more than one source.
(C) Distribution Cutouts and Fuse Links - Expulsion Type.
(1) Installation. Cutouts shall be located so that they may be readily and safely operated and re-fused, and so that the exhaust of the fuses does not endanger persons. Distribution cutouts shall not be used indoors, underground, or in metal enclosures.
(2) Operation. Where fused cutouts are not suitable to inter- rupt the circuit manually while carrying full load, an approved means shall be installed to interrupt the entire load. Unless the fused cutouts are interlocked with the switch to prevent open- ing of the cutouts under load, a conspicuous sign shall be placed at such cutouts identifying that they shall not be oper- ated under load.
(3) Interrupting Rating. The interrupting rating of distribu- tion cutouts shall not be less than the available fault current the cutout is required to interrupt, including contributions from all connected sources of energy.
(4) Voltage Rating. The maximum voltage rating of cutouts shall not be less than the maximum circuit voltage.
(5) Identification. Distribution cutouts shall have on their body, door, or fuse tube a permanent and legible nameplate or identification showing the manufacturer's type or designation, continuous current rating, maximum voltage rating, and inter- rupting rating.
(6) Fuse Links. Fuse links shall have a permanent and legible identification showing continuous current rating and type.
(7) Structure Mounted Outdoors. The height of cutouts mounted outdoors on structures shall provide safe clearance between lowest energized parts (open or closed position) and standing surfaces, in accordance with 110.34(E).
(D) Oil-Filled Cutouts.
(1) Continuous Current Rating. The continuous current rating of oil-filled cutouts shall not be less than the maximum continuous current through the cutout.
(2) Interrupting Rating. The interrupting rating of oil-filled cutouts shall not be less than the available fault current the oil- filled cutout is required to interrupt, including contributions from all connected sources of energy.
(3) Voltage Rating. The maximum voltage rating of oil-filled cutouts shall not be less than the maximum circuit voltage.
(4) Fault Closing Rating. Oil-filled cutouts shall have a fault closing rating not less than the maximum asymmetrical fault current that can occur at the cutout location, unless suitable interlocks or operating procedures preclude the possibility of closing into a fault.
(5) Identification. Oil-filled cutouts shall have a permanent and legible nameplate showing the rated continuous current, rated maximum voltage, and rated interrupting current.
(6) Fuse Links. Fuse links shall have a permanent and legible identification showing the rated continuous current.
(7) Location. Cutouts shall be located so that they are readily and safely accessible for re-fusing, with the top of the cutout not over 1.5 m (5 ft) above the floor or platform.
(8) Enclosure. Suitable barriers or :enclosures shall be provi- ded to prevent contact with nonshielded cables or energized parts of oil-filled cutouts.
(E) Load Interrupters. Load-interrupter switches shall be permitted if suitable fuses or circuit breakers are used in conjunction with these devices to interrupt available fault currents. Where these devices are used in combination, they shall be coordinated electrically so that they will safely with- stand the effects of closing, carrying, or interrupting all possi- ble currents up to the assigned maximum short-circuit rating.
Where more than one switch is installed with interconnected load terminals to provide for alternate connection to different supply conductors, cach switch shall be provided with a warn- ing sign identifying the presence of more than one source. Each warning sign or label shall comply with 110.21.
(1) Continuous Current Rating. The continuous current rating of interrupter switches shall cqual or exceed the maxi- mum continuous current at the point of installation.
(2) Voltage Rating. The maximum voltage rating of inter- rupter switches shall cqual or exceed the maximum circuit volt- agc.
(3) Identification. Interrupter switches shall have a permanent and legible nameplate, including the following information: manufacturer's type or designation, continuous current rating, interrupting current rating, fault closing rating, maximum volt- age rating.
(4) Switching of Conductors. The switching mechanism shall be arranged to be operated from a location where the operator is not exposed to energized parts and shall be arranged to open all ungrounded conductors of the circuit simultaneously with one operation. Switches shall be arranged to be locked in the open position. Metal-enclosed switches shall be operable from outside the enclosure.
(5) Stored Energy for Opening. The stored-energy operator shall be permitted to be left in the uncharged position after the switch has been closed if a single movement of the operating handle charges the operator and opens the switch.
(6) Supply Terminals. The supply terminals of fused inter- rupter switches shall be installed at the top of the switch enclo- sure, or, if the terminals are located elsewhere, the equipment shall have barriers installed to prevent persons from acciden-
70-136
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 250 - GROUNDING AND BONDING
250.1
tally contacting energized parts or dropping tools or fuses into energized parts.
245.26 Feeders and Branch Circuits.
(A) Location and Type of Protection. Feeder and branch- circuit conductors shall have overcurrent protection in cach ungrounded conductor located at the point where the conduc- tor receives its supply or at an alternative location in the circuit when designed under engineering supervision that includes but is not limited to considering the appropriate fault studies and time-current coordination analysis of the protective devi- ces and the conductor damage curves. The overcurrent protec- tion shall be permitted to be provided by cither 250.184(B) or (A) (2).
(1) Overcurrent Relays and Current Transformers. Circuit breakers used for overcurrent protection of 3-phase circuits shall have a minimum of three overcurrent relay clements operated from three current transformers. The separate over- current relay clements (or protective functions) shall be permitted to be part of a single electronic protective relay unit.
On 3-phase, 3-wire circuits, an overcurrent relay element in the residual circuit of the current transformers shall be permit- ted to replace one of the phase relay clements.
An overcurrent relay clement, operated from a current transformer that links all phases of a 3-phase, 3-wire circuit, shall be permitted to replace the residual relay clement and one of the phase-conductor current transformers. Where the neutral conductor is not regrounded on the load side of the circuit as permitted in 250.184(B), the current transformer shall be permitted to link all 3-phase conductors and the grounded circuit conductor (neutral).
(2) Fuses. A fuse shall be connected in series with each ungrounded conductor.
(B) Protective Devices. The protective device(s) shall be capa- ble of detecting and interrupting all values of current that can occur at their location in excess of their trip-setting or melting point.
(C) Conductor Protection. The operating time of the protec- tive device, the available short-circuit current, and the conduc- tor used shall be coordinated to prevent damaging or dangerous temperatures in conductors or conductor insulation under short-circuit conditions.
245.27 Additional Requirements for Feeders.
(A) Rating or Setting of Overcurrent Protective Devices. The continuous ampere rating of a fuse shall not exceed three times the ampacity of the conductors. The long-time trip clement setting of a breaker or the minimum trip setting of an electronically actuated fuse shall not exceed six times the ampacity of the conductor. For fire pumps, conductors shall be permitted to be protected for overcurrent in accordance with 695.4(B)(2).
(B) Feeder Taps. Conductors tapped to a fecder shall be permitted to be protected by the feeder overcurrent device where that overcurrent device also protects the tap conductor.
ARTICLE 250 Grounding and Bonding
Part I. General
250.1 Scope. This article covers general requirements for grounding and bonding of electrical installations and the following specific requirements:
(1) Systems, circuits, and equipment required, permitted, or not permitted to be grounded
(2) Circuit conductor to be grounded on grounded systems
(3) Location of grounding connections
(4) Types and sizes of grounding and bonding conductors and electrodes
(5) Methods of grounding and bonding
(6) Conditions under which isolation, insulation, or guards are permitted to be substituted for grounding
Informational Note: See Informational Note Figure 250.1 for information on the organization of this article covering ground- ing and bonding requirements.
Part I General
Part II System grounding
Part VIII Direct-current systems
Part X Grounding of systems and circuits of over 1000 volts
Part III Grounding electrode system and grounding electrode conductor
Part V Bonding
Part IV Enclosure, raceway, and service cable connections
Part VI Equipment grounding and equipment grounding conductors
Part VII Methods of equipment grounding conductor connections
Part IX Instruments, meters, and relays
Informational Note Figure 250.1 Grounding and Bonding.
2023 Edition NATIONAL ELECTRICAL CODE
70-137
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
250.4
ARTICLE 250 - GROUNDING AND BONDING
250.4 General Requirements for Grounding and Bonding. The following general requirements identify what grounding and bonding of electrical systems are required to accomplish. The prescriptive methods contained in this article shall be followed to comply with the performance requirements of this section.
(A) Grounded Systems.
(1) Electrical System Grounding. Electrical systems that are grounded shall be connected to carth in a manner that will limit the voltage imposed by lightning, line surges, or uninten- tional contact with higher-voltage lines and that will stabilize the voltage to carth during normal operation.
Informational Note No. 1: An important consideration for limit- ing the imposed voltage is the routing of bonding and ground- ing electrode conductors so that they are not any longer than necessary to complete the connection without disturbing the permanent parts of the installation and so that unnecessary bends and loops are avoided.
Informational Note No. 2: See NFPA 780-2020, Standard for the Installation of Lightning Protection Systems, for information on installation of grounding and bonding for lightning protection systems.
(2) Grounding of Electrical Equipment. Normally non- current-carrying conductive materials enclosing electrical conductors or equipment, or forming part of such equipment, shall be connected to carth so as to limit the voltage to ground on these materials.
(3) Bonding of Electrical Equipment. Normally non-current- carrying conductive materials enclosing electrical conductors or equipment, or forming part of such equipment, shall be connected together and to the electrical supply source in a manner that establishes an effective ground-fault current path.
(4) Bonding of Electrically Conductive Materials and Other Equipment. Normally non-current-carrying electrically conduc- tive materials that are likely to become energized shall be connected together and to the electrical supply source in a manner that establishes an effective ground-fault current path.
(5) Effective Ground-Fault Current Path. Electrical cquip- ment and wiring and other electrically conductive material likely to become energized shall be installed in a manner that creates a low-impedance circuit facilitating the operation of the overcurrent device or ground detector for impedance groun- ded systems. It shall be capable of safely carrying the maximum ground-fault current likely to be imposed on it from any point on the wiring system where a ground fault occurs to the electri- cal supply source. The carth shall not be considered as an effective ground-fault current path.
(B) Ungrounded Systems.
(1) Grounding Electrical Equipment. Non-current-carrying conductive materials enclosing electrical conductors or equip- ment, or forming part of such equipment, shall be connected to carth in a manner that will limit the voltage imposed by lightning or unintentional contact with higher-voltage lines and limit the voltage to ground on these materials.
Informational Note: See NFPA 780-2020, Standard for the Installa- tion of Lightning Protection Systems, for information on installation of grounding and bonding for lightning protection systems.
(2) Bonding of Electrical Equipment. Non-current-carrying conductive materials enclosing electrical conductors or equip-
ment, or forming part of such equipment, shall be connected together and to the supply system grounded equipment in a manner that creates a low-impedance path for ground-fault current that is capable of carrying the maximum fault current likely to be imposed on it.
(3) Bonding of Electrically Conductive Materials and Other Equipment. Electrically conductive materials that are likely to become energized shall be connected together and to the supply system grounded equipment in a manner that creates a low-impedance path for ground-fault current that is capable of carrying the maximum fault current likely to be imposed on it.
(4) Path for Fault Current. Electrical equipment, wiring, and other electrically conductive material likely to become ener- gized shall be installed in a manner that creates a low- impedance circuit from any point on the wiring system to the electrical supply source to facilitate the operation of overcur- rent devices should a second ground fault from a different phase occur on the wiring system. The carth shall not be considered as an effective fault-current path.
250.6 Objectionable Current.
(A) Arrangement to Prevent Objectionable Current. The grounding and bonding of electrical systems, circuit conduc- tors, surge arresters, surge-protective devices, and conductive normally non-current-carrying metal parts of equipment shall be installed and arranged in a manner that will prevent objec- tionable current.
(B) Alterations to Stop Objectionable Current. If the use of multiple grounding or honding connections results in objec- tionable current and the requirements of 250.4(A) (5) or (B) (4) are met, one or more of the following alterations shall be permitted:
(1) Discontinue one or more but not all of such grounding or bonding connections.
(2) Change the locations of the grounding or bonding connections.
(3) Interrupt the continuity of the conductor or conductive path causing the objectionable current.
(4) Take other remedial and approved action.
(C) Currents Not Classified as Objectionable Currents. Currents resulting from abnormal conditions such as ground faults, and from currents resulting from required grounding and bonding connections shall not be classified as objectiona- ble current for the purposes specified in 250.6(A) and (B).
(D) Limitations to Permissible Alterations. This section shall not be considered as permitting electronic equipment to be operated on ac systems or branch circuits that are not connec- ted to an equipment grounding conductor as required by this article. Currents that introduce electromagnetic interference or data errors in electronic equipment shall not be considered the objectionable currents addressed in this section.
(E) Isolation of Objectionable Direct-Current from Cathodic Protection Systems. If isolation of objectionable direct currents from a cathodic protection system is required, a listed isolator device shall be permitted in the equipment grounding conductor path to provide an effective return path for ac ground-fault current while blocking the flow of direct currents.
70-138
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
250.24
ARTICLE 250 - GROUNDING AND BONDING
250.8 Connection of Grounding and Bonding Equipment.
(A) Permitted Methods. Equipment grounding conductors, grounding electrode conductors, and bonding jumpers shall be connected by one or more of the following means:
(1) Listed pressure connectors
(2) Terminal bars
(3) Pressure connectors listed as grounding and bonding equipment
(4) Exothermic welding process
(5) Machine screw-type fasteners that engage not less than two threads or are secured with a nut
(6) Thread-forming machine screws that engage not less than two threads in the enclosure
(7) Connections that are part of a listed as.sembly
(8) Other listed means
(B) Methods Not Permitted. Connection devices or fittings that depend solely on solder shall not be used.
250.10 Protection of Ground Clamps and Fittings. Ground clamps or other fittings exposed to physical damage shall be enclosed in metal, wood, or equivalent protective covering.
250.12 Clean Surfaces. Nonconductive coatings (such as paint, lacquer, and enamel) on equipment to be grounded or bondedshall be removed from threads and other contact surfa- ces to ensure electrical continuity or shall be connected by means of fittings designed to make such removal unnecessary.
Part II. System Grounding
250.20 Alternating-Current Systems to Be Grounded. Alternating-current systems shall be grounded in accordance with 250.20(A), (B), (C), or (D), unless prohibited elsewhere in this Code. Other systems shall be permitted to be grounded. If such systems are grounded, they shall comply with the appli- cable provisions of this article.
Informational Note No. 1: An example of a system pennitted to be grounded is a corner-grounded delta transformer connec- tion.
Informational Note No. 2: See 503.155, 517.61, 517.160, 668.10, and 680.23(A)(2) for examples of circuits prohibited to be grounded.
(A) Alternating-Current Systeins of Less Than 50 Volts. Alternating-current systems of less than 50 volts shall be groun- ded under any of the following conditions:
(1) If supplied by transformers, if the transformer supply system exceeds 150 volts to ground
(2) If supplied by transformers, if the transformer supply system is ungrounded
(3) If installed outside as overhead conductors
(B) Alternating-Current Systems of 50 Volts to 1000 Volts. Alternating-current systems of 50 volts to 1000 volts that supply premises wiring and premises wiring systems shall be grounded under any of the following conditions:
(1) If the system can be grounded so that the maximum volt- age to ground on the ungrounded conductors does not exceed 150 volts
(2) If the system is 3-phase, 4-wire, wyc connected in which the neutral conductor is used as a circuit conductor
(3) If the system is 3-phase, 4-wirc, delta connected in which the midpoint of one phase winding is used as a circuit conductor
Informational Note: See NFPA 706 .- 2021, Standard for Electrical Safety in the Workplace, Annex O, for information on impedance grounding to reduce arc-flash hazards.
(C) Alternating-Current Systems of over 1000 Volts. Alternating-current systems supplying mobile or portable equipment shall be grounded in accordance with 250.188. If supplying other than mobile or portable equipment, such systems shall be permitted to be grounded.
(D) Impedance Grounded Systems. Impedance grounded systems shall be grounded in accordance with 250.36 or 250.187, as applicable.
250.21 Alternating-Current Systems of 50 Volts to 1000 Volts Not Required to Be Grounded.
(A) General. The following ac systems of 50 volts to 1000 volts shall be permitted to be grounded but shall not be required to be grounded:
(1) Electrical systems used exclusively to supply industrial electric furnaces used for applications such as melting, refining, or tempering
(2) Separately derived systems used exclusively for rectifiers that supply only adjustable-speed industrial drives
(3). Separately derived systems supplied by transformers that have a primary voltage rating of 1000 volts or less if all the following conditions are met:
a. The system is used exclusively for control circuits.
b. The conditions of maintenance and supervision ensure that only qualified persons service the installa- tion.
c. Continuity of control power is required.
(4) Other systems that are not required to be grounded in accordance with 250.20(B)
(B) Ground Detectors. Ground detectors shall be installed in accordance with the following:
(1) Ungrounded ac systems as permitted in 250.21(A) (1) through (A) (4) operating at not less than 120 volts and at 1000 volts or less shall have ground detectors installed on the system.
(2) The ground detection sensing equipment shall be connected as close as practicable to where the system receives its supply.
(C) Marking. Ungrounded systems shall be legibly marked "Caution: Ungrounded System Operating - Volts Between Conductors" at the source or first disconnecting means of the system. The marking shall be of sufficient durabil- ity to withstand the environment involved.
250.24 Grounding of Service-Supplied Alternating-Current Systems.
(A) System Grounding Connections. A premises wiring system supplied by a grounded ac service shall have a grounding elec- trode conductor connected to the grounded service conductor, at cach service, in accordance with 250.24(A) (1) through (A)(4).
(1) General. The grounding electrode conductor connection shall be made at any accessible point from the load end of the overhead service conductors, service drop, underground serv-
2023 Edition NATIONAL ELECTRICAL CODE
70-139
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
250.24
ARTICLE 250 - GROUNDING AND BONDING
ice conductors, or service lateral to the terminal or bus to which the grounded service conductor is connected at the serv- ice disconnecting means.
Informational Note: See Article 100 for definitions of Service Conductors, Overhead; Servire Conductors, Underground; Servire Drop; and Service Lateral.
(2) Outdoor Transformer. If the transformer supplying the service is located outside the building, at least one additional grounding connection shall be made from the grounded serv- ice conductor to a grounding electrode, cither at the trans- former or elsewhere outside the building.
Exception: The additional grounding electrode conductor connection shall not be made on impedance grounded systems. Impedance groun- ded systems shall meet the requirements of 250.36 or 250.187, as appli- cable.
(3) Dual-Fed Services. For services that are dual fed (double ended) in a common enclosure or grouped together in sepa- rate enclosures and employing a secondary tic, a single ground- ing electrode conductor connection to the tic point of the grounded conductor(s) from cach power source shall be permitted.
(4) Main Bonding Jumper as Wire or Busbar. If the main bonding jumper specified in 250.28 is a wire or busbar and is installed from the grounded conductor terminal bar or bus to the equipment grounding terminal bar or bus in the service equipment, the grounding electrode conductor shall be permitted to be connected to the equipment grounding termi- nal, bar, or bus to which the main bonding jumper is connec- ted.
(B) Load-Side Grounding Connections. A grounded conduc- tor shall not be connected to normally non-current-carrying metal parts of equipment, to equipment grounding conduc- tor(s), or be reconnected to ground on the load side of the service disconnecting means except as otherwise permitted in this article.
Informational Note: See 250.30 for separately derived systems, 250.32 for connections at separate buildings or structures, and 250.142 for use of the grounded circuit conductor for ground- ing equipment.
(C) Main Bonding Jumper. For a grounded system, an unspliced main bonding jumper shall be used to connect the equipment grounding conductor(s) and the service-disconnect enclosure to the grounded conductor within the enclosure for cach service disconnect in accordance with 250.28.
Exception No. 1: If more than one service disconnecting means is loca- ted in an assembly listed for use as service equipment, an unspliced main bonding jumper shall bond the grounded conductor(s) to the assembly enclosure.
Exception No. 2: Impedance grounded systems shall be permitted to be connected in accordance with 250.36 and 250.187.
(D) Grounded Conductor Brought to Service Equipment. If an ac system operating at 1000 volts or less is grounded at any point, the grounded conductor(s) shall be routed with the ungrounded conductors to cach service disconnecting means and shall be connected to cach disconnecting means grounded conductor(s) terminal or bus. A main bonding jumper shall connect the grounded conductor(s) to cach service disconnect- ing means enclosure. The grounded conductor(s) shall bc
installed in accordance with 250.24(C) (1) and 250.24(D) (1) through (D) (4).
Exception: If two or more service disconnecting means are located in a single assembly listed for use as service equipment, it shall be permitted to connect the grounded conductor(s) to the assembly common grounded conductor(s) terminal or bus. The assembly shall include a main bond- ing jumper for connecting the grounded conductor(s) to the assembly enclosure.
(1) Sizing for a Single Raceway or Cable. The grounded conductor shall not be smaller than specified in Table 250.102(C) (1).
(2) Conductors Connected in Parallel in Two or More Race- ways or Cables. If the ungrounded service-entrance conduc- tors are connected in parallel in two or more raceways or cables, the grounded conductors shall also be installed in cach raceway or cable and shall be connected in parallel. The size of cach grounded conductor(s) in cach raceway or cable shall not be smaller than 1/0 AWG and shall be sized in accordance with 250.24(D)(2)(a) or (D)(2) (b) in accordance with 250.24(D) (1).
(a) Shall be based on the largest ungrounded conductor in cach raceway or cable.
(b) Shall be based on the sum of the circular mil arcas of the largest ungrounded conductors from cach set connected in parallel in cach raceway or cable.
Informational Note: See 310.10(G) for grounded conductors connected in parallel.
(3) Delta-Connected Service. The grounded conductor of a 3- phase, 3-wire delta service shall have an ampacity not less than that of the ungrounded conductors.
(4) Impedance Grounded Service. The impedance grounding conductor on an impedance grounded system shall be connec- ted in accordance with 250.36 or 250.187, as applicable.
(E) Grounding Electrode Conductor. A grounding electrode conductor shall be used to connect the equipment grounding conductors, the service-equipment enclosures, and, if the system is grounded, the grounded service conductor to the grounding electrode(s) required by Part III of this article. This conductor shall be sized in accordance with 250.66.
Impedance grounded system connections shall be made in accordance with 250.36 or 250.187, as applicable.
(F) Ungrounded System Grounding Connections. A premises wiring system that is supplied by an ac service that is ungroun- ded shall have, at cach service, a grounding electrode conduc- tor connected to the grounding electrode(s) required by Part III of this article. The grounding electrode conductor shall be connected to a metal enclosure of the service conductors at any accessible point from the load end of the overhead service conductors, service drop, underground service conductors, or service lateral to the service disconnecting means.
250.25 Grounding of Systems Permitted to Be Connected on the Supply Side of the Service Disconnect. The grounding of systems connected on the supply side of the service disconnect, in accordance with 230.82, that are in enclosures separate from the service equipment enclosure shall comply with 250.25(A) or (B).
(A) Grounded System. If the utility supply system is grounded, the grounding of systems permitted to be connected on the
70-140
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
250.30
ARTICLE 250 - GROUNDING AND BONDING
supply side of the service disconnect and are installed in one or more separate enclosures from the service equipment enclo- sure shall comply with the requirements of 250.24(A) through (D).
(B) Ungrounded Systems. If the utility supply system is ungrounded, the grounding of systems permitted to be connec- ted on the supply side of the service disconnect and are instal- led in one or more separate enclosures from the service equipment enclosure shall comply with the requirements of 250.24(F).
250.26 Conductor to Be Grounded - Alternating-Current Systems. If an ac premises wiring system is grounded, the conductor to be grounded shall be one of the following:
(1) Single-phase, 2-wire - one conductor
(2) Single-phase, 3-wire - the neutral conductor
(3) Multiphase systems having one wire common to all phases - the neutral conductor
(4) Multiphase systems if one phase is grounded - that phase conductor
(5) Multiphase systems in which one phase is used as in (2) - the neutral conductor
250.28 Main Bonding Jumper and System Bonding Jumper. For a grounded system, main bonding jumpers and system bonding jumpers shall be installed as follows:
(A) Material. Main bonding jumpers and system bonding jumpers shall be of copper, aluminum, copper-clad aluminum, or other corrosion-resistant material. A main bonding jumper and a system bonding jumper shall be a wire, bus, screw, or similar suitable conductor.
(B) Construction. If a main bonding jumper or a system bond- ing jumper is a screw only, the screw shall be identified with a green finish that shall be visible with the screw installed.
(C) Attachment. Main bonding jumpers and system bonding jumpers shall be connected by one or more of the methods in 250.8 that is suitable for the material of the bonding jumper and enclosure.
(D) Size. Main bonding jumpers and system bonding jumpers shall be sized in accordance with. 250.28(D) (1) through (D) (3).
(1) General. Main bonding jumpers and system bonding jumpers shall not be smaller than specified in Table 250.102(C) (1).
(2) Main Bonding Jumper for Service with More Than One Enclosure. If a service consists of more than a single enclosure as permitted in 230.71(B), the main bonding jumper for cach enclosure shall be sized in accordance with 250.28(D) (1) based on the largest ungrounded service conductor serving that enclosure.
(3) Separately Derived System with More Than One Enclosure. If a separately derived system supplies more than a single enclo- sure, the system bonding jumper for cach enclosure shall be sized in accordance with 250.28(D) (1) based on the largest ungrounded feeder conductor serving that enclosure, or a single system bonding jumper shall be installed at the source and sized in accordance with 250.28(D) (1) based on the cquiv- alent size of the largest supply conductor determined by the largest sum of the areas of the corresponding conductors of cach sct.
250.30 Grounding Separately Derived Alternating-Current Systems. In addition to complying with 250.30(A) for groun- ded systems, or as provided in 250.30(B) for ungrounded systems, separately derived systems shall comply with 250.20, 250.21, or 250.26, as applicable. Multiple power sources of the same type that are connected in parallel to form one system that supplies premises wiring shall be treated as a single sepa- ratcly derived system and shall be installed in accordance with 250.30.
Informational Note No. 1: An alternate ac power source, such as an on-site generator, is not a separately derived system if the grounded conductor is solidly interconnected to a service- supplied system grounded conductor. An example of such a situation is if the alternate source transfer equipment does not include a switching action in the grounded conductor and allows it to remain solidly connected to the service-supplied grounded conductor when the alternate source is operational and supplying the load served.
Informational Note No. 2: See 445.13 for the minimum size of conductors that carry fault current.
(A) Grounded Systems. A separately derived ac system that is grounded shall comply with 250.30(A) (1) through (A) (8). Except as otherwise permitted in this article, a grounded conductor shall not be connected to normally non-current- carrying metal parts of equipment, be connected to equipment grounding conductors, or be reconnected to ground on the load side of the system bonding jumper.
Informational Note: See 250.32 for connections at separate buildings or structures and 250.142 for use of the grounded circuit conductor for grounding equipment.
Exception: Impedance grounded system grounding connections shall be made in accordance with 250.36 or 250.187, as applicable.
(1) System Bonding Jumper. An unspliced system bonding jumper shall comply with 250.28(A) through (D). This connec- tion shall be made at any single point on the separately derived system from the source to the first system disconnecting means or overcurrent device, or it shall be made at the source of a separately derived system that has no disconnecting means or overcurrent devices, in accordance with 250.30(A) (1) (a) or (A) (1) (b). The system bonding jumper shall remain within the enclosure where it originates. If the source is located outside the building or structure supplied, a system bonding jumper shall be installed at the grounding electrode connection in compliance with 250.30(C).
Exception No. 1: For systems installed in accordance with 450.6, a single system bonding jumper connection to the tie point of the groun- ded circuit conductors from each power source shall be permitted.
Exception No. 2: If a building or structure is supplied by a feeder from an outdoor separately derived system, a system bonding jumper at both the source and the first disconnecting means shall be permitted if doing so does not establish a parallel path for the grounded conductor. If a grounded conductor is used in this manner, it shall not be smaller than the size specified for the system bonding jumper but shall not be required to be larger than the ungrounded conductor(s). For the purposes of this exception, connection through the earth shall not be considered as providing a parallel path.
Exception No. 3: The size of the system bonding jumper for a system that supplies a Class 1, Class 2, or Class 3 circuit, and is derived from a transformer rated not more than 1000 volt-amperes, shall not be smaller than the derived ungrounded conductors and shall not be smaller than 14 AWG copper or 12 AWG aluminum.
2023 Edition NATIONAL ELECTRICAL CODE
70-141
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
250.30
ARTICLE 250 - GROUNDING AND BONDING
(a) Installed at the Source. The system bonding jumper shall connect the grounded conductor to the supply-side bond- ing jumper and the normally non-current-carrying metal enclo- surc.
(b) Installed at the First Disconnecting Means. The system bonding jumper shall connect the grounded conductor to the supply-side bonding jumper, the disconnecting means enclo- surc, and the equipment grounding conductor(s).
Exception: Separately derived systems consisting of multiple sources of the same type that are connected in parallel shall be permitted to have the system bonding jumper installed at the paralleling switchgear, switchboard, or other paralleling connection point instead of at the disconnecting means located at each separate source.
(2) Supply-Side Bonding Jumper. If the source of a separately derived system and the first disconnecting means are located in separate enclosures, a supply-side bonding jumper shall be installed with the circuit conductors from the source enclosure to the first disconnecting means enclosure. A supply-side bond- ing jumper shall not be required to be larger than the derived ungrounded conductors. The supply-side bonding jumper shall be permitted to be of nonflexible metal raceway type or of the wire or bus type as follows:
(1) A supply-side bonding jumper of the wire type shall comply with 250.102(C), based on the size of the derived ungrounded conductors.
(2) A supply-side bonding jumper of the bus type shall have a cross-sectional arca not smaller than a supply-side bond- ing jumper of the wire type as determined in 250.102(C).
Exception: A supply-side bonding jumper shall not be required between enclosures for installations made in compliance with 250.30(A)(1), Exception No. 2.
(3) Grounded Conductor. If a grounded conductor is installed and the system bonding jumper connection is not located at the source, 250.30(A) (3) (a) through (A) (3) (d) shall apply. The grounded conductor shall not be required to be larger than the derived ungrounded conductors.
(a) Sizing for a Single Raceway. The grounded conductor shall not be smaller than specified in Table 250.102(C) (1).
(b) Conductors Connected in Parallel in Two or More Raceways 01 Cables. If the ungrounded conductors are connected in paral- lel in two or more raceways or cables, the grounded conductors shall also be installed in cach raceway or cable and shall be connected in parallel. The size of the grounded conductor(s) in cach raceway or cable shall be based on the largest derived ungrounded conductor in cach raceway or cable, or the sum of the circular mil arcas of the largest derived ungrounded conductors from cach set connected in parallel in cach raceway or cable, in accordance with 250.30(A) (3) (a), but not smaller than 1/0 AWG.
Informational Note: See 310.10(G) for grounded conductors connected in parallel.
(c) Delta-Connected System. The grounded conductor of a 3-phase, 3-wire delta system shall have an ampacity not less than that of the ungrounded conductors.
(d) Impedance Grounded System. The impedance ground- ing conductor of an impedance grounded system shall be installed in accordance with 250.36 or 250.187, as applicable.
(4) Grounding Electrode. The building or structure ground- ing electrode system shall be used as the grounding electrode
for the separately derived system. If located outdoors, the grounding electrode shall be in accordance with 250.30(C).
Exception: If a separately derived system originates in equipment that is listed and identified as suitable for use as service equipment, the grounding electrode used for the service or feeder equipment shall be permitted to be used as the grounding electrode for the separately derived system.
Informational Note No. 1: See 250.104(D) for bonding require- ments for interior metal water piping in the area served by sepa- rately derived systems.
Informational Note No. 2: See 250.50 and 250.58 for require- ments for bonding all electrodes together if located at the same building or structure.
(5) Grounding Electrode Conductor, Single Separately Derived System. A grounding electrode conductor for a single sepa- rately derived system shall be sized in accordance with 250.66 for the derived ungrounded conductors. It shall be used to connect the grounded conductor of the derived system to the grounding electrode in accordance with 250.30(A) (4), or as permitted in 250.68(C) (1) and (C) (2). This connection shall be made at the same point on the separately derived system where the system bonding jumper is connected.
Exception No. 1: If the system bonding jumper specified in 250.30(A) (1) is a wire or busbar, it shall be permitted to connect the grounding electrode conductor to the equipment grounding terminal, bar, or bus if the equipment grounding terminal, bar, or bus is of sufficient size for the separately derived system.
Exception No. 2: If the source of a separately derived system is located within equipment listed and identified as suitable for use as service equipment, the grounding electrode conductor from the service or feeder equipment to the grounding electrode shall be permitted as the ground- ing electrode conductor for the separately derived system, af the ground- ing electrode conductor is of sufficient size for the separately derived system. If the equipment grounding bus internal to the equipment is not smaller than the required grounding electrode conductor for the sepa- rately derived system, the grounding electrode connection for the sepa- rately derived system shall be permitted to be made to the bus.
Exception No. 3: A grounding electrode conductor shall not be required for a system that supplies a Class 1, Class 2, or Class 3 circuit and is derived from a transformer rated not more than 1000 volt-amperes, provided the grounded conductor is bonded to the transformer frame or enclosure by a jumper sized in accordance with 250.30(A)(1), Excep- tion No. 3, and the transformer frame or enclosure is grounded by one of the means specified in 250.134.
(6) Grounding Electrode Conductor, Multiple Separately Derived Systems. A common grounding electrode conductor for multiple separately derived systems shall be permitted. If installed, the common grounding electrode conductor shall be used to connect the grounded conductor of cach separately derived system to the grounding electrode as specified in 250.30(A) (4). A grounding electrode conductor tap shall then be installed from cach separately derived system to the common grounding electrode conductor. Each tap conductor shall connect the grounded conductor of the separately derived system to the common grounding electrode conductor. This connection shall be made at the same point on the sepa- rately derived system where the system bonding jumper is connected.
Exception No. 1: If the system bonding jumper specified in 250.30(A) (1) is a wire or busbar, it shall be permitted to connect the grounding
70-142
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 250 - GROUNDING AND BONDING
250.32
electrode conductor tap to the equipment grounding terminal, bar, or bus, provided the equipment grounding terminal, bar, or bus is of su ffi- cient size for the separately derived system.
Exception No. 2: A grounding electrode conductor shall not be required for a system that supplies a Class 1, Class 2, or Class 3 circuit and is derived from a transformer rated not more than 1000 volt-amperes, provided the system grounded conductor is bonded to the transformer frame or enclosure by a jumper sized in accordance with 250.30(A)(1), Exception No. 3, and the transformer frame or enclosure is grounded by one of the means specified in 250.134.
Exception No. 3: If the source of a separately derived system is located within equipment listed and identified as suitable for use as service equipment, the grounding electrode conductor from the service or feeder equipment to the grounding electrode shall be permitted as the ground- ing electrode conductor for the separately derived system, if the ground- ing electrode conductor is of sufficient size for the separately derived system. If the equipment grounding bus internal to the equipment is not smaller than the required grounding electrode conductor for the sepa- rately derived system, the grounding electrode connection for the sepa- rately derived system shall be permitted to be made to the bus.
(a) Common Grounding Electrode Conductor. The common grounding electrode conductor shall be permitted to be one of the following:
(1) A conductor of the wire type not smaller than 3/0 AWG copper or 250 kcmil aluminum
(2) A metal water pipe in accordance with 250.68(C) (1)
(3) The metal structural frame of the building or structure in accordance with 250.68(C) (2) or is connected to the grounding electrode system by a conductor not smaller than 3/0 AWG copper or 250 kcmil aluminum
(b) Tap Conductor Size. Each tap conductor shall be sized in accordance with 250.66 based on the derived ungrounded conductors of the separately derived system it serves.
Exception to (a)( 1) and (b): If the only electrodes that are present are of the types in 250.66(A), (B), or (C), the size of the common grounding electrode conductor shall not be required to be larger than the largest conductor required by 250.66(A), (B), or (C) for the type of electrode that is present.
(c) Connections. All tap connections to the common grounding electrode conductor shall be made at an accessible location by one of the following methods:
(1) A connector listed as grounding and bonding equipment.
(2) Listed connections to aluminum or copper busbars not smaller than 6 mm thick x 50 mm wide (1/4 in. thick x 2 in. wide) and of a length to accommodate the number of terminations necessary for the installation. If aluminum busbars are used, the installation shall also be in accord- ance with 250.64(A).
(3) The exothermic welding process.
Tap conductors shall be connected to the common ground- ing electrode conductor in such a manner that the common grounding electrode conductor remains without a splice or joint.
(7) Installation. The installation of all grounding electrode conductors shall comply with 250.64(A), (B), (C), and (E).
(8) Bonding. Structural steel and metal piping shall bc connected to the grounded conductor of a separately derived system in accordance with 250.104(D).
(B) Ungrounded Systems. The equipment of an ungrounded separately derived system shall be grounded and bonded as specified in 250.30(B) (1) through (B) (3).
(1) Grounding Electrode Conductor. A grounding electrode conductor, sized in accordance with 250.66 for the largest derived ungrounded conductor(s) or set of derived ungroun- ded conductors, shall be used to connect the metal enclosures of the derived system to the grounding electrode as specified in 250.30(A) (5) or (A) (6), as applicable. This connection shall be made at any point on the separately derived system from the source to the first system disconnecting means. If the source is located outside the building or structure supplied, a grounding electrode connection shall be made in compliance with 250.30(C).
(2) Grounding Electrode. Except as permitted by 250.34 for portable and vehicle-mounted generators, the grounding elec- trode shall comply with 250.30(A) (4).
(3) Bonding Path and Conductor. A supply-side bonding jumper shall be installed from the source of a separately derived system to the first disconnecting means in compliance with 250.30(A) (2).
(C) Outdoor Source. If the source of the separately derived system is located outside the building or structure supplied, a grounding electrode connection shall be made at the source location to one or more grounding electrodes in accordance with 250.50. In addition, the installation shall be in accordance with 250.30(A) for grounded systems or with 250.30(B) for ungrounded systems.
Exception: The grounding electrode conductor connection for impedance grounded systems shall be in accordance with 250.36 or 250.187, as applicable.
250.32 Buildings or Structures Supplied by a Feeder(s) or Branch Circuit(s).
(A) Grounding Electrode System and Grounding Electrode Conductor. A building(s) or structure(s) supplied by a feeder(s) or branch circuit(s) shall have a grounding electrode system and grounding electrode conductor installed in accord- ance with Part III of Article 250.
Exception: A grounding electrode system and grounding electrode conductor shall not be required if only a single branch circuit, includ- ing a multiwire branch circuit, supplies the building or structure and the branch circuit includes an equipment grounding conductor for grounding the normally non-current-carrying metal parts of equipment.
(B) Grounded Systems.
(1) Supplied by a Feeder or Branch Circuit. An equipment grounding conductor, as described in 250.118, shall be run with the supply conductors and be connected to the building or structure disconnecting means and to the grounding elec- trode(s). The equipment grounding conductor shall be used for grounding or bonding of equipment, structures, or frames required to be grounded or bonded. The equipment ground- ing conductor shall be sized in accordance with 250.122. Any installed grounded conductor shall not be connected to the equipment grounding conductor or to the grounding elec- trode(s).
Exception No. 1: For installations made in compliance with previous editions of this Code that permitted such connection, the grounded conductor run with the supply to the building or structure shall be
2023 Edition NATIONAL ELECTRICAL CODE
70-143
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
250.32
ARTICLE 250 - GROUNDING AND BONDING
permitted to serve as the ground-fault return path if all of the following requirements continue to be met:
(1) An equipment grounding conductor is not run with the supply to the building or structure.
(2) There are no continuous metallic paths bonded to the grounding system in each building or structure involved.
(3) Ground-fault protection of equipment has not been installed on the supply side of the feeder(s).
If the grounded conductor is used for grounding in accordance with the provision of this exception, the size of the grounded conductor shall not be smaller than the larger of either of the following:
(1) The calculated neutral load in accordance with 220.61 (2) The minimum equipment grounding conductor sized in accord- ance with 250.122
Exception No. 2: If system bonding jumpers are installed in accordance with 250.30(A)(1), Exception No. 2, the feeder grounded circuit conductor at the building or structure served shall be connected to the equipment grounding conductors, grounding electrode conductor, and the enclosure for the first disconnecting means.
(2) Supplied by Separately Derived System.
(a) With Overcurrent Protection. If overcurrent protection is provided where the conductors originate, the installation shall comply with 250.32(B) (1).
(b) Without Overcurrent Protection. If overcurrent protec- tion is not provided where the conductors originate, the instal- lation shall comply with 250.30(A). If installed, the supply-side bonding jumper shall be connected to the building or struc- ture disconnecting means and to the grounding electrode (s).
(C) Ungrounded Systems.
(1) Supplied by a Feeder or Branch Circuit. An equipment grounding conductor, as described in 250.118, shall be instal- led with the supply conductors and be connected to the build- ing or structure disconnecting means and to the grounding electrode (s). The grounding electrode(s) shall also be connec- ted to the building or structure disconnecting means:
(2) Supplied by a Separately Derived System.
(a) With Overcurrent Protection. If overcurrent protection is provided where the conductors originate, the installation shall comply with 250.32(C) (1).
(b) Without Overcurrent Protection. If overcurrent protec- tion is not provided where the conductors originate, the instal- lation shall comply with 250.30(B). If installed, the supply-side bonding jumper shall be connected to the building or struc- ture disconnecting means and to the grounding electrode (s).
(D) Disconnecting Means Located in Separate Building or Structure on the Same Premises. If one or more disconnecting means supply one or more additional buildings or structures under single management, and where these disconnecting means are located remote from those buildings or structures in accordance with 225.31 (B), Exception No. 1 and No. 2, 700.12(D)(4), 701.12(D) (3), or 702.12, all of the following conditions shall be met:
(1) The connection of the grounded conductor to the grounding electrode, to normally non-current-carrying metal parts of equipment, or to the equipment ground- ing conductor at a separate building or structure shall not be made.
(2) An equipment grounding conductor for grounding and bonding any normally non-current-carrying metal parts of
equipment, interior metal piping systems, and building or structural metal frames is run with the circuit conductors to a separate building or structure and connected to exist- ing grounding electrode(s) required in Part III of this article, or, if there are no existing electrodes, the ground- ing electrode(s) required in Part III of this article shall be installed if a separate building or structure is supplied by more than one branch circuit.
(3) The connection between the equipment grounding conductor and the grounding electrode at a separate building or structure shall be made in a junction box, panelboard, or similar enclosure located immediately inside or outside the separate building or structure.
(E) Grounding Electrode Conductor. The size of the ground- ing electrode conductor to the grounding electrode(s) shall not be smaller than given in 250.66, based on the largest ungrounded supply conductor. The installation shall comply with Part III of this article.
250.34 Portable, Vehicle-Mounted, and Tr Trailer-Mounted Generators.
(A) Portable Generators. The frame of a portable generator shall not be required to be connected to a grounding electrode as defined in 250.52 for a system supplied by the generator under both of the following conditions:
(1) The generator supplies only equipment mounted on the generator, cord-and-plug-connected equipment through receptacles mounted on the generator, or both.
(2) The normally non-current-carrying metal parts of cquip- ment and the equipment grounding conductor terminals of the receptacles are connected to the generator frame.
(B) Vehicle-Mounted and Trailer-Mounted Generators. The frame of a vehicle or trailer shall not be required to be connec- ted to a grounding electrode as defined in 250.52 for a system supplied by a generator located on this vehicle or trailer under all of the following conditions:
(1) The frame of the generator is bonded to the vehicle or trailer framc.
(2) The generator supplies only equipment located on the vehicle or trailer; cord-and-plug-connected equipment through receptacles mounted on the vehicle; or both equipment located on the vehicle or trailer and cord-and- plug-connected equipment through receptacles mounted on the vehicle, trailer, or on the generator.
(3) The normally non-current-carrying metal parts of equip- ment and the equipment grounding conductor terminals of the receptacles are connected to the generator frame.
(C) Grounded Conductor Bonding. A conductor that is required to be grounded by 250.26 shall be connected to the generator frame if the generator is a component of a separately derived system.
Informational Note: See 250.30 for grounding portable genera- tors supplying fixed wiring systems.
250.35 Permanently Installed Generators. A conductor that provides an effective ground-fault current path shall be instal- led with the supply conductors from a permanently installed generator(s) to the first disconnecting mean(s) in accordance with 250.35(A) or (B).
70-144
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
250.52
ARTICLE 250 - GROUNDING AND BONDING
(A) Separately Derived System. If the generator is installed as a separately derived system, the requirements in 250.30 shall apply.
(B) Nonseparately Derived System. If the generator is instal- led as a nonseparately derived system, and overcurrent protec- tion is not integral with the generator assembly, a supply-side bonding jumper shall be installed between the generator equipment grounding terminal and the equipment grounding terminal, bar, or bus of the disconnecting mean (s). It shall be sized in accordance with 250.102(C) based on the size of the conductors supplied by the generator.
250.36 Impedance Grounded Systems - 480 Volts to 1000 Volts. Impedance grounded systems in which a ground- ing impedance device, typically a resistor, limits the ground- fault current shall be permitted for 3-phase ac systems of 480 volts to 1000 volts if all the following conditions are met:
(1) The conditions of maintenance and supervision ensure that only qualified persons service the installation.
(2) Ground detectors are installed on the system.
(3) Linc-to-neutral loads are not served.
Impedance grounded systems shall comply with 250.36(A) through (G).
Informational Note: See NFPA 706-2021, Standard for Electrical Safety in the Workplace, Annex O, for information on impedance grounding to reduce arc-flash hazards.
(A) Location. The grounding impedance device shall be installed between the grounding electrode conductor and the impedance grounding conductor connected to the system neutral point. If a neutral point is not available, the grounding impedance shall be installed between the grounding electrode conductor and the impedance grounding conductor connec- ted to the neutral point derived from a grounding transfonner.
(B) Impedance Grounding Conductor Insulation and Ampac- ity. The impedance grounding conductor from the neutral point of the transformer or generator to its connection point to the grounding impedance shall be fully insulated.
The impedance grounding conductor shall have an ampacity of not less than the maximum current rating of the grounding impedance but in no case shall the impedance grounding conductor be smaller than 8 AWG copper or 6 AWG aluminum or copper-clad aluminum.
(C) System Grounding Connection. The system shall not be connected to ground except through the grounding impe- dance device.
Informational Note: The impedance is normally selected to limit the ground-fault current to a value slightly greater than or equal to the capacitive charging current of the system. This value of impedance will also limit transient overvoltages to safe values. For guidance, refer to criteria for limiting transient overvoltages in IEEE 3003.1-2019, Recommended Practice for System Grounding of Industrial and Commercial Power Systems.
(D) Impedance Grounding Conductor Routing. The impe- dance grounding conductor shall be permitted to be installed in a separate raceway from the ungrounded conductors. It shall not be required to run this conductor with the phase conduc- tors to the first system disconnecting means or overcurrent device.
(E) Impedance Bonding Jumper. The impedance bonding jumper (the connection between the equipment grounding
conductors and the grounding impedance device) shall be an unspliced conductor run from the first system disconnecting means or overcurrent device to the grounded side of the grounding impedance device.
(F) Grounding Electrode Conductor Connection Location. For services or separately derived systems, the grounding elec- trode conductor shall be connected at any point from the grounded side of the grounding impedance device to the equipment grounding connection at the service equipment or the first system disconnecting means of a separately derived system.
(G) Impedance Bonding Jumper Size. The impedance bond- ing jumper shall be sized in accordance with either of the following:
(1) If the grounding electrode conductor connection is made at the grounding impedance device, the equipment bonding jumper shall be sized in accordance with 250.66, based on the size of the service entrance conductors for a service or the derived phase conductors for a separately derived system.
(2) If the grounding electrode conductor is connected at the first system disconnecting means or overcurrent device, the impedance bonding jumper shall be sized the same as the impedance grounding conductor in 250.36(B).
Part III. Grounding Electrode System and Grounding Elec- trode Conductor
250.50 Grounding Electrode System. All grounding electrodes as described in 250.52(A) (1) through (A) (7) that are present at cach building or structure served shall be bonded together to form the grounding electrode system. If none of these grounding electrodes exist, one or more of the grounding elec- trodes specified in 250.52(A) (4) through (A) (8) shall be installed and used.
Exception: Concrete-enrased electrodes of existing buildings or structures shall not be required to be part of the grounding electrode system if the rebar is not accessible for use without disturbing the concrete.
250.52 Grounding Electrodes.
(A) Electrodes Permitted for Grounding.
(1) Metal Underground Water Pipe. A metal underground water pipe in direct contact with the carth for 3.0 m (10 ft) or more (including any metal well casing bonded to the pipe) and electrically continuous (or made electrically continuous by bonding around insulating joints or insulating pipe) to the points of connection of the grounding electrode conductor and the bonding conductor(s) or jumper(s), if installed.
(2) Metal In-ground Support Structure(s). One or more metal in-ground support structure(s) in direct contact with the carth vertically for 3.0 m (10 ft) or more, with or without concrete cncasement. If multiple metal in-ground support structures are present at a building or a structure, it shall be permissible to bond only one into the grounding electrode system.
Informational Note: Metal in-ground support structures include, but are not limited to, pilings, casings, and other structural metal.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-145
250.52
ARTICLE 250 - GROUNDING AND BONDING
(3) Concrete-Encased Electrode. A concrete-encased electrode shall consist of at least 6.0 m (20 ft) of cither of the following:
(1) One or more bare or zinc galvanized or other electrically conductive coated rebar of not less than 13 mm (1/9 in.) in diameter, installed in one continuous 6.0 m (20 ft) length, or if in multiple pieces, the rebar shall be connec- ted together by steel tic wires, exothermic welding, weld- ing, or other effective means to create a 6.0 m (20 ft) or greater length
(2) Bare copper conductor not smaller than 4 AWG
Metal components shall be encased by at least 50 mm (2 in.) of concrete and shall be located horizontally within that portion of a concrete foundation or footing that is in direct contact with the carth or within vertical foundations or struc- tural components or members that are in direct contact with the carth. If multiple concrete-encased electrodes are present at a building or structure, it shall be permissible to bond only one into the grounding electrode system.
Informational Note: Concrete installed with insulation, vapor barriers, films, or similar items separating the concrete from the earth is not considered to be in "direct contact" with the earth.
(4) Ground Ring. A ground ring encircling the building or structure, in direct contact with the carth, consisting of at least 6.0 m (20 ft) of bare copper conductor not smaller than 2 AWG.
(5) Rod and Pipe Electrodes. Rod and pipe electrodes shall not be less than 2.44 m (8 ft) in length and consist of the following materials.
(1) Grounding electrodes of pipe or conduit shall not be smaller than metric designator 21 (trade size 3/4) and, where of steel, shall have the outer surface galvanized or otherwise metal-coated for corrosion protection.
(2) Rod-type grounding electrodes of stainless steel and copper or zinc-coated steel shall be at least 15.87 mm (5% in.) in diameter, unless listed.
(6) Other Listed Electrodes. Other listed grounding electro- des shall be permitted.
(7) Plate Electrodes. Each plate electrode shall expose not less than 0.186 m2 (2 ft2) of surface to exterior soil. Electrodes of bare or electrically conductive coated iron or steel plates shall be at least 6.4 mm (1/4 in.) in thickness. Solid, uncoated electro- des of nonferrous metal shall be at least 1.5 mm (0.06 in.) in thickness.
(8) Other Local Metal Underground Systems or Structures. Other local metal underground systems or structures such as piping systems, underground tanks, and underground metal well casings that are not bonded to a metal water pipe.
(B) Not Permitted for Use as Grounding Electrodes. The following systems and materials shall not be used as grounding electrodes:
(1) Metal underground gas piping systems
(2) Aluminum
(3) The structures and structural rebar described in 680.26(B)(1) and (B)(2)
Informational Note: See 250.104(B) for bonding requirements of gas piping.
250.53 Grounding Electrode System Installation.
(A) Rod, Pipe, and Plate Electrodes. Rod, pipc, and plate elec- trodes shall be free from nonconductive coatings such as paint or cnamel. Rod, pipc, and plate electrodes shall meet the requirements of 250.53(A) (1) through (A)(3).
(1) Below Permanent Moisture Level. If practicable, rod, pipc, and plate electrodes shall be embedded below permanent moisture level.
(2) Supplemental Electrode Required. A single rod, pipe, or plate electrode shall be supplemented by an additional elec- trode of a type specified in 250.52(A) (2) through (A) (8). The supplemental electrode shall be permitted to be bonded to one of the following:
(1) Rod, pipe, or plate electrode
(2) Grounding electrode conductor
(3) Grounded service-entrance conductor
(4) Nonflexible grounded service raceway
(5) Any grounded service enclosure
Exception: If a single rod, pipe, or plate grounding electrode has a resistance to earth of 25 ohms or less, the supplemental electrode shall not be required.
(3) Supplemental Electrode. If multiple rod, pipe, or plate electrodes are installed to meet the requirements of this section, they shall not be less than 1.8 m (6 ft) apart.
Informational Note: The paralleling efficiency of rods is increased by spacing them twice the length of the longest rod.
(4) Rod and Pipe Electrodes. The electrode shall be installed such that at least 2.44 m (8 ft) of length is in contact with the soil. It shall be driven to a depth of not less than 2.44 m (8 ft) except that, where rock bottom is encountered, the electrode shall be driven at an oblique angle not to exceed 45 degrees from the vertical or, where rock bottom is encountered at an angle up to 45 degrees, the electrode shall be permitted to be buried in a trench that is at least 750 mm (30 in.) decp. The upper end of the electrode shall be flush with or below ground level unless the aboveground end and the grounding electrode conductor attachment are protected against physical damage as specified in 250.10.
(5) Plate Electrode. Plate electrodes shall be installed not less than 750 mm (30 in.) below the surface of the carth.
(B) Electrode Spacing. If more than one of the electrodes of the type specified in 250.52(A) (5) or (A) (7) are used, cach electrode of one grounding system (including that used for strike termination devices) shall not be less than 1.83 m (6 ft) from any other electrode of another grounding system.
(C) Bonding Jumper. The bonding jumper(s) used to connect the grounding electrodes together to form the grounding elec- trode system shall be installed in accordance with 250.64(A), (B), and (E), shall be sized in accordance with 250.66, and shall be connected in the manner specified in 250.70. Rebar shall not be used as a conductor to interconnect the electrodes of grounding electrode systems.
(D) Metal Underground Water Pipe. If used as a grounding electrode, metal underground water pipe shall meet the requirements of 250.53(D) (1) and (D) (2).
70-146
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 250 - GROUNDING AND BONDING
250.64
(1) Continuity. Continuity of the grounding path or the bond- ing connection to interior piping shall not rely on water meters or filtering devices and similar equipment.
(2) Supplemental Electrode Required. A metal underground water pipe shall be supplemented by an additional electrode of a type specified in 250.52(A) (2) through (A) (8). If the supple- mental electrode is of the rod, pipe, or plate type, it shall comply with 250.53(A). The supplemental electrode shall be bonded to one of the following:
(1) Grounding electrode conductor
(2) Grounded service-entrance conductor
(3) Nonflexible grounded service raceway
(4) Any grounded service enclosure
(5) As provided by 250.32(B)
Exception: The supplemental electrode shall be permitted to be bonded to the interior metal water piping as specified in 250.68(C)(1).
(E) Supplemental Grounding Electrode Bonding Jumper Size. If the supplemental electrode is a rod, pipe, or plate electrode, that portion of the bonding jumper that is the sole connection to the supplemental grounding electrode shall not be required to be larger than 6 AWG copper wire or 4 AWG aluminum or copper-clad aluminum wirc.
(F) Ground Ring. The ground ring shall be installed not less than 750 mm (30 in.) below the surface of the carth.
250.54 Auxiliary Grounding Electrodes. One or more ground- ing electrodes shall be permitted to be connected to the equip- ment grounding conductors specified in 250.118 and shall not be required to comply with the electrode bonding require- ments of 250.50 or 250.53(C) or the resistance requirements of 250.53(A) (2) Exception, but the carth shall not be used as an effective ground-fault current path as specified in 250.4(A) (5) and (B) (4).
250.58 Common Grounding Electrode. If an ac system is connected to a grounding electrode in or at a building or struc- turc, the same electrode shall be used to ground conductor enclosures and equipment in or on that building or structure. If separate services, feeders, or branch circuits supply a build- ing and are required to be connected to a grounding clec- trode(s), the same grounding electrode (s) shall be used.
250.60 Use of Strike Termination Devices. Conductors and driven pipes, rods, or plate electrodes used for grounding strike termination devices shall not be used in licu of the grounding electrodes required by 250.50 for grounding wiring systems and equipment. This provision shall not prohibit the required bonding together of grounding electrodes of differ- cnt systems.
Informational Note No. 1: See 250.106 for the bonding require- ment of the lightning protection system components to the building or structure grounding electrode system.
Informational Note No. 2: Bonding together of all separate grounding electrodes will limit voltage differences between them and between their associated wiring systems.
250.62 Grounding Electrode Conductor Material. Thc grounding electrode conductor shall be of copper, aluminum, copper-clad aluminum, or the items as permitted in 250.68(C). The material selected shall be resistant to any corrosive condi- tion existing at the installation or shall be protected against corrosion. Conductors of the wire type shall be solid or stran- ded, insulated, covered, or barc.
250.64 Grounding Electrode Conductor Installation. Ground- ing electrode conductors at the service, at cach building or structure where supplied by a feeder(s) or branch circuit(s), or at a separately derived system shall be installed as specified in 250.64(A) through (G).
(A) Aluminum or Copper-Clad Aluminum Conductors. Grounding electrode conductors of bare, covered, or insulated aluminum or copper-clad aluminum shall comply with the following:
(1) Bare or covered conductors without an extruded poly- meric covering shall not be installed where subject to corrosive conditions or be installed in direct contact with concrete.
(2) Terminations made within outdoor enclosures that are listed and identified for the environment shall be permit- ted within 450 mm (18 in.) of the bottom of the enclo- surc.
(3) Aluminum or copper-clad aluminum conductors external to buildings or equipment enclosures shall not be termi- nated within 450 mm (18 in.) of the carth.
(B) Securing and Protection Against Physical Damage. If exposed, a grounding electrode conductor or its enclosure shall be securely fastened to the surface on which it is carried. Grounding electrode conductors shall be permitted to be installed on or through framing members.
(1) .Not Exposed to Physical Damage. A 6 AWG or larger copper, copper-clad aluminum, or aluminum grounding elec- trode conductor not exposed to physical damage shall be permitted to be run along the surface of the building construc- tion without metal covering or protection.
(2) Exposed to Physical Damage. A 6 AWG or larger copper, copper-clad aluminum, or aluminum grounding electrode conductor exposed to physical damage shall be protected in rigid metal conduit (R.MC), intermediate metal conduit (IMC), Schedule 80 rigid polyvinyl chloride conduit (PVC), reinforced thermosetting resin conduit Type XW (RTRC-XW), electrical metallic tubing (EMT), or cable armor.
(3) Smaller Than 6 AWG. Grounding electrode conductors smaller than 6 AWG shall be protected in RMC, IMC, Sched- ule 80 PVC, RTRC-XW, EMT, or cable armor.
(4) In Contact with the Earth. Grounding electrode conduc- tors and grounding electrode bonding jumpers in contact with the carth shall not be required to comply with 300.5 or 305.15, but shall be buried or otherwise protected if subject to physical damage.
(C) Continuous. Except as provided in 250.30(A)(5) and (A)(6), 250.30(B)(1), and 250.68(C), grounding electrode conductor(s) shall be installed in one continuous length with- out a splice or joint. If necessary, splices or connections shall be made as permitted in the following:
(1) Splicing of the wire-type grounding electrode conductor shall be permitted only by irreversible compression-type connectors listed as grounding and bonding equipment or by the exothermic welding process.
(2) Sections of busbars shall be permitted to be connected together to form a grounding electrode conductor.
(3) Bolted, riveted, or welded connections of structural metal frames of buildings or structures.
(4) Threaded, welded, brazed, soldered or bolted-flange connections of metal water piping.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-147
250.64
ARTICLE 250 - GROUNDING AND BONDING
(D) Building or Structure with Multiple Disconnecting Means in Separate Enclosures. If a building or structure is supplied by a service or feeder with two or more disconnecting means in separate enclosures, the grounding electrode connections shall be made in accordance with 250.64(D) (1), (D) (2), or (D) (3).
(1) Common Grounding Electrode Conductor and Taps. A common grounding electrode conductor and grounding elec- trode conductor taps shall be installed. The common ground- ing electrode conductor shall be sized in accordance with 250.66, based on the sum of the circular mil arca of the largest ungrounded conductor(s) of cach set of conductors that supplies the disconnecting means. If the service-entrance conductors connect directly to the overhead service conduc- tors, service drop, underground service conductors, or service lateral, the common grounding electrode conductor shall be sized in accordance with Table 250.66, note 1.
A grounding electrode conductor tap shall extend to the inside of cach disconnecting means enclosure. The grounding electrode conductor taps shall be sized in accordance with 250.66 for the largest service-entrance or feeder conductor serving the individual enclosure. The tap conductors shall be connected to the common grounding electrode conductor by one of the following methods in such a manner that the common grounding electrode conductor remains without a splice or joint:
(1) Exothermic welding.
(2) Connectors listed as grounding and bonding equipment.
(3) Connections to an aluminum or copper busbar not less than 6 mm thick x 50 mm wide (1/4 in. thick x 2 in. wide) and of a length to accommodate the number of termina- tions necessary for the installation. The busbar shall be securely fastened and shall be installed in an accessible location. Connections shall be made by a listed connector or by the exothermic welding process. If aluminum busbars are used, the installation shall comply with 250.64(A).
(2) Individual Grounding Electrode Conductors. A grounding electrode conductor shall be connected between the ground- ing electrode system and one or more of the following, as appli- cable:
(1) Grounded conductor in cach service equipment discon- necting means enclosure
(2) Equipment grounding conductor installed with the feeder(s) or branch circuit(s) for other than services
(3) Supply-side bonding jumper
Each grounding electrode conductor shall be sized in accordance with 250.66 based on the service-entrance or feeder conductor(s) supplying the individual disconnecting means.
(3) Common Location. A grounding electrode conductor shall be connected in a wireway or other accessible enclosure on the supply side of the disconnecting means to one or more of the following, as applicable:
(1) Grounded service conductor(s)
(2) Equipment grounding conductor installed with the feeder
(3) Supply-side bonding jumper
The connection shall be made with exothermic welding or a connector listed as grounding and bonding equipment. The grounding electrode conductor shall be sized in accordance
with 250.66 based on the service-entrance or feeder conduc- tor(s) at the common location where the connection is made.
(E) Raceways, Cable Armor, and Enclosures for Grounding Electrode Conductors.
(1) General. Ferrous metal raceways, enclosures, and cable armor for grounding electrode conductors shall be electrically continuous from the point of attachment to cabinets or equip- ment to the grounding electrode and shall be securely fastened to the ground clamp or fitting. Ferrous metal raceways, enclo- sures, and cable armor shall be bonded at cach end of the race- way or enclosure to the grounding electrode or grounding electrode conductor to create an electrically parallel path. Nonferrous metal raceways, enclosures, and cable armor shall not be required to be electrically continuous.
(2) Methods. Bonding shall be in compliance with 250.92(B) and ensured by one of the methods in 250.92(B) (2) through (B)(4).
(3) Size. The bonding jumper for a grounding electrode conductor(s), raceway(s), enclosure(s), or cable armor shall be the same size as, or larger than, the largest enclosed grounding electrode conductor.
(4) Wiring Methods. If a raceway is used as protection for a grounding electrode conductor, the installation shall comply with the requirements of the applicable raceway article.
(F) Installation to Electrode(s). Grounding electrode conduc- tor(s) and bonding jumpers interconnecting grounding elec- trodes shall be installed in accordance with one of the following. The grounding electrode conductor shall be sized for the largest grounding electrode conductor required among all the electrodes connected to it.
(1) The grounding electrode conductor shall be permitted to be run to any convenient grounding electrode available in the grounding electrode system where the other elec- trode(s), if any, is connected by bonding jumpers that are installed in accordance with 250.53(C).
(2) Grounding electrode conductor(s) shall be permitted to be run to one or more grounding electrode (s) individu- ally.
(3) Bonding jumper(s) from grounding electrode(s) shall be permitted to be connected to an aluminum or copper busbar not less than 6 mm thick x 50 mm wide (1/4 in. thick x 2 in widc.) and of sufficient length to accommo- date the number of terminations necessary for the instal- lation. The busbar shall be securely fastened and shall be installed in an accessible location. Connections shall be made by a listed connector or by the exothermic welding process. The grounding electrode conductor shall be permitted to be run to the busbar. Where aluminum busbars are used, the installation shall comply with 250.64(A).
(G) Enclosures with Ventilation Openings. Grounding clec- trode conductors shall not be installed through a ventilation opening of an enclosure.
250.66 Size of Alternating-Current Grounding Electrode Conductor. The size of the grounding electrode conductor and bonding jumper(s) for connection of grounding electro- des shall not be smaller than given in Table 250.66, except as permitted in 250.66(A) through (C).
70-148
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
250.68
ARTICLE 250 - GROUNDING AND BONDING
Table 250.66 Grounding Electrode Conductor for Alternating- Current Systems
Size of Largest Ungrounded Conductor or Equivalent Area for Parallel Conductors (AWG/kcmil)
Size of Grounding Electrode Conductor (AWG/kcmil)
Copper
Aluminum or Copper-Clad Aluminum
Copper
Aluminum or Copper-Clad Aluminum
2 or smaller
1/0 or smaller
8
6
1 or 1/0
2/0 or 3/0
6
4
2/0 or 3/0
4/0 or 250
4
2
Over 3/0 through 350
Over 250 through 500
2
1/0
Over 350 through 600
Over 500 through 900
1/0
3/0
Over 600 through 1100
Over 900 through 1750
2/0
4/0
Over 1100
Over 1750
3/0
250
Notes:
1. If multiple sets of service-entrance conductors connect directly to a service drop, set of overhead service conductors, set of underground service conductors, or service lateral, the equivalent size of the largest service-entrance conductor shall be determined by the largest sum of the areas of the corresponding conductors of each set.
2. If there are no service-entrance conductors, the grounding electrode conductor size shall be determined by the equivalent size of the largest service-entrance conductor required for the load to be served. 3. See installation restrictions in 250.64.
(A) Connections to a Rod, Pipe, or Plate Electrode(s). If the grounding electrode conductor or bonding jumper connected to a single or multiple rod, pipe, or plate clectrode (s), or any combination thereof, as described in 250.52(A) (5) or (A) (7), does not extend on to other types of electrodes that require a larger size conductor, the grounding electrode conductor shall not be required to be larger than 6-AWG copper wire or 4 AWG aluminum or copper-clad aluminum wirc.
(B) Connections to Concrete Encased Electrodes. If the grounding electrode conductor or bonding jumper connected to a single or multiple concrete-encased electrode(s), as described in 250.52(A) (3), does not extend on to other types of electrodes that require a larger size of conductor, the grounding electrode conductor shall not be required to be larger than 4 AWG copper wire.
(C) Connections to Ground Rings. If the grounding electrode conductor or bonding jumper connected to a ground ring, as described in 250.52(A) (4), does not extend on to other types of electrodes that require a larger size of conductor, the grounding electrode conductor shall not be required to be larger than the conductor used for the ground ring.
250.68 Grounding Electrode Conductor and Bonding Jumper Connection to Grounding Electrodes. The connection of a grounding electrode conductor at the service, at each building or structure where supplied by a fecder(s) or branch circuit(s), or at a separately derived system and associated bonding jumper(s) shall be made as specified 250.68(A) through (C).
(A) Accessibility. All mechanical clements used to terminate a grounding electrode conductor or bonding jumper to a grounding electrode shall be accessible.
Exception No. 1: An encased or buried connection to a concrete-encased, driven, or buried grounding electrode shall not be required to be accessi- ble.
Exception No. 2: Exothermic or irreversible compression connections used at terminations, together with the mechanical means used to attach such terminations to fireproofed structural metal whether or not the mechanical means is reversible, shall not be required to be accessible.
(B) Effective Grounding Path. The connection of a grounding electrode conductor or bonding jumper to a grounding elec- trode shall be made in a manner that will ensure an effective grounding path. Where necessary to ensure the grounding path for a metal piping system used as a grounding electrode, bonding shall be provided around insulated joints and around any equipment likely to be disconnected for repairs or replace- ment. Bonding jumpers shall be of sufficient length to permit removal of such equipment while retaining the integrity of the grounding path.
(C) Grounding Electrode Conductor Connections. Grounding electrode conductors and bonding jumpers shall be permitted to be connected at the following locations and used to extend the connection to an electrode (s):
(1) Interior metal water piping that is electrically continuous : with a metal underground water pipe electrode and is located not more than 1.52 m (5 ft) from the point of entrance to the building, as measured along the water piping, shall be permitted to extend the connection to an electrode(s). Interior metal water piping located more than 1.52 m (5 ft) from the point of entrance to the building, as measured along the water piping, shall not be used as a conductor to interconnect electrodes of the grounding electrode system.
Exception: In industrial, commercial, and institutional buildings or structures, if conditions of maintenance and supervision ensure that only qualified persons service the installation, interior metal water piping located more than 1.52 m (5 ft) from the point of entrance to the building, as measured along the water piping, shall be permitted as a bonding conductor to interconnect electrodes that are part of the ground- ing electrode system, or as a grounding electrode conductor; if the entire length, other than short sections passing perpendicularly through walls, floors, or ceilings, of the interior metal water pipe that is being used for the conductor is exposed.
(2) The metal structural frame of a building shall be permit- ted to be used as a conductor to interconnect electrodes that are part of the grounding electrode system, or as a grounding electrode conductor. Hold-down bolts secur- ing the structural steel column that are connected to a concrete-encased electrode complying with 250.52(A) (3) and located in the support footing or foundation shall be permitted to connect the metal structural frame of a building or structure to the concrete-encased grounding electrode. The hold-down bolts shall be connected to the concrete-encased electrode by welding, exothermic weld- ing, steel tic wires, or other approved means.
(3) A rebar-type concrete-encased electrode installed in accordance with 250.52(A) (3) with an additional rebar section extended from its location within the concrete foundation or footing to an accessible location that is not subject to corrosion shall be permitted for connection of
2023 Edition NATIONAL ELECTRICAL CODE
70-149
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
250.70
ARTICLE 250 -GROUNDING AND BONDING
grounding electrode conductors and bonding jumpers in accordance with the following:
a. The additional rebar section shall be continuous with the grounding electrode rebar or shall be connected to the grounding electrode rebar and connected together by steel tic wires, exothermic welding, weld- ing, or other effective means.
b. The rebar extension shall not be exposed to contact with the carth without corrosion protection.
c. Rebar shall not be used as a conductor to intercon- nect the electrodes of grounding electrode systems.
250.70 Methods of Grounding and Bonding Conductor Connection to Electrodes.
(A) General. The grounding or bonding conductor shall be connected to the grounding electrode by exothermic welding, listed lugs, listed pressure connectors, listed clamps, or other listed means. Connections depending on solder shall not be used. Ground clamps shall be listed for the materials of the grounding electrode and the grounding electrode conductor and, if used on pipe, rod, or other buried electrodes, shall also be listed for direct soil burial or concrete encasement. Not more than one conductor shall be connected to the grounding electrode by a single clamp or fitting unless the clamp or fitting is listed for multiple conductors.
(B) Indoor Communications Systems. For indoor communica- tions purposes only, a listed sheet metal strap-type ground clamp having a rigid metal base that scats on the electrode and having a strap of such material and dimensions that it is not likely to stretch during or after installation shall be permitted.
Informational Note: Listed ground clamps that are identified for direct burial are also suitable for concrete encasement.
Part IV. Enclosure, Raceway, and Service Cable Connections
250.80 Service Raceways and Enclosures. Metal enclosures and raceways for service conductors and equipment shall be connected to the grounded conductor if the electrical system is grounded or to the grounding electrode conductor for electri- cal systems that are not grounded.
Exception: Metal components that are installed in a run of under- ground nonmetallic raceway(s) and are isolated from possible contact by a minimum cover of 450 mm (18 in.) to all parts of the metal compo- nents shall not be required to be connected to the grounded conductor, supply-side bonding jumper, or grounding electrode conductor.
250.84 Underground Service Cable or Raceway.
(A) Underground Service Cable. The sheath or armor of a continuous underground metal-shcathed or armored service cable system that is connected to the grounded conductor on the supply side shall not be required to be connected to the grounded conductor at the building or structure. The sheath or armor shall be permitted to be insulated from the interior metal raceway or piping.
(B) Underground Service Raceway Containing Cable. An underground metal service raceway that contains a metal- shcathed or armored cable connected to the grounded conductor shall not be required to be connected to the groun- ded conductor at the building or structure. The sheath or armor shall be permitted to be insulated from the interior metal raceway or piping.
250.86 Other Conductor Enclosures and Raceways. Except as permitted by 250.112(I), metal enclosures and raceways for other than service conductors shall be connected to the equip- ment grounding conductor.
Exception No. 1: Metal enclosures and raceways for conductors added to existing installations of open wire, knob-and-tube wiring, and nonmetallic-sheathed cable shall not be required to be connected to the equipment grounding conductor if these enclosures or wiring methods comply with all the following:
(1) Do not provide an equipment ground
(2) Are in runs of less than 7.5 m (25 ft)
(3) Are free from probable contact with ground, grounded metal, metal lath, or other conductive material
(4) Are guarded against contact by persons
Exception No. 2: Short sections of metal enclosures or raceways used to provide support or protection of cable assemblies from physical damage shall not be required to be connected to the equipment grounding conductor.
Exception No. 3: Metal components shall not be required to be connec- ted to the equipment grounding conductor or supply-side bonding jumper if either of the following conditions exist:
(1) The metal components are installed in a run of nonmetallic race- way(s) and isolated from possible contact by a minimum cover of 450 mm (18 in.) to any part of the metal components.
(2) The metal components are part of an installation of nonmetallic rareway(s) and are isolated from possible contact to any part of the metal components by being encased in not less than 50 mm (2 in.) of concrete.
Part V. Bonding
250.90 General. Bonding shall be provided if necessary to ensure electrical continuity and the capacity to conduct safely any fault current likely to be imposed.
250.92 Services.
(A) Bonding of Equipment for Services. The normally non- current-carrying metal parts of equipment indicated in the following shall be bonded together:
(1) All raccways, cable trays, cablebus framework, auxiliary gutters, or service cable armor or sheath that enclose, contain, or support service conductors, except as permit- ted in 250.80
(2) All enclosures containing service conductors, including meter fittings, boxes, or the like, interposed in the service raceway or armor
(B) Method of Bonding at the Service. Bonding jumpers meeting the requirements of this article shall be used around impaired connections, such as reducing washers or oversized, concentric, or eccentric knockouts. Standard locknuts or bush- ings shall not be the only means for the bonding required by this section but shall be permitted to be installed to make a mechanical connection of the raceway(s).
Electrical continuity at service equipment, service raceways, and service conductor enclosures shall be ensured by one or more of the following methods:
(1) Bonding equipment to the grounded service conductor by an applicable method in 250.8(A)
70-150
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
250.97
ARTICLE 250 - GROUNDING AND BONDING
(2) Connections made up wrenchtight using threaded couplings, threaded entries, or listed threaded huhs on enclosures
(3) Threadless couplings and connectors if made up tight for metal raceways and metal-clad cables
(4) Other listed devices, such as bonding-type locknuts, bush- ings, or bushings with bonding jumpers
250.94 Bonding for Communications Systems. Communica- tions system bonding conductor terminations shall be connec- ted in accordance with 250.94(A) or (B).
(A) The Intersystem Bonding Termination Device. An intersys- tem bonding termination (IBT) for connecting intersystem bonding conductors shall be provided external to enclosures at the service equipment or metering equipment enclosure and at the disconnecting means for any buildings or structures that are supplied by a feeder or branch circuit. If an IBT is used, it shall comply with the following:
(1) Be accessible for connection and inspection
(2) Consist of a set of terminals with the capacity for connec- tion of not less than three intersystem bonding conduc- tors
(3) Not interfere with opening the enclosure for a service, building or structure disconnecting means, or metering equipment
(4) Be securely mounted as follows:
a. At the service equipment, to a metal enclosure for the service equipment, to a metal meter enclosure, or to an exposed nonflexible metal service raceway, or be connected to the metal enclosure for the grounding electrode conductor with a minimum 6 AWG copper conductor
b. At the disconnecting means for a building or struc- turc that is supplied by a fecder or branch circuit, bc electrically connected to the metal enclosure for the building or structure disconnecting means, or be connected to the metal enclosure for the grounding electrode conductor with a minimum 6 AWG copper conductor
(5) Be listed as grounding and bonding equipment
Exception: In existing buildings or structures, if any of the intersystem bonding and grounding electrode conductors required by 770.100(B) (2), 800.100(B)(2), 810.21(F)(2), and 820.100 exist, installation of an IBT shall not be required. An accessible means external to enclosures for connecting intersystem bonding and grounding electrode conductors shall be permitted at the servire equipment and at the disconnecting means for any buildings or structures that are supplied by a feeder or branch circuit by at least one of the following means:
(1) Exposed nonflexible metal raceways
(2) An exposed grounding electrode conductor
(3) Approved means for the external connection of a copper or other corrosion-resistant bonding or grounding electrode conductor to the grounded rareway or equipment
Informational Note: See 770.100, 800.100, 810.21, and 820.100 for intersystem bonding and grounding requirements for conductive optical fiber cables, communications circuits, radio and television equipment, CATV circuits, and network-powered broadband communications systems, respectively.
(B) Other Means. Connections to an aluminum or copper busbar not less than 6 mm thick x 50 mm wide (1/4 in. thick x 2 in. wide) and of a length to accommodate at least three terminations for communication systems in addition to other
connections. The busbar shall be securely fastened and shall be installed in an accessible location. Connections shall be made by a listed connector. If aluminum busbars are used, the instal- lation shall also comply with 250.64(A). The busbar shall be connected to the grounding electrode system by a conductor that is the larger of the following:
(1) The largest grounding electrode conductor that is connected to the busbar
(2) As required or permitted in 250.94(A)
Exception to (A) and (B): Means for connecting intersystem bonding conductors are not required af communications systems are not likely to be used in or on the building or structure.
Informational Note: The use of an IBT can reduce electrical noise on communication systems.
250.96 Bonding Other Enclosures.
(A) General. Metal raceways, cable trays, cable armor, cable shcath, enclosures, frames, fittings, and other metal non- current-carrying parts that are to serve as equipment ground- ing conductors, with or without the use of wire-type supplementary equipment grounding conductors, shall be bonded if necessary to ensure electrical continuity and the capacity to conduct fault current likely to be imposed on them. Any nonconductive paint, cnamel, or similar coating shall be removed at threads, contact points, and contact surfaces or shall be connected by means of fittings designed so as to make such removal unnecessary.
(B) Isolated Grounding Circuits. If installed for the reduction of electromagnetic interference on the grounding circuit, an equipment enclosure supplied by a branch circuit shall be permitted to be isolated from a raceway containing circuits supplying only that equipment by one or more listed nonmetal- lic raceway fittings located at the point of attachment of the raceway to the equipment enclosure. The metal raceway shall comply with this article and shall be supplemented by an inter- nal insulated equipment grounding conductor installed in accordance with 250.146(D) to ground the equipment enclo- surc.
Informational Note: Use of an isolated equipment grounding conductor does not relieve the requirement for grounding the raceway system.
250.97 Bonding for Over 250 Volts to Ground. For circuits of over 250 volts to ground, the electrical continuity of metal race- ways and cables with metal sheaths that contain any conductor other than service conductors shall be ensured by one or more of the methods specified for services in 250.92(B), except for (B)(1).
Exception: If oversized, concentric, or ercentric knockouts are not encountered, or if a box or enclosure with concentric or eccentric knock- outs is listed to provide a reliable bonding connection, the following methods shall be permitted:
(1) Threadless couplings and connectors for cables with metal sheaths
(2) Two locknuts, on rigid metal conduit or intermediate metal conduit, one inside and one outside of boxes and cabinets
(3) Fittings with shoulders that seat tightly against the box or cabi- net, such as electrical metallic tubing connectors, flexible metal conduit connectors, and cable connectors, with one locknut on the inside of boxes and cabinets
(4) Listed fittings
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-151
250.98
ARTICLE 250 - GROUNDING AND BONDING
250.98 Bonding Loosely Jointed Metal Raceways. Expansion, expansion-deflection, or deflection fittings and telescoping sections of metal raceways shall be made electrically continuous by equipment bonding jumpers or other means.
250.100 Bonding in Hazardous (Classified) Locations. Regard- less of the voltage of the electrical system, the electrical continuity of normally non-current-carrying metal parts of elec- trical equipment, raceways, metal-clad cable, and metal enclo- sures containing electrical equipment in any hazardous (classified) location, as defined in 500.5, 505.5, and 506.5, shall be ensured by any of the bonding methods specified in 250.92(B)(2) through (B)(4). One or more of these bonding methods shall be used whether or not equipment grounding conductors of the wire type are installed in the raceway or in a multiconductor cable assembly.
Informational Note: See 501.30, 502.30, 503.30, 505.30, or 506.30 for specific bonding requirements.
250.102 Grounded Conductor, Bonding Conductors, and Jumpers.
(A) Material. Bonding jumpers shall be of copper, aluminum, copper-clad aluminum, or other corrosion-resistant material. A bonding jumper shall be a wire, bus, screw, or similar suitable conductor.
(B) Attachment. Bonding jumpers shall be attached in the manner specified in 250.8 for circuits and equipment and in 250.70 for grounding electrodes.
(C) Size - Supply-Side Bonding Jumper.
(1) Size for Supply Conductors in a Single Raceway or Cable. The supply-side bonding jumper shall not be smaller than specified in Table 250.102(C) (1).
(2) Size for Parallel Conductor Installations in Two or More Raceways or Cables. If the ungrounded supply conductors arc connected in parallel in two or more raceways or cables, the supply-side bonding jumper shall be sized in accordance with cither of the following:
(1) An individual bonding jumper for cach raceway or cable shall be selected from Table 250.102(C) (1) based on the size of the largest ungrounded supply conductor in cach raceway or cable.
(2) A single bonding jumper installed for bonding two or more raceways or cables shall be sized in accordance with Table 250.102(C) (1) based on the sum of the circular mil arcas of the largest ungrounded conductors from cach set connected in parallel in cach raceway or cable. The size of the grounded conductor(s) in cach raceway or cable shall be based on the largest ungrounded conductor in cach raceway or cable, or the sum of the circular mil arcas of the largest ungrounded conductors from cach set connected in parallel in cach raceway or cable.
Informational Note No. 1: The term supply conductors includes ungrounded conductors that do not have overcurrent protec- tion on their supply side and tenninate at service equipment or the first disconnecting means of a separately derived system.
Informational Note No. 2: See Chapter 9, Table 8, for the circu- lar mil area of conductors 18 AWG through 4/0 AWG.
(D) Size - Equipment Bonding Jumper on Load Side of an Overcurrent Device. The equipment bonding jumper on the
Table 250.102(C)(1) Grounded Conductor, Main Bonding Jumper, System Bonding Jumper, and Supply-Side Bonding Jumper for Alternating-Current Systems
Size of Largest Ungrounded Conductor or Equivalent Area for Parallel Conductors (AWG/kcmil)
Size of Grounded Conductor or Bonding Jumper (AWG/kcmil)
Copper
Aluminum or Copper-Clad Aluminum
Copper
Aluminum or Copper-Clad Aluminum
2 or smaller
1/0 or smaller
8
6
1 or 1/0
2/0 or 3/0
6
4
2/0 or 3/0
4/0 or 250
4
2
Over 3/0 through 350
Over 250
through 500
2
1/0
Over 350 through 600
Over 500 through 900
1/0
3/0
Over 600 through 1100
Over 900 through 1750
2/0
4/0
Over 1100
Over 1750
See Notes 1 and 2.
Notes:
1. If the circular mil area of ungrounded supply conductors that are connected in parallel is larger than 1100 kcmil copper or 1750 kcmil aluminum, the grounded conductor or bonding jumper shall have an area not less than 121/2 percent of the area of the largest ungrounded supply conductor or equivalent area for parallel supply conductors. The grounded conductor or bonding jumper shall not be required to be larger than the largest ungrounded conductor or set of ungrounded conductors.
2. If the circular mil area of ungrounded supply conductors that are connected in parallel is larger than 1100 kcmil copper or 1750 kcmil aluminum and if the ungrounded supply conductors and the bonding jumper are of different materials (copper, aluminum, or copper-clad aluminum), the minimum size of the grounded conductor or bonding jumper shall be based on the assumed use of ungrounded supply conductors of the same material as the grounded conductor or bonding jumper that has an ampacity equivalent to that of the installed ungrounded supply conductors.
3. If there are no service-entrance conductors, the supply conductor size shall be determined by the equivalent size of the largest service- entrance conductor required for the load to be served.
load side of an overcurrent device(s) shall be sized in accord- ance with 250.122.
A single common continuous equipment bonding jumper shall be permitted to connect two or more raceways or cables if the bonding jumper is sized in accordance with 250.122 for the largest overcurrent device supplying circuits therein.
(E) Installation. Bonding jumpers or conductors and cquip- ment bonding jumpers shall be permitted to be installed inside or outside of a raceway or an enclosure.
(1) Inside a Raceway or an Enclosure. If installed inside a race- way, equipment bonding jumpers and bonding jumpers or conductors shall comply with the requirements of 250.119 and 250.148.
70-152
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 250 - GROUNDING AND BONDING
250.104
(2) Outside a Raceway or an Enclosure. If installed on the outside, the length of the bonding jumper or conductor or equipment bonding jumper shall not exceed 1.8 m (6 ft) and shall be routed with the raceway or enclosure.
Exception: An equipment bonding jumper or supply-side bonding jumper longer than 1.8 m (6 ft) shall be permitted at outside pole loca- tions for the purpose of bonding or grounding isolated sections of metal raceways or elbows installed in exposed risers of metal conduit or other metal raceway, and for bonding grounding electrodes, and shall not be required to be routed with a raceway or enclosure.
(3) Protection. Bonding jumpers or conductors and cquip- ment bonding jumpers shall be installed in accordance with 250.64(A) and (B).
250.104 Bonding of Piping Systems and Exposed Structural Metal.
(A) Metal Water Piping. The metal water piping system shall be bonded as required in 250.104(A) (1), (A)(2), or (A) (3).
(1) General. Mctal water piping system(s) installed in or attached to a building or structure shall be bonded to any of the following:
(1) Service equipment enclosure
(2) Grounded conductor at the service
(3) Grounding electrode conductor, if of sufficient size
(4) One or more grounding electrodes used, if the ground- ing electrode conductor or bonding jumper to the grounding electrode is of sufficient size
The bonding jumper(s) shall be installed in accordance with 250.64(A), (B), and (E). The points of attachment of the bond- ing jumper(s) shall be accessible. The bonding jumper(s) shall be sized in accordance with Table 250.102(C) (1) except that it shall not be required to be larger than 3/0 copper or 250 kcmil aluminum or copper-clad aluminum and except as permitted in 250.104(A) (2) and (A) (3).
(2) Buildings of Multiple Occupancy. In buildings of multiple occupancy where the metal water piping system(s) installed in or attached to a building or structure for the individual occu- pancies is metallically isolated from all other occupancies by use of nonmetallic water piping, the metal water piping system(s) for cach occupancy shall be permitted to be bonded to the equipment grounding terminal of the switchgear, switch- board, or panelboard enclosure (other than service equip- ment) supplying that occupancy. The bonding jumper shall be sized in accordance with 250.102(D).
(3) Buildings or Structures Supplied by a Feeder(s) or Branch Circuit(s). The metal water piping system(s) installed in or attached to a building or structure shall be bonded to any of the following:
(1) Building or structure disconnecting means enclosure where located at the building or structure
(2) Equipment grounding conductor run with the supply conductors
(3) One or more grounding electrodes used
The bonding jumper(s) shall be sized in accordance with 250.102(D). The bonding jumper shall not be required to be larger than the largest ungrounded feeder or branch-circuit conductor supplying the building or structure.
(B) Other Metal Piping. If installed in or attached to a build- ing or structure, a metal piping system (s), including gas piping,
that is likely to become energized shall be bonded to any of the following:
(1) Equipment grounding conductor for the circuit that is likely to energize the piping system
(2) Service equipment enclosure
(3) Grounded conductor at the service
(4) Grounding electrode conductor, if of sufficient size
(5) One or more grounding electrodes used, if the ground- ing electrode conductor or bonding jumper to the grounding electrode is of sufficient size
The bonding conductor(s) or jumper(s) shall be sized in accordance with Table 250.122, and equipment grounding conductors shall be sized in accordance with Table 250.122 using the rating of the circuit that is likely to energize the piping system(s). The points of attachment of the bonding jumper(s) shall be accessible.
