342.22 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table I, Chapter 9.
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table I, Chapter 9.
342.24 Bends.
(A) How Made. Bends of IMC shall be so made that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. The radius of the curve of any field bend to the centerline of the conduit shall not be less than indicated in Table 2, Chapter 9.
(B) Number in One Run. The total degrees of bends in a conduit run shall not exceed 360 degrees between pull points.
342.28 Reaming and Threading. All cut ends shall be reamed or otherwise finished to remove rough edges. Where conduit is threaded in the field, a standard cutting die with a taper of 1 in 16 (34 in. taper per foot) shall be used.
Informational Note: See ANSI/ASME B1.20.1-2013, Standard for Pipe Threads, General Purpose (Inch).
342.30 Securing and Supporting. IMC shall be installed as a complete system in accordance with 300.18 and shall bc securely fastened in place and supported in accordance with 342.30(A) and (B).
(A) Securely Fastened. IMC shall be secured in accordance with one of the following:
(1) IMC shall be securely fastened within 900 mm (3 ft) of cach outlet box, junction box, device box, cabinet, conduit body, or other conduit termination.
(2) Where structural members do not readily permit fasten- ing within 900 mm (3 ft), fastening shall be permitted to be increased to a distance of 1.5 m (5 ft).
(3) Where approved, conduit shall not be required to be securely fastened within 900 mm (3 ft) of the service head for above-the-roof termination of a mast.
Exception: For concealed work in finished buildings or prefinished wall panels where such securing is impracticable, unbroken lengths (without coupling) of IMC shall be permitted to be fished.
(B) Supports. IMC shall be supported in accordance with one of the following:
(1) Conduit shall be supported at intervals not exceeding 3 m (10 ft).
(2) The distance between supports for straight runs of conduit shall be permitted in accordance with Table 344.30(B), provided the conduit is made up with thrca- ded couplings and supports that prevent transmission of
stresses to termination where conduit is deflected between supports.
(3) Exposed vertical risers from industrial machinery or fixed equipment shall be permitted to be supported at intervals not exceeding 6 m (20 ft) if the conduit is made up with threaded couplings, the conduit is supported and securely fastened at the top and bottom of the riser, and no other means of intermediate support is readily availa- blc.
(4) Horizontal runs of IMC supported by openings through framing members at intervals not exceeding 3 m (10 ft) and securely fastened within 900 mm (3 ft) of termina- tion points shall be permitted.
342.42 Couplings and Connectors.
(A) Threadless. Threadless couplings and connectors used with conduit shall be made tight. Where buried in masonry or concrete, they shall be the concretetight type. Where installed in wet locations, they shall comply with 314.15. Threadless couplings and connectors shall not be used on threaded conduit ends unless listed for the purpose.
(B) Running Threads. Running threads shall not be used on conduit for connection at couplings.
342.46 Bushings. Where a conduit enters a box, fitting, or other enclosure, a bushing shall be provided to protect the wires from, abrasion unless the box, fitting, or enclosure is designed to provide such protection.
Informational Note: See 300.4(G) for the protection of conduc- tors 4 AWG and larger at bushings.
342.56 Splices and Taps. Splices and taps shall be made in accordance with 300.15.
342.60 Grounding. IMC shall be permitted as an equipment grounding conductor.
Part III. Construction Specifications
342.100 Construction. IMC shall be made of one of the follow- ing:
(1) Steel, with protective coatings (2) Stainless steel
342.120 Marking. Each length shall be clearly and durably marked at least every 1.5 m (5 ft) with the letters IMC. Each length shall be marked as required in the first sentence of 110.21 (A).
ARTICLE 344 Rigid Metal Conduit (RMC)
Part I. General
344.1 Scope. This article covers the use, installation, and construction specifications for rigid metal conduit (RMC) and associated fittings.
344.6 Listing Requirements. R.MC, factory elbows and couplings, and associated fittings shall be listed.
70-232
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
344.30
ARTICLE 344 -RIGID METAL CONDUIT (RMC)
Part II. Installation
344.10 Uses Permitted.
(A) Atmospheric Conditions and Occupancies.
(1) Galvanized Steel, Stainless Steel, and Red Brass RMC. Galvanized steel, stainless steel, and red brass RMC shall be permitted under all atmospheric conditions and occupancies.
(2) Aluminum RMC. Aluminum RMC shall be permitted to be installed where approved for the environment.
(3) Ferrous Raceways and Fittings. Ferrous raceways and fittings protected from corrosion solely by cnamel shall be permitted only indoors and in occupancies not subject to severe corrosive influences.
(B) Corrosive Environments.
(1) Galvanized Steel, Stainless Steel, and Red Brass RMC, Elbows, Couplings, and Fittings. Galvanized steel, stainless steel, and red brass RMC, elbows, couplings, and fittings shall be permitted to be installed in concrete, in direct contact with the carth, in direct burial applications, or in arcas subject to severe corrosive influences where protected by corrosion protection approved for the condition.
(2) Supplementary Protection of Aluminum RMC. Aluminum R.MC shall be provided with approved supplementary corrosion protection where encased in concrete or in direct contact with the carth, or in direct burial applications where identified for the application.
(C) Cinder Fill. Galvanized steel, stainless steel, and red brass R.VC shall be permitted to be installed in or under cinder fill where subject to permanent moisture where protected on all sides by a layer of noncinder concrete not less than 50 mm (2 in.) thick; where the conduit is not less than 450 mm (18 in.) under the fill; or where protected by corrosion protec- tion approved for the condition.
(D) Wet Locations. All supports, bolts, straps, 'screws, and so forth, shall be of corrosion-resistant materials or protected against corrosion by corrosion-resistant materials.
Informational Note: See 300.6 for protection against corrosion.
(E) Severe Physical Damage. RMC shall be permitted to be installed where subject to severe physical damage.
344.14 Dissimilar Metals. Where practicable, dissimilar metals in contact anywhere in the system shall be avoided to eliminate the possibility of galvanic action. Stainless steel and aluminum fittings and enclosures shall be permitted to be used with galvanized steel RMC, and galvanized steel fittings and enclo- sures shall be permitted to be used with aluminum RMC where not subject to severe corrosive influences. Stainless steel rigid conduit shall only be used with the following:
(1) Stainless steel fittings
(2) Stainless steel boxes and enclosures
(3) Steel (galvanized, painted, powder or PVC coated, and so forth) boxes and enclosures when not subject to severe corrosive influences
(4) Stainless steel, nonmetallic, or approved accessories
344.20 Size.
(A) Minimum. R.MC smaller than metric designator 16 (trade size 1/9) shall not be used.
Exception: Metric designator 12 (trade size 3/s) shall be permitted for enclosing the leads of motors as permitted in 430.245(B).
(B) Maximum. RMC larger than metric designator 155 (trade size 6) shall not be used.
Informational Note: See 300.1(C) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.
344.22 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table I, Chapter 9.
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table I, Chapter 9.
344.24 Bends.
(A) How Made. Bends of RMC shall be so made that the conduit will not be damaged and so that the internal diameter of the conduit will not be effectively reduced. The radius of the curve of any field bend to the centerline of the conduit shall not be less than indicated in Table 2, Chapter 9
(B) Number in One Run. The total degrees of bends in a conduit run shall not exceed 360 degrees between pull points.
344.28 Reaming and Threading. All cut ends shall be reamed or otherwise finished to remove rough edges. Where conduit is threaded in the field, a standard cutting dic with a 1 in 16 taper (3/4 in. taper per foot) shall be used. PVC-coated RMC shall be threaded in accordance with manufacturer's instructions to prevent damage to the exterior coating.
Informational Note No. 1: See ANSI/ASME B1.20.1-2013, Stand- ard for Pipe Threads, General Purpose (Inch).
Informational Note No. 2: See NECA 101-2013, Standard for Installing Steel Conduits (RMC, IMC, EMT), for information on threading and clamping methods for RMC and PVC-coated RMC.
344.30 Securing and Supporting. R.MC shall be installed as a complete system in accordance with 300.18 and shall be securely fastened in place and supported in accordance with 344.30(A) and (B).
(A) Securely Fastened. RMC shall be secured in accordance with one of the following:
(1) RMC shall be securely fastened within 900 mm (3 ft) of cach outlet box, junction box, device box, cabinet, conduit body, or other conduit termination.
(2) Fastening shall be permitted to be increased to a distance of 1.5 m (5 ft) where structural members do not readily permit fastening within 900 mm (3 ft).
(3) Where approved, conduit shall not be required to be securely fastened within 900 mm (3 ft) of the service head for above-the-roof termination of a mast.
Exception: For concealed work in finished buildings or prefinished wall panels where such securing is impracticable, unbroken lengths (without coupling) of RMC shall be permitted to be fished.
(B) Supports. RMC shall be supported in accordance with one of the following:
(1) Conduit shall be supported at intervals not exceeding 3 m (10 ft).
2023 Edition NATIONAL ELECTRICAL CODE
70-233
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
ARTICLE 348 - FLEXIBLE METAL CONDUIT (FMC)
344.42
(2) The distance between supports for straight runs of conduit shall be permitted in accordance with Table 344.30(B), provided the conduit is made up with threa- ded couplings and supports that prevent transmission of stresses to termination where conduit is deflected between supports.
(3) Exposed vertical risers from industrial machinery or fixed equipment shall be permitted to be supported at intervals not exceeding 6 m (20 ft) if the conduit is made up with threaded couplings, the conduit is supported and securely fastened at the top and bottom of the riser, and no other means of intermediate support is readily availa- blc.
(4) Horizontal runs of RMC supported by openings through framing members at intervals not exceeding 3 m (10 ft) and securely fastened within 900 mm (3 ft) of termina- tion points shall be permitted.
344.42 Couplings and Connectors.
(A) Threadless. Threadless couplings and connectors used with conduit shall be made tight. Where buried in masonry or concrete, they shall be the concrete tight type. Where installed in wet locations, they shall comply with 314.15. Threadless couplings and connectors shall not be used on threaded conduit ends unless listed for the purpose.
(B) Running Threads. Running threads shall not be used on conduit for connection at couplings.
344.46 Bushings. Where a conduit enters a box, fitting, or other enclosure, a bushing shall be provided to protect the wires from abrasion unless the box, fitting, or enclosure is designed to provide such protection.
Informational Note: See 300.4(G) for the protection of conduc- tors sizes 4 AWG and larger at bushings.
344.56 Splices and Taps. Splices and taps shall be made in accordance with 300.15.
344.60 Grounding. R.MC shall be permitted as an equipment grounding conductor.
Part III. Construction Specifications
344.100 Construction. R.VIC shall be made of one of the following:
(1) Steel with protective coatings
(2) Aluminum
(3) Red brass
(4) Stainless steel
Table 344.30(B) Supports for Rigid Metal Conduit
Conduit Size
Maximum Distance Between Rigid Metal Conduit Supports
Metric Designator
Trade Size
m
ft
16-21
1/2-3/
3.0
10
27
1
3.7
12
35-41
11/4-11/2
4.3
14
53-63
2-21/2
4.9
16
78 and larger
3 and larger
6.1
20
344.120 Marking. Each length shall be clearly and durably identified in every 3 m (10 ft) as required in the first sentence of 110.21(A). Nonferrous conduit of corrosion-resistant mate- rial shall have suitable markings.
ARTICLE 348 Flexible Metal Conduit (FMC)
Part I. General
348.1 Scope. This article covers the usc, installation, and construction specifications for flexible metal conduit (FMC) and associated fittings.
348.2 Reconditioned Equipment. FMC shall not be recondi- tioned.
348.6 Listing Requirements. FMC and associated fittings shall be listed.
Part II. Installation
348.10 Uses Permitted. FMC shall be permitted to be used in exposed and concealed locations.
348.12 Uses Not Permitted. FMC shall not be used in the following:
(1) In wet locations
(2) In hoistways, other than as permitted in 620.21 (A) (I)
(3) In storage battery rooms
(4) In any hazardous (classified) location except as permitted by other articles in this Code
(5) Where exposed to materials having a deteriorating effect on the installed conductors, such as oil or gasoline
(6) Underground or embedded in poured concrete or aggre- gate
(7) Where subject to physical damage
348.20 Size.
(A) Minimum. FMC less than metric designator 16 (trade size 1/9) shall not be used unless permitted in 348.20(A) (1) through (A) (5) for metric designator 12 (trade size 3/g).
(1) For enclosing the leads of motors as permitted in 430.245(B)
(2) In lengths not in excess of 1.8 m (6 ft) for any of the following uscs:
a. For utilization equipment
b. As part of a listed assembly
c. For tap connections to luminaires as permitted in 410.117(C)
(3) For manufactured wiring systems as permitted in 604.100(A)
(4) In hoistways as permitted in 620.21 (A) (1)
(5) As part of a listed assembly to connect wired luminaire sections as permitted in 410.137(C)
(B) Maximum. FMC larger than metric designator 103 (trade size 4) shall not be used.
70-234
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 348 - FLEXIBLE METAL CONDUIT (FMC)
348.60
Informational Note: See 300.1 (C) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.
348.22 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9, or as permitted in Table 348.22, or for metric designator 12 (trade size 3/%).
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table I, Chapter 9.
348.24 Bends.
(A) How Made. Bends in conduit shall be made so that the conduit is not damaged and the internal diameter of the conduit is not effectively reduced. Bends shall be permitted to be made manually without auxiliary equipment. The radius of the curve to the centerline of any bend shall not be less than shown in Table 2, Chapter 9 using the column "Other Bends."
(B) Number in One Run. The total degrees of bends in a conduit run shall not exceed 360 degrees between pull points.
348.28 Trimming. All cut ends shall be trimmed or otherwise finished to remove rough edges, except where fittings that thread into the convolutions are used.
348.30 Securing and Supporting. FMC shall be securely fastened in place and supported in accordance with 348.30(A) and (B).
(A) Securely Fastened. FMC shall be securely fastened in place by an approved means within 300 mm (12 in.) of cach box, cabinet, conduit body, or other conduit termination and shall be supported and secured at intervals not to exceed 1.4 m (41/2 ft). Where used, cable tics shall be listed and be identified for securement and support.
Exception No. 1: Where FMC is fished between access points through concealed spaces in finished buildings or structures and supporting is impracticable.
Exception No. 2: Where flexibility is necessary after installation, lengths from the last point where the raceway is securely fastened shall not exceed the following:
(1) 900 mm (3 ft) for metric designators 16 through 35 (trade sizes 1/2 through 11/4)
(2) 1200 mm (4 ft) for metric designators 41 through 53 (trade sizes 11/2 through 2)
(3) 1500 mm (5 ft) for metric designators 63 (trade size 21/2) and larger
Exception No. 3: Lengths not exceeding 1.8 m (6 ft) from a luminaire terminal connection for tap connections to luminaires as permitted in 410.117(C).
Exception No. 4: Lengths not exceeding 1.8 m (6 ft) from the last point where the raceway is securely fastened for connections within an accessi- ble ceiling to a luminaire(s) or other equipment. For the purposes of the exceptions, listed FMC fittings shall be permitted as a means of secure- ment and support.
(B) Supports. Horizontal runs of FMC supported by openings through framing members at intervals not greater than 1.4 m (41/2 ft) and securely fastened within 300 mm (12 in.) of termi- nation points shall be permitted.
348.42 Couplings and Connectors. Angle connectors shall not be concealed.
348.56 Splices and Taps. Splices and taps shall be made in accordance with 300.15.
348.60 Grounding and Bonding.
(A) Fixed Installation. FMC shall be permitted to be used as an equipment grounding conductor when installed in accord- ance with 250.118(A) (5) where flexibility is not required after installation.
(B) Flexible Installation. An equipment grounding conductor shall be installed where flexibility is necessary to minimize the transmission of vibration from equipment or to provide flexi- bility for equipment that requires movement after installation.
(C) Equipment Grounding Conductors. Where required or installed, equipment grounding conductors shall be installed in accordance with 250.134.
(D) Equipment Bonding Jumpers. Where required or instal- led, equipment bonding jumpers shall be installed in accord- ance with 250.102.
Table 348.22 Maximum Number of Insulated Conductors in Metric Designator 12 (Trade Size 3/8) Flexible Metal Conduit (FMC)*
Types RFH-2, SF-2
Types TF, XHHW, TW
Types TFN, THHN, THWN
Types FEP, FEBP, PF, PGF
Size (AWG)
Fittings Inside Conduit
Fittings Outside Conduit
Fittings Inside Conduit
Fittings Outside Conduit
Fittings Inside Conduit
Fittings Outside Conduit
Fittings Inside Conduit
Fittings Outside Conduit
18
211 2 1
3
3
5
5
8
5
8
16
2
3
4
4
6
4
6
14
2
2
3
3
4
3
4
12
1
2
2
3
2
3
10
1
1
1
1
1
2
*In addition, one insulated, covered, or bare equipment grounding conductor of the same size shall be perinitted.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-235
350.1
ARTICLE 350 - LIQUIDTIGHT FLEXIBLE METAL CONDUIT (LFMC)
ARTICLE 350 Liquidtight Flexible Metal Conduit (LFMC)
Part I. General
350.1 Scope. This article covers the use, installation, and construction specifications for liquidtight flexible metal conduit (LFMC) and associated fittings.
350.2 Reconditioned Equipment. LFMC shall not be recondi- tioned.
350.6 Listing Requirements. LFMC and associated fittings shall be listed.
Part II. Installation
350.10 Uses Permitted. LFMC shall be permitted to be used in exposed or concealed locations as follows:
(1) Where conditions of installation, operation, or mainte- nance require flexibility or protection from machine oils, liquids, vapors, or solids.
(2) In hazardous (classified) locations where specifically permitted by Chapter 5.
(3) For direct burial where listed and marked for the purposc.
(4) Conductors or cables rated at a temperature higher than the listed temperature rating of LFMC shall be permitted to be installed in LFMC, provided the conductors or cables are not operated at a temperature higher than the listed temperature rating of the LFMC.
350.12 Uses Not Permitted. LFMC shall not be used where subject to physical damage.
350.20 Size.
(A) Minimum. LFMC smaller than metric designator 16 (trade size 1/g) shall not be used.
Exception: LFMC of metric designator 12 (trade size 3/s) shall be permit- ted as covered in 348.20(A).
(B) Maximum. The maximum size of LFMC shall be metric designator 103 (trade size 4).
Informational Note: See 300.1(C) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.
350.22 Number of Conductors or Cables.
(A) Metric Designators 16 through 103 (Trade Sizes 1/2 through 4). The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9.
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table I, Chapter 9.
(B) Metric Designator 12 (Trade Size 3/8). The number of conductors shall not exceed that permitted in Table 348.22, "Fittings Outside Conduit" columns.
350.24 Bends.
(A) How Made. Bends in conduit shall be so made that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. Bends shall be permit- ted to be made manually without auxiliary equipment. The radius of the curve to the centerline of any bend shall not be less than required in Table 2, Chapter 9 using the column "Other Bends."
(B) Number in One Run. The total degrees of bends in a conduit run shall not exceed 360 degrees between pull points.
350.28 Trimming. All cut ends of conduit shall be trimmed inside and outside to remove rough edges.
350.30 Securing and Supporting. LFMC shall be securely fastened in place and supported in accordance with 350.30(A) and (B).
(A) Securely Fastened. LFMC shall be securely fastened in place by an approved means within 300 mm (12 in.) of cach box, cabinet, conduit body, or other conduit termination and shall be supported and secured at intervals not to exceed 1.4 m (41/2 ft). Where used, cable tics shall be listed and be identified for securement and support.
Exception No. 1: Where LFMC is fished between access points through concealed spaces in finished buildings or structures and supporting is impractical.
Exception No. 2: Where flexibility is necessary after installation, lengths from the last point where the raceway is securely fastened shall not exceed the following:
(1) 900 mm (3 ft) for metric designators 16 through 35 (trade sizes 1/2 through 11/4)
(2) 1200 mm (4 ft) for metric designators 41 through 53 (trade sizes 11/2 through 2)
(3) 1500 mm (5 ft) for metric designators 63 (trade size 21/2) and larger
Exception No. 3: Lengths not exceeding 1.8 m (6 ft) from a luminaire terminal connection for tap conductors to luminaires, as permitted in 410.117(C).
Exception No. 4: Lengths not exceeding 1.8 m (6 ft) from the last point where the raceway is securely fastened for connections within an accessi- ble ceiling to luminaire(s) or other equipment.
For the purposes of the exceptions, listed LFMC fittings shall be permitted as a means of securement and support.
(B) Supports. Horizontal runs of LFMC supported by open- ings through framing members at intervals not greater than 1.4 m (4)/ ft) and securely fastened within 300 mm (12 in.) of termination points shall be permitted.
350.42 Couplings and Connectors. Only fittings listed for use with LFMC shall be used. Angle connectors shall not be concealed. Straight LFMC fittings shall be permitted for direct burial where marked.
350.56 Splices and Taps. Splices and taps shall be made in accordance with 300.15.
350.60 Grounding and Bonding.
(A) Fixed Installation. LFMC shall be permitted to be used as an equipment grounding conductor when installed in accord-
70-236
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
352.22
ARTICLE 352 -RIGID POLYVINYL CHLORIDE CONDUIT (PVC)
ance with 250.118(A) (6) where flexibility is not required after installation.
(B) Flexible Installation. An equipment grounding conductor shall be installed where flexibility is necessary to minimize the transmission of vibration from equipment or to provide flexi- bility for equipment that requires movement after installation.
(C) Equipment Grounding Conductor. Where required or installed, equipment grounding conductors shall be installed in accordance with 250.134.
(D) Equipment Bonding Jumpers. Where required or instal- led, equipment bonding jumpers shall be installed in accord- ance with 250.102.
Informational Note: See 501.30(B) (2), 502.30(B) (2), 503.30(B) (2), 505.30(B)(2), and 506.30(B) (2) for types of equipment grounding conductors.
Part III. Construction Specifications
350.120 Marking. LFMC shall be marked according to 110.21. The trade size and other information required by the listing shall also be marked on the conduit. Conduit suitable for direct burial shall be so marked.
ARTICLE 352 Rigid Polyvinyl Chloride Conduit (PVC)
Part I. General
352.1 Scope. This article covers the use, installation, and construction specifications for rigid polyvinyl chloride conduit (PVC) and associated fittings.
352.6 Listing Requirements. PVC conduit, factory elbows, and associated fittings shall be listed.
Part II. Installation
352.10 Uses Permitted. The use of PVC conduit shall be permitted in accordance with 352.10(A) through (K).
Informational Note: Extreme cold may cause some nonmetallic conduits to become brittle and, therefore, more susceptible to damage from physical contact.
(A) Concealed. PVC conduit shall be permitted in walls, floors, and ceilings.
(B) Encased in Concrete. PVC conduit shall be permitted to be encased in concrete.
(C) Corrosive Influences. PVC conduit shall be permitted in locations subject to severe corrosive influences as covered in 300.6 and where subject to chemicals for which the materials are specifically approved.
(D) Cinders. PVC conduit shall be permitted in cinder fill.
(E) Wet Locations. PVC conduit shall be permitted in portions of dairies, laundries, canneries, or other wet locations, and in locations where walls are frequently washed, the entire conduit
system, including boxes and fittings used therewith, shall be installed and cquipped so as to prevent water from entering the conduit. All supports, bolts, straps, screws, and so forth, shall be of corrosion-resistant materials or be protected against corrosion by approved corrosion-resistant materials.
(F) Dry and Damp Locations. PVC conduit shall be permitted for use in dry and damp locations not prohibited by 352.12.
(G) Exposed. PVC conduit shall be permitted for exposed work.
(H) Underground Installations. For underground installa- tions, PVC shall be permitted for direct burial and under- ground encased in concrete. Sec 300.5 and 305.15.
(I) Support of Conduit Bodies. PVC conduit shall be permit- ted to support nonmetallic conduit bodies not larger than the largest trade size of an entering raceway. These conduit bodies shall not support luminaires or other equipment and shall not contain devices other than splicing devices as permitted by 110.14(B) and 314.16(C) (2).
(J) Insulation Temperature Limitations. Conductors or cables rated at a temperature higher than the listed temperature rating of PVC conduit shall be permitted to be installed in PVC conduit, provided the conductors or cables are not operated at a temperature higher than the listed temperature rating of the PVC conduit.
(K) Physical Damage. Where subject to physical damage, Schedule 80 PVC conduit, Schedule 80 PVC elbows, and listed fittings for PVC conduit shall be used.
Informational Note: All listed PVC conduit fittings are suitable for connection to both Schedule 40 and Schedule 80 PVC conduit.
352.12 Uses Not Permitted. PVC conduit shall not be used under the conditions specified in 352.12(A) through (E).
(A) Hazardous (Classified) Locations. In any hazardous (clas- sificd) location, except as permitted by other articles of this Code.
(B) Support of Luminaires. For the support of luminaires or other equipment not described in 352.10(I).
(C) Physical Damage. Where subject to physical damage, except as permitted in 352.10(K).
(D) Ambient Temperatures. Where subject to ambient temperatures in excess of 50 (122ºF) unless listed otherwise.
(E) Theaters and Similar Locations. In theaters and similar locations, except as provided in 518.4 and 520.5.
352.20 Size.
(A) Minimum. PVC conduit smaller than metric designator 16 (trade size 1/2) shall not be used.
(B) Maximum. PVC conduit larger than metric designator 155 (trade size 6) shall not be used.
Informational Note: See 300.1 (C) for the trade sizes and metric designators that are for identification purposes only and do not relate to actual dimensions.
352.22 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table I, Chapter 9.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-237
352.24
ARTICLE 352 - RIGID POLYVINYL CHLORIDE CONDUIT (PVC)
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table I, Chapter 9.
352.24 Bends.
(A) How Made. Bends shall be so made that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. Field bends shall be made only with identified bending equipment. The radius of the curve to the centerline of such bends shall not be less than shown in Table 2, Chapter 9.
(B) Number in One Run. The total degrees of bends in a conduit run shall not exceed 360 degrees between pull points.
352.28 Trimming. All cut ends shall be trimmed inside and outside to remove rough edges.
352.30 Securing and Supporting. PVC conduit shall be installed as a complete system as provided in 300.18 and shall be fastened] so that movement from thermal expansion or contraction is permitted. PVC conduit shall be securely fastened and supported in accordance with 352.30(A) and (B).
(A) Securely Fastened. PVC conduit shall be securely fastened within 900 mm (3 ft) of cach outlet box, junction box, device box, conduit body, or other conduit termination. Conduit listed for securing at other than 900 mm (3 ft) shall be permit- ted to be installed in accordance with the listing.
(B) Supports. PVC conduit shall be supported as required in Table 352.30(B). Conduit listed for support at spacings other than as shown in Table 352.30(B) shall be permitted to be installed in accordance with the listing. Horizontal runs of PVC
conduit supported by openings through framing members at intervals not exceeding those in Table 352.30(B) and securely fastened within 900 mm (3 ft) of termination points shall be permitted.
352.44 Expansion Fittings.
(A) Thermal Expansion and Contraction. Expansion fittings for PVC conduit shall be provided to compensate for thermal expansion and contraction where the length change, in accord- ance with Table 352.44(A), is expected to be 6 mm (1/4 in.) or greater in a straight run between securely mounted items such as boxes, cabinets, elbows, or other conduit terminations.
(B) Earth Movement. Expansion fittings for underground runs of direct buried PVC conduit emerging from the ground shall be provided above grade when required to compensate for carth settling or movement, including frost heave.
Informational Note: See 300.5(J).
Table 352.30(B) Support of Rigid Polyvinyl Chloride Conduit (PVC)
Conduit Size
Maximum Spacing Between Supports
Metric Designator
Trade Size
mm or m
ft
16-27
1/4-1
900 mm
3
35-53
11/4-2
1.5 m
5
63-78
21/4-3
1.8 m
6
91-129
31/4-5
2.1 m
7
155
6
2.5 m
8
Table 352.44(A) Expansion Characteristics of PVC Rigid Nonmetallic Conduit Coefficient of Thermal Expansion = 6.084 x 10-5 mm/mm/° (3.38 x 10-5 in./in./°F)
Temperature Change ()
Length Change of PVC Conduit (mm/m)
Temperature Change (°F)
Length Change of PVC Conduit (in./100 ft)
Temperature Change (ºF)
Length Change of PVC Conduit (in./100 ft)
5
0.30
5
0.20
105
4.26
10
0.61
10
0.41
110
4.46
15
0.91
15
0.61
115
4.66
20
1.22
20
0.81
120
4.87
25
1.52
25
1.01
125
5.07
30
1.83
30
1.22
130
5.27
35
2.13
35
1.42
135
5.48
40
2.43
40
1.62
140
5.68
45
2.74
45
1.83
145
5.88
50
3.04
50
2.03
150
6.08
55
3.35
55
2.23
155
6.29
60
3.65
60
2.43
160
6.49
65
3.95
65
2.64
165
6.69
70
4.26
70
2.84
170
6.90
75
4.56
75
3.04
175
7.10
80
4.87
80
3.24
180
7.30
85
5.17
85
3.45
185
7.50
90
5.48
90
3.65
190
7.71
95
5.78
95
3.85
195
7.91
100
6.08
100
4.06
200
8.11
70-238
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
353.22
ARTICLE 353 - HIGH DENSITY POLYETHYLENE CONDUIT (HDPE CONDUIT)
352.46 Bushings. Where a conduit enters a box, fitting, or other enclosure, a bushing or adapter shall be provided to protect the wire from abrasion unless the box, fitting, or enclo- sure design provides equivalent protection.
Informational Note: See 300.4(G) for the protection of conduc- tors 4 AWG and larger at bushings.
352.48 Joints. All joints between lengths of conduit, and between conduit and couplings, fittings, and boxes, shall be made by an approved method.
352.56 Splices and Taps. Splices and taps shall be made in accordance with 300.15.
352.60 Grounding. Where equipment grounding is required, separate grounding conductor shall be installed in the conduit.
Exception No. 1: The equipment grounding conductor shall be permit- ted to be run separately from the circuit conductors as permitted in 250.134, Exception No. 2, for de circuits and 250.134, Exception No. 1, for separately run equipment grounding conductors.
Exception No. 2: The equipment grounding conductor shall not be required where the grounded conductor is used to ground equipment as permitted in 250.142.
Part III. Construction Specifications
352.100 Construction. PVC conduit shall be made of rigid (nonplasticized) polyvinyl chloride (PVC). PVC conduit and fittings shall be composed of suitable nonmetallic material that is resistant to moisture and chemical atmospheres. For use aboveground, it shall also be flame retardant, resistant to impact and crushing, resistant to distortion from heat under conditions likely to be encountered in service, and resistant to low temperature and sunlight effects. For use underground, the material shall be acceptably resistant to moisture and corro- sive agents and shall be of sufficient strength to withstand abusc, such as by impact and crushing, in handling and during installation. Where intended for direct burial, without encase- ment in concrete, the material shall also be capable of with- standing continued loading that is likely to be encountered after installation.
352.120 Marking. Each length of PVC conduit shall be clearly and durably marked at least every 3 m (10 ft) as required in the first sentence of 110.21(A). The type of material shall also be included in the marking unless it is visually identifiable. For conduit recognized for use aboveground, these markings shall be permanent. For conduit limited to underground use only, these markings shall be sufficiently durable to remain legible until the material is installed. Conduit shall be permitted to be surface marked to indicate special characteristics of the mate- rial.
Informational Note: Examples of these markings include but are not limited to "limited smoke" and "sunlight resistant."
ARTICLE 353 High Density Polyethylene Conduit (HDPE Conduit)
Part I. General
353.1 Scope. This article covers the usc, installation, and construction specifications for high density polyethylene (HDPE) conduit and associated fittings.
353.6 Listing Requirements. HDPE conduit and associated fittings shall be listed.
Part II. Installation
353.10 Uses Permitted. The use of HDPE conduit shall be permitted under the following conditions:
(1) In discrete lengths or in continuous lengths from a recl
(2) In locations subject to severe corrosive influences as covered in 300.6 and where subject to chemicals for which the conduit is listed
(3) In cinder fill
(4) In direct burial installations in carth or concrete
Informational Note to (4): See 300.5 and 305.15 for under- ground installations.
(5) Above ground, except as prohibited in 353.12, where encased in not less than 50 mm (2 in.) of concrete.
(6) Conductors or cables rated at a temperature higher than the listed temperature rating of HDPE conduit shall be permitted to be installed in HDPE conduit, provided the conductors or cables are not operated at a temperature higher than the listed temperature rating of the HDPE conduit.
353.12 Uses Not Permitted. HDPE conduit shall not be used under the following conditions:
(1) Where exposed
(2) Within a building
(3) In any hazardous (classified) location, except as permit- ted by other articles in this Code
(4) Where subject to ambient temperatures in excess of 50 (122ºF) unless listed otherwise
353.20 Size.
(A) Minimum. HDPE conduit smaller than metric designator 16 (trade size 1/9) shall not be used.
(B) Maximum. HDPE conduit larger than metric designator 155 (trade size 6) shall not be used.
Informational Note: See 300.1 (C) for the trade sizes and metric designators that are for identification purposes only and do not relate to actual dimensions.
353.22 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table I, Chapter 9.
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table I, Chapter 9.
2023 Edition NATIONAL ELECTRICAL CODE
70-239
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
353.24
ARTICLE 354 - NONMETALLIC UNDERGROUND CONDUIT WITH CONDUCTORS (NUCC)
353.24 Bends.
(A) How Made. Bends shall be so made that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. Bends shall be permitted to be made manually without auxiliary equipment, and the radius of the curve to the centerline of such bends shall not be less than shown in Table 354.24(A). For conduits of metric designators 129 and 155 (trade sizes 5 and 6), the allowable radii of bends shall be in accordance with specifications provided by the manufacturer.
(B) Number in One Run. The total degrees of bends in a conduit run shall not exceed 360 degrees between pull points.
353.28 Trimming. All cut ends shall be trimmed inside and outside to remove rough edges.
353.46 Bushings. Where a conduit enters a box, fitting, or other enclosure, a bushing or adapter shall be provided to protect the wire from abrasion unless the box, fitting, or enclo- sure design provides equivalent protection.
Informational Note: See 300.4(G) for the protection of conduc- tors 4 AWG and larger at bushings.
353.48 Joints. All joints between lengths of conduit and between conduit and couplings, fittings, and boxes shall be made by an approved method.
Informational Note: HDPE conduit can be joined using either heat fusion, electrofusion, or mechanical fittings.
353.56 Splices and Taps. Splices and taps shall be made in accordance with 300.15.
353.60 Grounding. Where equipment grounding is required, a separate grounding conductor shall be installed in the conduit.
Exception No. 1: The equipment grounding conductor shall be permit- ted to be run separately from the conduit where used for grounding de circuits as permitted in 250.134, Exception No. 2.
Exception No. 2: The equipment grounding conductor shall not be required where the grounded conductor is used to ground equipment as permitted in 250.142.
Part III. Construction Specifications
353.100 Construction. HDPE conduit shall be composed of high density polyethylene that is resistant to moisture and chemical atmospheres. The material shall be resistant to mois- ture and corrosive agents and shall be of sufficient strength to withstand abusc, such as by impact and crushing, in handling and during installation. Where intended for direct burial, with- out encasement in concrete, the material shall also be capable of withstanding continued loading that is likely to be encoun- tered after installation.
353.120 Marking. Each length of HDPE shall be clearly and durably marked at least every 3 m (10 ft) as required in 110.21. The type of material shall also be included in the marking.
ARTICLE 354 Nonmetallic Underground Conduit with Conductors (NUCC)
Part I. General
354.1 Scope. This article covers the use, installation, and construction specifications for nonmetallic underground conduit with conductors (NUCC).
354.6 Listing Requirements. NUCC and associated fittings shall be listed.
Part II. Installation
354.10 Uses Permitted. The use of NUCC and fittings shall be permitted in the following:
(1) For direct burial underground installation (For minimum cover requirements, sec Table 300.5(A) and Table 305.15(A).)
(2) Encased or embedded in concrete
(3) In cinder fill
(4) In underground locations subject to severe corrosive influences as covered in 300.6 and where subject to chem- icals for which the assembly is specifically approved
(5) Above ground, except as prohibited in 354.12, where encased in not less than 50 mm (2 in.) of concrete
354.12 Uses Not Permitted. NUCC shall not be used in the following:
(1) In exposed locations
(2) Inside buildings
Exception: The conductor or the cable portion of the assembly, where suitable, shall be permitted to extend within the building for termina- tion purposes in accordance with 300.3.
(3) In any hazardous (classified) location, except as permit- ted by other articles of this Code
354.20 Size.
(A) Minimum. NUCC smaller than metric designator 16 (trade size 1/2) shall not be used.
(B) Maximum. NUCC larger than metric designator 103 (trade size 4) shall notbe used.
Informational Note: See 300.1(C) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.
354.22 Number of Conductors. The number of conductors or cables shall not exceed that permitted by the percentage fill in Table 1, Chapter 9.
354.24 Bends.
(A) How Made. Bends shall be manually made so that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. The radius of the curve of the centerline of such bends shall not be less than shown in Table 354.24(A).
(B) Number in One Run. The total degrees of bends in a conduit run shall not exceed 360 degrees between pull points.
70-240
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
355.10
ARTICLE 355 - REINFORCED THERMOSETTING RESIN CONDUIT (RTRC)
Table 354.24(A) Minimum Bending Radius for Nonmetallic Underground Conduit with Conductors (NUCC)
Conduit Size
Minimum Bending Radius
Metric Designator
Trade Size
mm
in.
16
%
250
10
21
3/4
300
12
27
1
350
14
35
14
450
18
41
11%
500
20
53
2
650
26
63
21/2
900
36
78
3
1200
48
103
4
1500
60
354.28 Trimming. For termination, the conduit shall be trim- med away from the conductors or cables using an approved method that will not damage the conductor or cable insulation or jacket. All conduit ends shall be trimmed inside and out to remove rough edges.
354.46 Bushings. Where the NUCC enters a box, fitting, or other enclosure, a bushing or adapter shall be provided to protect the conductor or cable from abrasion unless the design of the box, fitting, or enclosure provides equivalent protection.
Informational Note: See 300.4(G) for the protection of conduc- tors size 4 AWG or larger.
354.48 Joints. All joints between conduit, fittings, and boxes shall be made by an approved method.
354.50 Conductor Terminations. All terminations between the conductors or cables and equipment shall be made by an approved method for that type of conductor or cable.
354.56 Splices and Taps. Splices and taps shall be made in junction boxes or other enclosures.
354.60 Grounding. Where equipment grounding is required, an assembly containing a separate grounding conductor shall be used.
Exception No. 1: The equipment grounding conductor shall be permit- ted to be run separately from the conduit where used for grounding dc circuits as permitted in 250.134, Exception No. 2.
Exception No. 2: The equipment grounding conductor shall not be required where the grounded conductor is used to ground equipment as permitted in 250.142.
Part III. Construction Specifications
354.100 Construction.
(A) General. NUCC is an assembly that is provided in continu- ous lengths shipped in a coil, reel, or carton.
(B) Nonmetallic Underground Conduit. The nonmetallic underground conduit shall be listed and composed of a mate- rial that is resistant to moisture and corrosive agents. It shall also be capable of being supplied on reels without damage or distortion and shall be of sufficient strength to withstand abusc, such as impact or crushing, in handling and during installation without damage to conduit or conductors.
(C) Conductors and Cables. Conductors and cables used in NUCC shall be listed and shall comply with 310.10(C). Conduc- tors of different systems shall be installed in accordance with 300.3(C).
(D) Conductor Fill. The maximum number of conductors or cables in NUCC shall not exceed that permitted by the percent- age fill in Table 1, Chapter 9.
354.120 Marking. NUCC shall be clearly and durably marked at least every 3.05 m (10 ft) as required by 110.21. The type of conduit material shall also be included in the marking.
Identification of conductors or cables used in the assembly shall be provided on a tag attached to cach end of the assembly or to the side of a reel. Enclosed conductors or cables shall be marked in accordance with 310.8.
ARTICLE 355 Reinforced Thermosetting Resin Conduit (RTRC)
Part I. General
355.1 Scope. This article covers the use, installation, and construction specification for reinforced thermosetting resin conduit (RTRC) and associatedfittings.
355.6 Listing Requirements. RTRC, factory elbows, and associ- atcd fittings shall be listed.
Part II. Installation
355.10 Uses Permitted. The use of RTRC shall be permitted in accordance with 355.10(A) through (I).
(A) Concealed. RTRC shall be permitted in walls, floors, and ceilings.
(B) Corrosive Influences. RTRC shall be permitted in loca- tions subject to severe corrosive influences as covered in 300.6 and where subject to chemicals for which the materials are specifically approved.
(C) Cinders. RTRC shall be permitted in cinder fill.
(D) Wet Locations. RTRC shall be permitted in portions of dairies, laundries, cannerics, or other wet locations, and in locations where walls are frequently washed, the entire conduit system, including boxes and fittings used therewith, shall be installed and equipped so as to prevent water from entering the conduit. All supports, bolts, straps, screws, and so forth, shall be of corrosion-resistant materials or be protected against corrosion by approved corrosion-resistant materials.
(E) Dry and Damp Locations. RTRC shall be permitted for use in dry and damp locations not prohibited by 355.12.
(F) Exposed. RTRC shall be permitted for exposed work if identified for such usc.
Informational Note: RTRC, Type XW, is identified for areas of physical damage.
2023 Edition NATIONAL ELECTRICAL CODE
70-241
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
355.10
ARTICLE 355 - REINFORCED THERMOSETTING RESIN CONDUIT (RTRC)
(G) Underground Installations. For underground installa- tions, scc 300.5 and 305.15.
(H) Support of Conduit Bodies. RTRC shall be permitted to support nonmetallic conduit bodies not larger than the largest trade size of an entering raceway. These conduit bodies shall not support luminaires or other equipment and shall not contain devices other than splicing devices as permitted by 110.14(B) and 314.16(C) (2).
(I) Insulation Temperature Limitations. Conductors or cables rated at a temperature higher than the listed temperature rating of RTRC conduit shall be permitted to be installed in RTRC conduit, if the conductors or cables are not operated at a temperature higher than the listed temperature rating of the RTRC conduit.
355.12 Uses Not Permitted. RTRC shall not be used under the following conditions.
(A) Hazardous (Classified) Locations.
(1) In any hazardous (classified) location, except as permit- ted by other articles in this Code
(2) In Class I, Division 2 locations, except as permitted in 501.10(B) (1) (6)
(B) Support of Luminaires. For the support of luminaires or other equipment not described in 355.10(H).
(C) Physical Damage. Where subject to physical damage unless identified for such usc.
(D) Ambient Temperatures. Where subject to ambient temperatures in excess of 50 (122°F) unless listed otherwise.
(E) Theaters and Similar Locations. In theaters and similar locations, except as provided in 518.4 and 520.5.
355.20 Size.
(A) Minimum. RTRC smaller than metric designator 16 (trade size 1/2) shall not be used.
(B) Maximum. RTRC larger than metric designator 155 (trade size 6) shall not be used.
Informational Note: See 300.1(C) for the trade sizes and metric designators that are for identification purposes only and do not relate to actual dimensions.
355.22 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9. Cables shall be permitted to be installed where such use is not prohibited by the respective cable arti- cles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9.
355.24 Bends.
(A) How Made. Bends shall be so made that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. Field bends shall be made only with identified bending equipment. The radius of the curve to the centerline of such bends shall not be less than shown in Table 2, Chapter 9.
(B) Number in One Run. The total degrees of bends in a conduit run shall not exceed 360 degrees between pull points.
355.28 Trimming. All cut ends shall be trimmed inside and outside to remove rough edges.
355.30 Securing and Supporting. RTRC shall be installed as a complete system in accordance with 300.18 and shall be securely fastened in place and supported in accordance with 355.30(A) and (B).
(A) Securely Fastened. RTRC shall be securely fastened within 900 mm (3 ft) of cach outlet box, junction box, device box, conduit body, or other conduit termination. Conduit listed for sccuring at other than 900 mm (3 ft) shall be permitted to be installed in accordance with the listing.
(B) Supports. RTRC shall be supported as required in Table 355.30(B). Conduit listed for support at spacing other than as shown in Table 355.30(B) shall be permitted to be installed in accordance with the listing. Horizontal runs of RTRC suppor- ted by openings through framing members at intervals not exceeding those in Table 355.30(B) and securely fastened within 900 mm (3 ft) of termination points shall be permitted.
355.44 Expansion Fittings. Expansion fittings for RTRC shall be provided to compensate for thermal expansion and contrac- tion where the length change, in accordance with Table 355.44, is expected to be 6 mm (1/4. in.) or greater in a straight run between securely mounted items such as boxes, cabinets, elbows, or other conduit terminations.
355.46 Bushings. Where a conduit enters a box, fitting, or other enclosure, a bushing or adapter shall be provided to protect the wire from abrasion unless the box, fitting, or enclo- sure design provides equivalent protection.
Informational Note: See 300.4(G) for the protection of conduc- tors 4 AWG and larger at bushings.
355.48 Joints. All joints between lengths of conduit, and between conduit and couplings, fitting, and boxes, shall be made by an approved method.
355.56 Splices and Taps. Splices and taps shall be made in accordance with 300.15.
355.60 Grounding. Where equipment grounding is required, a separate grounding conductor shall be installed in the conduit.
Exception No. 1: The equipment grounding conductor shall be permit- ted to be run separately from the circuit conductors as permitted in 250.134, Exception No. 2, for de cirruits and 250.134, Exception No. 1, for separately run equipment grounding conductors.
Exception No. 2: An equipment grounding conductor shall not be required where the grounded conductor is used to ground equipment as in 250.142(A).
Table 355.30(B) Support of Reinforced Thermosetting Resin Conduit (RTRC)
Conduit Size
Maximum Spacing Between Supports
Metric Designator
Trade Size
mm or m
ft
16-27
1/4-1
900 mm
3
35-53
114-2
1.5 m
5
63-78
21/2-3
1.8 m
6
91-129
31/4-5
2.1 m
7
155
6
2.5 m
8
70-242
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
356.10
ARTICLE 356 -LIQUIDTIGHT FLEXIBLE NONMETALLIC CONDUIT (LFNC)
Table 355.44 Expansion Characteristics of Reinforced Thermosetting Resin Conduit (RTRC) Coefficient of Thermal Expansion = 2.7 x 10-5 mm/mm/° (1.5 x 10-5 in./in./°F)
Temperature Change (C)
Length Change of RTRC Conduit (mm/m)
Temperature Change (ºF)
Length Change of RTRC Conduit (in./100 ft)
Temperature Change (ºF)
Length Change of RTRC Conduit (in./100 ft)
5
0.14
5
0.09
105
1.89
10
0.27
10
0.18
110
1.98
15
0.41
15
0.27
115
2.07
20
0.54
20
0.36
120
2.16
25
0.68
25
0.45
125
2.25
30
0.81
30
0.54
130
2.34
35
0.95
35
0.63
135
2.43
40
1.08
40
0.72
140
2.52
45
1.22
45
0.81
145
2.61
50
1.35
50
0.90
150
2.70
55
1.49
55
0.99
155
2.79
60
1.62
60
1.08
160
2.88
65
1.76
65
1.17
165
2.97
70
1.89
70
1.26
170
3.06
75
2.03
75
1.35
175
3.15
80
2.16
80
1.44
180
3.24
85
2.30
85
1.53
185
3.33
90
2.43
90
1.62
190
3.42
95
2.57
95
1.71
195
3.51
100
2.70
100
1.80
200
3.60
Part III. Construction Specifications
355.100 Construction. RTRCand fittings shall be composed of suitable nonmetallic material that is resistant to moisture and chemical atmospheres. For use aboveground, it shall also be flame retardant, resistant to impact and crushing, resistant to distortion from heat under conditions likely to be encountered in service, and resistant to low temperature and sunlight effects. For use underground, the material shall be acceptably resistant to moisture and corrosive agents and shall be of suffi- cient strength to withstand abuse, such as by impact and crush- ing, in handling and during installation. Where intended for direct burial, without encasement in concrete, the material shall also be capable of withstanding continued loading that is likely to be encountered after installation.
355.120 Marking. Each length of RTRC shall be clearly and durably marked atleast every 3 m (10 ft) as required in the first sentence of 110.21(A). The type of material shall also be inclu- ded in the marking unless it is visually identifiable. For conduit recognized for use aboveground, these markings shall be permanent. For conduit limited to underground use only, these markings shall be sufficiently durable to remain legible until the material is installed. Conduit shall be permitted to be surface marked to indicate special characteristics of the mate- rial.
Informational Note: Examples of these markings include but are not limited to "limited smoke" and "sunlight resistant."
ARTICLE 356 Liquidtight Flexible Nonmetallic Conduit (LFNC)
Part I. General
356.1 Scope. This article covers the use, installation, and construction specifications for liquidtight flexible nonmetallic conduit (LFNC) and associated fittings.
356.6 Listing Requirements. LFNC and associatedfittings shall be listed.
Part II. Installation
356.10 Uses Permitted. LFNC shall be permitted to be used in exposed or concealed locations for the following purposes:
(1) Where flexibility is required for installation, operation, or maintenance.
(2) Where protection of the contained conductors is required from vapors, machine oils, liquids, or solids.
(3) For outdoor locations where listed and marked as suitable for the purpose.
(4) For direct burial where listed and marked for the purposc.
(5) Installed in lengths longer than 1.8 m (6 ft) where secured in accordance with 356.30.
(6) LFNC-B as a listed manufactured prewired assembly, metric designator 16 through 27 (trade size 1/2 through I) conduit.
(7) For encasement in concrete where listed for direct burial and installed in compliance with 356.42.
2023 Edition NATIONAL ELECTRICAL CODE
70-243
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
356.12
ARTICLE 356 - LIQUIDTIGHT FLEXIBLE NONMETALLIC CONDUIT (LFNC)
(8) In locations subject to severe corrosive influences as covered in 300.6 and where subject to chemicals for which the materials are specifically approved.
(9) Conductors or cables rated at a temperature higher than the listed temperature rating of LFNC shall be permitted to be installed in LFNC, provided the conductors or cables are not operated at a temperature higher than the listed temperature rating of the LFNC.
Informational Note: Extreme cold can cause some types of nonmetallic conduits to become brittle and therefore more susceptible to damage from physical contact.
356.12 Uses Not Permitted. LFNC shall not be used as follows:
(1) Where subject to physical damage
(2) Where any combination of ambient and conductor temperatures is in excess of that for which it is listed
(3) In lengths longer than 1.8 m (6 ft), except as permitted by 356.10(5) or where a longer length is approved as essential for a required degree of flexibility
(4) In any hazardous (classified) location, except as permit- ted by other articles in this Code
356.20 Size.
(A) Minimum. LFNC smaller than metric designator 16 (trade size 1/9) shall not be used unless permitted for metric designator 12 (trade size 3/g) as follows:
(1) For enclosing the leads of motors as permitted in 430.245(B)
(2) In lengths not exceeding 1.8 m (6 ft) as part of a listed assembly for tap connections to luminaires as required in 410.117(C), or for utilization equipment
(B) Maximum. LFNC larger than metric designator 103 (trade size 4) shall not be used.
Informational Note: See 300.1(C) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.
356.22 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9.
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9.
356.24 Bends.
(A) How Made. Bends in conduit shall be so made that the conduit is not damaged and the internal diameter of the conduit is not effectively reduced. Bends shall be permitted to be made manually without auxiliary equipment. The radius of the curve to the centerline of any bend shall not be less than shown in Table 2, Chapter 9 using the column "Other Bends."
(B) Number in One Run. The total degrees of bends in a conduit run shall not exceed 360 degrees between pull points.
356.28 Trimming. All cut ends of conduit shall be trimmed inside and outside to remove rough edges.
356.30 Securing and Supporting. LFNC shall be securely fastened and supported in accordance with one of the follow- ing:
(1) Where installed in lengths exceeding 1.8 m (6 ft), the conduit shall be securely fastened at intervals not exceed- ing 900 mm (3 ft) and within 300 mm (12 in.) on cach side of every outlet box, junction box, cabinet, or fitting. Where used, cable ties shall be listed for the application and for securing and supporting.
(2) Securing or supporting of the conduit shall not be required where it is fished, installed in lengths not exceeding 900 mm (3 ft) at terminals where flexibility is required, or installed in lengths not exceeding 1.8 m (6 ft) from a luminaire terminal connection for tap conductors to luminaires permitted in 410.117(C).
(3) Horizontal runs of LFNC supported by openings through framing members at intervals not exceeding 900 mm (3 ft) and securely fastened within 300 mm (12 in.) of termination points shall be permitted.
(4) Securing or supporting of LFNC shall not be required where installed in lengths not exceeding 1.8 m (6 ft) from the last point where the raceway is securely fastened for connections within an accessible ceiling to a lumin- aire(s) or other equipment. For the purpose of 356.30, listed liquidtight flexible nonmetallic conduit fittings shall be permitted as a means of support.
356.42 Couplings and Connectors. Only fittings listed for use with LFNC shall be used. Angle connectors shall not be used for concealed raceway installations. Straight LFNC fittings arc permitted for direct burial or encasement in concrete.
356.56 Splices and Taps. Splices and taps shall be made in accordance with 300.15.
356.60 Grounding. Where equipment grounding is required, a separate grounding conductor shall be installed in the conduit.
Exception No. 1: The equipment grounding conductor shall be permit- ted to be run separately from the circuit conductors as permitted in 250.134, Exception No. 2, for de circuits and 250.134, Exception No. 1, for separately run equipment grounding conductors.
Exception No. 2: The equipment grounding conductor shall not be required where the grounded conductor is used to ground equipment as permitted in 250.142.
Part III. Construction Specifications
356.100 Construction. LFNC-B as a prewired manufactured assembly shall be provided in continuous lengths capable of being shipped in a coil, reel, or carton without damage.
356.120 Marking. LFNC shall be marked at least every 600 mm (2 ft) in accordance with 110.21. The marking shall include a type designation in accordance with the definition of Conduit, Liquidtight Flexible Nonmetallic (LFNC) in Article 100 and the trade size. Conduit that is intended for outdoor use or direct burial shall be marked.
The type, size, and quantity of conductors used in prewired manufactured assemblies shall be identified by means of a prin- ted tag or label attached to cach end of the manufactured assembly and cither the carton, coil, or recl. The enclosed conductors shall be marked in accordance with 310.8.
70-244
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
358.30
ARTICLE 358 - ELECTRICAL METALLIC TUBING (EMT)
ARTICLE 358 Electrical Metallic Tubing (EMT)
Part I. General
358.1 Scope. This article covers the usc, installation, and construction specifications for electrical metallic tubing (EMT) and associated fittings.
358.6 Listing Requirements. EMT, factory elbows, and associ- ated fittings shall be listed.
Part II. Installation
358.10 Uses Permitted.
(A) Exposed and Concealed. The use of EMT shall be permit- ted for both exposed and concealed work for the following:
(1) In concrete, in direct contact with the carth, in direct burial applications with fittings identified for direct burial, or in arcas subject to severe corrosive influences where installed in accordance with 358.10(B)
(2) In dry, damp, and wet locations
(3) In any hazardous (classified) location as permitted by other articles in this Code
(4) For manufactured wiring systems as permitted in 604.100(A) (2)
(B) Corrosive Environments.
(1) Galvanized Steel and Stainless Steel EMT, Elbows, and Fittings. Galvanized steel and stainless steel EMT, elbows, and fittings shall be permitted to be installed in concrete, in direct contact with the carth, or in arcas subject to severe corrosive influences where protected by corrosion protection and approved as suitable for the condition.
(2) Supplementary Protection of Aluminum EMT. Aluminum EMT shall be provided with approved supplementary corrosion protection where encased in concrete or in direct contact with the carth.
(C) Cinder Fill. Galvanized steel and stainless steel EMT shall be permitted to be installed in cinder concrete or cinder fill where subject to permanent moisture when protected on all sides by a layer of noncinder concrete at least 50 mm (2 in.) thick or when the tubing is installed at least 450 mm (18 in.) under the fill.
(D) Wet Locations. All supports, bolts, straps, screws, and so forth shall be of corrosion-resistant materials or protected against corrosion by corrosion-resistant materials.
Informational Note: See 300.6 for protection against corrosion.
(E) Physical Damage. Steel and stainless steel EMT shall be permitted to be installed where subject to physical damage.
358.12 Uses Not Permitted. EMT shall not be used under the following conditions:
(1) Where subject to severe physical damage
(2) For the support of luminaires or other equipment except conduit bodies no larger than the largest trade size of the tubing
358.14 Dissimilar Metals. Where practicable, dissimilar metals in contact anywhere in the system shall be avoided to eliminate the possibility of galvanic action.
Stainless steel and aluminum fittings and enclosures shall be permitted to be used with galvanized steel EMT, and galvanized steel fittings and enclosures shall be permitted to be used with aluminum EMT where not subject to severe corrosive influen- ccs.
Stainless steel EMT shall only be used with the following:
(1) Stainless steel fittings
(2) Stainless steel boxes and enclosures
(3) Steel (galvanized, painted, powder or PVC coated, and so forth) boxes and enclosures when not subject to severe corrosive influences
(4) Stainless steel, nonmetallic, or approved accessories
358.20 Size.
(A) Minimum. EMT smaller than metric designator 16 (trade size 1/2) shall not be used.
Exception: Metric designator 12 (trade size 3/3) shall be permitted for enclosing the leads of motors as permitted in 430.245(B).
(B) Maximum. The maximum size of EMT shall be metric designator 155 (trade size 6).
Informational Note: See 300.1(C) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.
358.22 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table I, Chapter 9.
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table I, Chapter 9.
358.24 Bends.
(A) How Made. Bends shall be made so that the tubing is not damaged and the internal diameter of the tubing is not effec- tively reduced. The radius of the curve of any field bend to the centerline of the tubing shall not be less than shown in Table 2, Chapter 9 for one-shot and full shoc benders.
(B) Number in One Run. The total degrees of bends in a tubing run shall not exceed 360 degrees between pull points.
358.28 Reaming and Threading.
(A) Reaming. All cut ends of EMT shall be reamed or other- wise finished to remove rough edges.
(B) Threading. EMT shall not be threaded.
Exception: EMT with factory threaded integral couplings complying with 358.100 shall be permitted.
358.30 Securing and Supporting. EMT shall be installed as a complete system in accordance with 300.18 and shall be securely fastened in place and supported in accordance with 358.30(A) and (B).
(A) Securely Fastened. EMT shall be securely fastened in place in accordance with the following:
(1) At intervals not to exceed 3 m (10 ft)
2023 Edition NATIONAL ELECTRICAL CODE
70-245
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
ARTICLE 360 - FLEXIBLE METALLIC TUBING (FMT)
358.30
(2) Within 900 mm (3 ft) of cach outlet box, junction box, device box, cabinet, conduit body, or other tubing termi- nation
Exception No. 1: Fastening of unbroken lengths shall be permitted to be increased to a distance of 1.5 m (5 ft) where structural members do not readily permit fastening within 900 mm (3 ft).
Exception No. 2: For concealed work in finished buildings or prefin- ished wall panels where such securing is impracticable, unbroken lengths (without coupling) of EMT shall be permitted to be fished.
(B) Supports. Horizontal runs of EMT supported by openings through framing members at intervals not greater than 3 m (10 ft) and securely fastened within 900 mm (3 ft) of termina- tion points shall be permitted.
358.42 Couplings and Connectors. Couplings and connectors used with EMT shall be made up tight. Where buried in masonry or concrete, they shall be concretetight type. Where installed in wet locations, they shall comply with 314.15.
358.56 Splices and Taps. Splices and taps shall be made in accordance with 300.15.
358.60 Grounding. EMT shall be permitted as an equipment grounding conductor.
Part III. Construction Specifications
358.100 Construction. EMT shall be made of one of the following:
(1) Steel with protective coatings
(2) Aluminum
(3) Stainless steel
358.120 Marking. EMT shall be clearly and durably marked at Icast every 3 m (10 ft) as required in the first sentence of 110.21(A).
ARTICLE 360 Flexible Metallic Tubing (FMT)
Part I. General
360.1 Scope. This article covers the use, installation, and construction specifications for flexible metallic tubing (FMT) and associated fittings.
360.6 Listing Requirements. FMT and associated fittings shall be listed.
Part II. Installation
360.10 Uses Permitted. FMT shall be permitted to be used for branch circuits as follows:
(1) In dry locations
(2) Where concealed
(3) In accessible locations
(4) For system voltages of 1000 volts maximum
360.12 Uses Not Permitted. FMT shall not be used as follows:
(1) In hoistways
(2) In storage battery rooms
(3) In hazardous (classified) locations unless otherwise permitted under other articles in this Code
(4) Underground for direct carth burial, or embedded in poured concrete or aggregate
(5) Where subject to physical damage
(6) In lengths over 1.8 m (6 ft)
360.20 Size.
(A) Minimum. FMT smaller than metric designator 16 (trade size 1/9) shall not be used.
Exception No. 1: FMT of metric designator 12 (trade size 3/s) shall be permitted to be installed in accordance with 300.22(B) and (C).
Exception No. 2: FMT of metric designator 12 (trade size 3/s) shall be permitted in lengths not in excess of 1.8 m (6 ft) as part of a listed assembly or for luminaires. See 410.117(C).
(B) Maximum. The maximum size of FMT shall be metric designator 21 (trade size 3/4).
Informational Note: See 300.1(C) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.
360.22 Number of Conductors.
(A) FMT - Metric Designators 16 and 21 (Trade Sizes 1/2 and 3/4). The number of conductors in metric designators 16 (trade size ) and 21 (trade size 3/4) shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9.
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9.
(B) FMT - Metric Designator 12 (Trade Size 3/8). The number of conductors in metric designator 12 (trade size 3%) shall not exceed that permitted in Table 348.22.
360.24 Bends.
(A) Infrequent Flexing Use. When FMT is infrequently flexed in service after installation, the radii of bends measured to the inside of the bend shall not be less than specified in Table 360.24(A).
Table 360.24(A) Minimum Radii for Flexing Use
Minimum Radii for Flexing Use
Metric Designator
Trade Size
mm
in.
12
254.0
10
16
1%
317.5
121/2
21
S/
444.5
171/9
(B) Fixed Bends. Where FMT is bent for installation purposes and is not flexed or bent as required by use after installation, the radii of bends measured to the inside of the bend shall not be less than specified in Table 360.24(B).
360.56 Splices and Taps. Splices and taps shall be made in accordance with 300.15.
70-246
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
362.12
ARTICLE 362 -ELECTRICAL NONMETALLICTUBING (ENT)
Table 360.24(B) Minimum Radii for Fixed Bends
Minimum Radii for Fixed Bends
Metric Designator
Trade Size
mm
in.
12
3%
88.9
16
1/42
101.6
4
21
127.0
5
360.60 Grounding. FMT shall be permitted as an equipment grounding conductor where installed in accordance with 250.118(A) (7).
Part III. Construction Specifications
360.120 Marking. FMT shall be marked according to 110.21.
ARTICLE 362 Electrical Nonmetallic Tubing (ENT)
Part I. General
362.1 Scope. This article covers the usc, installation, and construction specifications for electrical nonmetallic tubing (ENT) and associated fittings.
362.2 Reconditioned Equipment. ENT shall not be recondi- tioned.
362.6 Listing Requirements. ENT and associated fittings shall be listed.
Part II. Installation
362.10 Uses Permitted. For the purpose. of this article, the first floor of a building shall be that floor that has 50 percent or more of the exterior wall surface arca level with or above finished grade. One additional level that is the first level and not designed for human habitation and used only for vehicle parking, storage, or similar use shall be permitted. The use of ENT and fittings shall be permitted in the following:
(1) In any building not exceeding three floors above grade as follows:
a. For exposed work, where not prohibited by 362.12 b. Concealed within walls, floors, and ceilings
(2) In any building exceeding three floors above grade concealed within combustible or noncombustible walls, floors, and ceilings where the walls, floors, and ceilings provide a thermal barrier of material that has at least a 15-minute finish rating as identified in listings of fire- rated assemblies.
Exception to (2): Where an approved automatic fire protective system(s) is installed on all floors, ENT shall be permitted to be used within walls, floors, and ceilings, exposed or concealed, in buildings exceeding three floors above grade.
Informational Note No. 1: A finish rating is established for assemblies containing combustible (wood) supports. The finish rating is defined as the time at which the wood stud or wood joist reaches an average temperature rise of 121°C (250ºF) or an individual temperature of 163°C (325°F) as measured on the plane of the wood nearest the fire. A finish rating is not intended to repre- sent a rating for a membrane ceiling.
Informational Note No. 2: See NFPA 13-2022, Standard for the Installation of Sprinkler Systems, a recognized fire sprinkler system (s) standard.
(3) In locations subject to severe corrosive influences as covered in 300.6 and where subject to chemicals for which the materials are specifically approved.
(4) In concealed, dry, and damp locations not prohibited by 362.12.
(5) Above suspended ceilings where the suspended ceilings provide a thermal barrier of material that has at least a 15-minute finish rating as identified in listings of fire- rated assemblies, except as permitted in 362.10(1)a.
Exception to (5): ENT shall be permitted to be used above suspended ceilings in buildings exceeding three floors above grade where the building is protected throughout by an approved automatic fire protective system.
Informational Note No. 3: See NFPA 13-2022, Standard for the Installation of Sprinkler Systems, a recognized fire sprinkler system(s) standard.
(6) Encased in poured concrete floors, ceilings, walls, and slabs.
(7) Embedded in a concrete slab on grade where ENT is placed on sand or approved screenings, provided fittings identified for this purpose are used for connections.
(8) For wet locations as permitted in this section or in a concrete slab on or belowgrade, with fittings listed for the purpose.
(9) Metric designator 16 through 27 (trade size 1/2 through 1) as listed manufactured prewired assembly.
(10) With conductors or cables rated at a temperature higher than the listed temperature rating of ENT if the conduc- tors or cables are not operated at a temperature higher than the listed temperature rating of the ENT.
362.12 Uses Not Permitted. ENT shall not be used in the following:
(1) In any hazardous (classified) location, except as permit- ted by other articles in this Code
(2) For the support of luminaires and other equipment
(3) Where subject to ambient temperatures in excess of 50 (122ºF) unless listed otherwise
(4) For direct carth burial
(5) In exposed locations, except as permitted by 362.10(1), 362.10(5), and 362.10(8)
(6) In theaters and similar locations, except as provided in 518.4 and 520.5
(7) Where exposed to the direct rays of the sun, unless identi- ficd as sunlight resistant
(8) Where subject to physical damage
Informational Note: Extreme cold may cause some types of nonmetallic conduits to become brittle and therefore more susceptible to damage from physical contact.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-247
362.20
ARTICLE 366 - AUXILIARY GUTTERS
362.20 Size.
(A) Minimum. ENT smaller than metric designator 16 (trade size 1/9) shall not be used.
(B) Maximum. ENT larger than metric designator 63 (trade size 21/2) shall not be used.
Informational Note: See 300.1 (C) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.
362.22 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill in Table I, Chapter 9.
Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table I, Chapter 9.
362.24 Bends.
(A) How Made. Bends shall be so made that the tubing will not be damaged and the internal diameter of the tubing will not be effectively reduced. Bends shall be permitted to be made manually without auxiliary equipment, and the radius of the curve to the centerline of such bends shall not be less than shown in Table 2, Chapter 9 using the column "Other Bends."
(B) Number in One Run. The total degrees of bends in a tubing run shall not exceed 360 degrees between pull points.
362.28 Trimming. All cut ends shall be trimmed inside and outside to remove rough edges.
362.30 Securing and Supporting. ENT shall be installed as a complete system in accordance with 300.18 and shall bc securely fastened in place by an approved means and suppor- ted in accordance with 362.30(A) and (B).
(A) Securely Fastened. ENT shall be securely fastened at inter- vals not exceeding 900 mm (3 ft). In addition, ENT shall be securely fastened in place within 900 mm (3 ft) of cach outlet box, device box, junction box, cabinet, or fitting where it termi- nates. Where used, cable ties shall be listed for the application and for securing and supporting.
Exception No. 1: Lengths not exceeding a distance of 1.8 m (6 ft) from a luminaire terminal connection for tap,connections to lighting lumin- aires shall be permitted without being secured.
Exception No. 2: Lengthsi vot exceeding 1.8 m (6 ft) from the last point where the raceway is securely fastened for connections within an accessi- ble ceiling to luminaire(s) or other equipment.
Exception No. 3: For concealed work in finished buildings or prefin- ished wall panels where such securing is impracticable, unbroken lengths (without coupling) of ENT shall be permitted to be fished.
(B) Supports. Horizontal runs of ENT supported by openings in framing members at intervals not exceeding 900 mm (3 ft) and securely fastened within 900 mm (3 ft) of termination points shall be permitted.
362.46 Bushings. Where a tubing enters a box, fitting, or other enclosure, a bushing or adapter shall be provided to protect the wire from abrasion unless the box, fitting, or enclo- sure design provides equivalent protection.
Informnational Note: See 300.4(G) for the protection of conduc- tors size 4 AWG or larger.
362.48 Joints. All joints between lengths of tubing and between tubing and couplings, fittings, and boxes shall be by an approved method.
362.56 Splices and Taps. Splices and taps shall be made only in accordance with 300.15.
362.60 Grounding. Where equipment grounding is required, a separate grounding conductor shall be installed in the race- way in compliance with Article 250, Part VI.
Exception No. 1: The equipment grounding conductor shall be permit- ted to be run separately from the raceway where used for grounding dc circuits as permitted in 250.134, Exception No. 2.
Exception No. 2: The equipment grounding conductor shall not be required where the grounded conductor is used as part of the effective ground-fault path as permitted in 250.142.
Part III. Construction Specifications
362.100 Construction. ENT shall be made of material that docs not exceed the ignitibility, flammability, smoke genera- tion, and toxicity characteristics of rigid (nonplasticized) poly- vinyl chloride.
ENT, as a prewired manufactured assembly, shall be provi- ded in continuous lengths capable of being shipped in a coil, reel, or carton without damage.
362.120 Marking. ENT shall be clearly and durably marked at Icast every 3 m (10 ft) as required in the first sentence of 110.21(A). The type of material shall also be included in the marking. Marking for limited smoke shall be permitted on the tubing that has limited smoke-producing characteristics.
The type, size, and quantity of conductors used in prewired manufactured assemblies shall be identified by means of a prin- ted tag or label attached to cach end of the manufactured assembly and cither the carton, coil, or recl. The enclosed conductors shall be marked in accordance with 310.8.
ARTICLE 366 Auxiliary Gutters
Part I. General
366.1 Scope. This article covers the use, installation, and construction requirements of metal auxiliary gutters and nonmetallic auxiliary gutters and associated fittings.
366.6 Listing Requirements.
(A) Outdoors. Nonmetallic auxiliary gutters installed outdoors shall be listed for all of the following conditions:
(1) Exposure to sunlight
(2) L'sc in wet locations
(3) Maximum ambient temperature of the installation
(B) Indoors. Nonmetallic auxiliary gutters installed indoors shall be listed for the maximum ambient temperature of the installation.
70-248
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
366.60
ARTICLE 366 - AUXILIARY GUTTERS
Part II. Installation
366.10 Uses Permitted.
(A) Sheet Metal Auxiliary Gutters.
(1) Indoor and Outdoor Use. Sheet metal auxiliary gutters shall be permitted for indoor and outdoor use.
(2) Wet Locations. Sheet metal auxiliary gutters installed in wet locations shall be suitable for such locations.
(B) Nonmetallic Auxiliary Gutters. Nonmetallic auxiliary gutters shall be listed for the maximum ambient temperature of the installation and marked for the installed conductor insu- lation temperature rating.
Informational Note: Extreme cold may cause nonmetallic auxili- ary gutters to become brittle and therefore more susceptible to damage from physical contact.
(1) Outdoors. Nonmetallic auxiliary gutters shall be permitted to be installed outdoors where listed and marked as suitable for the purpose.
(2) Indoors. Nonmetallic auxiliary gutters shall be permitted to be installed indoors.
(C) Extended Distance of Auxiliary Gutters. Auxiliary gutters shall be permitted to extend a distance not greater than 9 m (30 ft) beyond the equipment that it supplements.
Exception: Where used in accordance with 620.35 for elevators, an auxiliary gutter shall be permitted to extend a distance greater than 9 m (30 ft) beyond the equipment it supplements.
366.12 Uses Not Permitted. Auxiliary gutters shall not be used to enclose switches, overcurrent devices, appliances, or other similar equipment.
366.20 Conductors Connected in Parallel. Where single conductor cables comprising cach phase, neutral, or grounded conductor of an alternating-current circuit are connected in parallel as permitted in 310.10(G), the conductors shall be installed in groups consisting of not more than one conductor per phase, neutral, or grounded conductor to prevent current imbalance in the paralleled conductors due to inductive reac- tance.
366.22 Number of Conductors.
(A) Sheet Metal Auxiliary Gutters. The sum of the cross- sectional arcas of all contained conductors and cables at any cross section of a sheet metal auxiliary gutter shall not exceed 20 percent of the interior cross-sectional arca of the sheet metal auxiliary gutter.
(B) Nonmetallic Auxiliary Gutters. The sum of cross-sectional arcas of all contained conductors and cables at any cross section of the nonmetallic auxiliary gutter shall not exceed 20 percent of the interior cross-sectional arca of the nonmetal- lic auxiliary gutter.
366.23 Ampacity of Conductors.
(A) Sheet Metal Auxiliary Gutters. The adjustment factors in 310.15(C)(1) shall be applied only where the number of current-carrying conductors, including neutral conductors classified as current-carrying under 310.15(E), exceeds 30 at any cross section of the sheet metal auxiliary gutter. Conduc- tors for signaling circuits or controller conductors between a motor and its starter and used only for starting duty shall not
be considered as current-carrying conductors. The current carried continuously in bare copper bars in sheet metal auxili- ary gutters shall not exceed 1.55 amperes/mm2 (1000 amperes/in.2) of cross section of the conductor. For aluminum bars, the current carried continuously shall not exceed 1.09 amperes/mm2 (700 amperes/in.2) of cross section of the conductor.
(B) Nonmetallic Auxiliary Gutters. The adjustment factors specified in 310.15(C)(1) shall be applicable to the current- carrying conductors up to and including the 20 percent fill specified in 366.22(B).
366.30 Securing and Supporting.
(A) Sheet Metal Auxiliary Gutters. Sheet metal auxiliary gutters shall be supported and secured throughout their entire length at intervals not exceeding 1.5 m (5 ft).
(B) Nonmetallic Auxiliary Gutters. Nonmetallic auxiliary gutters shall be supported and secured at intervals not to exceed 900 mm (3 ft) and at cach end or joint, unless listed for other support intervals. In no case shall the distance between supports exceed 3 in (10 ft).
366.44 Expansion Fittings. Expansion fittings shall be installed where expected length change, due to expansion and contrac- tion duc to temperature change, is more than 6 mm (0.25 in.).
366.56 Splices and Taps. Splices and taps shall comply with 366.56(A) through (D).
(A) Within Gutters. Splices or taps shall be permitted within gutters where they are accessible by means of removable covers or doors. The conductors, including splices and taps, shall not fill the gutter to more than 75 percent of its arca.
(B) Bare Conductors. Taps from barc conductors shall Icave the gutter opposite their terminal connections, and conductors shall not be brought in contact with uninsulated current- carrying parts of different voltages.
(C) Suitably Identified. All taps shall be suitably identified at the gutter as to the circuit or equipment that they supply.
(D) Overcurrent Protection. Tap connections from conduc- tors in auxiliary gutters shall be provided with overcurrent protection as required in 240.21.
366.58 Insulated Conductors.
(A) Deflected Insulated Conductors. Where insulated conduc- tors are deflected within an auxiliary gutter, cither at the ends or where conduits, fittings, or other raceways or cables enter or leave the gutter, or where the direction of the gutter is deflec- ted greater than 30 degrees, dimensions corresponding to one wirc per terminal in Table 312.6(A) shall apply.
(B) Auxiliary Gutters Used as Pull Boxes. Where insulated conductors 4 AWG or larger are pulled through an auxiliary gutter, the distance between raceway and cable entries enclos- ing the same conductor shall not be less than that required in 314.28(A) (1) for straight pulls and 314.28(A) (2) for angle pulls.
366.60 Grounding. Metal auxiliary gutters shall be connected to an equipment grounding conductor(s), to an equipment bonding jumper, or to the grounded conductor where permit- ted or required by 250.92(B) (1) or 250.142.
2023 Edition NATIONAL ELECTRICAL CODE
70-249
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
366.100
ARTICLE 368 - BUSWAYS
Part III. Construction Specifications
366.100 Construction.
(A) Electrical and Mechanical Continuity. Gutters shall be constructed and installed so that adequate electrical and mechanical continuity of the complete system is secured.
(B) Substantial Construction. Gutters shall be of substantial construction and shall provide a complete enclosure for the contained conductors. All surfaces, both interior and exterior, shall be suitably protected from corrosion. Corner joints shall be made tight, and where the assembly is held together by rivets, bolts, or screws, such fasteners shall be spaced not more than 300 mm (12 in.) apart.
(C) Smooth Rounded Edges. Suitable bushings, shields, or fittings having smooth, rounded edges shall be provided where conductors pass between gutters, through partitions, around bends, between gutters and cabinets or junction boxes, and at other locations where necessary to prevent abrasion of the insu- lation of the conductors.
(D) Covers. Covers shall be securely fastened to the gutter.
(E) Clearance of Bare Live Parts. Barc conductors shall be securely and rigidly supported so that the minimum clearance between bare current-carrying metal parts of different voltages mounted on the same surface will not be less than 50 mm (2 in.), nor less than 25 mm (1 in.) for parts that are held frec in the air. A clearance not less than 25 mm (1 in.) shall be secured between bare current-carrying metal parts and any metal surface. Adequate provisions shall be made for the expansion and contraction of busbars.
366.120 Marking.
(A) Outdoors. Nonmetallic auxiliary gutters installed outdoors shall have the following markings:
(1) Suitable for exposure to sunlight
(2) Suitable for use in wet locations (3) Installed conductor insulation temperature rating
(B) Indoors. Nonmetallic auxiliary gutters installed indoors shall be marked with the installed conductor insulation temperature rating.
ARTICLE 368 Busways
Part I. General
368.1 Scope. This article covers service-entrance, feeder, and branch-circuit busways and associated fittings.
Part II. Installation
368.10 Uses Permitted. Busways shall be permitted to be installed where they are located in accordance with 368.10(A) through (C).
Informational Note: See 300.21 for information concerning the spread of fire or products of combustion.
(A) Exposed. Busways shall be permitted to be located in the open where visible, except as permitted in 368.10(C).
(B) Behind Access Panels. Busways shall be permitted to be installed behind access panels, provided the busways are totally enclosed, of nonventilating-type construction, and installed so that the joints between sections and at fittings are accessible for maintenance purposes. Where installed behind access panels, means of access shall be provided, and cither of the following conditions shall be met:
(1) The space behind the access panels shall not be used for air-handling purposes.
(2) Where the space behind the access panels is used for environmental air, other than ducts and plenums, there shall be no provisions for plug-in connections, and the conductors shall be insulated.
(C) Through Walls and Floors. Busways shall be permitted to be installed through walls or floors in accordance with 368.10(C) (1) and (C) (2).
(1) Walls. Unbroken lengths of busway shall be permitted to be extended through dry walls.
(2) Floors. Floor penetrations shall comply with 368.10(C) (2) (a) and (C) (2) (b).
(a) Busways shall be permitted to be extended vertically through dry floors if totally enclosed (unventilated) where passing through and for a minimum distance of 1.8 m (6 ft) above the floor to provide adequate protection from physical damage.
(b) In other than industrial establishments, where a verti- cal riser penetrates two or more dry floors, a minimum 100-mm (4-in.) high curb shall be installed around all floor openings for riser busways to prevent liquids from entering the opening. The curb shall be installed within 300 mm (12 in.) of the floor opening. Electrical equipment shall be located so that it will not be damaged by liquids that are retained by the curb.
368.12 Uses Not Permitted.
(A) Physical Damage. Busways shall not be installed where subject to severe physical damage or corrosive vapors.
(B) Hoistways. Busways shall not be installed in hoistways.
(C) Hazardous Locations. Busways shall not be installed in any hazardous (classified) location, unless specifically approved for such usc.
Informational Note: See 501.10(B).
(D) Wet Locations. Busways shall not be installed outdoors or in wet or damp locations unless identified for such usc.
(E) Working Platform. Lighting busway and trolley busway shall not be installed less than 2.5 m (8 ft) above the floor or working platform unless provided with an identified cover.
368.17 Overcurrent Protection. Overcurrent protection shall be provided in accordance with 368.17(A) through (D).
(A) Rating of Overcurrent Protection - Feeders. A busway shall be protected against overcurrent in accordance with the current rating of the busway.
Exception No. 1: The applicable provisions of 240.4 shall be permitted. Exception No. 2: Where used as transformer secondary ties, 450.6(A) (3) shall be permitted.
70-250
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 368 - BUSWAYS
368.234
(B) Reduction in Ampacity Size of Busway. Overcurrent protection shall be required where busways are reduced in ampacity.
Exception: For industrial establishments only, omission of overcurrent protection shall be permitted at points where busways are reduced in ampacity, provided that the length of the busway having the smaller ampacity does not exceed 15 m (50 ft) and has an ampacity at least equal to one-third the rating or setting of the overcurrent device next back on the line, and provided that such busway is free from contact with combustible material.
(C) Feeder or Branch Circuits. Where a busway is used as a feeder, devices or plug-in connections for tapping off feeder or branch circuits from the busway shall contain the overcurrent devices required for the protection of the feeder or branch circuits. The plug-in device shall consist of an externally opera- ble circuit breaker or an externally operable fusible switch. Where such devices are mounted out of reach and contain disconnecting means, suitable means such as ropes, chains, or sticks shall be provided for operating the disconnecting means from the floor.
Exception No. 1: As permitted in 240.21.
Exception No. 2: For fixed or semifixed luminaires, where the branch- circuit overcurrent device is part of the luminaire cord plug on cord- connected luminaires.
Exception No. 3: Where luminaires without cords are plugged directly into the busway and the overcurrent device is mounted on the lumin- aire.
Exception No. 4: Where the branch-circuit overcurrent plug-in device is directly supplying a readily accessible disconnect, a method of floor oper- ation shall not be required.
(D) Rating of Overcurrent Protection - Branch Circuits. A busway used as a branch circuit shall be protected against over- current in accordance with 210.20.
368.30 Support. Busways shall be securely supported at inter- vals not exceeding 1.5 m (5 ft) unless otherwise designed and marked.
368.56 Branches from Busways. Branches from busways shall be permitted to be made in accordance with 368.56(A), (B), and (C).
(A) General. Branches from busways shall be permitted to use any of the following wiring methods:
(1) Type AC armored cable
(2) Type MC metal-clad cable
(3) Type MI mineral-insulated, metal-sheathed cable
(4) IMC intermediate metal conduit
(5) R.VICrigid metal conduit
(6) FMC flexible metal conduit
(7) LFMC liquidtight flexible metal conduit
(8) PVC rigid polyvinyl chloride conduit
(9) RTRC reinforced thermosetting resin conduit
(10) LFNC liquidtight flexible nonmetallic conduit
(11) EMT electrical metallic tubing
(12) ENT electrical nonmetallic tubing
(13) Busways
(14) Strut-type channel raceway
(15) Surface metal raceway
(16) Surface nonmetallic raceway
Where a separate equipment grounding conductor is used, connection of the equipment grounding conductor to the busway shall comply with 250.8 and 250.12.
(B) Cord and Cable Assemblies. Suitable cord and cable assemblies identified for extra-hard usage or hard usage and listed bus drop cable shall be permitted as branches from busways for the connection of portable equipment or the connection of stationary equipment to facilitate their inter- change in accordance with 400.10 and 400.12 and the follow- ing conditions:
(1) The cord or cable shall be attached to the building by an approved means.
(2) The length of the cord or cable from a busway plug-in device to a suitable tension take-up support device shall not exceed 1.8 m (6 ft).
(3) The cord and cable shall be installed as a vertical riser from the tension take-up support device to the cquip- ment served.
(4) Strain relief cable grips shall be provided for the cord or cable at the busway plug-in device and equipment termi- nations.
Exception to (B)(2): In industrial establishments only, where the condi- tions of maintenance and supervision ensure that only qualified persons service the installation, lengths exceeding 1.8 m (6 ft) shall be permitted between the busway plug-in device and the tension take-up support device where the cord or cable is supported at intervals not exceeding 2.5 m (8 ft).
(C) Branches from Trolley-Type Busways. Suitable cord and cable assemblies identified for extra-hard usage or hard usage and listed bus drop cable shall be permitted as branches from trolley-type busways for the connection of movable equipment in accordance with 400.10 and 400.12.
368.58 Dead Ends. A dead end of a busway shall be closed.
368.60 Grounding. Busway shall be connected to an cquip- ment grounding conductor(s), to an cquipment bonding jumper, or to the grounded conductor where permitted or required by 250.92(B) (1) or 250.142.
Part III. Construction
368.120 Marking. Busways shall be marked with the voltage and current rating for which they are designed, and with the manufacturer's name or trademark in such a manner as to be visible after installation.
Part IV. Requirements for Over 1000 Volts, Nominal
368.214 Adjacent and Supporting Structures. Metal-enclosed busways shall be installed so that temperature rise from induced circulating currents in adjacent ferrous metal parts will not be hazardous to personnel or constitute a fire hazard.
368.234 Barriers and Seals.
(A) Vapor Seals. Busway runs that have sections located both inside and outside of buildings shall have a vapor scal at the building wall to prevent interchange of air between indoor and outdoor sections.
Exception: Vapor seals shall not be required in forced-cooled bus.
2023 Edition NATIONAL ELECTRICAL CODE
70-251
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
368.234
ARTICLE 369 -INSULATED BUS PIPE (IBP)/TUBULAR COVERED CONDUCTORS (TCC) SYSTEMS
(B) Fire Barriers. Fire barriers shall be provided where fire walls, floors, or ceilings are penetrated.
Informational Note: See 300.21 for information concerning the spread of fire or products of combustion.
368.236 Drain Facilities. Drain plugs, filter drains, or similar methods shall be provided to remove condensed moisture from low points in busway run.
368.237 Ventilated Bus Enclosures. Ventilated busway enclo- sures shall be installed in accordance with Article 110, Part III, and 495.24.
368.238 Terminations and Connections. Where bus enclosures terminate at machines cooled by flammable gas, scal-off bush- ings, baffles, or other means shall be provided to prevent accu- mulation of flammable gas in the busway enclosures.
All conductor termination and connection hardware shall be accessible for installation, connection, and maintenance.
368.239 Switches. Switching devices or disconnecting links provided in the busway run shall have the same momentary rating as the busway. Disconnecting links shall be plainly marked to be removable only when bus is de-energized. Switch- ing devices that are not load-break shall be interlocked to prevent operation under load, and disconnecting link enclo- sures shall be interlocked to prevent access to energized parts.
368.240 Wiring 1000 Volts or Less, Nominal. Secondary control devices and wiring that are provided as part of the metal-enclosed bus run shall be insulated by fire-retardant barriers from all primary circuit clements with the exception of short lengths of wirc, such as at instrument transformer termi- nals.
368.244 Expansion Fittings. Flexible or expansion connec- tions shall be provided in long, straight runs of bus to allow for temperature expansion or contraction, or where the busway run crosses building vibration insulation joints.
368.258 Neutral Conductor. Neutral bus, where required, shall be sized to carry all neutral load current, including harmonic currents, and shall have adequate momentary and short-circuit current rating consistent with system require- ments.
368.260 Grounding. Metal-enclosed busway shall be groun- ded.
368.320 Marking. Each busway run shall be provided with a permanent nameplate on which the following information shall be provided:
(1) Rated voltage.
(2) Rated continuous current; if bus is forced-cooled, both the normal forced-cooled rating and the self-cooled (not forced-cooled) rating for the same temperature risc shall be given.
(3) Rated frequency.
(4) Rated impulse withstand voltage.
(5) Rated 60-Hz withstand voltage (dry).
(6) Rated momentary current.
(7) Manufacturer's name or trademark.
Informational Note: See IEEE C37.23-2015, IEEE Standard for Metal-Enclosed Bus, for construction and testing requirements for metal-enclosed bus assemblies.
ARTICLE 369 Insulated Bus Pipe (IBP)/Tubular Covered Conductors (TCC) Systems
Part I. General
369.1 Scope. This article covers the usc, installation, and construction specifications for insulated bus pipe (IBP)systems.
369.2 Reconditioned Equipment. IBP and IBP systems shall not be reconditioned.
369.6 Listing Requirements. IBP and IBP systems shall be listed.
Part II. Installation
369.10 Uses Permitted. IBP systems shall be permitted for usc on power systems in accordance with the following:
(1) As exposed runs in accordance with 305.3.
(2) In wet or damp locations only when listed for such usc.
(3) Installed through walls, in unbroken lengths. Where IBP penetrates an exterior wall, the entire length that pene- trates the wall shall be listed for outdoor use, and the opening in the wall shall be scaled by an approved method.
(4) Extended vertically through dry floors if totally enclosed in metal where passing through the floor and for a mini- mum distance of 1.8 m (6 ft) above the floor to provide protection from physical damage.
(5) For voltages up to and including 35,000 volts ac nominal.
369.12 Uses Not Permitted. IBP systems shall not be used under the following conditions:
(1) In any hazardous (classified) location except as permitted by other articles in this Code
(2) For the support of luminaires or other equipment
(3) Where concealed by the building structure
(4) Where accessible to other than qualified person (s)
369.14 Installation. IBP systems shall be installed by qualified persons. All documentation shall be available to the authority having jurisdiction.
369.20 Termination or Connections. Manufacturer's supplied terminating means shall be used for IBP system connections or terminations. Connections employing dissimilar metals shall be avoided to eliminate the possibility of galvanic action.
Informational Note No. 1: See 110.14(C) for conductor temper- ature limitations due to termination provisions for installations up to and including 2000 volts.
Informational Note No. 2: See 110.40 for conductor tempera- ture limitations due to termination provisions for installations 2001 volts to 35,000 volts.
369.80 Ampacity. IBP systems shall be used within the marked ampacity of the IBP.
369.90 Temperature Rating. IBP systems shall be used within the maximum rated conductor temperaturc.
70-252
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
370.80
ARTICLE 370 - CABLEBUS
Part III. Construction Specifications
369.100 Construction. The IBP conductor shall be aluminum or copper. The bus pipe shall be permitted to be solid or hollow.
369.110 Barriers. Fire barriers shall be provided where fire walls, floors, or ceilings are penetrated.
Informational Note: See 300.21 for information concerning the spread of fire or products of combustion.
369.120 Marking. All IBP shall be marked to indicate the following information:
(1) The maximum rated voltage phase-to-phase or phase-to- ground
(2) The maximum rated ampacity
(3) The manufacturer's name, trademark, or other distinctive marking by which the organization responsible for the product can be readily identified
(4) The equivalent AWG size or circular mil arca of the conductor
(5) The maximum rated conductor temperature
(6) The rated peak withstand current rating in rms symmetri- cal amperes or kA
(7) Enclosure type designation, if other than Type I
(8) Rated short-time withstand current and duration if greater than 2 seconds
ARTICLE 370 Cablebus
Part I. General
370.1 Scope. This article covers the use and installation requirements of cablebus and associated fittings.
Part II. Installation
370.10 Uses Permitted. Cablebus shall be permitted as follows:
(1) Atany voltage or current for which spaced conductors arc rated and where installed only for exposed work, except as permitted in 370.18
(2) For branch circuits, feeders, and services
(3) To be installed indoors, outdoors, or in corrosive, wet, or clamp locations where identified for the use
370.12 Uses Not Permitted. Cablebus shall not be permitted to be installed in the following:
(1) Hoistways
(2) Hazardous (classified) locations, unless specifically permitted in Chapter 5
370.18 Cablebus Installation. Cablebus shall be permitted to extend transversely through partitions and walls or vertically through platforms and floors in wet or dry locations where the installation, complete with the installed cables, is made in accordance with 300.21.
370.20 Conductor Size and Termination.
(A) Conductors. The current-carrying conductors in cablebus shall comply with the following:
(1) Have an insulation rating of 75 (167ºF) or higher and be of an approved type suitable for the application
(2) Be sized in accordance with the design of the cablebus but in no case be smaller than 1/0
(B) Termination. Approved terminating means shall be used for connections to cablebus conductors.
Informational Note No. 1: See 110.14(C) for conductor temper- ature limitations due to termination provisions for installations up to and including 2000 volts.
Informational Note No. 2: See 110.40 for conductor tempera- ture limitations due to termination provisions for installations 2001 volts to 35,000 volts.
370.22 Number of Conductors. The number of conductors shall be that for which the cablebus is designed.
370.23 Overcurrent Protection. Cablebus shall be protected against overcurrent in accordance with the ampacity of the cablebus conductors in accordance with 240.4.
Exception: Overcurent protection shall be permitted in accordance with 245.26 and 245.27.
370.30 Securing and Supporting.
(A) Cablebus Supports. Cablebus shall be securely supported at intervals not exceeding 3.7 m (12 ft). Where spans longer than 3.7 m (12 ft) are required, the structure shall be specifi- cally designed for the required span length.
(B) Conductor Supports. The insulated conductors shall be supported on blocks or other identified mounting means.
The individual conductors in a cablebus shall be supported at intervals not greater than 900 mm (3 ft) for horizontal runs and 450 mm (11/g ft) for vertical runs. Vertical and horizontal spacing between supported conductors shall be not less than one conductor diameter at the points of support.
370.42 Fittings. A cablebus system shall include fittings for the following:
(1) Changes in horizontal or vertical direction of the run
(2) Terminations in or on connected apparatus or equipment or the enclosures for such equipment
(3) Additional physical protection where required, such as guards where subject to severe physical damage
370.60 Grounding. A cablebus system shall be grounded and/or bonded as applicable:
(1) Cablebus framework, where bonded, shall be permitted to be used as the equipment grounding conductor for branch circuits and feeders.
(2) A cablebus installation shall be grounded and bonded in accordance with Part V and Part VI of Article 250, exclud- ing 250.86, Exception No. 2.
370.80 Ampacity of Conductors. The ampacity of conductors in cablebus shall be in accordance with 310.17 and 310.19 for installations up to and including 2000 volts, or with Table 315.60(C) (3) and Table 315.60(C) (4) for installations 2001 volts to 35,000 volts.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-253
370.120
ARTICLE 371 - FLEXIBLE BUS SYSTEMS
Part III. Construction Specifications
370.120 Marking.
(A) Nameplates. Each cablebus system shall include a name- plate at cach terminating end of the system with the manufac- turer's name or trade designation and the maximum diameter, number, voltage rating, and ampacity of the conductors to be installed. Nameplates shall be visible after installation.
(B) Identification. Each section and fitting of a cablebus system shall be identified with a marking that corresponds to the manufacturer's installation instructions.
ARTICLE 371 Flexible Bus Systems
Part I. General
371.1 Scope. This article covers the use and installation requirements of flexible bus systems and associated fittings.
371.6 Listing Requirements. Flexible bus systems shall be listed.
Part II. Installation
371.10 Uses Permitted. Flexible bus systems shall be permit- ted for the following:
(1) Services, feeders, and branch circuits
(2) Indoors
(3) Outdoors where identified for outdoor use
(4) Installed in corrosive, wet, or damp locations where iden- tified for use
(5) Exposed
(6) Behind access panels where the space behind the access panel is not used for air-handling purposes
(7) To penetrate through walls and floors in accordance with 371.18
371.12 Uses Not Permitted. Flexible bus systems shall not be permitted to be installed in the following:
(1) Hoistways
(2) Where exposed to severe physical damage
(3) Hazardous (classified) locations, unless specifically permitted in Chapter 5
(4) Air-handling spaces
371.14 Installation Design. Flexible bus systems shall be designed and specified for specific installation site applications by a qualified engineer within the limits of the listing and manufacturer's installation instructions. All documentation shall be available to the authority having jurisdiction.
371.17 Overcurrent Protection. Overcurrent protection shall be provided in accordance with 371.17(A) through (G).
(A) Rating of Overcurrent Protection - Services. Flexible bus systems installed for services shall be protected against overcur- rent in accordance with 230.90.
(B) Rating of Overcurrent Protection - Feeders. Flexible bus systems installed as feeders shall be protected against overcur- rent in accordance with 215.3.
Exception: The applicable requirements of 240.4 shall be permitted.
(C) Rating of Overcurrent Protection - Branch Circuits. Flex- ible bus systems installed as branch circuits shall be protected against overcurrent in accordance with 210.20.
Exception: The applicable requirements of 240.4 shall be permitted.
(D) Transformer Secondary Flexible Bus Systems. Flexible bus systems installed on a transformer secondary to the discon- nect and overcurrent protection device shall be protected from overcurrent in accordance with 240.21 (C).
(E) Flexible Bus Systems from Generator Terminals. Flexible bus systems installed from generator terminals that meet the size requirement in 445.13 shall be permitted to be protected against overload by the generator overload protective device (s) required by 445.12.
(F) Flexible Bus Systems from Battery Terminals. Flexible bus systems installed for battery systems shall be protected from overcurrent in accordance with 240.21 (H).
(G) Reduction in Size of Flexible Bus Systems. Overcurrent protection shall be required at the point where flexible bus systems are reduced in sizc.
Exception: For industrial establishments only, omission of overcurrent protection shall be permitted at points where a flexible bus system is reduced in size, provided that the length of the flexible bus system having a reduced size does not exceed 15 m (50 ft) and has a current rating at least equal to one-third the rating or setting of the overcurrent device ahead of the point of connection and provided that such a flexi- ble bus system is free from contact with combustible material.
371.18 Flexible Bus Systems Installation. Installation of flexi- ble bus systems shall comply with 371.18(A) through (E).
(A) Manufacturer's Installation Instructions. Flexible bus systems shall be installed under design engineering supervision and in accordance with the manufacturer's instructions, includ- ing supporting and securing. All documentation shall be availa- ble to the authority having jurisdiction.
(B) Physical Damage. Flexible bus systems subject to physical damage shall have approved protective means installed.
Informational Note: Typical methods of protecting flexible bus systems from physical damage include suitable barriers, guards, or elevation.
(C) Transversely Routed. Flexible bus systems shall be permit- ted to extend transversely through partitions or walls if the section within the wall is continuous and protected against physical damage. Where the flexible bus systems penetrate a fire-resistant-rated wall or partition, the installation shall be made in accordance with 300.21.
(D) Through Dry Floors and Platforms. Flexible bus systems shall be permitted to extend vertically through dry floors and platforms. Where the flexible bus systems penetrate a fire- resistant-rated floor or ceiling, the installation shall be made in accordance with 300.21.
70-254
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
372.18
ARTICLE 372 -CELLULAR CONCRETE FLOOR RACEWAYS
(E) Through Floors and Platforms in Wet Locations. Flexible bus systems shall be permitted to extend vertically through floors and platforms in wet locations as follows:
(1) Where there are curbs or other suitable means to prevent waterflow through the floor or platform opening
(2) Where the flexible bus system provides a means to scal the floor penetration
Where the flexible bus systems penetrate a fire-resistant- rated floor or ceiling, the installation shall be made in accord- ance with 300.21.
371.20 Terminations. Flexible bus system terminations shall comply with 371.20(A) and (B).
(A) Termination Fittings or Connectors. Flexible bus systems shall be terminated with fittings or connectors listed for flexi- ble bus systems.
Informational Note: See 110.14(C) for conductor temperature limitations due to termination provisions.
(B) Connection to Equipment. The connection of a flexible bus system to the distribution equipment shall comply with one of the following:
(1) Be listed and marked by the specific distribution equip- ment as an acceptable means of termination
(2) Be listed and identified for the specific distribution equipment as an acceptable means of termination
(3) Incorporate, as part of the listed flexible bus system, a transition box to interface between the flexible bus system and the distribution equipment
371.30 Securing and Supporting. Flexible insulated bus conductors shall be supported on identified mounting means at intervals not greater than 900 mm (3 ft) for horizontal runs and 450 mm (11/ ft) for vertical runs unless otherwise permit- ted by the product listing. Flexible bus systems shall be secured and supported by listed associated fittings in accordance with 371.30(A) through (C).
(A) Associated Fittings. Associated fittings shall be part of a listed flexible bus system.
(B) Support Brackets. The support brackets for flexible bus systems shall be secured to the building structure or to other associated fittings that are secured to the building structure.
(C) Support Tray. Flexible bus systems shall be permitted to be installed in support trays supplied as associated fittings for the listed flexible bus system. Support trays shall not be required to be continuous.
371.40 Short Circuit Current Rating. Flexible bus systems shall have a short circuit current rating sufficient for the available fault current.
371.60 Grounding. Conductive associated fitting supports for flexible bus systems shall be bonded together and grounded.
Part III. Construction Specifications
371.120 Marking. Each section of flexible bus systems shall be marked with the manufacturer's name or trade designation, voltage rating, and current rating. Markings shall be located so as to be visible after installation.
(A) System Nameplate. A system nameplate shall contain the manufacturer's name or trademark and the flexible bus system ratings. The ratings shall include the voltage, phase, current rating, short circuit current rating, and applicable environmen- tal ratings. The nameplate shall be installed at cach end of the flexible bus system. The nameplate shall be visible after installa- tion.
(B) Associated Fittings. Associated fittings shall be marked as suitable for flexible bus systems.
(C) Flexible Insulated Bus. The flexible insulated bus shall be marked along the insulation with the manufacturer's name or trademark, voltage, manufacturer's part identification, and insulation temperature ratings.
ARTICLE 372 Cellular Concrete Floor Raceways
Part I. General
372.1 Scope. This article covers cellular concrete floor race- ways, the hollow spaces in floors constructed of precast cellular concrete slabs, together with suitable metal fittings designed to provide access to the floor cells.
Part II. Installations
372.12 Uses Not Permitted. Conductors shall not be installed in precast cellular concrete floor raceways as follows:
(1) Where subject to corrosive vapor
(2) In any hazardous (classified) location, except as permit- ted by other articles in this Code
(3) In commercial garages, other than for supplying ceiling outlets or extensions to the arca below the floor but not above
Informational Note: See 300.8 for installation of conductors with other systems.
372.18 Cellular Concrete Floor Raceways Installation. Installa- tion of cellular concrete floor raceways shall comply with 372.18(A) through (E).
(A) Header. The header shall be installed in a straight line at right angles to the cells. The header shall be mechanically secured to the top of the precast cellular concrete floor. The end joints shall be closed by a metal closure fitting and scaled against the entrance of concrete. The header shall be electri- cally continuous throughout its entire length and shall be elec- trically bonded to the enclosure of the distribution center.
(B) Connection to Cabinets and Other Enclosures. Connec- tions from headers to cabinets and other enclosures shall be made by means of listed metal raceways and listed fittings.
(C) Junction Boxes. Junction boxes shall be leveled to the floor grade and scaled against the free entrance of water or concrete. Junction boxes shall be of metal and shall be mechanically and electrically continuous with the header.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-255
372.18
ARTICLE 374 -CELLULAR METAL FLOOR RACEWAYS
(D) Inserts. Inserts shall be leveled and scaled against the entrance of concrete. Inserts shall be of metal and shall be fitted with grounded-type receptacles. An equipment ground- ing conductor or bonding jumper shall connect the insert receptacles to a positive ground connection provided on the header. Where cutting through the cell wall for setting inserts or other purposes (such as providing access openings between header and cells), chips and other dirt shall not be allowed to remain in the raceway, and the tool used shall be designed so as to prevent the tool from entering the cell and damaging the conductors.
(E) Markers. A suitable number of markers shall be installed for the future location of cells.
372.20 Size of Conductors. No conductor larger than 1/0 AWG shall be installed, except by special permission.
372.22 Maximum Number of Conductors. The combined cross-sectional arca of all conductors or cables shall not exceed 40 percent of the cross-sectional arca of the cell or header.
372.23 Ampacity of Conductors. The ampacity adjustment factors as provided in 310.15(C) shall apply to conductors installed in cellular concrete floor raceways.
372.56 Splices and Taps. Splices and taps shall be made only in header access units or junction boxes. A continuous unbro- ken conductor connecting the individual outlets is not a splice or tap.
372.58 Discontinued Outlets. When an outlet is abandoned, discontinued, or removed, the sections of circuit conductors supplying the outlet shall be removed from the raceway. No splices or reinsulated conductors, such as would be the case of abandoned outlets on loop wiring, shall be allowed in raceways.
ARTICLE 374 Cellular Metal Floor Raceways
Part I. General
374.1 Scope. This article covers the use and installation requirements for cellular metal floor raceways.
374.6 Listing Requirements. Cellular metal floor raceways and associated fittings shall be listed.
Part II. Installation
374.12 Uses Not Permitted. Conductors shall not be installed in cellular metal floor raceways as follows:
(1) Where subject to corrosive vapor
(2) In any hazardous (classified) location, except as permit- ted by other articles in this Code
(3) In commercial garages, other than for supplying ceiling outlets or extensions to the arca below the floor but not above
Informational Note: See 300.8 for installation of conductors with other systems.
374.18 Cellular Metal Floor Raceways Installations. Installa- tion of cellular metal floor raccways shall comply with 374.18(A) through (D).
(A) Connection to Cabinets and Extensions from Cells. Connections between raceways and distribution centers and wall outlets shall be made by means of liquidtight flexible metal conduit, flexible metal conduit where not installed in concrete, rigid metal conduit, intermediate metal conduit, electrical metallic tubing, or approved fittings. Where there are provi- sions for the termination of an equipment grounding conduc- tor, rigid polyvinyl chloride conduit, reinforced thermosetting resin conduit, electrical nonmetallic tubing, or liquidtight flexi- ble nonmetallic conduit shall be permitted. Where installed in concrete, liquidtight flexible metal conduit and liquidtight flexible nonmetallic conduit shall be listed and marked for direct burial.
(B) Junction Boxes. Junction boxes shall be leveled to the floor grade and scaled against the free entrance of water or concrete. Junction boxes used with these raceways shall be of metal and shall be electrically continuous with the raceway.
(C) Inserts. Inserts shall be leveled to the floor grade and scaled against the entrance of concrete. Inserts shall be of metal and shall be electrically continuous with the raceway. In cutting through the cell wall and setting inserts, chips and other dirt shall not be allowed to remain in the raceway, and tools shall be used that are designed to prevent the tool from entering the cell and damaging the conductors.
(D) Markers. A suitable number of markers shall be installed for locating cells in the future.
374.20 Size of Conductors. No conductor larger than 1/0 AWG shall be installed, except by special permission.
374.22 Maximum Number of Conductors in Raceway. The combined cross-sectional arca of all conductors or cables shall not exceed 40 percent of the interior cross-sectional arca of the cell or header.
374.23 Ampacity of Conductors. The ampacity adjustment factors in 310.15(C) shall apply to conductors installed in cellu- lar metal floor raceways.
374.56 Splices and Taps. Splices and taps shall be made only in header access units or junction boxes.
For the purposes of this section, so-called loop wiring (continuous unbroken conductor connecting the individual outlets) shall not be considered to be a splice or tap.
374.58 Discontinued Outlets. When an outlet is abandoned, discontinued, or removed, the sections of circuit conductors supplying the outlet shall be removed from the raceway. No splices or reinsulated conductors, such as would be the case with abandoned outlets on loop wiring, shall be allowed in raceways.
Part III. Construction Specifications
374.100 General. Cellular metal floor raccways shall be constructed so that adequate electrical and mechanical continuity of the complete system will be secured. They shall provide a complete enclosure for the conductors. The interior surfaces shall be free from burrs and sharp edges, and surfaces over which conductors are drawn shall be smooth. Suitable
70-256
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
376.56
ARTICLE 376 - METAL WIREWAYS
bushings or fittings having smooth rounded edges shall be provided where conductors pass.
ARTICLE 376 Metal Wireways
Part I. General
376.1 Scope. This article covers the use, installation, and construction specifications for metal wireways and associated fittings.
Part II. Installation
376.10 Uses Permitted. The use of metal wireways shall be permitted as follows:
(1) For exposed work.
(2) In any hazardous (classified) location, as permitted by other articles in this Code.
(3) In wet locations where wireways are listed for the purposc.
(4) In concealed spaces as an extension that passes trans- versely through walls, if the length passing through the wall is unbroken. Access to the conductors shall be main- tained on both sides of the wall.
376.12 Uses Not Permitted. Metal wireways shall not be used in the following:
(1) Where subject to severe physical damage
(2) Where subject to severe corrosive environments
376.20 Conductors Connected in Parallel. Where single conductor cables comprising cach phase, neutral, or grounded conductor of an alternating-current circuit are connected in parallel as permitted in 310.10(G), the conductors shall be installed in groups consisting of not more than one conductor per phase, neutral, or grounded conductor.
Informational Note: The purpose of having all parallel conduc- tor sets within the same group is to prevent current imbalance in the paralleled conductors due to inductive reactance.
376.21 Size of Conductors. No conductor larger than that for which the wireway is designed shall be installed in any wireway.
376.22 Number of Conductors and Ampacity. The number of conductors or cables and their ampacity shall comply with 376.22(A) and (B).
(A) Cross-Sectional Areas of Wireway. The sum of the cross- sectional arcas of all contained conductors and cables at any cross section of a wireway shall not exceed 20 percent of the interior cross-sectional arca of the wireway.
(B) Adjustment Factors. The adjustment factors in 310.15(C) (1) shall be applied only where the number of current-carrying conductors, including neutral conductors classified as current- carrying under 310.15(E), exceeds 30 at any cross section of the wireway. Conductors for signaling circuits or controller conductors between a motor and its starter and used only for starting duty shall not be considered as current-carrying conductors.
376.23 Insulated Conductors. Insulated conductors installed in a metal wireway shall comply with 376.23(A) and (B).
(A) Deflected Insulated Conductors. Where insulated conduc- tors are deflected within a metal wireway, cither at the ends or where conduits, fittings, or other raceways or cables enter or leave the metal wireway, or where the direction of the metal wireway is deflected greater than 30 degrees, dimensions corre- sponding to one wire per terminal in Table 312.6(A) shall apply.
(B) Metal Wireways Used as Pull Boxes. Where insulated conductors 4 AWG or larger are pulled through a wireway, the distance between raceway and cable entries enclosing the same conductor shall not be less than that required by 314.28(A) (1) for straight pulls and 314.28(A) (2) for angle pulls. When trans- posing cable size into raceway size, the minimum metric desig- nator (trade size) raceway required for the number and size of conductors in the cable shall be used.
376.30 Securing and Supporting. Metal wireways shall bc supported in accordance with 376.30(A) and (B).
(A) Horizontal Support. Wircways shall be supported where run horizontally at each end and at intervals not to exceed 1.5 m (5 ft) or for individual lengths longer than 1.5 m (5 ft) at cach end or joint, unless listed for other support intervals. The distance between supports shall not exceed 3 m (10 ft).
(B) Vertical Support. Vertical runs of wircways shall bc securely supported at intervals not exceeding 4.5 m (15 ft) and shall not have more than one joint between supports. Adjoin- ing wireway sections shall be securely fastened together to provide a rigid joint.
376.56 Splices, Taps, and Power Distribution Blocks.
(A) Splices and Taps. Splices and taps shall be permitted within a wireway, provided they are accessible. The conductors, including splices and taps, shall not fill the wireway to more than 75 percent of its arca at that point.
(B) Power Distribution Blocks.
(1) Installation. Power distribution blocks installed in metal wircways shall be listed. Power distribution blocks installed on the line side of the service equipment shall be marked "suitable for use on the line side of service equipment" or equivalent.
(2) Size of Enclosure. In addition to the wiring space require- ment in 376.56(A), the power distribution block shall be installed in a wireway with dimensions not smaller than speci- ficd in the installation instructions of the power distribution block.
(3) Wire Bending Space. Wirc bending space at the terminals of power distribution blocks shall comply with 312.6(B).
(4) Live Parts. Power distribution blocks shall not have unin- sulated live parts exposed within a wireway, whether or not the wircway cover is installed.
(5) Conductors. Conductors shall be arranged so the power distribution block terminals are unobstructed following instal- lation.
2023 Edition NATIONAL ELECTRICAL CODE
70-257
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
376.58
ARTICLE 378 -NONMETALLIC WIREWAYS
376.58 Dead Ends. Dcad ends of metal wireways shall be closed.
376.60 Grounding. Listed metal wireway shall be permitted as an equipment grounding conductor in accordance with 250.118(A)(13).
376.70 Extensions from Metal Wireways. Extensions from wircways shall be made with cord pendants installed in accord- ance with 400.14 or with any wiring method in Chapter 3 that includes a means for equipment grounding. Where a separate cquipment grounding conductor is employed, connection of the equipment grounding conductors in the wiring method to the wireway shall comply with 250.8 and 250.12.
Part III. Construction Specifications
376.100 Construction.
(A) Electrical and Mechanical Continuity. Wircways shall be constructed and installed so that electrical and mechanical continuity of the complete system are assured.
(B) Substantial Construction. Wircways shall be of substantial construction and shall provide a complete enclosure for the contained conductors. All surfaces, both interior and exterior, shall be suitably protected from corrosion. Corner joints shall be made tight, and where the assembly is held together by rivets, bolts, or screws, such fasteners shall be spaced not more than 300 mm (12 in.) apart.
(C) Smooth Rounded Edges. Suitable bushings, shields, or fittings having smooth, rounded edges shall be provided where conductors pass between wircways, through partitions, around bends, between wireways and cabinets or junction boxes, and at other locations where necessary to prevent abrasion of the insu- lation of the conductors.
(D) Covers. Covers shall be securely fastened to the wireway.
376.120 Marking. Metal wireways shall be so marked that their manufacturer's name or trademark will be visible after installa- tion.
ARTICLE 378 Nonmetallic Wireways
Part I. General
378.1 Scope. This article covers the use, installation, and construction specifications for nonmetallic wireways and associ- ated fittings.
378.6 Listing Requirements. Nonmetallic wireways and associ- ated fittings shall be listed.
Part II. Installation
378.10 Uses Permitted. The use of nonmetallic wircways shall be permitted in the following:
(1) Only for exposed work, except as permitted in 378.10(4).
(2) Where subject to corrosive environments where identified for the usc.
(3) In wet locations where listed for the purpose.
Informational Note: Extreme cold may cause nonmetallic wire- ways to become brittle and therefore more susceptible to damage from physical contact.
(4) As extensions to pass transversely through walls if the length passing through the wall is unbroken. Access to the conductors shall be maintained on both sides of the wall.
378.12 Uses Not Permitted. Nonmetallic wircways shall not be used in the following:
(1) Where subject to physical damage
(2) In any hazardous (classified) location, except as permit- ted by other articles in this Code
(3) Where exposed to sunlight unless listed and marked as suitable for the purpose
(4) Where subject to ambient temperatures other than those for which nonmetallic wireway is listed
(5) For conductors whose insulation temperature limitations would exceed those for which the nonmetallic wireway is listed
378.20 Conductors Connected in Parallel. Where single conductor cables comprising cach phase, neutral, or grounded conductor of an alternating-current circuit are connected in parallel as permitted in 310.10(G), the conductors shall be installed in groups consisting of not more than one conductor per phase, neutral, or grounded conductor to prevent current imbalance in the paralleled conductors due to inductive reac- tance.
378.21 Size of Conductors. No conductor larger than that for which the nonmetallic wireway is designed shall be installed in any nonmetallic wireway.
378.22 Number of Conductors. The sum of cross-sectional arcas of all contained conductors or cables at any cross section of the nonmetallic wireway shall not exceed 20 percent of the interior cross-sectional arca of the nonmetallic wireway. Conductors for signaling circuits or controller conductors between a motor and its starter and used only for starting duty shall not be considered as current-carrying conductors.
The adjustment factors specified in 310.15(C) (1) shall be applicable to the current-carrying conductors up to and includ- ing the 20 percent fill specified in the first paragraph of this section.
378.23 Insulated Conductors. Insulated conductors installed in a nonmetallic wireway shall comply with 378.23(A) and (B).
(A) Deflected Insulated Conductors. Where insulated conduc- tors are deflected within a nonmetallic wireway, cither at the ends or where conduits, fittings, or other raceways or cables enter or leave the nonmetallic wireway, or where the direction of the nonmetallic wireway is deflected greater than 30 degrees, dimensions corresponding to one wire per terminal in Table 312.6(A) shall apply.
(B) Nonmetallic Wireways Used as Pull Boxes. Where insula- ted conductors 4 AWG or larger are pulled through a wireway, the distance between raceway and cable entries enclosing the same conductor shall not be less than that required in 314.28(A) (1) for straight pulls and in 314.28(A) (2) for angle pulls. When transposing cable size into raceway size, the mini-
70-258
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
380.76
ARTICLE 380 -MULTIOUTLET ASSEMBLY
mum metric designator (trade size) raceway required for the number and size of conductors in the cable shall be used.
378.30 Securing and Supporting. Nonmetallic wircway shall be supported in accordance with 378.30(A) and (B).
(A) Horizontal Support. Nonmetallic wircways shall be supported where run horizontally at intervals not to exceed 900 mm (3 ft), and at cach end or joint, unless listed for other support intervals. In no case shall the distance between supports exceed 3 m (10 ft).
(B) Vertical Support. Vertical runs of nonmetallic wircway shall be securely supported at intervals not exceeding 1.2 m (4 ft), unless listed for other support intervals, and shall not have more than one joint between supports. Adjoining nonme- tallic wircway sections shall be securely fastened together to provide a rigid joint.
378.44 Expansion Fittings. Expansion fittings for nonmetallic wircway shall be provided to compensate for thermal expan- sion and contraction where the length change is expected to be 6 mm (0.25 in.) or greater in a straight run.
Informational Note: SeeTable 352.44(A) for expansion charac- teristics of PVC conduit. The expansion characteristics of PVC nonmetallic wireway are identical.
378.56 Splices and Taps. Splices and taps shall be permitted within a nonmetallic wireway, provided they are accessible. The conductors, including splices and taps, shall not fill the nonme- tallic wireway to more than 75 percent of its arca at that point.
378.58 Dead Ends. Dcad ends of nonmetallic wireway shall be closed using listed fittings.
378.60 Grounding. Where equipment grounding is required, a separate grounding conductor shall be installed in the nonmetallic wircway. A separate equipment grounding conduc- tor shall not be required where the grounded conductor is used to ground equipment as permitted in 250.142.
378.70 Extensions from Nonmetallic Wireways. Extensions from nonmetallic wireway shall be made with cord pendants or any wiring method of Chapter 3. A separate equipment grounding conductor shall be installed in, or an equipment grounding connection shall be made to, any of the wiring methods used for the extension.
Part III. Construction Specifications
378.120 Marking. Nonmetallic wircways shall be marked so that the manufacturer's name or trademark and interior cross- sectional arca in square inches shall be visible after installation. Marking for limited smoke shall be permitted on the nonmetal- lic wircways that have limited smoke-producing characteristics.
ARTICLE 380 Multioutlet Assembly
Part I. General
380.1 Scope. This article covers the use and installation requirements for multioutlet assemblies.
Informational Note: See Article 100 for the definition of multi- outlet assembly.
Part II. Installation
380.10 Uses Permitted. The use of a multioutlet assembly shall be permitted in dry locations.
380.12 Uses Not Permitted. A multioutlet assembly shall not be installed as follows:
(1) Where concealed, except that it shall be permissible to surround the back and sides of a metal multioutlet as.sem- bly by the building finish or recess a nonmetallic multi- outlet as.semblvin a baseboard
(2) Where subject to severe physical damage
(3) Where the voltage is 300 volts or more between conduc- tors unless the assembly is of metal having a thickness of not less than 1.02 mm (0.040 in.)
(4) Where subject to corrosive vapors
(5) In hoistways
(6) In any hazardous (classificd) location, except as permit- ted by other articles in this Code
(7) Where cord and plug connected
380.23 Insulated Conductors. For fieldassembled multioutlet assemblies, insulated conductors shall comply with 380.23(A) and (B), as applicable.
(A) Deflected Insulated Conductors. Where insulated conduc- tors are deflected within a multioutlet assembly, cither at the ends or where conduits, fittings, or other raceways or cables enter or leave the multioutlet assembly, or where the direction of the multioutlet assembly is deflected greater than 30 degrees, dimensions corresponding to one wire per termi- nal in Table 312.6(A) shall apply.
(B) Multioutlet Assemblies Used as Pull Boxes. Where insula- ted conductors 4 AWG or larger are pulled through a multiout- let assembly, the distance between raceway and cable entries enclosing the same conductor shall not be less than that required by 314.28(A) (1) for straight pulls and 314.28(A) (2) for angle pulls. When transposing cable size into raceway size, the minimum metric designator (trade size) raceway required for the number and size of conductors in the cable shall be uscd.
380.76 Metal Multioutlet Assembly Through Dry Partitions. It shall be permissible to extend a metal multioutlet assembly through (not run within) dry partitions if arrangements are made for removing the cap or cover on all exposed portions and no outlet is located within the partitions.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-259
382.1
ARTICLE 382 -NONMETALLIC EXTENSIONS
ARTICLE 382 Nonmetallic Extensions
Part I. General
382.1 Scope. This article covers the usc, installation, and construction specifications for nonmetallic extensions.
382.6 Listing Requirements. Conccalable nonmetallic exten- sions and associated fittings and devices shall be listed. The starting/source tap device for the extension shall contain and provide the following protection for all load-side extensions and devices:
(1) Supplementary overcurrent protection
(2) Level of protection equivalent to a Class A GFCI
(3) Level of protection equivalent to a portable GFCI
(4) Line and load-side miswire protection
(5) Provide protection from the effects of arc faults
Part II. Installation
382.10 Uses Permitted. Nonmetallic extensions shall be permitted only in accordance with 382.10(A), (B), and (C).
(A) From an Existing Outlet. The extension shall be from an existing outlet on a 15- or 20-ampere branch circuit. Where a concealable nonmetallic extension originates from a non- grounding-type receptacle, the installation shall comply with 250.130(C), 406.4(D) (2)(b), or 406.4(D) (2) (c).
(B) Exposed and in a Dry Location. The extension shall be run exposed, or concealed as permitted in 382.15, and in a dry location.
(C) Residential or Offices. For nonmetallic surface extensions mounted directly on the surface of walls or ceilings, the build- ing shall be occupied for residential or office purposes and shall not exceed three floors above grade. Where identified for the use, conccalable nonmetallic extensions shall be permitted more than three floors above grade.
Informational Note No. 1: See 310.14(A)(3) for temperature limitation of conductors.
Informational Note No. 2: See 362.10 for definition of First Floor.
382.12 Uses Not Permitted. Nonmetallic extensions shall not be used as follows:
(1) In unfinished basements, attics, or roof spaces
(2) Where the voltage between conductors exceeds 150 volts for nonmetallic surface extensions and 300 volts for acrial cable
(3) Where subject to corrosive vapors
(4) Where run through a floor or partition, or outside the room in which it originates
382.15 Exposed.
(A) Nonmetallic Extensions. One or more extensions shall be permitted to be run in any direction from an existing outlet, but not on the floor or within 50 mm (2 in.) from the floor.
(B) Concealable Nonmetallic Extensions. Where identified for the use, nonmetallic extensions shall be permitted to be concealed with paint, texture, concealing compound, plaster,
wallpaper, tilc, wall paneling, or other similar materials and installed in accordance with 382.15(A).
382.24 Bends.
(A) Nonmetallic Extensions. A bend that reduces the normal spacing between the conductors shall be covered with a cap to protect the assembly from physical damage.
(B) Concealable Nonmetallic Extensions. Conccalable exten- sions shall be permitted to be folded back over themselves and flattened as required for installation.
382.30 Securing and Supporting.
(A) Nonmetallic Extensions. Nonmetallic surface extensions shall be secured in place by approved means at intervals not exceeding 200 mm (8 in.), with an allowance for 300 mm (12 in.) to the first fastening where the connection to the supplying outlet is by means of an attachment plug. There shall be at least one fastening between cach two adjacent outlets supplied. An extension shall be attached to only woodwork or plaster finish and shall not be in contact with any metal work or other conductive material other than with metal plates on receptacles.
(B) Concealable Nonmetallic Extensions. All surface-mounted concealable nonmetallic extension components shall be firmly anchored to the wall or ceiling using an adhesive or mechani- cal anchoring system identified for this usc.
382.40 Boxes and Fittings. Each run shall terminate in a fitting, connector, or box that covers the end of the assembly. All fittings, connectors, and devices shall be of a type identified for the usc.
382.42 Devices.
(A) Receptacles. All receptacles, receptacle housings, and self- contained devices used with conccalable nonmetallic exten- sions shall be identified for this usc.
(B) Receptacles and Housings. Receptacle housings and self- contained devices designed cither for surface or for recessed mounting shall be permitted for use with conccalable nonme- tallic extensions. Receptacle housings and self-contained devi- ces shall incorporate means for facilitating entry and termination of conccalable nonmetallic extensions and for electrically connecting the housing or device. Receptacle and self-contained devices shall comply with 406.4. Power and communications outlets installed together in common housing shall be permitted in accordance with 800.133(A) (3), Excep- tion No. 2.
382.56 Splices and Taps. Extensions shall consist of a continu- ous unbroken length of the assembly, without splices, and with- out exposed conductors between fittings, connectors, or devices. Taps shall be permitted where approved fittings completely covering the tap connections are used. Acrial cable and its tap connectors shall be provided with an approved means for polarization. Receptacle-type tap connectors shall be of the locking typc.
Part III. Construction Specifications (Concealable Nonmetal- lic Extensions Only)
382.100 Construction. Conccalable nonmetallic extensions shall be of a multilayer flat conductor design consisting of a
70-260
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
384.56
ARTICLE 384 -STRUT-TYPE CHANNEL RACEWAY
center ungrounded conductor enclosed by a sectioned groun- ded conductor and an overall sectioned equipment grounding conductor.
382.104 Flat Conductors. Conccalable nonmetallic extensions shall be constructed, using flat copper conductors equivalent to 14 AWG or 12 AWG conductor sizes, and constructed per 382.104(A), (B), and (C).
(A) Ungrounded Conductor (Center Layer). The ungrounded conductor shall consist of one or more ungrounded flat conductor(s) enclosed in accordance with 382.104(B) and (C) and identified in accordance with 310.6(C).
(B) Grounded Conductor (Inner Sectioned Layers). The grounded conductor shall consist of two sectioned inner flat conductors that enclose the center ungrounded conductor(s). The sectioned grounded conductor shall be enclosed by the sectioned equipment grounding conductor and identified in accordance with 200.6.
(C) Equipment Grounding Conductor (Outer Sectioned Layers). The equipment grounding conductor shall consist of two overall sectioned conductors that enclose the grounded conductor and ungrounded conductor(s) and shall comply with 250.4(A) (5). The equipment grounding conductor layers shall be identified by any one of the following methods:
(1) As permitted in 250.119
(2) A clear covering
(3) One or more continuous green stripes or hash marks
(4) The term "Equipment Grounding Conductor" printed at regular intervals throughout the cable
382.112 Insulation. The ungrounded and grounded flat conductor layers shall be individually insulated and comply with 310.14(A) (3). The equipment grounding conductor shall be covered or insulated.
382.120 Marking.
(A) Cable. Conccalable nonmetallic extensions shall be clearly and durably marked on both sides at intervals of not more than 610 mm (24 in.) with the information required by 310.8(A) and with the following additional information:
(1) Material of conductors
(2) Maximum temperature rating
(3) Ampacity
(B) Conductor Identification. Conductors shall be clearly and durably identified on both sides throughout their length as specified in 382.104.
ARTICLE 384 Strut-Type Channel Raceway
Part I. General
384.1 Scope. This article covers the usc, installation, and construction specifications of strut-type channel raceway.
384.6 Listing Requirements. Strut-type channel raceways and accessories shall be listed and identified for such usc.
Part II. Installation
384.10 Uses Permitted. The use of strut-type channel raceways shall be permitted in the following:
(1) Where exposed.
(2) In dry locations.
(3) In locations subject to corrosive vapors where protected by finishes approved for the condition.
(4) As power poles.
(5) In hazardous (classificd) locations as permitted in Chap- ter 5.
(6) As extensions of unbroken lengths through walls, parti- tions, and floors where closure strips are removable from cither side and the portion within the wall, partition, or floor remains covered.
(7) Ferrous channel raceways and fittings protected from corrosion solely by cnamel shall be permitted only indoors.
384.12 Uses Not Permitted. Strut-type channel raccways shall not be used as follows:
(1) Where concealed.
(2) Ferrous channel raceways and fittings protected from corrosion solely by cnamel shall not be permitted where subject to severe corrosive influences.
384.21 Size of Conductors. No conductor larger than that for which the raceway is listed shall be installed in strut-type chan- nelraceways.
384.22 Number of Conductors. The number of conductors or cables permitted in strut-type channel raceways shall not exceed the percentage fill using Table 384.22 and applicable cross-sectional arca of specific types and sizes of wire given in the tables in Chapter 9.
The adjustment factors of 310.15(C) (1) shall not apply to conductors installed in strut-type channel raceways where all of the following conditions are met:
(1) The cross-sectional arca of the raceway exceeds 2500 mm2 (4 in.2).
(2) The current-carrying conductors do not exceed 30 in number.
(3) The sum of the cross-sectional arcas of all contained conductors does not exceed 20 percent of the interior cross-sectional arca of the strut-type channel raceways.
384.30 Securing and Supporting.
(A) Surface Mount. A surface mount strut-type channel race- way shall be secured to the mounting surface with retention straps external to the channel at intervals not exceeding 3 m (10 ft) and within 900 mm (3 ft) of cach outlet box, cabinet, junction box, or other channel raceway termination.
(B) Suspension Mount. Strut-type channel raccways shall be permitted to be suspension mounted in air with identified methods at intervals not to exceed 3 m (10 ft) and within 900 mm (3 ft) of channel raceway terminations and ends.
384.56 Splices and Taps. Splices and taps shall be permitted in raccways that are accessible after installation by having a remov- able cover. The conductors, including splices and taps, shall not fill the raceway to more than 75 percent of its arca at that point. All splices and taps shall be made by approved methods.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-261
ARTICLE 386-SURFACE METAL RACEWAYS
384.60
Table 384.22 Channel Size and Inside Cross Sectional Area
Area
40% Area*
25% Area+
Size Channel
in.2
mm2
in.2
mm2
in.2
mm2
1% x 15/16
0.887
572
0.355
229
0.222
143
1% × 1
1.151
743
0.460
297
0.288
186
15% × 13/%
1.677
1076
0.671
433
0.419
270
15% × 1%
2.028
1308
0.811
523
0.507
327
15/% × 27/1G
3.169
2045
1.267
817
0.792
511
15/% × 314
4.308
2780
1.723
1112
1.077
695
1 1/2 x 3/4
0.849
548
0.340
219
0.212
137
11/2 x 11/4
1.828
1179
0.731
472
0.457
295
11/2 x 1%
2.301
1485
0.920
594
0.575
371
1% × 3
3.854
2487
1.542
995
0.964
622
'Raceways with external joiners shall use a 40 percent wire fill calculation to determine the number of conductors permitted. *Raceways with internal joiners shall use a 25 percent wire fill calculation to determine the number of conductors permitted.
384.60 Grounding. Strut-typc channel raceway enclosures providing a transition to or from other wiring methods shall have a means for connecting an equipment grounding conduc- tor. Strut-type channel raceways shall be permitted as an equip- ment grounding conductor in accordance with 250.118(A) (13). Where a snap-fit metal cover for strut-type channel race- ways is used to achieve electrical continuity in accordance with the listing, this cover shall not be permitted as the means for providing electrical continuity for a receptacle mounted in the cover.
Part III. Construction Specifications
384.100 Construction. Strut-type channel raceways and their accessories shall be of a construction that distinguishes them from other raceways. Raceways and their elbows, couplings, and other fittings shall be designed such that the sections can be electrically and mechanically coupled together and installed without subjecting the wires to abrasion. They shall comply with 384.100(A), (B), and (C).
(A) Material. Raccways and accessories shall be formed of steel, stainless steel, or aluminum.
(B) Corrosion Protection. Steel raceways and accessories shall be protected against corrosion by galvanizing or by an organic coating.
Informational Note: Enamel and PVC coatings are examples of organic coatings that provide corrosion protection.
(C) Cover. Covers of strut-type channel raceways shall be cither metal or nonmetallic.
384.120 Marking. Each length of strut-type channel raceway shall be clearly and durably identified as required in the first sentence of 110.21 (A).
ARTICLE 386 Surface Metal Raceways
Part I. General
386.1 Scope. This article covers the usc, installation, and construction specifications for surface metal raceways and asso- ciated fittings.
386.6 Listing Requirements. Surface metal raceway and associ- atcd fittings shall be listed.
Part II. Installation
386.10 Uses Permitted. The use of surface metal raceways shall be permitted in the following:
(1) In dry locations.
(2) In Class I, Division 2 hazardous (classified) locations as permitted in 301.10(B) (3).
(3) Under raised floors, as permitted in 645.5(E) (2).
(4) Extension through walls and floors. Surface metal race- way shall be permitted to pass transversely through dry walls, dry partitions, and dry floors if the length passing through' is unbroken. Access to the conductors shall be maintained on both sides of the wall, partition, or floor.
386.12 Uses Not Permitted. Surface metal raccways shall not be used in the following:
(1). Where subject to severe physical damage, unless other- wisc approved
(2) Where the voltage is 300 volts or more between conduc- tors, unless the metal has a thickness of not less than 1.02 mm (0.040 in.) nominal
(3) Where subject to corrosive vapors
(4) In hoistways
(5) Where concealed, except as permitted in 386.10
386.21 Size of Conductors. No conductor larger than that for which the raceway is designed shall be installed in surface metal raceway.
386.22 Number of Conductors or Cables. The number of conductors or cables installed in surface metal raceway shall not be greater than the number for which the raceway is designed. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles.
The adjustment factors of 310.15(C) (1) shall not apply to conductors installed in surface metal raceways where all of the following conditions are met:
(1) The cross-sectional arca of the raceway exceeds 2500 mm2 (4 in.2).
(2) The current-carrying conductors do not exceed 30 in number.
(3) The sum of the cross-sectional arcas of all contained conductors does not exceed 20 percent of the interior cross-sectional arca of the surface metal raceway.
386.30 Securing and Supporting. Surface metal raceways and associated fittings shall be supported in accordance with the manufacturer's installation instructions.
70-262
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
388.100
ARTICLE 388 -SURFACE NONMETALLIC RACEWAYS
386.56 Splices and Taps. Splices and taps shall be permitted in surface metal raceways having a removable cover that is accessi- ble after installation. The conductors, including splices and taps, shall not fill the raceway to more than 75 percent of its arca at that point. Splices and taps in surface metal raceways without removable covers shall be made only in boxes. All spli- ces and taps shall be made by approved methods.
Taps of Type FC cable installed in surface metal raceway shall be made in accordance with 322.56(B).
386.60 Grounding. Surface metal raceway enclosures provid- ing a transition from other wiring methods shall have a means for connecting an equipment grounding conductor.
386.70 Combination Raceways. When combination surface metal raceways are used for both signaling and for lighting and power circuits, the different systems shall be run in separate compartments identified by stamping, imprinting, or color coding of the interior finish.
Part III. Construction Specifications
386.100 Construction. Surface metal raceways shall be of such construction as will distinguish them from other raceways. Surface metal raceways and their elbows, couplings, and similar fittings shall be designed so that the sections can be electrically and mechanically coupled together and installed without subjecting the wires to abrasion.
Where covers and accessories of nonmetallic materials are used on surface metal raceways, they shall be identified for such usc.
386.120 Marking. Each length of surface metal raceway shall be clearly and durably identified as required in the first sentence of 110.21 (A).
ARTICLE 388 Surface Nonmetallic Raceways
Part I. General
388.1 Scope. This article covers the use, installation, and construction specifications for surface nonmetallic raceways and associated fittings.
388.6 Listing Requirements. Surface nonmetallic raceway and associated fittings shall be listed.
Part II. Installation
388.10 Uses Permitted. Surface nonmetallic raceways shall be permitted as follows:
(1) The use of surface nonmetallic raceways shall be permit- ted in dry locations.
(2) Extension through walls and floors shall be permitted. Surface nonmetallic raceway shall be permitted to pass transversely through dry walls, dry partitions, and dry floors if the length passing through is unbroken. Access
to the conductors shall be maintained on both sides of the wall, partition, or floor.
388.12 Uses Not Permitted. Surface nonmetallic raceways shall not be used in the following:
(1) Where concealed, except as permitted in 388.10(2)
(2) Where subject to severe physical damage
(3) Where the voltage is 300 volts or more between conduc- tors, unless listed for higher voltage
(4) In hoistways
(5) In any hazardous (classified) location, except as permit- ted by other articles in this Code
(6) Where subject to ambient temperatures exceeding those for which the nonmetallic raceway is listed
(7) For conductors whose insulation temperature limitations would exceed those for which the nonmetallic raceway is listed
388.21 Size of Conductors. No conductor larger than that for which the raceway is designed shall be installed in surface nonmetallic raceway.
388.22 Number of Conductors or Cables. The number of conductors or cables installed in surface nonmetallic raceway shall not be greater than the number for which the raceway is designed. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles.
388.30. Securing and Supporting. Surface nonmetallic race- ways and associated fittings shall be supported in accordance with the manufacturer's installation instructions.
388.56 Splices and Taps. Splices and taps shall be permitted in surface nonmetallic raceways having a cover capable of being opened in place that is accessible after installation. The conductors, including splices and taps, shall not fill the raceway to more than 75 percent of its arca at that point. Splices and taps in surface nonmetallic raceways without covers capable of being opened in place shall be made only in boxes. All splices and taps shall be made by approved methods.
388.60 Grounding. Where equipment grounding is required, a separate grounding conductor shall be installed in the race- way.
388.70 Combination Raceways. When combination surface nonmetallic raceways are used both for signaling and for light- ing and power circuits, the different systems shall be run in separate compartments identified by stamping, imprinting, or color coding of the interior finish.
Part III. Construction Specifications
388.100 Construction. Surface nonmetallic raceways shall be of such construction as will distinguish them from other race- ways. Surface nonmetallic raceways and their elbows, couplings, and similar fittings shall be designed so that the sections can be mechanically coupled together and installed without subjecting the wires to abrasion.
Surface nonmetallic raceways and fittings are made of suita- ble nonmetallic material that is resistant to moisture and chem- ical atmospheres. It shall also be flame retardant, resistant to impact and crushing, resistant to distortion from heat under conditions likely to be encountered in service, and resistant to low-temperature effects.
2023 Edition NATIONAL ELECTRICAL CODE
70-263
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
ARTICLE 390 - UNDERFLOOR RACEWAYS
388.120
388.120 Marking. Surface nonmetallic raceways that have limi- ted smoke-producing characteristics shall be permitted to be so identified. Each length of surface nonmetallic raceway shall be clearly and durably identified as required in the first sentence of 110.21 (A).
ARTICLE 390 Underfloor Raceways
Part I. General
390.1 Scope. This article covers the use and installation requirements for underfloor raceways.
Part II. Installation
390.10 Uses Permitted. The installation of underfloor race- ways shall be permitted beneath the surface of concrete or other flooring material or in office occupancies where laid flush with the concrete floor and covered with linoleum or cquivalent floor covering.
390.12 Uses Not Permitted. Underfloor raceways shall not be installed (1) where subject to corrosive vapors or (2) in any hazardous (classified) locations, except as permitted by 504.20 and in Class I, Division 2 locations as permitted in 501.10(B) (3). Unless made of a material approved for the condition or unless corrosion protection approved for the condition is provided, metal underfloor raceways, junction boxes, and fittings shall not be installed in concrete or in arcas subject to severe corrosive influences.
390.15 Covering. Raccway coverings shall comply with 390.15(A) through (D).
(A) Raceways Not over 100 mm (4 in.) Wide. Half-round and flat-top raceways not over 100 mm (4 in.) in width shall have not less than 20 mm (3/4 in.) of concrete or wood above the raccway.
Exception: As permitted in 390.15(C) and (D) for flat-top raceways.
(B) Raceways over 100 mm (4 in.) Wide But Not over 200 mm (8 in.) Wide. Flat-top raccways over 100 mm (4 in.) but not over 200 mm (8 in.) wide with a minimum of 25 mm (1 in.) spacing between raceways shall be covered with concrete to a depth of not less than 25 mm (1 in.). Raceways spaced less than 25 mm (1 in.) apart shall be covered with concrete to a depth of38 mm (11/g in.).
(C) Trench-Type Raceways Flush with Concrete. Trench-type flush raceways with removable covers shall be permitted to be laid flush with the floor surface. Such approved raccways shall be designed so that the cover plates provide adequate mechani- cal protection and rigidity equivalent to junction box covers.
(D) Other Raceways Flush with Concrete. In office occupan- cics, approved metal flat-top raceways, if not over 100 mm (4 in.) in width, shall be permitted to be laid flush with the concrete floor surface, provided they are covered with substan- tial linoleum that is not less than 1.6 mm (1/16 in.) thick or with equivalent floor covering. Where more than one and not more
than three single raceways are cach installed flush with the concrete, they shall be contiguous with each other and joined to form a rigid assembly.
390.20 Size of Conductors. No conductor larger than that for which the raceway is designed shall be installed in underfloor raceways.
390.22 Maximum Number of Conductors in Raceway. The combined cross-sectional arca of all conductors or cables shall not exceed 40 percent of the interior cross-sectional arca of the raccway.
390.23 Ampacity of Conductors. The ampacity adjustment factors in 310.15(C) shall apply to conductors installed in underfloor raceways.
390.56 Splices and Taps. Splices and taps shall be made only in junction boxes.
For the purposes of this section, so-called loop wiring (continuous, unbroken conductor connecting the individual outlets) shall not be considered to be a splice or tap.
Exception: Splices and taps shall be permitted in trench-type flush race- way having a removable cover that is accessible after installation. The conductors, including splices and taps, shall not fill more than 75 percent of the raceway area at that point.
390.57 Discontinued Outlets. When an outlet is abandoned, discontinued, or removed, the sections of circuit conductors supplying the outlet shall be removed from the raceway. No splices or reinsulated conductors, such as would be the case with abandoned outlets on loop wiring, shall be allowed in raceways.
390.70 Laid in Straight Lines. Underfloor raceways shall be laid so that a straight line from the center of one junction box to the center of the next junction box coincides with the centerline of the raceway system. Raceways shall be firmly held in place to prevent disturbing this alignment during construc- tion.
390.71 Markers at Ends. A suitable marker shall be installed at or near cach end of cach straight run of raceways to locate the last insert.
390.73 Dead Ends. Dcad ends of raceways shall be closed.
390.74 Junction Boxes. Junction boxes shall be leveled to the floor grade and scaled to prevent the free entrance of water or concrete. Junction boxes used with metal raceways shall be metal and shall be electrically continuous with the raceways.
390.75 Inserts. Inserts shall be leveled and scaled to prevent the entrance of concrete. Inserts used with metal raceways shall be metal and shall be electrically continuous with the raceway. Inserts set in or on fiber raceways before the floor is laid shall be mechanically secured to the raceway. Inserts set in fiber raceways after the floor is laid shall be screwed into the race- way. When cutting through the raceway wall and setting inserts, chips and other dirt shall not be allowed to remain in the race- way, and tools shall be used that are designed so as to prevent the tool from entering the raceway and damaging conductors that may be in place.
390.76 Connections to Cabinets and Wall Outlets. Connec- tions from underfloor raceways to distribution centers and wall outlets shall be made by approved fittings or by any of the
70-264
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
392.12
ARTICLE 392 -CABLE TRAYS
wiring methods in Chapter 3, where installed in accordance with the respective articles.
ARTICLE 392 Cable Trays
Part I. General
392.1 Scope. This article covers cable tray systems, including ladder, ventilated trough, ventilated channel, solid bottom, and other similar structures.
Informational Note: See ANSI/NEMA-VE 1-2017, Metal Cable Tray Systems, and NECA/NEMA 105-2015, Standard for Installing Metal Cable Tray Systems, for further information on cable trays.
Part II. Installation
392.10 Uses Permitted. Cable tray shall be permitted to be used as a support system for wiring methods containing service conductors, feeders, branch circuits, communications circuits, control circuits, and signaling circuits. Single insulated cables and single insulated conductors shall be permitted in cable tray only when installed in accordance with 392.10(B) (1). Cable tray installations shall not be limited to industrial establish- ments. Where exposed to direct rays of the sun, insulated conductors and jacketed cables shall be identified as being sunlight resistant. Cable trays and their associated fittings shall be identified for the intended usc.
(A) Wiring Methods. The wiring methods in Table 392.10(A) shall be permitted to be installed in cable tray systems under the conditions described in their respective articles and sections.
(B) In Industrial Establishments. The wiring methods in Table 392.10(A) shall be permitted to be used in any industrial estab- lishment under the conditions described in their respective articles. In industrial establishments only, where conditions of maintenance and supervision ensure that only qualified persons service the installed cable tray system, any of the cables in 392.10(B) (1) and (B)(2) shall be permitted to be installed in ladder, ventilated trough, solid bottom, or ventilated chan- nel cable trays.
(1) Single-Conductor Cables and Single Insulated Conductors. Single-conductor cables and single insulated conductors shall be permitted to be installed in accordance with 392.10(B) (1) (a) through (B)(1) (c).
(a) Single-conductor cables and single insulated conduc- tors shall be 1/0 AWG or larger and shall be of a type listed and marked on the surface for use in cable trays. Where 1/0 AWG through 4/0 AWG single-conductor cables and single insulated conductors are installed in ladder cable tray, the maximum allowable rung spacing for the ladder cable tray shall be 225 mm (9 in.).
(b) Welding cables shall comply with Article 630, Part IV. (c) Single conductors used as equipment grounding conductors shall be insulated, covered, or bare, and they shall be 4 AWG or larger.
Table 392.10(A) Wiring Methods
Wiring Method
Article
Annored cable: Type AC
320
CATV cables
800 and 820
Class 2 and Class 3 cables
722 and 725
Communications cables
800 and 805
Communications raceways
800
Electrical metallic tubing: EMT
358
Electrical nonmetallic tubing: ENT
362
Fire alarm cables
722 and 760
Flexible metal conduit: FMC
348
Flexible metallic tubing: FMT
360
Instrumentation tray cable: Type ITC
341
Intermediate metal conduit: IMC
342
Liquidtight flexible metal conduit: LFMC
350
Liquidtight flexible nonmetallic conduit: LFNC Metal-clad cable: Type MC
330
Mineral-insulated, metal-sheathed cable: Type MI
332
Network-powered broadband communications cables
800 and 830
Nonmetallic-sheathed cable: Types NM, NMC, and NMS
334
Non-power-limited fire alarm cable
722 and 760
Optical fiber cables
722 and 770
Other factory-assembled, multiconductor control, signal, or power cables that are specifically approved for installation in cable trays
Power and control tray cable: Type TC
336
Power-limited fire alarm cable
722 and 760
Power-limited tray cable
725
Rigid metal conduit: RMC
344
Rigid polyvinyl chloride conduit: PVC
352
Reinforced thermosetting resin conduit: RTRC
355
Service-entrance cable: Types SE and USE
338
Underground feeder and branch-circuit cable:
340
Type UF
(2) Single- and Multiconductor Medium Voltage Cables. Single- and multiconductor medium voltage cables shall be Type .MV cable. Single conductors shall be installed in accord- ance with 392.10(B) (1).
(C) Hazardous (Classified) Locations. Cable trays in hazard- ous (classified) locations shall contain only the cable types and raceways permitted by other articles in this Code.
(D) Nonmetallic Cable Tray. In addition to the uses permitted elsewhere in 392.10, nonmetallic cable tray shall be permitted in corrosive arcas and in arcas requiring voltage isolation.
(E) Airfield Lighting Cable Tray. In airports where mainte- nance and supervision conditions ensure that only qualified persons can access, install, or service the cable, airfield lighting cable used in series circuits that are rated up to 5000 volts and arc powered by constant current regulators shall be permitted to be installed in cable trays.
Informational Note: Federal Aviation Administration (FAA) Advisory Circulars (ACs) provide additional practices and meth- ods for airport lighting.
392.12 Uses Not Permitted. Cable tray systems shall not be used in hoistways or where subject to severe physical damage.
2023 Edition NATIONAL ELECTRICAL CODE
70-265
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
356
392.18
ARTICLE 392 -CABLE TRAYS
392.18 Cable Tray Installation.
(A) Complete System. Cable trays shall be installed as a complete system. Field bends or modifications shall be so made that the electrical continuity of the cable tray system and support for the cables is maintained. Cable tray systems shall be permitted to have mechanically discontinuous segments between cable tray runs or between cable tray runs and equip- ment.
(B) Completed Before Installation. Each run of cable tray shall be completed before the installation of cables.
(C) Covers. In portions of runs where additional protection is required, covers or enclosures providing the required protec- tion shall be of a material that is compatible with the cable tray.
(D) Through Partitions and Walls. Cable trays shall be permit- ted to extend transversely through partitions and walls or verti- cally through platforms and floors in wet or dry locations where the installations, complete with installed cables, arc made in accordance with 300.21.
(E) Exposed and Accessible. Cable trays shall be exposed and accessible, except as permitted by 392.18(D).
(F) Adequate Access. Sufficient space shall be provided and maintained about cable trays to permit adequate access for installing and maintaining the cables.
(G) Raceways, Cables, Boxes, and Conduit Bodies Supported from Cable Tray Systems. In industrial facilities where condi- tions of maintenance and supervision ensure that only quali- ficd persons service the installation and where the cable tray systems are designed and installed to support the load, such systems shall be permitted to support raceways and cables, and boxes and conduit bodies covered in 314.1. For raceways termi- nating at the tray, a listed cable tray clamp or adapter shall be used to securely fasten the raceway to the cable tray system. Additional supporting and securing of the raceway shall be in accordance with the appropriate raceway article. For raceways or cables running parallel to and attached to the bottom or side of a cable tray system, fastening and supporting shall be in accordance with the appropriate raceway or cable article.
For boxes and conduit bodies attached to the bottom or side of a cable tray system, fastening and supporting shall be in accordance with 314.23.
(H) Marking. Cable trays containing conductors operating over 600 volts shall have a permanent, legible warning notice carrying the wording "DANGER - HIGH VOLTAGE - KEEP AWAY" placed in a readily visible position on all cable trays, with the spacing of warning notices not to exceed 3 m (10 ft). The danger marking(s) or labels shall comply with 110.21 (B).
Exception: Where not accessible ( as applied to equipment), in industrial establishments where the conditions of maintenance and supervision ensure that only qualified persons service the installation, cable tray system warning notices shall be located where necessary for the installa- tion to ensure safe maintenance and operation.
392.20 Cable and Conductor Installation.
(A) Multiconductor Cables Operating at 1000 Volts or Less. Multiconductor cables operating at 1000 volts or less shall be permitted to be installed in the same tray.
(B) Cables Operating at Over 1000 Volts. Cables operating at over 1000 volts and those operating at 1000 volts or less
installed in the same cable tray shall comply with either of the following:
(1) The cables operating at over 1000 volts are Type MC.
(2) The cables operating at over 1000 volts are separated from the cables operating at 1000 volts or less by a solid fixed barrier of a material compatible with the cable tray.
(C) Connected in Parallel. Where single conductor cables comprising cach phase, neutral, or grounded conductor of an alternating-current circuit are connected in parallel as permit- ted in 310.10(G), the conductors shall be installed in groups consisting of not more than one conductor per phase, neutral, or grounded conductor to prevent current imbalance in the paralleled conductors due to inductive reactance.
Single conductors shall be securely bound in circuit groups to prevent excessive movement due to fault-current magnetic forces unless single conductors are cabled together, such as triplexed assemblies.
(D) Single Conductors. Where any of the single conductors installed in ladder or ventilated trough cable trays are 1/0 through 4/0 AWG, all single conductors shall be installed in a single layer. Conductors that are bound together to comprisc cach circuit group shall be permitted to be installed in other than a single layer.
392.22 Number of Conductors or Cables.
(A) Number of Multiconductor Cables, Rated 2000 Volts or Less, in Cable Trays. The number of multiconductor cables, rated 2000 volts or less, permitted in a single cable tray shall not exceed the requirements of this section. The conductor sizes shall apply to both aluminum and copper conductors. Where dividers are used, fill calculations shall apply to cach divided section of the cable tray.
(1) Ladder or Ventilated Trough Cable Trays Containing Any Mixture of Cables. Where ladder or ventilated trough cable trays contain multiconductor power or lighting cables, or any mixture of multiconductor power, lighting, control, and signal cables, the maximum number of cables shall conform to 392.22(A) (1) (a) through (A) (1) (c).
(a) Where all of the cables are 4/0 AWG or larger, the sum of the diameters of all cables shall not exceed the cable tray width, and the cables shall be installed in a single layer. Where the cable ampacity is determined according to 392.80(A) (1)(c), the cable tray width shall not be less than the sum of the diameters of the cables and the sum of the required spacing widths between the cables.
(b) Where all of the cables are smaller than 4/0 AWG, the sum of the cross-sectional arcas of all cables shall not exceed the maximum allowable cable fill arca in Column 1 of Table 392.22(A) (1) for the appropriate cable tray width.
(c) Where 4/0 AWG or larger cables are installed in the same cable tray with cables smaller than 4/0 AWG, the sum of the cross-sectional arcas of all cables smaller than 4/0 AWG shall not exceed the maximum allowable fill arca resulting from the calculation in Column 2 of Table 392.22(A) (1) for the appropriate cable tray width. The 4/0 AWG and larger cables shall be installed in a single layer, and no other cables shall be placed on them.
(2) Ladder or Ventilated Trough Cable Trays Containing Multi- conductor Control and/or Signal Cables Only. Where a ladder or ventilated trough cable tray having a usable inside depth of
70-266
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
392.22
ARTICLE 392 -CABLE TRAYS
Table 392.22(A) (1) Allowable Cable Fill Area for Multiconductor Cables in Ladder, Ventilated Trough, or Solid Bottom Cable Trays for Cables Rated 2000 Volts or Less
Maximum Allowable Fill Area for Multiconductor Cables
Ladder or Ventilated Trough or Wire Mesh Cable Trays, 392.22(A)(1)
Solid Bottom Cable Trays, 392.22(A)(3)
Inside Width of Cable Tray
Column 1 Applicable for 392.22(A)(1)(b) Only
Column 2ª Applicable for 392.22(A)(1)(c) Only
Column 3 Applicable for 392.22(A)(3)(b) Only
Column 4ª Applicable for 392.22(A)(3)(c) Only
mm
in.
mm?
in .?
mm?
in .?
mm2
mm2
in .?
50
2.0
1,500
2.5
1,500 - (30 Sd)b
2.5 - (1.2 Sd)b
1,200
2.0
1,200 - (25 Sd)b
2.0 - Sdb
100
4.0
3,000
4.5
3,000 - (30 Sd)b
4.5 - (1.2 Sd)
2,300
3.5
2,300 - (25 Sd)
3.5 - Sd
150
6.0
4,500
7.0
4,500 - (30 Sd)"
7 - (1.2 Sd)
3,500
5.5
3,500 - (25 Sd)b
5.5-Sd
200
8.0
6,000
9.5
6,000 - (30 Sd)b
9.5 - (1.2 Sd)
4,500
7.0
4,500 - (25 Sd)
7.0 - Sd
225
9.0
6,800
10.5
6,800 - (30 Sd)
10.5 - (1.2 Sd)
5,100
8.0
5,100 - (25 Sd)
8.0 - Sd
300
12.0
9,000
14.0
9,000 - (30 Sd)
14- (1.2 Sd)
7,100
11.0
7,100 - (25 Sd)
11.0 - Sd
400
16.0
12,000
18.5
12,000 - (30 Sd)
18.5 - (1.2 Sd)
9,400
14.5
9,400 - (25 Sd)
14.5 - Sd
450
18.0
13,500
21.0
13,500 - (30 Sd)
21 - (1.2 Sd)
10,600
16.5
10,600 - (25 Sd)
16.5 - Sd
500
20.0
15,000
23.5
15,000 - (30 Sd)
23.5 - (1.2 Sd)
11,800
18.5
11,800 - (25 Sd)
18.5 - Sd
600
24.0
18,000
28.0
18,000 - (30 Sd)
28 - (1.2 Sd)
14,200
22.0
14,200 - (25 Sd)
22.0 - Sd
750
30.0
22,500
35.0
22,500 - (30 Sd)
35 - (1.2 Sd)
17,700
27.5
17,700 - (25 Sd)
27.5 - Sd
900
36.0
27,000
42.0
27,000 - (30 Sd)
42 - (1.2 Sd)
21,300
33.0
21,300 - (25 Sd)
33.0 - Sd
"The maximum allowable fill areas in Columns 2 and 4 shall be calculated. For example, the maximum allowable fill in mm2 for a 150-mm wide cable tray in Column 2 shall be 4500 minus (30 multiplied by Sd) [the maximum allowable fill, in square inches, for a 6-in. wide cable tray in Column 2 shall be 7 minus (1.2 multiplied by Sd)].
"The term Sdin Columns 2 and 4 isequal to the sum of the diameters, in mm, of all cables 107.2 mm (in inches, of all 4/0 AWG) and larger multiconductor cables in the same cable tray with smaller cables.
150 mm (6 in.) or less contains multiconductor control and/or signal cables only, the sum of the cross-sectional arcas of all cables at any cross section shall not exceed 50 percent of the interior cross-sectional arca of the cable tray. A depth of 150 mm (6 in.) shall be used to calculate the allowable interior cross-sectional arca of any cable tray that has a usable inside depth of more than 150 mm (6 in.).
(3) Solid Bottom Cable Trays Containing Any Mixture of Cables. Where solid bottom cable trays contain multiconduc- tor power or lighting cables, or any mixture of multiconductor power, lighting, control, and signal cables, the maximum number of cables shall conform to 392.22(A) (3) (a) through (A)(3)(c).
(a) Where all of the cables are 4/0 AWG or larger, the sum of the diameters of all cables shall not exceed 90 percent of the cable tray width, and the cables shall be installed in a single layer.
(b) Where all of the cables are smaller than 4/0 AWG, the sum of the cross-sectional arcas of all cables shall not exceed the maximum allowable cable fill arca in Column 3 of Table 392.22(A) (1) for the appropriate cable tray width.
(c) Where 4/0 AWG or larger cables are installed in the same cable tray with cables smaller than 4/0 AWG, the sum of the cross-sectional arcas of all cables smaller than 4/0 AWG shall not exceed the maximum allowable fill arca resulting from the computation in Column 4 of Table 392.22(A) (1) for the appropriate cable tray width. The 4/0 AWG and larger cables shall be installed in a single layer, and no other cables shall be placed on them.
(4) Solid Bottom Cable Tray Containing Multiconductor Control and/or Signal Cables Only. Where a solid bottom cable tray having a usable inside depth of 150 mm (6 in.) or less contains multiconductor control and/or signal cables only, the sum of the cross sectional arcas of all cables at any cross
Table 392.22(A) (5) Allowable Cable Fill Area for Multiconductor Cables in Ventilated Channel Cable Trays for Cables Rated 2000 Volts or Less
Maximum Allowable Fill Area for Multiconductor Cables
Inside Width of Cable Tray
Column 1 One Cable
Column 2 More Than One Cable
mm
in.
mom2
in.2
mm2
in 2
75
3
1500
2.3
850
1.3
100
4
2900
4.5
1600
2.5
150
6
4500
7.0
2450
3.8
section shall not exceed 40 percent of the interior cross- sectional arca of the cable tray. A depth of 150 mm (6 in.) shall be used to calculate the allowable interior cross sectional arca of any cable tray that has a usable inside depth of more than 150 mm (6 in.).
(5) Ventilated Channel Cable Trays Containing Multiconductor Cables of Any Type. Where ventilated channel cable trays contain multiconductor cables of any type, 392.22(A) (5) (a) and (A) (5) (b) shall apply.
(a) Where only one multiconductor cable is installed, the cross-sectional arca shall not exceed the value specified in Column 1 of Table 392.22(A) (5).
(b) Where more than one multiconductor cable is installed, the sum of the cross-sectional arca of all cables shall not exceed the value specified in Column 2 of Table 392.22(A) (5).
(6) Solid Channel Cable Trays Containing Multiconductor Cables of Any Type. Where solid channel cable trays contain
2023 Edition NATIONAL ELECTRICAL CODE
70-267
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
392.22
ARTICLE 392 -CABLE TRAYS
multiconductor cables of any type, 392.22(A) (6) (a) and (A) (6) (b) shall apply.
(a) Where only one multiconductor cable is installed, the cross-sectional arca of the cable shall not exceed the value specified in Column 1 of Table 392.22(A) (6).
(b) Where more than one multiconductor cable is installed, the sum of the cross-sectional arca of all cable shall not exceed the value specified in Column 2 of Table 392.22(A) (6).
(B) Number of Single-Conductor Cables, Rated 2000 Volts or Less, in Cable Trays. The number of single conductor cables, rated 2000 volts or less, permitted in a single cable tray section shall not exceed the requirements of this section. The single conductors, or conductor assemblies, shall be evenly distrib- uted across the cable tray. The conductor sizes shall apply to both aluminum and copper conductors.
(1) Ladder or Ventilated Trough Cable Trays. Where ladder or ventilated trough cable trays contain single-conductor cables, the maximum number of single conductors shall conform to 392.22(B) (1) (a) through (B) (1)(d).
(a) Where all of the cables are 1000 kcmil or larger, the sum of the diameters of all single-conductor cables shall not exceed the cable tray width, and the cables shall be installed in a single layer. Conductors that are bound together to comprise cach circuit group shall be permitted to be installed in other than a single layer.
(b) Where all of the cables are from 250 kcmil through 900 kcmil, the sum of the cross-sectional arcas of all single- conductor cables shall not exceed the maximum allowable cable fill arca in Column I of Table 392.22(B) (1) for the appropriate cable tray width.
(c) Where 1000 kcmil or larger single-conductor cables are installed in the same cable tray with single-conductor cables smaller than 1000 kcmil, the sum of the cross sectional arcas of all cables smaller than 1000 kcmil shall not exceed the maxi- mum allowable fill arca resulting from the computation in Column 2 of Table 392.22(B) (1) for the appropriate cable tray width.
(d) Where any of the single conductor cables are 1/0 through 4/0 AWG, the sum of the diameters of all single conductor cables shall not exceed the cable tray width.
(2) Ventilated Channel Cable Trays. Where 50 mm (2 in.), 75 mm (3 in.), 100 mm (4 in.), or 150 mm (6 in.) wide ventila- ted channel cable trays contain single-conductor cables, the sum of the diameters of all single conductors shall not exceed the inside width of the channel.
(C) Number of Type MV and Type MC Cables (2001 Volts or Over) in Cable Trays. The number of cables rated 2001 volts
Table 392.22(A) (6) Allowable Cable Fill Area for Multiconductor Cables in Solid Channel Cable Trays for Cables Rated 2000 Volts or Less
Inside Width of Cable Tray
Column 1 One Cable
Column 2 More Than One Cable
mm
in.
mm2
in.2
mm2
in.2
50
2
850
1.3
500
0.8
75
3
1300
2.0
700
1.1
100
4
2400
3.7
1400
2.1
150
6
3600
5.5
2100
3.2
or over permitted in a single cable tray shall not exceed the requirements of this section.
The sum of the diameters of single-conductor and multicon- ductor cables shall not exceed the cable tray width, and the cables shall be installed in a single layer. Where single conduc- tor cables are triplexed, quadruplexed, or bound together in circuit groups, the sum of the diameters of the single conduc- tors shall not exceed the cable tray width, and these groups shall be installed in single layer arrangement.
392.30 Securing and Supporting.
(A) Cable Trays. Cable trays shall be supported at intervals in accordance with the installation instructions.
(B) Cables and Conductors. Cables and conductors shall be secured to and supported by the cable tray system in accord- ance with the following, as applicable:
(1) In other than horizontal runs, the cables shall be fastened securely to transverse members of the cable tray.
(2) Supports shall be provided to prevent stress on cables where they enter raceways from cable tray systems.
(3) The system shall provide for the support of cables and raceway wiring methods in accordance with their corre- sponding articles. Where cable trays support individual conductors or multiconductor cables and where the conductors or multiconductor cables pass from one cable tray to another, or from a cable tray to raceway(s) or from a cable tray to equipment where the conductors are terminated, the distance between the cable trays or between the cable tray and the raceway(s) or the equip- ment shall not exceed 1.8 m (6 ft). The conductors shall be secured to the cable tray(s) at the transition, and they shall be protected, by guarding or by location, from physi- cal damage.
(4) Cable tics shall be listed and identified for the application and for securement and support.
392.44 Expansion Splice Plates. Expansion splice plates for cable trays shall be provided where necessary to compensate for thermal expansion and contraction.
392.46 Bushed Conduit and Tubing. A box shall not bc required where cables or conductors are installed in bushed conduit and tubing used for support or for protection against physical damage or where conductors or cables transition to a raceway wiring method from the cable tray. Conductors shall be permitted to enter equipment in accordance with 392.46(A) or (B).
(A) Through Bushed Conduit or Tubing. Individual conduc- tors or multiconductor cables with entirely nonmetallic sheaths shall be permitted to enter enclosures where they are termina- ted through nonflexible bushed conduit or tubing installed for their protection provided they are secured at the point of tran- sition from the cable tray and the conduit or tubing is scaled at the outer end using an approved means so as to prevent debris from entering the equipment through the conduit or tubing.
(B) Flanged Connections. Individual conductors or multicon- ductor cables with entirely nonmetallic sheaths shall be permit- ted to enter enclosures through openings associated with flanges from cable trays where the cable tray is attached to the flange and the flange is mounted directly to the equipment. The openings shall be made such that the conductors are protected from abrasion and the opening shall be scaled or
70-268
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
392.80
ARTICLE 392 -CABLE TRAYS
Table 392.22(B)(1) Allowable Cable Fill Area for Single-Conductor Cables in Ladder, Ventilated Trough, or Wire Mesh Cable Trays for Cables Rated 2000 Volts or Less
Maximum Allowable Fill Area for Single-Conductor Cables in Ladder, Ventilated Trough, or Wire Mesh Cable Trays
Inside Width of Cable Tray
Column 1 Applicable for 392.22(B)(1)(b) Only
Column 2ª Applicable for 392.22(B)(1)(c) Only
mm
in.
mm2
in 2
mm2
in.2
50
2
1,400
2.0
1,400 - (28 Sd)b
2.0 - (1.1 Sci)b
100
4
2,800
4.5
2,800 - (28 Sd)
4.5 - (1.1 Sd)
150
6
4,200
6.5
4,200 - (28 Sd)b
6.5 - (1.1 Sd)b
200
8
5,600
8.5
5,600 - (28 Sd)
8.5 - (1.1 Sd)
225
9
6,100
9.5
6,100 - (28 Sd)
9.5 - (1.1 Sd)
300
12
8,400
13.0
8,400 - (28 Sd)
13.0 - (1.1 Sd)
400
16
11,200
17.5
11,200 - (28 Sd)
17.5 - (1.1 Sd)
450
18
12,600
19.5
12,600 - (28 Sd)
19.5 - (1.1 Sd)
500
20
14,000
21.5
14,000 - (28 Sd)
21.5 - (1.1 Sd)
600
24
16,800
26.0
16,800 - (28 Sd)
26.0 - (1.1 Sd)
750
30
21,000
32.5
21,000 - (28 Sd)
32.5 - (1.1 Sd)
900
36
25,200
39.0
25,200 - (28 Sd)
39.0 - (1.1 Sd)
"The maximum allowable fill areas in Column 2 shall be calculated. For example, the maximum allowable fill, in mm2, for a 150-mm wide cable tray in Column 2 shall be 4200 minus (28 multiplied by Sd) [the maximum allowable fill, in square inches, for a 6-in. wide cable tray in Column 2 shall be 6.5 minus (1.1 multiplied by Sd)].
"The term Sdin Column 2 is equal to the sum of the diameters, in mm, of all cables 507 mm2 (in inches, of all 1000 kcmil) and larger single-conductor cables in the same cable tray with small cables.
covered to prevent debris from entering the enclosure through the opening.
Informational Note: One method of preventing debris from entering the enclosure is to seal the outer end of the raceway or the opening with duct seal.
392.56 Cable Splices and Type MV Cable Joints. Cable splices and Type MV cable joints made and insulated by approved methods shall be permitted to be located within a cable tray, provided they are accessible. Splices and Type MV cable joints shall be permitted to project above the side rails where not subject to physical damage.
392.60 Grounding and Bonding.
(A) Metal Cable Trays. Metal cable trays shall be permitted to be used as equipment grounding conductors where continuous maintenance and supervision ensure that qualified persons service the installed cable tray system and the cable tray complies with this section. Metal cable trays that support clcc- trical conductors shall be grounded as required for conductor enclosures in accordance with 250.96 and Part IV of Article 250. Metal cable trays containing only non-power conductors shall be electrically continuous through approved connections or the use of a bonding jumper.
Informational Note: Examples of non-power conductors include nonconductive optical fiber cables and Class 2 and Class 3 remote-control, signaling, and power-limited circuits.
(B) Steel or Aluminum Cable Tray Systems. Steel or aluminum cable tray systems shall be permitted to be used as equipment grounding conductors, provided all the following requirements arc met:
(1) The cable tray sections and fittings are identified as an equipment grounding conductor.
(2) The minimum cross-sectional arca of cable trays conform to the requirements in Table 392.60(B).
(3) All cable tray sections and fittings arc legibly and durably marked to show the cross-sectional arca of metal in chan- nel cable trays, or cable trays of one-piece construction, and the total cross-sectional arca of both side rails for ladder or trough cable trays.
(4) Cable tray sections, fittings, and connected raceways are bonded in accordance with 250.96, using bolted mechani- cal connectors or bonding jumpers sized and installed in accordance with 250.102.
(C) Transitions. Where metal cable tray systems are mechani- cally discontinuous, as permitted in 392.18(A), a bonding jumper sized in accordance with 250.102 shall connect the two sections of the cable tray, or the cable tray and the raceway or equipment. Bonding shall be in accordance with 250.96.
392.80 Ampacity of Conductors.
(A) Ampacity of Cables, Rated 2000 Volts or Less, in Cable Trays.
Informational Note: See 110.14(C) for conductor temperature limitations due to termination provisions.
(1) Multiconductor Cables. The ampacity of multiconductor cables, nominally rated 2000 volts or less, installed according to the requirements of 392.22(A) shall be as given in Table 310.16 and Table 310.18, subject to 392.80(A) (1)(a), (A) (1)(b), (A)(1) (c), and 310.14(A) (2).
(a) The adjustment factors of 310.15(C) (1) shall apply only to multiconductor cables with more than three current- carrying conductors. Adjustment factors shall be limited to the number of current-carrying conductors in the cable and not to the number of conductors in the cable tray.
2023 Edition NATIONAL ELECTRICAL CODE
70-269
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
392.80
ARTICLE 392 - CABLE TRAYS
Table 392.60(B) Metal Area Requirements for Cable Trays Used as Equipment Grounding Conductor
Maximum Fuse Ampere Rating, Circuit Breaker Ampere Trip Setting, or Circuit Breaker
Minimum Cross-Sectional Area of Metal*
Protective Relay Ampere Trip Setting for Ground-Fault
Steel Cable Trays
Aluminum Cable Trays
Protection of Any Cable Circuit in the Cable Tray System
mm2
in.2
mm?
in ?
60
129
0.20
129
0.20
100
258
0.40
129
0.20
200
451.5
0.70
129
0.20
400
645
1.00
258
0.40
600
967.5
1.50*
258
0.40
1000
387
0.60
1200
645
1.00
1600
967.5
1.50
2000
1290
2.001
*Total cross-sectional area of both side rails for ladder or trough cable trays; or the minimum cross-sectional area of metal in channel cable trays or cable trays of one-piece construction.
*Steel cable trays shall not be used as equipment grounding conductors for circuits with ground-fault protection above 600 amperes. Aluminum cable trays shall not be used as equipment grounding conductors for circuits with ground-fault protection above 2000 amperes.
(b) Where cable trays are continuously covered for more than 1.8 m (6 ft) with solid unventilated covers, not over 95 percent of the ampacities of Table 310.16 and Table 310.18 shall be permitted for multiconductor cables.
(c) Where multiconductor cables are installed in a single layer in uncovered trays, with a maintained spacing of not less than one cable diameter between cables, the ampacity shall not exceed the ambient temperature-corrected ampacities of multi- conductor cables, with not more than three insulated conduc- tors rated 0 through 2000 volts in free air, in accordance with 310.14(B).
Informational Note: See Informative Annex B, Table B.2(3).
(2) Single-Conductor Cables. The ampacity of single- conductor cables shall be as permitted by 310.14(A) (2). The adjustment factors of 310.15(C) (1) shall not apply to the ampacity of cables in cable trays. The ampacity of single- conductor cables, or single conductors cabled together (triplexed, quadruplexed, and so forth), nominally rated 2000 volts or less, shall comply with 392.80(A) (2) (a) through (A)(2)(d).
(a) Where installed according to the requirements of 392.22(B), the ampacities for 600 kcmil and larger single- conductor cables in uncovered cable trays shall not exceed 75 percent of the ampacities in Table 310.17 and Table 310.19. Where cable trays are continuously covered for more than 1.8 m (6 ft) with solid unventilated covers, the ampacities for 600 kcmil and larger cables shall not exceed 70 percent of the ampacities in Table 310.17 and Table 310.19.
(b) Where installed according to the requirements of 392.22(B), the ampacities for 1/0 AWG through 500 kcmil single-conductor cables in uncovered cable trays shall not exceed 65 percent of the ampacities in Table 310.17 and Table 310.19. Where cable trays are continuously covered for more than 1.8 m (6 ft) with solid unventilated covers, the ampacitics for 1/0 AWG through 500 kcmil cables shall not exceed 60 percent of the ampacities in Table 310.17 and Table 310.19.
(c) Where single conductors are installed in a single layer in uncovered cable trays, with a maintained space of not less than one cable diameter between individual conductors, the ampacity of 1/0 AWG and larger cables shall not exceed the ampacities in Table 310.17 and Table 310.19.
Exception to (c): For solid bottom cable trays, the ampacity of single conductor cables shall be determined by 310.14(B).
(d) Where single conductors are installed in a triangular or square configuration in uncovered cable trays, with a main- tained free airspace of not less than 2.15 times one conductor diameter (2.15 x O.D.) of the largest conductor contained within the configuration and adjacent conductor configura- tions or cables, the ampacity of 1/0 AWG and larger cables shall not exceed the ampacities of two or three single insulated conductors rated 0 through 2000 volts supported on a messen- ger in accordance with 310.15.
Informational Note: See Table 310.20.
(3) Combinations of Multiconductor and Single-Conductor Cables. Where a cable tray contains a combination of multi- conductor and single-conductor cables, the ampacities shall be as given in 392.80(A)(1) for multiconductor cables and 392.80(A) (2) for single-conductor cables, provided that the following conditions apply:
(1) The sum of the multiconductor cable fill arca as a percentage of the allowable fill arca for the tray calcula- ted in accordance with 392.22(A), and the single- conductor cable fill arca as a percentage of the allowable fill arca for the tray calculated in accordance with 392.22(B), totals not more than 100 percent.
(2) Multiconductor cables are installed according to 392.22(A), and single-conductor cables are installed according to 392.22(B) and 392.22(C).
(B) Ampacity of Type MV and Type MC Cables (2001 Volts or Over) in Cable Trays. The ampacity of cables, rated 2001 volts, nominal, or over, installed according to 392.22(C) shall not exceed the requirements of this section.
Informational Note: See 110.40 for conductor temperature limi- tations due to termination provisions.
(1) Multiconductor Cables (2001 Volts or Over). The ampacity of multiconductor cables shall be as given in Table 315.60(C) (9) and Table 315.60(C) (10), subject to the following:
(1) Where cable trays are continuously covered for more than 1.8 m (6 ft) with solid unventilated covers, not more than 95 percent of the ampacities of Table 315.60(C) (9) and Table 315.60(C) (10) shall be permitted for multicon- ductor cables.
(2) Where multiconductor cables are installed in a single layer in uncovered cable trays, with maintained spacing of not less than one cable diameter between cables, the ampacity shall not exceed the allowable ampacities of Table 315.60(C) (5) and Table 315.60(C) (6).
(2) Single-Conductor Cables (2001 Volts or Over). The ampac- ity of single-conductor cables, or single conductors cabled together (triplexed, quadruplexed, and so forth), shall comply with the following:
(1) The ampacitics for 1/0 AWG and larger single-conductor cables in uncovered cable trays shall not exceed 75 percent of the ampacities in Table 315.60(C) (3) and Table 315.60(C) (4). Where the cable trays are covered for
70-270
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
393.14
ARTICLE 393 -LOW-VOLTAGE SUSPENDED CEILING POWER DISTRIBUTION SYSTEMS
more than 1.8 m (6 ft) with solid unventilated covers, the ampacitics for 1/0 AWG and larger single-conductor cables shall not exceed 70 percent of the ampacities in Table 315.60(C) (3) and Table 315.60(C) (4).
(2) Where single-conductor cables are installed in a single layer in uncovered cable trays, with a maintained space of not less than one cable diameter between individual conductors, the ampacity of 1/0 AWG and larger cables shall not exceed the ampacities in Table 315.60(C) (3) and Table 315.60(C) (4).
(3) Where single conductors are installed in a triangular or square configuration in uncovered cable trays, with a maintained free air space of not less than 2.15 times the diameter (2.15 x O.D.) of the largest conductor contained within the configuration and adjacent conduc- tor configurations or cables, the ampacity of 1/0 AWG and larger cables shall not exceed the ampacities in Table 315.60(C) (1) and Table 315.60(C) (2).
Part III. Construction Specifications
392.100 Construction.
(A) Strength and Rigidity. Cable trays shall have suitable strength and rigidity to provide adequate support for all contained wiring.
(B) Smooth Edges. Cable trays shall not have sharp edges, burrs, or projections that could damage the insulation or jack- cts of the wiring.
(C) Corrosion Protection. Cable tray systems shall be corro- sion resistant. If made of ferrous material, the system shall be protected from corrosion as required by 300.6.
(D) Side Rails. Cable trays shall have side rails or equivalent structural members.
(E) Fittings. Cable trays shall include fittings or other suitable means for changes in direction and elevation of runs.
(F) Nonmetallic Cable Tray. Nonmetallic cable trays shall be made of flame-retardant material.
ARTICLE 393 Low-Voltage Suspended Ceiling Power Distribution Systems
Part I. General
393.1 Scope. This article covers the installation of low-voltage suspended ceiling power distribution systems.
393.6 Listing Requirements. Suspended ceiling power distri- bution systems and associated fittings shall be listed as in 393.6(A) or (B).
(A) Listed System. Low-voltage suspended ceiling distribution systems operating at 30 volts ac or less or 60 volts de or less shall be listed as a complete system, with the utilization equip- ment, power supply, and fittings as part of the same identified system.
(B) Assembly of Listed Parts. A low-voltage suspended ceiling power distribution system assembled from the following parts, listed according to the appropriate function, shall be permit- ted:
(1) Listed low-voltage utilization equipment
(2) Listed Class 2 power supply
(3) Listed or identified fittings, including connectors and grid rails with bare conductors
(4) Listed low-voltage cables in accordance with 722.179, conductors in raceways, or other fixed wiring methods for the secondary circuit
Part II. Installation
393.10 Uses Permitted. Low-voltage suspended ceiling power distribution systems shall be permanently connected and shall be permitted as follows:
(1) For listed utilization equipment capable of operation at a maximum of 30 volts ac (42.4 volts pcak) or 60 volts dc (24.8 volts peak for dc interrupted at a rate of 10 Hz to 200 Hz) and limited to Class 2 power levels in Chapter 9, Table 11(A) and Table 11(B) for lighting, control, and signaling circuits.
(2) In indoor dry locations.
(3) For residential, commercial, and industrial installations.
(4) In other spaces used for environmental air in accordance
. with 300.22(C), electrical equipment having a metal enclosure, or with a nonmetallic enclosure and fittings, shall be listed for use within an air-handling space and shall have adequate fire-resistant and low-smoke- producing characteristics and associated wiring material suitable for the ambient temperature.
Informational Note: See ANSI/UL 2043-2018, Fire Test for Heat and Visible Smoke Release for Discrete Products and Their Accessories Installed in Air-Handling Spaces, for one method of defining adequate fire-resistant and low-smoke-producing characteristics for electrical equipment with a nonmetallic enclosure.
393.12 Uses Not Permitted. Suspended ceiling power distribu- tion systems shall not be installed in the following:
(1) In damp or wet locations
(2) Where subject to corrosive fumes or vapors, such as stor- age battery rooms
(3) Where subject to physical damage
(4) In concealed locations
(5) In hazardous (classificd) locations
(6) As part of a fire-rated floor-ceiling or roof-ceiling as.sem- bly, unless specifically listed as part of the assembly
(7) For lighting in general or critical patient care arcas
393.14 Installation.
(A) General Requirements. Support wiring shall be installed in a neat and workmanlike manner. Cables and conductors installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner that the cable is not damaged by normal building usc. Such cables shall be supported by straps, staples, hangers, cable tics listed and identified for securement and support, or similar fittings designed and installed so as not to damage the cable.
Informational Note: Suspended ceiling low-voltage power grid distribution systems should be installed by qualified persons in accordance with the manufacturer's installation instructions.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-271
393.14
ARTICLE 393 - LOW-VOLTAGE SUSPENDED CEILING POWER DISTRIBUTION SYSTEMS
(B) Insulated Conductors. Exposed insulated secondary circuit conductors shall be listed, of the type, and installed as described as follows:
(1) Class 2 cable supplied by a listed Class 2 power source and installed in accordance with Part I of Article 722 and Parts I and II of Article 725
(2) Wiring methods described in Chapter 3
393.21 Disconnecting Means.
(A) Location. A disconnecting means for the Class 2 supply to the power grid system shall be located so as to be accessible and within sight of the Class 2 power source for servicing or mainte- nance of the grid system.
(B) Multiwire Branch Circuits. Where connected to a multi- wire branch circuit, the disconnecting means shall simultane- ously disconnect all the supply conductors, including the grounded conductors.
393.30 Securing and Supporting.
(A) Attached to Building Structure. A suspended ceiling low- voltage power distribution system shall be secured to the mounting surface of the building structure by hanging wires, screws, or bolts in accordance with the installation and opera- tion instructions. Mounting hardware, such as screws or bolts, shall be cither packaged with the suspended ceiling low-voltage lighting power distribution system, or the installation instruc- tions shall specify the types of mounting fasteners to be used.
(B) Attachment of Power Grid Rails. The individual power grid rails shall be mechanically secured to the overall ceiling grid assembly.
393.40 Connectors and Enclosures.
(A) Connectors. Connections to busbar grid rails, cables, and conductors shall be made with listed insulating devices, and these connections shall be accessible after installation. A soldered connection shall be made mechanically secure before being soldered. Other means of securing leads, such as push-on terminals and spade-type connectors, shall provide a secure mechanical connection. The following connectors shall be permitted to be used as connection or interconnection devices:
(1) Load connectors shall be used for power from the busbar to listed utilization equipment.
(2) A pendant connector shall be' permitted to suspend low- voltage luminaires or utilization equipment below the grid rail and to supply power from the busbar to the utilization equipment.
(3) A power feed connector shall be permitted to connect the power supply directly to a power distribution cable and to the busbar.
(4) Rail-to-rail connectors shall be permitted to interconnect busbars from one ceiling grid rail to another grid rail.
Informational Note: See UL 310, Standard for Electrical Quick- Connect Terminals, for quick-connect terminals. See UL 486A-486B, Standard for Wire Connectors, for mechanical splic- ing devices.
(B) Enclosures. Where made in a wall, connections shall be installed in an enclosure in accordance with Parts I, II, and III of Article 314.
393.45 Overcurrent and Reverse Polarity (Backfeed) Protec- tion.
(A) Overcurrent Protection. The listed Class 2 power supply or transformer primary shall be protected at not greater than 20 amperes.
(B) Interconnection of Power Sources. Listed Class 2 sources shall not have the output connections paralleled or otherwise interconnected unless listed for such interconnection.
(C) Reverse Polarity (Backfeed) Protection of Direct-Current Systems. A suspended ceiling low-voltage power distribution system shall be permitted to have reverse polarity (backfeed) protection of de circuits by one of the following means:
(1) If the power supply is provided as part of the system, the power supply is provided with reverse polarity (backfeed) protection; or
(2) If the power supply is not provided as part of the system, reverse polarity or backfeed protection can be provided as part of the grid rail busbar or as a part of the power feed connector.
393.56 Splices. A busbar splice shall be provided with insula- tion and mechanical protection equivalent to that of the grid rail busbars involved.
393.57 Connections. Connections in busbar grid rails, cables, and conductors shall be made with listed insulating devices and be accessible after installation. Where made in a wall, connec- tions shall be installed in an enclosure in accordance with Parts I, II, and III of Article 314, as applicable.
393.60 Equipment Grounding Conductor. The supply side of the Class 2 power source shall be connected to an equipment grounding conductor in accordance with the applicable requirements in Part IV of Article 250.
393.61 Grounding of Load Side of Class 2 Power Source. Class 2 load side circuits for suspended ceiling low-voltage power grid distribution systems shall be permitted to be groun- ded.
Part III. Construction Specifications
393.100 Sizes and Types of Conductors.
(A) Load Side Utilization Conductor Size. Current-carrying conductors for load side utilization equipment shall be copper and shall be 18 AWG minimum.
Exception: Conductors of a size smaller than 18 AWG, but not smaller than 24 AWG, shall be permitted to be used for Class 2 circuits. Where used, these conductors shall be installed using a Chapter 3 wiring method, shall be totally enclosed, shall not be subject to movement or strain, and shall comply with the ampacity requirements in Table 522.22.
(B) Power Feed Bus Rail Conductor Size. The power feed bus rail shall be 16 AWG minimum or equivalent. For a busbar with a circular cross section, the diameter shall be 1.29 mm (0.051 in.) minimum, and, for other than circular busbars, the arca shall be 1.32 mm2 (0.002 in.2) minimum.
70-272
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
395.10
ARTICLE 395 - OUTDOOR OVERHEAD CONDUCTORS OVER 1000 VOLTS
ARTICLE 394 Concealed Knob-and-Tube Wiring
Part I. General
394.1 Scope. This article covers the usc, installation, and construction specifications of concealed knob-and-tube wiring.
Part II. Installation
394.10 Uses Permitted. Concealed knob-and-tube wiring shall be permitted to be installed in the hollow spaces of walls and ceilings, or in unfinished attics and roof spaces as provided by 394.23, only as follows:
(1) For extensions of existing installations
(2) Elsewhere by special permission
394.12 Uses Not Permitted. Concealed knob-and-tube wiring shall not be used in the following:
(1) Commercial garages
(2) Theaters and similar locations
(3) Motion picture studios
(4) Hazardous (classificd) locations
(5) Hollow spaces of walls, ceilings, and attics where such spaces are insulated by loose, rolled, or foamed-in-place insulating material that envelops the conductors
394.17 Through or Parallel to Framing Members. Conductors shall comply with 398.17 where passing through holes in struc- tural members. Where passing through wood cross members in plastered partitions, conductors shall be protected by noncom- bustible, nonabsorbent, insulating tubes extending not less than 75 mm (3 in.) beyond the wood member.
394.19 Clearances.
(A) General. A clearance of not less than 75 mm (3 in.) shall be maintained between conductors and a clearance of not less than 25 mm (1 in.) between the conductor and the surface over which it pas. ses.
(B) Limited Conductor Space. Where space is too limited to provide these minimum clearances, such as at meters, panel- boards, outlets, and switch points, the individual conductors shall be enclosed in flexible nonmetallic tubing, which shall be continuous in length between the last support and the enclo- sure or terminal point.
(C) Clearance from Piping, Exposed Conductors, and So Forth. Conductors shall comply with 398.19 for clearances from other exposed conductors, piping, and so forth.
394.23 In Accessible Attics. Conductors in unfinished attics and roof spaces shall comply with 394.23(A) or (B).
Informational Note: See 310.14(A)(3) for temperature limita- tion of conductors.
(A) Accessible by Stairway or Permanent Ladder. Conductors shall be installed along the side of or through bored holes in floor joists, studs, or rafters. Where run through bored holes, conductors in the joists and in studs or rafters to a height of not less than 2.1 m (7 ft) above the floor or floor joists shall be protected by substantial running boards extending not less than 25 mm (I in.) on cach side of the conductors. Running
boards shall be securely fastened in place. Running boards and guard strips shall not be required where conductors arc installed along the sides of joists, studs, or rafters.
(B) Not Accessible by Stairway or Permanent Ladder. Conduc- tors shall be installed along the sides of or through bored holes in floor joists, studs, or rafters.
Exception: In buildings completed before the wiring is installed, attic and mof spaces that are not accessible by stairway or permanent ladder and have headroom at all points less than 900 mm (3 ft), the wiring shall be permitted to be installed on the edges of rafters or joists facing the attic or roof space.
394.30 Securing and Supporting.
(A) Supporting. Conductors shall be rigidly supported on noncombustible, nonabsorbent insulating materials and shall not contact any other objects. Supports shall be installed as follows:
(1) Within 150 mm (6 in.) of cach side of cach tap or splice, and
(2) At intervals not exceeding 1.4 m (41/2 ft).
Where it is impracticable to provide supports, conductors shall be permitted to be fished through hollow spaces in dry locations, provided cach conductor is individually enclosed in flexible nonmetallic tubing that is in continuous lengths between supports, between boxes, or between a support and a box.
(B) Securing. Where solid knobs are used, conductors shall be securely tied thereto by tic wires having insulation equivalent to that of the conductor.
394.42 Devices. Switches shall comply with 404.4 and 404.10(B).
394.56 Splices and Taps. Splices shall be soldered unless approved splicing devices are used. In-line or strain splices shall not be used.
Part III. Construction Specifications
394.104 Conductors. Conductors shall be of a type identified in Table 310.4(1).
ARTICLE 395 Outdoor Overhead Conductors over 1000 Volts
395.1 Scope. This article covers the use and installation for outdoor overhead conductors over 1000 volts, nominal.
395.10 Uses Permitted. Outdoor overhead conductors over 1000 volts, nominal, shall be permitted only for systems rated over 1000 volts, nominal, as follows:
(1) Outdoors in frec air
(2) For service conductors, feeders, or branch circuits
Informational Note: See IEEE C2, National Electrical Safety Code, and ANSI/IEEE 3001.2, Recommended Practice for Evaluating the
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-273
ARTICLE 396 - MESSENGER-SUPPORTED WIRING
395.30
Electrical Servire Requirements of Industrial and Commercial Power Systems, for additional information on outdoor overhead conductors over 1000 volts.
395.30 Support.
(A) Conductors. Documentation of the engineered design by a licensed professional engineer engaged primarily in the design of such systems for the spacing between conductors shall be available upon request of the authority having jurisdic- tion and shall include consideration of the following:
(1) Applied voltage
(2) Conductor size
(3) Distance between support structures
(4) Type of structure
(5) Wind/ice loading
(6) Surge protection
(B) Structures. Structures of wood, metal, or concrete, or combinations of those materials, shall be provided for support of overhead conductors over 1000 volts, nominal. Documenta- tion of the engineered design by a licensed professional engi- neer engaged primarily in the design of such systems and the installation of cach support structure shall be available upon request of the authority having jurisdiction and shall include consideration of the following:
(1) Soil conditions
(2) Foundations and structure settings
(3) Weight of all supported conductors and equipment
(4) Weather loading and other conditions such as, but not limited to, ice, wind, temperature, and lightning
(5) Angle where change of direction occurs
(6) Spans between adjacent structures
(7) Effect of dead-end structures
(8) Strength of guy wires and guy anchors
(9) Structure size and material (s)
(10) Hardware
(C) Insulators. Insulators used to support conductors shall be rated for all of the following:
(1) Applied phase-to-phase voltage
(2) Mechanical strength required for cach individual installa- tion
(3) Impulse withstand BIL in accordance with Table 490.24(a)
Informational Note: See 395.30(A), (B), and (C), which are not all-inclusive lists.
ARTICLE 396 Messenger-Supported Wiring
Part I. General
396.1 Scope. This article covers the usc, installation, and construction specifications for messenger-supported wiring.
Part II. Installation
396.10 Uses Permitted.
(A) Cable Types. The cable types in Table 396.10(A) shall be permitted to be installed in messenger-supported wiring under the conditions described in the article or section referenced for cach.
(B) In Industrial Establishments. In industrial establishments only, where conditions of maintenance and supervision ensure that only qualified persons service the installed messenger- supported wiring, the following shall be permitted:
(1) Any of the conductor types shown in Table 310.4(1) or Table 310.4(2)
(2) MV cable
Where exposed to weather, conductors shall be listed for use in wet locations. Where exposed to direct rays of the sun, conductors or cables shall be sunlight resistant.
(C) Hazardous (Classified) Locations. Messenger-supported wiring shall be permitted to be used in hazardous (classified) locations where the contained cables and messenger-supported wiring are specifically permitted by other articles in this Code.
396.12 Uses Not Permitted. Messenger-supported wiring shall not be used in hoistways or where subject to physical damage.
396.30 Messenger.
(A) Support. The messenger shall be supported at dead ends and at intermediate locations so as to eliminate tension on the conductors. The conductors shall not be permitted to come into contact with the messenger supports or any structural members, walls, or pipes.
(B) Neutral Conductor. Where the messenger is used as a neutral conductor, it shall comply with the requirements of 225.4, 250.184(A), 250.184(B)(7), and 250.187(B).
(C) Equipment Grounding Conductor. Where the messenger is used as an equipment grounding conductor, it shall comply with the requirements of 250.32(B), 250.118, 250.184(B) (8), and 250.187(D).
Table 396.10(A) Cable Types
Cable Type
Section
Article
Medium-voltage cable
315
Metal-clad cable
330
Mineral-insulated, metal- sheathed cable
332
Multiconductor service- entrance cable
338
Multiconductor underground feeder and branch-circuit cable
340
Other factory-assembled, multiconductor control,
signal, or power cables that are identified for the use
Power and control tray cable
336
Power-limited tray cable
Table 722.135(B),
722.135(C), and
722.179(A)(6)
70-274
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
398.30
ARTICLE 398- OPEN WIRING ON INSULATORS
396.56 Conductor Splices and Taps. Conductor splices and taps made and insulated by approved methods shall be permit- ted in messenger-supported wiring.
396.60 Grounding. The messenger shall be grounded as required by 250.80 and 250.86 for enclosure grounding.
ARTICLE 398 Open Wiring on Insulators
Part I. General
398.1 Scope. This article covers the use, installation, and construction specifications of open wiring on insulators.
Part II. Installation
398.10 Uses Permitted. Open wiring on insulators shall be permitted only for industrial or agricultural establishments on systems of 1000 volts, nominal, or less, as follows:
(1) Indoors or outdoors (2) In wet or dry locations
(3) Where subject to corrosive vapors
(4) For services
398.12 Uses Not Permitted. Open wiring on insulators shall not be installed where concealed by the building structurc.
398.15 Exposed Work.
(A) Dry Locations. In dry locations, where not exposed to physical damage, conductors shall be permitted to be scpa- rately enclosed in flexible nonmetallic tubing. The tubing shall be in continuous lengths not exceeding 4.5 m (15 ft) and secured to the surface by straps at intervals 'not exceeding 1.4 m (41/2 ft).
(B) Entering Spaces Subject to Dampness, Wetness, or Corro- sive Vapors. Conductors entering or leaving locations subject to dampness, wetness, or corrosive vapors shall have drip loops formed on them and shall then pass upward and inward from the outside of the buildings, or from the damp, wet, or corro- sive location, through noncombustible, nonabsorbent insulat- ing tubes.
Informational Note: See 230.52 for individual conductors enter- ing buildings or other structures.
(C) Exposed to Physical Damage. Conductors within 2.1 m (7 ft) from the floor shall be considered exposed to physical damage. Where open conductors cross ceiling joists and wall studs and are exposed to physical damage, they shall be protec- ted by one of the following methods:
(1) Guard strips shall not be less than 25 mm (I in.) nominal in thickness and at least as high as the insulating supports, placed on cach side of and close to the wiring.
(2) A substantial running board at least 13 mm (1/2 in.) thick in back of the conductors with side protections. Running boards shall extend at least 25 mm (1 in.) outside the conductors, but not more than 50 mm (2 in.), and the protecting sides shall be at least 50 mm (2 in.) high and at least 25 mm (1 in.), nominal, in thickness.
(3) Boxing made in accordance with 398.15(C) (1) or (C) (2) and furnished with a cover kept at least 25 mm (1 in.) away from the conductors within. Where protecting verti- cal conductors on side walls, the boxing shall be closed at the top and the holes through which the conductors pass shall be bushed.
(4) Rigid metal conduit (R.VC), intermediate metal conduit (IMC), rigid polyvinyl chloride conduit (PVC), reinforced thermosetting resin conduit (RTRC), or electrical metal- lic tubing (EMT). When installed in metal piping, the conductors shall be encased in continuous lengths of approved flexible tubing.
398.17 Through or Parallel to Framing Members. Open conductors shall be separated from contact with walls, floors, wood cross members, or partitions through which they pass by tubes or bushings of noncombustible, nonabsorbent insulating material. Where the bushing is shorter than the hole, a water- proof sleeve of noninductive material shall be inserted in the hole and an insulating bushing slipped into the sleeve at cach end in such a manner as to keep the conductors absolutely out of contact with the sleeve. Each conductor shall be carried through a separate tube or sleeve.
Informational Note: See 310.14(A)(3) for temperature limita- tion of conductors.
398.19 Clearances. Open conductors shall be separated at Icast 50 mm (2 in.) from metal raceways, piping, or other conducting material, and from any exposed lighting, power, or signaling conductor, or shall be separated therefrom by a continuous and firmly fixed nonconductor in addition to the insulation of the conductor. Where any insulating tube is used, it shall be secured at the ends. Where practicable, conductors shall pass over rather than under any piping subject to leakage or accumulations of moisture.
398.23 In Accessible Attics. Conductors in unfinished attics and roof spaces shall comply with 398.23(A) or (B).
(A) Accessible by Stairway or Permanent Ladder. Conductors shall be installed along the side of or through bored holes in floor joists, studs, or rafters. Where run through bored holes, conductors in the joists and in studs or rafters to a height of not less than 2.1 m (7 ft) above the floor or floor joists shall be protected by substantial running boards extending not less than 25 mm (I in.) on cach side of the conductors. Running boards shall be securely fastened in place. Running boards and guard strips shall not be required for conductors installed along the sides of joists, studs, or rafters.
(B) Not Accessible by Stairway or Permanent Ladder. Conduc- tors shall be installed along the sides of or through bored holes in floor joists, studs, or rafters.
Exception: In buildings completed before the wiring is installed, in attic and mof spaces that are not accessible by stairway or permanent ladder and have headroom at all points less than 900 mm (3 ft), the wiring shall be permitted to be installed on the edges of rafters or joists facing the attic or roof space.
398.30 Securing and Supporting.
(A) Conductor Sizes Smaller Than 8 AWG. Conductors smaller than 8 AWG shall be rigidly supported on noncombusti- ble, nonabsorbent insulating materials and shall not contact any other objects. Supports shall be installed as follows:
(1) Within 150 mm (6 in.) from a tap or splice
2023 Edition NATIONAL ELECTRICAL CODE
70-275
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
398.30
ARTICLE 398 -OPEN WIRING ON INSULATORS
(2) Within 300 mm (12 in.) of a dead-end connection to a lampholder or receptacle
(3) At intervals not exceeding 1.4 m (41/2 ft) and at closer intervals sufficient to provide adequate support where likely to be disturbed
(B) Conductor Sizes 8 AWG and Larger. Supports for conduc- tors 8 AWG or larger installed across open spaces shall be permitted up to 4.5 m (15 ft) apart if noncombustible, nonab- sorbent insulating spacers are used at least every 1.4 m (41/2 ft) to maintain at least 65 mm (21/2 in.) between conductors.
Where not likely to be disturbed in buildings of mill construction, 8 AWG and larger conductors shall be permitted to be run across open spaces if supported from cach wood cross member on approved insulators maintaining 150 mm (6 in.) between conductors.
(C) Industrial Establishments. In industrial establishments only, where conditions of maintenance and supervision ensure that only qualified persons service the system, conductors of sizes 250 kcmil and larger shall be permitted to be run across open spaces where supported at intervals up to 9.0 m (30 ft) apart.
(D) Mounting of Conductor Supports. Where nails are used to mount knobs, they shall not be smaller than tenpenny. Where screws are used to mount knobs, or where nails or screws are used to mount cleats, they shall be of a length sufficient to penetrate the wood to a depth equal to at least one-half the height of the knob and the full thickness of the clcat. Cushion washers shall be used with nails.
(E) Tie Wires. Conductors 8 AWG or larger and supported on solid knobs shall be securely tied thereto by tic wires having an insulation equivalent to that of the conductor.
398.42 Devices. Surface-type snap switches shall be mounted in accordance with 404.10(A), and boxes shall not be required. Other type switches shall be installed in accordance with 404.4.
Part III. Construction Specifications
398.104 Conductors. Conductors shall be of a type identified in Table 310.4(1).
70-276
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
400.6
ARTICLE 400 -FLEXIBLE CORDS AND FLEXIBLE CABLES
Chapter 4 Equipment for General Use
ARTICLE 400 Flexible Cords and Flexible Cables
Part I. General
400.1 Scope. This article covers general requirements, appli- cations, and construction specifications for flexible cords and flexible cables.
400.2 Other Articles. Flexible cords and flexible cables shall comply with this article and with the applicable provisions of other articles of this Code.
400.3 Suitability. Flexible cords and flexible cables and their associated fittings shall be suitable for the conditions of use and location.
400.4 Types. Flexible cords and flexible cables shall conform to the description in Table 400.4. The use of flexible cords and flexible cables other than those in Table 400.4 shall require permission by the authority having jurisdiction.
400.5 Ampacities for Flexible Cords and Flexible Cables.
(A) Ampacity Tables. Table 400.5(A) (1) provides the ampaci- tics for flexible cords and flexible cables, and Table 400.5(A) (2) provides the ampacities for flexible cords and flexible cables with not more than three current-carrying conductors. These tables shall be used in conjunction with applicable end- usc product standards to ensure selection of the proper size and typc. Where cords and cables are used in ambient tempera- tures other than 30 (86°F), the temperature correction factors from Table 310.15(B) (1) (1) that correspond to the temperature rating of the cord or cable shall be applied to the ampacity in Table 400.5(A) (1) and Table 400.5(A) (2). Cords and cables rated 105 shall use correction factors in the 90 column of Table 310.15(B) (1) (1) for temperature correction. Where the number of current-carrying conductors exceeds three, the ampacity of cach conductor shall be reduced from the three-conductor rating as shown in Table 400.5(A) (3).
Informational Note: See Informative Annex B, Table B.2(11), for adjustinent factors for more than three current-carrying conductors in a raceway or cable with load diversity.
A neutral conductor that carries only the unbalanced current from other conductors of the same circuit shall not be required to meet the requirements of a current-carrying conductor.
In a 3-wire circuit consisting of two phase conductors and the neutral conductor of a 4-wire, 3-phase, wyc-connected system, a common conductor carries approximately the same current as the line-to-neutral currents of the other conductors and shall be considered to be a current-carrying conductor.
On a 4-wirc, 3-phase, wyc circuit where more than 50 percent of the load consists of nonlinear loads, there are harmonic currents present in the neutral conductor and the neutral conductor shall be considered to be a current-carrying conductor.
An equipment grounding conductor shall not be considered a current-carrying conductor.
Where a single conductor .is used for both equipment grounding and to carry unbalanced current from other conductors, as provided for in 250.140 for electric ranges and electric clothes dryers, it shall not be considered as a current- carrying conductor.
(B) Ultimate Insulation Temperature. In no casc shall conduc- tors be associated together in such a way with respect to the kind of circuit, the wiring method used, or the number of conductors such that the limiting temperature of the conduc- tors is exceeded.
(C) Engineering Supervision. Under engineering supervision, conductor ampacitics shall be permitted to be calculated in accordance with 310.14(B).
400.6 Markings.
(A) Standard Markings. Flexible cords and flexible cables shall be marked by means of a printed tag attached to the coil recl or carton. The tag shall contain the information required in 310.8(A). Types S, SC, SCE, SCT, SE, SEO, SEOO, SJ, SJE, SJEO, SJEOO, SJO, SJT, SJTO, SJTOO, SO, SOO, ST, STO, STOO, SEW, SEOW, SEOOW, SJEW, SJEOW, SJEOOW, SJOW, SJTW, SJTOW, SJTOOW, SOW, SOOW, STW, STOW, and STOOW flexible cords and G, G-GC, PPE, and W flexible cables shall be durably marked on the surface at intervals not exceeding 610 mm (24 in.) with the type designation, size, and number of conductors. Required markings on tags, cords, and cables shall also include the maximum operating temperature of the flexible cord or flexible cable.
(B) Optional Markings. Flexible cords and cable types listed in Table 400.4 shall be permitted to be surface marked to indicate special characteristics of the cable materials. These markings include, but are not limited to, markings for limited smoke, sunlight resistance, and so forth.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-277
400.6
ARTICLE 400 - FLEXIBLE CORDS AND FLEXIBLE CABLES
Table 400.4 Flexible Cords and Flexible Cables
Nominal Insulation Thickness
Trade Name
Type Letter
Voltage
AWG or kemil
Number of Conductors
Insulation
AWG or kcmil
Em
mils
Braid on Each Conduc- tor
Outer Covering
Use
Lamp cord
300 600
18-16 15-10
2 or more
Thermoset or thermoplastic
18-16 15-10
0.76 1.14
30 45
Cotton
None
Pendant or portable
Dry loca- tions
Not hard usage
Eknator cable
300 or 600
20-2
2 or more
Thermosel
20-16 15-12 12-10 8-2
0.51 0.76 1.14 1.52
20 30 45 60
Three cotton; outer one flame- retardant and moisture- resistant
Elevator lighting and control
20-16 15-12 12-10 8-2
0.51 0.76 1.14 1.52
20 30 45
Flexible nylon jacket
Eknator cable
300 or 600
20-2
2 or more
Thermosel
20-16 15-12 12-10 8-2
0.51 0.76 1.14 1.52
20 30 45 GO
Cotton
Three cotton; outerone flame- retardant and moisture- resistant
Elevator lighting and control
Hazardous (classified) locations
Eknator cable
ETP"
300 or 600
300or 600
One cotton or equivalent and a thermo- plastic jacket
Electric vehicle cable
1000
18-500
2 or more plus equipment grounding conductor($), phis optional hybrid data, signal communica- tions, and optical liber cables
Thermoset with optimal nylon
18-15
0.76 (0.51)
30 (20)
Optional Oil-resistant
thermosel
Electric vehicle charging
hard usage
14-10
1.14 (0.76)
45 (30)
8-2
1.52 (1.14)
60
1-4/0
2.03 (1.5)2)
80 (60)
250-500
2.11 (1.90)
95 (75))
18-12
0.76 (0.51)
30 (20)
EVE S.
1000
18-500
2 or more plus equipment grounding conductor($), phis optional hybrid data, signal communica- tions. and optical liber cables
Thermoplastic elastomer with optional nylon
18-15
0.76 (0.51)
30 (20)
Oil-resistant thermo- plastic elastomer
(30)
8-2
1.52 (1.14)
1-4/0
2.03 (1.5)2)
80 (60)
250-500
2.11 (1.90)
95 (75))
EVJE M.
300
18-12
18-12
0.76 (0.51)
30 (20)
Wet locations Extra-
Hard usage
Extra-
hard usage
Hard usage
(continues)
70-278
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
L'nclassified locations
One cotton and a neoprene jacket
Ravon
Thermo- plastic
ETT ",
Xone
Hazardous (cla wified) locations
300
18-12
14-10
1.14 (0.76)
45
Cotton
L'nclassified locations
400.6
Table 400.4 Continued
Trade Name
Type Letter
Voltage
AWG or kemil
Number of Conductors
Insulation
AWG or kcmil
mils
Braid on Each Conduc- tor
Outer Covering
Use
EVT M.
1000
18-500
2 or more plus equipment grounding conductor(s), plus optional hybrid data, signal communica- tions. and optical liber cables
Thermoplastic with optional nylon
18-15
0.76 (0.51)
30 (20)
Oil-resistant thermo- plastic
Electric vehicle charging
Locations
Extra- hard usage
14-10
1.14 (0.76)
45 (30)
8-2
1.52 (1.14)
60
1-4/0
2.03 (1.5)2)
(60)
250-500
2.11 (1.90)
95 (75))
18-12
0.76 (0.51)
,90 (20)
Hard
usage
Portable power calle
G
2000
12-500
2-6 plus equipment grounding conductor(s)
Thermoset
12-2 1-1/0 250-500
1.52 2.03 2.11
60 80 95
Oil-resistant thermosel
Portable and extra-hard usage
Heater cord
HPD
300
18-12
2.3. or 4
Thermoset
18-16 15-12
0.38 0.76
15 30
None
Colton or ravon
Portable heaters
Dry loca- tions
Not hard usage
Parallel heater cord
HPX*
300
18-12
2 or 3
Oil-resistant thermosel
18-16
1.14 1.52 2.11
45 60 95
None
Oil-resistant thermosel
Portable
Damp locations
Not hard usage
hermoset jacketed heater cords
HSI
300
18-12
2.3. or 4
Thermosel
18-16 15-12
0.76 1.14
None 45
Colton and thermose't
Portable or portable heater
Damp loca- tions
|Hard usage
HSJW
300
18-12
Thermosel
Colton and thermoset
Damp loca- tions
HSJO
300
18-12
Cotton and oil- resistant thermosel
Jampand wel locations
HSJON"
300
18-12
Jamp locations
HSJOO
300
18-12
Oil-resistant thermosel
Jampand wel locations
Non-integral parallel cords
NISP-1
300
20-18
2 or 3
Thermoset
20-18
0.38
15
None
Thermoset
Pendant or portable
Damp loca- tions
Not hard usage
NISP-2
300
18-16
18-16
0.76
90
NISPE-1"
300
20-18
20-18
0.38
15
NISPE-2X
300
18-16
18-16
0.76
30
Thermo- plastic elastomer
NISPT-IX
300
20-18
Thermoplastic
20-18
0.38
15
Thermo- plastic
NISPT-2"
300
18-16
18-16
0.76
30
Twisted portable cord
PD
300 600
18-16 11-10
2 or more
Thermosel or thermoplastic
18-16 15-10
0.76 1.14
90 45
Cotton
Colton or ravon
Pendant or portable
Dry loca- tions
Not hard usage
(continues)
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-279
2000
12-500
3-6 plus equipment grounding conductors and I ground check conductor
Thermosel
12-2 1-4/0 250-500
1.52 2.03 2.11
60 80 95
Oil-resistant thermosel
300
18-12
Nominal Insulation Thickness
Optional
300
18-12
12
Thermoplastic elastomer
ARTICLE 400 - FLEXIBLE CORDS AND FLEXIBLE CABLES
400.6
ARTICLE 400 - FLEXIBLE CORDS AND FLEXIBLE CABLES
Table 400.4 Continued
Nominal Insulation Thickness
Trade Name
Type Letter
Voltage
AWG or kemil
Number of Conductors
Insulation
AWG or kcmil
Em
mils
Braid on Each Conduc- tor
Outer Covering
Use
Portable power cable
PPE
2000
12-500
1-6 plus optional equipment grounding conductor(s)
Thermoplastic elastomer
12-2 1-4/0 250-500
1.52 2.03 2.11
60 80 95
Oil-resistant thermo- plastic elastomer
Portable, extra-hard usage
Hard
S
600
18-2
2 or more
Thermoset
18-15 1.4-10 8-2
0.76 1.14 1.52
30 45 60
Thermosel
Pendant or portable
Damp loca- tions
Extra- hard usage
Flexible stage and lighting power cable
SCE7-10
600
Thermoplastic elastomer
Thermo- plastic elastomer
SCT .. L
600
Thermoplastic
Thermo- plastic
Hard service cord SE'
600
18-2
2 or more
Thermoplastic elastomer
18-15 11-9 8-2
0.76 1.14 1.52
30 45 60
Thermo- plastic elastomer
Pendant or portable
Damp loca- tions
Extra- hard usage
SEW-7.9
600
Damp and locations
SEOF
600
Oil- resistant thermo- plastic elastomer
Damp locations
Damp and
locations
SEOOF
600
Oil-resistant thermoplastic elastomer
SEOOWE,9
600
Junior hard service cord
St
300
18-10
2-6
Thermoset
18-11 10
0.76 1.14
30 45
None
Thermoset
Pendant or portable
Damp loca- tions
Hard usage
SJE
300
Thermoplastic elastomer
Thermo- plastic elastomer
Damp and
locations
SIEO
300
SIEOU"
300
Damp and
locations
SIEOO
300
Oil- resistant thermoplastic elastomer
SIEOOWS
300
SIO
300
Thermosel
Oil-
Damp locations
resistant thermoset
(continues)
70-280
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
Thermoset
8-2 1-4/0 250
1.52 2.03 2.11
60 80
Thermoset
Portable, extra-hard usage
600
8-250
I or more
SEOH79
600
Damp locations
Damp and locations
SIEW-
300
Oil- resistant thermo- plastic elastomer
Damp locations
Damp locations
Damp and wel locations
service cord
None
None
ARTICLE 400 - FLEXIBLE CORDS AND FLEXIBLE CABLES
400.6
Table 400.4 Continued
Nominal Insulation Thickness
Trade Name
Type Letter
Voltage
AWG or kcmil
Number of Conductors
Insulation
AWG or kcmil
Dm
mils
Braid on Each Conduc- tor
Outer Covering
Use
Sjony
300
Dampand
locations
300
Oil-resistant thermosel
Damp locations
SIOON"
300
Dampand
locations
300
Thermoplastic
Thermo- plastic
Damp locations
300
Dampand
locations
sTro
300
18-12 10
0.76 1.14
30 45
Oil-resistant thermo- plastic
Damp locations
SfrOW"
300
Dampand
locations
STroo
300
Oil-resistant thermoplastic
Damp locations
SfrOOW"
300
Dampand we locations
Hard service cord |SO
600
18-2
2 or more
Thermosel
18-15
0.76
30
None
Oil-resistant thermose't
Pendant or portable
Damp loca- lions
Extra- hard usage
SOW2.9
600
Dampand wel locations
Damp locations
SOOW7,9
600
Thermosel
20-18
0.76
30
Xone
Pendant or portable
Damp loca- lions
Not hard usage
SP-2
300
18-16
18-16
1.14
45
ISP-3
300
18-10
18-16 15-11 12 10
1.52 2.03 2.11 2.80
60 80
110
Refrigera- Lors room air condi- tioners. and as permitted in 122.16(B)
.All elastomer (thermo- plastic) parallel cord
SPE-I*
300
20-18
2 or 3
Thermoplastic elastomer
20-18
0.76
30
None
None
Pendant or portable
Damp loca- lions
Not hard usage
SPE-2*
300
18-16
18-16
1.14
45
SPE-3"
300
18-10
18-16 15-11 12 10
1.52 2.03 2.11 2.80
60 80
110
Refrigera- lors, room air condi- tioners. and as permitted in 122.16(B)
(continues)
2023 Edition NATIONAL ELECTRICAL CODE
70-281
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
SP-1
300
20-18
2 or 3
All thermosel parallel cord
600
Oil-resistant thermosel
11-9 8-2
1.14 1.52
45 60
Dampand locations
400.6
ARTICLE 400 -FLEXIBLE CORDS AND FLEXIBLE CABLES
Table 400.4 Continued
Nominal Insulation Thickness
Trade Name
Type Letter
Voltage
AWG or kemil
Number of Conductors
Insulation
mm
mils
Braid on Each Conduc- tor
Outer Covering
Use
All thermoplastic parallel cord
SPTI
300
20-18
2 or 3
Thermoplastic
20-18
0.76
30
None
None
Pendant or portable
Damp loca- lions
Not hard usage
SIT-2
300
18-16
2 or 3
18-16
1.14
45
Damp locations
SPT-ZH~
300
Dampand locations
SPT-3
300
18-10
2 or 3
18-16 15-11 12 10
1.52 2.03 2.11 2.80
80 95 110
Refrig- erators. room air condi- tioners. and as permitted in 122.16(B)
Damp loca- tions
Not hard usage
Range, dryer cable
SRD
300
10-1
3 or 1
Thermoset
10-4
1.14
45
Xone
Thermosel
Portable
Damp loca- tions
Ranges, dryers
SRDE
300
10-1
3 or 1
Thermoplastic elastoneT
None
Thermo- plastic elastomer
SRDT
300
10-1
3 or 1
Thermoplastic
None
Thermo- plastic
Hard service cord ST"
600
18-2
2 or more
Thermoplastic
18-15 11-9 8-2
0.76 1.14 1.52
30 45 60
None
Thermo- plastic
Pendant or portable
Damp loca- lions
Extra- hard usage
Damp and locations
STO
600
Damp locations
STOWE9
600
Dampand
locations
STOOF
Oil-resistant thermoplastic
Damp locations
STOOW"
600
Dampand locations
Vacuum cleaner cord
SI
300
18-16
2 or 3
Thermoset
18-16
0.38
15
None
Thermoset
Pendant or portable
Damp loca- tions
Not hard
SVE
300
Thermoplastic elastonkT
Thermo- plastic elastomer
SVEO
300
Oil-resistant thermo- plastic elastomer
SVEOO
300
Oil-resistant thermoplastic elastomer
SVO
300
Thermosel
Oil-resistant thermosel
SVOO
300
Oil-resistant thermosel
Oil-resistant thermosel
SVT
300
Thermoplastic
Thermoplastic
(continues)
70-282
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
Oil-resistant thermo- plastic
Dampand locations
300
12
AWG or kcmil
400.6
ARTICLE 400 - FLEXIBLE CORDS AND FLEXIBLE CABLES
Table 400.4 Continued
Nominal Insulation Thickness
Trade Name
Type Letter
Voltage
AWG or kcmil
Number of Conductors
Insulation
AWG or kemil
mm
mils
Braid on Each Conduc- tor
Outer Covering
Use
SVTO
300
Thermoplastic
Oil-resistant thermo- plastic
SVTOO
300
Oil-resistant thermoplastic
Parallel tinsel cord
TPTH
300
27
2
Thermoplastic
27
0.76
30
Thermo- plastic
Attached to an appliance
Damp loca- tions
Not hard usage
Jacketed tinsel cord
300
27
2
Thermoplastic
27
0.38
15
Thermo- plastic
Attached to an appliance
Damp loca- tions
Not hard usage
Portable power cable
2000
12-500 501-1000
1-6 1
Thermoset
12-2 1-4/0 250-500 501-1000
1.52 2.03 2.11 2.80
60 80 95 110
Oil-resistant thermosel
Portable, extra-hard usage
Notes:
All types listed in Table 400.4shall have individual conductors twisted together, except for Types HP.N, SP-1, SP-2, SP-3, SPE-1, SPE-2, SPE-3, SPT-1, SPT-2, SPT-3, SPT-IW, SPT-2W, TPT, NISP-1, NISP-2, NISPT-1, NISPT-2, NISPE-1, NISPE-2, and three-conductor parallel versions ofSRD, SRDE, and SRDT.
The individual conductors of all cords, except those of heat-resistant cords, shall have a thermoset or thermoplastic insulation, except that the equipment grounding conductor, where used, shall be in accordance with 400.23(B).
'Rubber-filled or varnished cambric tapes shall be pennitted as a substitute for the inner braids.
"Elevator traveling cables for operating control and signal circuits shall contain nonmetallic fillers as necessary to maintain concentricity. Cables shall have steel supporting members as required for suspension by 620.41. In locations subject to excessive moisture or corrosive vapors or gases, supporting members of other materials shall be permitted. Where steel supporting members are used, they shall run straight through the center of the cable assembly and shall not be cabled with the copper strands of any conductor.
In addition to conductors used for control and signaling circuits, Types E, EO, ETP, and ETT elevator cables shall be pennitted to incorporate in the construction one or more of the following: optical fibers; 24 AWG or larger telephone conductor pairs, coaxial cables, or communications cables. The 24 AWG or larger conductor pairs shall be permitted to be covered with suitable shielding for telephone, audio, data transfer, or higher frequency communications circuits; the coaxial cables shall consist of a center conductor, insulation, and a shield for use in video or other radio frequency communications circuits. The optical fiber shall be suitably covered with flame-retardant thermoplastic. The insulation of the conductors shall be rubber or thermoplastic of a thickness not less than specified for the other conductors of the particular type of cable. Metallic shields shall have their own protective covering. Where used, these components shall be pennitted to be incorporated in any layer of the cable assembly but shall not run straight through the center.
3Insulations and outer coverings that meet the requirements as flame retardant, limited smoke, and are so listed, shall be permitted to be marked for limited smoke after the Codetype designation.
Elevator cables in sizes 20 AWG through 14 AWG are rated 300 volts, and sizes 10 AWG through 2 AWG are rated 600volts. 12 AWG is rated 300 volts with a 0.76 mm (30 mil) insulation thickness and 600 volts with a 1.14 mm (45 mil) insulation thickness.
Conductor size for Types EV, EVJ, EVE, EVJE, EVT, and EVJT cables apply to nonpower-limited circuits only. Camductors of power-limited (data, signal, or communications) circuits may extend beyond the stated AWG size range. All conductors shall be insulated for the same cable voltage rating. "Insulation thickness for Types EV, EVJ, EVEJE, EVT, and EVJT cables of nylon construction is indicated in parentheses.
"Types G, G-GC, S, SC, SCE, SCT, SE, SEO, SEOO, SEW, SEOW, SEOOW, SO, SOO, SOW, SOOW, ST, STO, STOO, STW, STOW, STOOW, PPE, and W shall be permitted for use on theater stages, in garages, and elsewhere where flexible cordsare permitted by this Code.
"The third conductor in Type HPN shall be used as an equipment grounding conductor only. The insulation of the equipment grounding conductor for Types SPE-1, SPE-2, SPE-3, SPT-1, SPT-2, SPT-3, NISPT-1, NISPT-2, NISPE-1, and NISPE-2 shall be permitted to be thennoset polymer.
'Cords that comply with the requirements for outdoor cords and are so listed shall be permitted to be designated as weather and water resistant with the suffix "W" after the Code type designation. Cords with the "W" suffix are suitable for use in wet locations and are sunlight resistant. ""The required outer covering on some single-conductor cables may be integral with the insulation.
"Types TPT and TST shall be permitted in lengths not exceeding 2.5 m (8 ft) where attached directly, or by means of a special type of plug, to a portable appliance rated at 50 watts or less and of such nature that extreme flexibility of the cord is essential.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-283
400.10
ARTICLE 400 - FLEXIBLE CORDS AND FLEXIBLE CABLES
Table 400.5(A)(1) Ampacity for Flexible Cords and Flexible Cables [Based on Ambient Temperature of 30 (86°F). See 400.13 and Table 400.4.]
Thermoset Types C, E, EO, PD, S, SJ, SJO, SJOW, sJOO, SJOOW, SO, SOW, SOO, SOOW, SP-1, SP-2, SP-3, SRD, SV, SVO, SVOO, NISP-1, NISP-2
Thermoplastic Types ETP, ETT, NISPE-1, NISPE-2, NISPT-1, NISPT-2, SE, SEW, SEO, SEOO, SEOW, SEOOW, SJE, SJEW, SJEO, SJEOO, SJEOW, SJEOOW, SJT, SJTW, SJTO, SJTOW, SJTOO, SJTOOW, SPE-1, SPE-2, SPE-3, SPT-1, SPT-IW, SPT-2, SPT-2W, SPT-3, ST, STW, SRDE, SRDT, STO, STOW, STOO, STOOW, SVE, SVEO, SVEOO, SVT, SVTO, SVTOO
Types HPD, HPN, HSJ, HSJO, HSJOW, HSJOO, HSJOOW
273
0.5
20
18
7
10
10
17
9
12
13
16
10
13
15
15
12
16
17
14
15
18
20
13
17
21
-
12
20
25
30
11
23
27
-
10
25
30
33
9
29
34
8
35
40
7
40
47
6
45
55
5
52
62
60
70
70
82
2
80
95
"The currents under Column A apply to three-conductor cords and other multiconductor cords connected to utilization equipment so that only three conductors are current-carrying.
?The currents under Column B apply to two-conductor cords and other multiconductor cords connected to utilization equipment so that only two conductors are current-carrying.
'Tinsel cord.
+Elevator cables only.
37 amperes for elevator cables only; 2 amperes for other types.
400.10 Uses Permitted.
(A) Uses. Flexible cords and flexible cables shall be used only for the following:
(1) Pendants.
(2) Wiring of luminaires.
(3) Connection of portable luminaires, portable and mobile signs, or appliances.
(4) Elevator cables. (5) Wiring of cranes and hoists.
(6) Connection of utilization equipment to facilitate frequent interchange.
(7) Prevention of the transmission of noise or vibration.
(8) Appliances where the fastening means and mechanical connections are specifically designed to permit ready removal for maintenance and repair, and the appliance is intended or identified for flexible cord connection.
(9) Connection of moving parts.
(10) Where specifically permitted elsewhere in this Code.
(11) Between an existing receptacle outlet and an inlet, where the inlet provides power to an additional single receptacle outlet. The wiring interconnecting the inlet to the single receptacle outlet shall be a Chapter 3 wiring method. The inlet, receptacle outlet, and Chap- ter 3 wiring method, including the flexible cord and fittings, shall be a listed as.semblyspecific for this applica- tion.
(B) Attachment Plugs. Where used as permitted in 400.10(A) (3), (A)(6), and (A)(8), cach flexible cord shall be equipped with an attachment plug and shall be energized from a recepta- cle outlet or cord connector body.
Exception: As permitted in 368.56.
70-284
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
Copper Conductor Size (AWG)
Thermoplastic Types TPT, TST
Column A'
Column B2
5
400.12
ARTICLE 400 - FLEXIBLE CORDS AND FLEXIBLE CABLES
Table 400.5(A)(2) Ampacity of Cable Types SC, SCE, SCT, PPE, G, G-GC, and W [Based on Ambient Temperature of 30 (86ºF). See Table 400.4.]
Copper Conductor Size (AWG or kcmil)
60° (140°F)
Temperature Rating of Cable 75° (167ºF)
90° (194°F)
D'
E2
F'
D'
E2
F
D1
E2
F
12
31
26
37
31
42
35
10
44
37
52
43
59
49
8
60
55
48
70
65
57
80
74
65
6
80
72
63
95
88
77
105
99
87
4
105
96
84
125
115
101
140
130
114
3
120
113
99
145
135
118
165
152
133
2
140
128
112
170
152
133
190
174
152
1
165
150
131
195
178
156
220
202
177
1/0
195
173
151
230
207
181
260
234
205
2/0
225
199
174
265
238
208
300
271
237
3/0
260
230
201
310
275
241
350
313
274
4/0
300
232
360
317
277
405
361
316
250
340
296
259
405
354
310
455
402
352
300
375
330
289
445
395
346
505
449
393
3500
420
363
318
505
435
381
570
495
433
400
455
392
343
545
469
410
615
535
468
500
515
448
392
620
537
470
700
613
536
600
575
690
780
700
630
755
855
750
655
785
885
800
680
815
920
900
730
870
985
1000
780
935
1055
The ampacities under subheading D shall be permitted for single-conductor Types SC, SCE, SCT, PPE, and W cable only where the individual conductors are not installed in raceways and are not in physical contact with each other except in lengths not to exceed 600 mm (24 in.) where passing through the wall of an enclosure.
2The ampacities under subheading E apply to two-conductor cables and other multiconductor cables connected to utilization equipment so that only two conductors are current-carrying.
3The ampacities under subheading F apply to three-conductor cables and other multiconductor cables connected to utilization equipment so that only three conductors are current-carrying.
Table 400.5(A) (3) Adjustment Factors for More Than Three Current-Carrying Conductors in a Flexible Cord or Flexible Cable
Number of Conductors
Percent of Value in Table 400.5(A)(1) and Table 400.5(A)(2)
4 6
80
7-9
70
10-20
50
21-30
45
31-40
40
41 and above
35
400.12 Uses Not Permitted. Unless specifically permitted in 400.10, flexible cords, flexible cables, cord sets, and power supply cords shall not be used for the following:
(1) As a substitute for the fixed wiring of a structure
(2) Where run through holes in walls, structural ceilings, suspended ceilings, dropped ceilings, or floors
(3) Where run through doorways, windows, or similar open- ings
(4) Where attached to building surfaces
Exception to (4): Flexible cord and flexible cable shall be permitted to be attached to building surfaces in accordance with 368.56(B) and 590.4.
(5) Where concealed by walls, floors, or ceilings or located above suspended or dropped ceilings
Exception to (5): Flexible cords, flexible cables, and power supply cords shall be permitted if contained within an enclosure for use in other spaces used for environmental air as permitted by 300.22(C)(3).
(6) Where installed in raceways, except as otherwise permit- ted in this Code
(7) Where subject to physical damage
Informational Note: See LL 817, Cord Sets and Power Supply Cords, and UL. 62, Flexible Cords and Cables, for proper application.
2023 Edition NATIONAL ELECTRICAL CODE
70-285
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
118
400.13
ARTICLE 400 - FLEXIBLE CORDS AND FLEXIBLE CABLES
400.13 Splices. Flexible cord shall be used only in continuous lengths without splice or tap where initially installed in applica- tions permitted by 400.10(A). The repair of hard-service cord and junior hard-service cord (sec Trade Name column in Table 400.4) 14 AWG and larger shall be permitted if conductors arc spliced in accordance with 110.14(B) and the completed splice retains the insulation, outer sheath properties, and usage char- acteristics of the cord being spliced.
400.14 Pull at Joints and Terminals. Flexible cords and flexi- ble cables shall be connected to devices and to fittings so that tension is not transmitted to joints or terminals.
Exception: Listed portable single-pole devices that are intended to accommodate such tension at their terminals shall be permitted to be used with single-conductor flexible cable.
Informational Note: Some methods of preventing pull on a cord from being transmitted to joints or terminals include knotting the cord, winding with tape, and using support or strain-relief fittings.
400.15 In Show Windows and Showcases. Flexible cords used in show windows and showcases shall be Types S, SE, SEO, SEOO, SJ, SJE, SJEO, SJEOO, SJO, SJOO, SJT, SJTO, SJTOO, SO, SOO, ST, STO, STOO, SEW, SEOW, SEOOW, SJEW, SJEOW, SJEOOW, SJOW, SJOOW, SJTW, SJTOW, SJTOOW, SOW, SOOW, STW, STOW, or STOOW.
Exception No. 1: For the wiring of chain-supported luminaires.
Exception No. 2: As supply cords for portable luminaires and other merchandise being displayed or exhibited.
400.16 Overcurrent Protection. Flexible cords not smaller than 18 AWG, and tinsel cords or cords having equivalent char- acteristics of smaller size approved for use with specific applian- ces, shall be considered as protected against overcurrent in accordance with 240.5.
400.17 Protection from Damage. Flexible cords and flexible cables shall be protected by bushings or fittings where passing through holes in covers, outlet boxes, or similar enclosures.
In industrial establishments where the conditions of mainte- nance and supervision ensure that only qualified persons serv- ice the installation, flexible cords and flexible cables shall be permitted to be installed in aboveground, raceways that are no longer than 15 m (50 ft) to protect the flexible cord or flexible cable from physical damage. Where more than three current- carrying conductors are installed within the raceway, the ampacity shall be adjusted in accordance with Table 400.5(A) (3).
Part II. Construction Specifications
400.20 Labels. Flexible cords shall be examined and tested at the factory and labeled before shipment.
400.21 Construction.
(A) Conductors. The individual conductors of a flexible cord or flexible cable shall have copper flexible stranding and shall not be smaller than the sizes specified in Table 400.4.
(B) Nominal Insulation Thickness. The nominal thickness of insulation for conductors of flexible cords and flexible cables shall not be less than specified in Table 400.4.
400.22 Grounded-Conductor Identification. Onc conductor of flexible cords that is intended to be used as a grounded circuit conductor shall have a continuous marker that readily distin- guishes it from the other conductor or conductors. The identi- fication shall consist of one of the methods indicated in 400.22(A) through (F).
(A) Colored Braid. A braid finished to show a white or gray color and the braid on the other conductor or conductors finished to show a readily distinguishable solid color or colors.
(B) Tracer in Braid. A tracer in a braid of any color contrast- ing with that of the braid and no tracer in the braid of the other conductor or conductors. No tracer shall be used in the braid of any conductor of a flexible cord that contains a conductor having a braid finished to show white or gray.
Exception: In the case of Types C and PD and cords having the braids on the individual conductors finished to show white or gray. In such cords, the identifying marker shall be permitted to consist of the solid white or gray finish on one conductor, provided there is a colored trarer in the braid of each other conductor.
(C) Colored Insulation. A white or gray insulation on one conductor and insulation of a readily distinguishable color or colors on the other conductor or conductors for cords having no braids on the individual conductors.
For jacketed cords furnished with appliances, one conductor having its insulation colored light blue, with the other conduc- tors having their insulation of a readily distinguishable color other than white or gray.
Exception: Cords that have insulation on the individual conductors integral with the jacket.
The insulation shall be permitted to be covered with an outer finish to provide the desired color.
(D) Colored Separator. A white or gray separator on one conductor and a separator of a readily distinguishable solid color on the other conductor or conductors of cords having insulation on the individual conductors integral with the jacket.
(E) Tinned Conductors. One conductor having the individual strands tinned and the other conductor or conductors having the individual strands untinned for cords having insulation on the individual conductors integral with the jacket.
(F) Surface Marking. One or more ridges, grooves, or white stripes located on the exterior of the cord so as to identify one conductor for cords having insulation on the individual conductors integral with the jacket.
400.23 Equipment Grounding Conductor Identification. A conductor intended to be used as an equipment grounding conductor shall have a continuous identifying marker readily distinguishing it from the other conductor or conductors. Conductors having a continuous green color or a continuous green color with one or more yellow stripes shall not be used for other than equipment grounding conductors. Cords or cables consisting of integral insulation and a jacket without a nonintegral cquipment grounding conductor shall be permit- ted to be green. The identifying marker shall consist of one of the methods in 400.23(A) or (B).
70-286
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 400 - FLEXIBLE CORDS AND FLEXIBLE CABLES
400.47
(A) Colored Braid. A braid finished to show a continuous green color or a continuous green color with one or more yellow stripcs.
(B) Colored Insulation or Covering. For cords having no braids on the individual conductors, an insulation of a continu- ous green color or a continuous green color with one or more yellow stripes.
400.24 Attachment Plugs. Where a flexible cord is provided with an equipment grounding conductor and equipped with an attachment plug, the attachment plug shall comply with 250.138(A) and (B).
Part III. Portable Cables Over 600 Volts, up to 2000 Volts, Nominal
400.30 General. Part III applies to single and multiconductor portable cables used to connect mobile equipment and machi- nery.
400.31 Construction.
(A) Conductors. The conductors shall be 12 AWG copper or larger and shall employ flexible stranding.
(B) Equipment Grounding Conductor(s). An equipment grounding conductor(s) shall be provided in cables with three or more conductors. The total arca shall not be less than that of the size of the equipment grounding conductor required in 250.122.
400.32 Shielding. All shields shall be connected to an equip- ment grounding conductor.
400.33 Equipment Grounding Conductors. Equipment grounding conductors shall be connected in accordance with Parts VI and VII of Article 250.
400.34 Minimum Bending Radii. The minimum bending radii for portable cables during installation and handling in service shall be adequate to prevent damage to the cable.
400.35 Fittings. Connectors used to connect lengths of cable in a run shall be of a type that locks or latches firmly together. Provisions shall be made to prevent opening or closing these connectors while energized. Suitable means shall be used to eliminate tension at connectors and terminations.
400.36 Splices and Terminations. Portable cables shall not contain splices unless the splices are of the permanent molded, vulcanized types in accordance with 110.14(B). Terminations on portable cables rated over 600 volts, nominal, shall be acces- sible only to authorized and qualified personnel.
Part IV. Portable Power Feeder Cables Over 2000 Volts, Nomi- nal
400.40 General. Part IV applies to single and multiconductor portable power feeder cables over 2000 volts nominal used to connect portable equipment and machinery.
400.41 Portable Power Feeder Cables. Portable power feeder cables rated greater than 2000 volts shall comply with 400.14, 400.17, and 400.23 and with the following sections.
Informational Note: See ANSI/NEMA WC 58/ ICEA S-75-381,
Portable and Power Feeder Cables for Use in Mines and Similar Applica-
tions, for information on construction, testing, and marking of portable power feeder cables.
400.42 Uses Permitted. Portable power feeder cables over 2000 volts shall be used for the following:
(1) Connection of portable equipment and machinery or for wiring of cranes and hoists
(2) Temporary services and installations
400.43 Uses Not Permitted. Portable power feeder cables over 2000 volts shall not be used for the following:
(1) As a substitute for the fixed wiring of a structure
(2) Where run through holes in walls, ceilings, or floors
(3) Where run through doorways, windows, or similar open- ings
(4) Where attached to building surfaces
(5) Where concealed by walls, floors, or ceilings
(6) Where installed in raceways, except as otherwise permit- ted in this Code
(7) Where subject to physical damage
400.44 Construction.
(A) Conductors. The conductors shall be 6 AWG copper or larger and shall employ flexible stranding.
(B) Nominal Insulation Thickness. The nominal thickness of insulation for portable power feeder cables shall not be less than specified in Table 400.44(B) (1) through Table 400.44(B) (4):
(C) Equipment Grounding Conductor(s). An equipment grounding conductor(s) shall be provided in cables with three or more conductors. The total arca shall not be less than that of the size of the equipment grounding conductor required in 250.122.
400.45 Shielding. All shields shall be grounded at least at one cnd.
400.46 Equipment Grounding Conductors. Equipment grounding conductors shall be connected in accordance with Parts VI and VII of Article 250.
400.47 Minimum Bending Radii. The minimum bending radii for portable power feeder cables from 2000 volts to 5000 volts shall not exceed six times the overall cable outer diameter. The minimum bending radii for portable cables from 5001 volts to 25,000 volts shall not exceed eight times the overall cable outer diameter.
Table 400.44(B)(1) Thickness of Insulation for Three- Conductor Type G Portable Power Feeder Cables Rated 2000 Volts to 5000 Volts and Equipment Grounding Conductor Size
Nominal Insulation Thickness of Power Conductors
Equipment Grounding Conductor
Copper Conductor Size (AWG) or kemil
mils
mm
Size AWG
6
110
2.79
10
4-2
110
2.79
8
1
110
2.79
7
1/0
110
2.79
6
2/0
110
2.79
5
3/0
110
2.79
4
4/0
110
2.79
3
2023 Edition NATIONAL ELECTRICAL CODE
70-287
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
400.48
ARTICLE 400 - FLEXIBLE CORDS AND FLEXIBLE CABLES
Table 400.44(B)(2) Thickness of Insulation for Single Conductor Type SH Portable Power Feeder Cables Rated 2000 Volts to 25,000 Volts for 100 Percent Insulation Level
Nominal Insulation Thickness of Power Conductors
Copper Conductor Size (AWG) or kcmil
mils
mm
6-4/0
2001 to 5000 volts 110 120
2.79
250-500
3.05
4-500
5001 to 8000 volts 150
3.81
2-500
8001 to 15,000 volts 210
5.33
1-500
15,001 to 25,000 volts 295
7.49
Table 400.44(B)(3) Thickness of Insulation for Three- Conductor Type SHD and SHD-GC Portable Power Feeder Cables Rated 2000 Volts to 25,000 Volts for 100 Percent Insulation Level and Grounding Conductor Size
Copper Conductor Size (AWG) or kcmil
mils
mm
Size AWG
2000 to 5000 volts
110
2.79
8
120
3.05
8
5001 to 8000 volts
4-500
150
3.81
8
8001 to 15,000 volts
2-4/0
210
5.33
8
1-4/0
295
7.49
8
Table 400.44(B)(4) Thickness of Insulation for Three- Conductor Type SHD-CGC Portable Power Feeder Cables Rated 2000 Volts to 5000 Volts for 100 Percent Insulation Level and Grounding Conductor Size
Copper Conductor Size (AWG) or kcmil
mils
Size AWG
6
110
2.79
10
4-2
110
2.79
8
1
110
2.79
7
1/0
110
2.79
6
2/0
110
2.79
5
3/0
110
2.79
4
4/0
110
2.79
3
250
120
3.05
2
300-350 500
120
3.05
1
120
3.05
2/0
400.48 Fittings. The use of connectors and couplers to connect lengths of cable together in a run shall not be permit- ted.
400.49 Splices and Terminations. Portable power feeder cables shall not contain splices. Connectors, couplers, lugs, elbows, and terminations for portable power feeder cables rated over 2000 volts, nominal, shall be accessible only to authorized and qualified personnel. Suitable means shall be used to eliminate tension at connectors, couplers, lugs, elbows, and terminations.
400.50 Types. Portable power feeder cables rated greater than 2000 volts shall conform to the description in Table 400.50. Types G, SHD-PCG, and SHD-CGC shall be used only from 2000 volts to 5000 volts. Types SH, SHD, and SHD-GC shall be used from 2000 volts to 25,000 volts. Where a Type designation for portable power feeder cables over 2000 volts conflicts with a designation description in Table 400.4, the description in Table 400.50 shall apply. The use of portable power feeder cables other than those in Table 400.50 shall require permission by the authority having jurisdiction.
400.51 Ampacities for Portable Power Feeder Cables Rated Greater Than 2000 Volts.
(A) Ampacity Tables. Table 400.51(A) (1) provides the ampaci- tics for single and three-conductor portable power feeder cables rated greater than 2000 volts. Where portable power feeder cables are used in ambient temperatures other than 30 (86°F), the temperature correction factors from Table 400.51(A) (2) that correspond to the differing ambient temper- ature shall be applied to the ampacity in Table 400.51 (A) (1). Where the cable will not be completely unwound from the cord reel, the ampacity correction factor based on the number of layers remaining wound on a recl shall be applied as shown in Table 400.51 (A) (3).
(B) Engineering Supervision. Under engineering supervision, conductor ampacities shall be permitted to be calculated in accordance with 310.14(B).
400.52 Markings
(A) Required Markings. Portable power feeder cables shall be marked by means of a printed tag attached to the coil recl or carton. The tag shall contain the information required in 310.8(A). Types G, SHD-PCG, SH, SHD, SHD-GC, and SHD- CGC portable power feeder cables shall be durably marked on the surface at intervals not exceeding 610 mm (24 in.) with the following:
(1) The maximum rated voltage
(2) The proper type letter or letters for the type of portable power feeder cable as specified elsewhere in this Code
(3) The manufacturer's name, trademark, or other distinctive marking by which the organization responsible for the product can be readily identified
(4) The AWG size or circular mil arca
(5) Maximum operating temperature
(B) Optional Markings. Portable power feeder cables listed in Table 400.50 shall be permitted to be surface marked to indi- cate special characteristics of the cable materials. These mark- ings shall be permitted to include, but are not limited to, markings for limited smoke, sunlight resistance, and so forth.
70-288
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
Nominal Insulation Thickness of Power Conductors
Grounding Conductor
6-4/0 250-500
15,001 to 25,000 volts
Nominal Insulation Thickness of Power Conductors
Equipment Grounding Conductor
400.52
ARTICLE 400 - FLEXIBLE CORDS AND FLEXIBLE CABLES
Table 400.50 Portable Power Feeder Cables
Trade Name
Type Letter
Voltage
AWG or kemil
Insulation
Outer Covering
Ground Check Conductor
Grounding Conductor
Shielded
Multiconductor Configuration
Portable
G
2001-5000
8 4/0
Thermoset
Ileavy duty or No extra heavy duty Thermoset
Yes
Yes
Two parallel power conductors with a single grounding conductor
SIID-PCG
2001 -5000
3 4/0
Thermoset
Ileavy duty or No extra heavy duty
Yes
Individually shielded
Round three power
Thermoset
power conductors
conductors that are separately covered with insulation, a tape, and a metallic shield, grounding conductor,
and one or more control conductors under a unit
jacket.
SII
2001-25,000
6-500
Thermoset
Heavy duty or No extra heavy duty Thermoset
No
Yes
.V/A
SIID
2001-25,000
6-500
Thermoset
Ileavy duty or No extra heavy duty Thermoset
Yes
Individually shielded
Round three power
power
conductors that are
conductors and
grounding
conductors
separately covered with insulation, a tape, and a shield, and three grounding
conductors, one in cach interstice.
SIID-GC
2001-25,000
6-500
Thermoset
Heavy duty or Yes extra heavy duty Thermoset
Yes
Individually shielded
Round three power
power and grounding conductors
conductors that are
separately covered with
insulation, a
tape, and a shield, and two grounding
conductors and one
ground-check
conductor
(continues)
2023 Edition NATIONAL ELECTRICAL CODE
70-289
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
Power Feeder Cables
400.52
ARTICLE 400 -FLEXIBLE CORDS AND FLEXIBLE CABLES
Table 400.50
Continued
Trade Name
Type Letter
Voltage
AWG or kemil
Insulation
Outer Covering
Ground Check Grounding Conductor
Conductor
Shielded
Multiconductor Configuration
SIID-CGC
2001-5000
8-500
Thermoset
Ileavy duty or Yes
Yes
Individually
Round three power
extra heavy
duty
Thermoset
conductors,
that are
grounding
separately
conductors,
covered with
and one
insulation, a
ground-
tape, and
check
metal shield,
conductor
three
grounding
conductors,
and one
center
ground-check conductor.
Table 400.51(A) (1) Ampacity for Portable Power Feeder Cables Over 2000 Volts [Based on Ambient Temperature of 30 (86°F)]
Single Conductor*
Three Conductor
Copper Conductor Size (AWG) or kcmil
2001-
8001-
15,001-
2001-
8001-
8001-
Copper Conductor Size (AWG) or kcmil
64321 6 3 2 I
123
102
6
163
134
4
188
154
3
214
214
175
180
196
2
247
247
244
202
205
210
I
1/0
286
285
280
232
236
240
1/0
2/0
329
328
322
267
270
274
2/0
3/0
379
377
371
307
311
315
3/0
4/0
440
437
428
353
357
360
4/0
250
488
484
473
390
395
396
250
300
545
540
528
438
300
350
604
597
582
478
350
400
656
649
629
470
400
450
704
696
676
503
450
500
757
746
725
536
500
Note: Ampacities are based on a conductor temperature of 90 (194°F) and an ambient air temperature of 30°C (86°F).
*Ampacities are based on single isolated cable in air operated with open-circuited shield.
Table 400.51(A) (2) Adjustment Factors for Different Ambient Temperatures
Ambient Temperature, Degrees
ºF
Multiplying Correction Factor
10
50
1.26
20
68
1.18
30
86
1.10
40
104
1.00
50
122
0.90
shielded
power
conductors
8000 Volts 15,000 Volts 25,000 Volts 8000 Volts 15,000 Volts 15,000 Volts
Shielded
Shielded
Shielded
Shielded
Shielded
Shielded
in center
70-290
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
404.2
ARTICLE 404-SWITCHES
Table 400.51 (A)(3) Adjustment Factors for Number of Layers of Cable Wound on a Reel
Number of Layers
Multiplying Correction Factor
1
0.85
2
0.65
3
0.45
4*
0.35
*If more than four layers of cable are wound on the reel, ampacity derating should be calculated using engineering supervision.
ARTICLE 402 Fixture Wires
402.1 Scope. This article covers general requirements and construction specifications for fixture wires.
402.2 Other Articles. Fixture wires shall comply with this arti- cle and also with the applicable provisions of other articles of this Code.
Informational Note: See Part VI of Article 410 for application in luminaires.
402.3 Types. Fixture wires shall be of a type listed in Table 402.3, and they shall comply with all requirements of that table. The fixture wires listed in Table 402.3 arc all suitable for service at 600 volts, nominal, unless otherwise specified.
Informational Note: Thermoplastic insulation may stiffen at temperatures lower than -10 (+14ºF). Thermoplastic insula- tion may also be deformed at normal temperatures where subjected to pressure, such as at points of support.
402.5 Ampacities for Fixture Wires. The ampacity of fixture wire shall be as specified in Table 402.5.
No conductor shall be used under such conditions that its operating temperature exceeds the temperature specified in Table 402.3 for the type of insulation involved.
Informational Note: See 310.14(A) (3), for temperature limita- tion of conductors.
402.6 Minimum Size. Fixture wires shall not be smaller than 18 AWG.
402.7 Number of Conductors in Conduit or Tubing. The number of fixture wires permitted in a single conduit or tubing shall not exceed the percentage fill specified in Table 1, Chap- ter 9.
402.8 Grounded Conductor Identification. Fixture wires that are intended to be used as grounded conductors shall be iden- tified by one or more continuous white stripes on other than green insulation or by the means described in 400.22(A) through (E).
402.9 Marking.
(A) Method of Marking. Thermoplastic insulated fixture wire shall be durably marked on the surface at intervals not exceed- ing 610 mm (24 in.). All other fixture wire shall be marked by means of a printed tag attached to the coil, recl, or carton.
(B) Optional Marking. Fixture wire types listed in Table 402.3 shall be permitted to be surface marked to indicate special
characteristics of the cable materials. These markings include, but are not limited to, markings for limited smoke, sunlight resistance, and so forth.
402.10 Uses Permitted. Fixturc wires shall be permitted (1) for installation in luminaires and in similar equipment where enclosed or protected and not subject to bending or twisting in usc, or (2) for connecting luminaires to the branch- circuit conductors supplying the luminaires.
402.12 Uses Not Permitted. Fixture wires shall not be used as branch-circuit conductors except as permitted elsewhere in this Code.
402.14 Overcurrent Protection. Overcurrent protection for fixture wires shall be as specified in 240.5.
ARTICLE 404 Switches
Part I. General
404.1 Scope. This article covers all switches, switching devices, and circuit breakers used as switches operating at 1000 volts and below, unless specifically referenced elsewhere in this Code for higher voltages.
This article does not cover wireless control equipment to which circuit conductors are not connected.
Informational Note: See 210.70 for additional information rela- ted to branch circuits that include switches or listed wall- mounted control devices.
404.2 Switch Connections.
(A) Three-Way and Four-Way Switches. Three-way and four- way switches shall be wired so that all switching is donc only in the ungrounded circuit conductor. Where in metal raceways or metal-armored cables, wiring between switches and outlets shall be in accordance with 300.20(A).
Exception: Switch loops shall not require a grounded conductor.
(B) Grounded Conductors. Switches or circuit breakers shall not disconnect the grounded conductor of a circuit.
Exception: A switch or circuit breaker shall be permitted to disconnect a grounded circuit conductor where all circuit conductors are disconnec- ted simultaneously, or where the device is arranged so that the grounded conductor cannot be disconnected until all the ungrounded conductors of the circuit have been disconnected.
2023 Edition NATIONAL ELECTRICAL CODE
70-291
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
404.2
ARTICLE 404-SWITCHES
Table 402.3 Fixture Wires
Thickness of Insulation
Name
Type Letter
Insulation
AWG
mm
mils
Outer Covering
Maximum Operating Temperature
Application Provisions
I Ieat-resistant rubber- covered fixture wire - flexible stranding
FFII-2
IIeat-resistant rubber or cross- linked synthetic polymer
18-16
0.76
30
Nonmetallic covering
75° (167ºF) 90° (194ºF)
Fixture wiring
ECTFE -solid or 7- strand
IIF
Ethylene chloro- trifluoroethylene
18-14
0.38
15
None
150° (302°F)
Fixture wiring
ECTFE - flexible stranding
IIFF
Ethylene chlorotrifluo- roethylene
18-14
0.38
15
None
150° (302°F)
Fixture wiring
Tape insulated fixture wire - solid or 7-strand
KF-1 KF-2
Aromatic polyimide tape Aromatic polyimide tape
18-10
0.14
5.5
None
200° (392°F) 200° (392°F)
Fixture wiring - limited to 300 volts Fixture wiring
Tape insulated fixture wire - flexible stranding
KFF-1
18-10
0.14
5.5
None
200° (392°F)
Fixture wiring - limited to 300 volts Fixture wiring
Perfluoro-alkoxy - solid or 7-strand (nickel or nickel-coated copper)
PAF
Perfluoro- alkoxy
18-14
0.51
20
None
250° (482°F)
Fixture wiring (nickel or nickel-coated copper)
Perfluoro-alkoxy - flexible stranding
PAFF
Perfluoro- alkoxy
18-14
0.51
20
None
150° (302ºF)
Fixture wiring
Fluorinated ethylene propylene fixture wire -solid or 7-strand
PF
Fluorinated ethylene propylene
18-14
0.51
20
None
200° (392ºF)
Fixture wiring
Fluorinated ethylene propylene fixture wire - flexible stranding
PFF
Fluorinated ethylene propylene
18-14
0.51
20
None
150° (302°F)
Fixture wiring
Fluorinated ethylene propylene fixture wire - solid or 7-strand
PGF
Fluorinated ethylene propylene
18-14
0.36
14
Glass braid
200° (392°F)
Fixture wiring
Fluorinated ethylene propylene fix ture wire - flexible stranding
PGFF
Fluorinated ethylene propylene
18-14
0.36
14
Glass braid
150° (302°F)
Fixture wiring
Extruded polytetrafluoroethylene - solid or 7-strand (nickel or nickel- coated copper)
PTF
Extruded polytetrafluo- roethylene
18-14
0.51
20
None
250° (482°F)
Fixture wiring (nickel or nickel-coated copper)
Extruded polytetrafluoroethylene - flexible stranding 26-36 (AWG silver or nickel-coated copper)
PTFF
Extruded polytetrafluo- roethylene
18-14
0.51
20
None
150° (302°F)
Fixture wiring (silver or nickel-coated copper)
I leat-resistant rubber- covered fixture wire - solid or 7-strand
RFII-1
IIeat-resistant rubber
18
0.38
15
Nonmetallic covering
75° (167ºF)
Fixture wiring - limited to 300 volts
RFII-2
IIeat-resistant rubber Cross-linked synthetic polymer
18-16
0.76
30
None or non- metallic covering
75° (167ºF)
Fixture wiring
(continues)
70-292
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
KFF-2
Aromatic polyimide tape Aromatic polyimide tape
18-10
0.21
8.4
None
200° (392ºF)
18-10
0.21
8.4
None
FFIIII-2
404.2
ARTICLE 404- SWITCHES
Table 402.3 Continued
Thickness of Insulation
Name
Type Letter
Insulation
AWG
mm
mils
Outer Covering
Maximum Operating Temperature
Application Provisions
I leat-resistant cross-linked synthetic polymer- insulated fixture wire - solid or 7-strand
RFIIII-2% RFIIII-3%
Cross-linked synthetic polymer
18-16 18-16
0.76 1.14
30 45
None or non- metallic covering
90° (194ºF)
Fixture wiring
Silicone insulated fixture wire - solid or 7-strand
SF-1
Silicone rubber
18
0.38
15
Nonmetallic covering
200° (392ºF)
Fixture wiring - limited to 300 volts
SF-2
Silicone rubber
18-12 10
0,76 1.14
30 45
Nonmetallic covering
200° (392°F)
Fixture wiring
Silicone insulated fixture wire - flexible stranding
SFF-1
Silicone rubber
18
0,38
15
Nonmetallic covering
150° (302ºF)
Fixture wiring - limited to 300 volts
SFF-2
Silicone rubber
18-12 10
0.76 1.14
30 45
Nonmetallic covering
150° (302ºF)
Fixture wiring
Thermoplastic covered fixture wire - solid or 7-strand
TF&
Thermoplastic
18-16
0.76
30
None
60° (140°F)
Fixture wiring
Thermoplastic covered fixture wire - flexible stranding
TFF*
Thermoplastic
18-16
0.76
30
None
60° (140°F)
Fixture wiring
I leat-resistant thermoplastic covered fixture wire -solid or 7-strand
Thermoplastic
18-16
0.38
15
Nylon- jacket- ed or equivalent
90° (194ºF)
Fixture wiring
I leat-resistant thermoplastic covered fixture wire - flexible stranded
XF*
Cross-linked polyolefin
18-14 12-10
0.76 1.14
30 45
None
150° (302°F)
Fixture wiring - limited to 300 volts
Cross-linked polyolefin insulated fixture wire - flexible stranded
XFF*
Cross-linked polyolefin
18-14 12-10
0.76 1.14
30 45
None
150° (302°F)
Fixture wiring - limited to 300 volts
Modified ETFE - solid or 7-strand
ZF
Modified ethylene tetrafluoro- ethylene
18-14
0.38
15
None
150° (302°F)
Fixture wiring
Modified ETFE - flexible stranding
ZFF
Modified ethylene tetrafluoro- ethylene
18-14
0,38
15
None
150° (302°F)
Fixture wiring
I ligh temp. modified ETFE-solid or 7- strand
ZIIF
Modified ethylene tetrafluoro- ethylene
18-14
0.38
15
None
200° (392ºF)
Fixture wiring
*Insulations and outer coverings that meet the requirements of flame retardant, limited smoke, and are so listed, shall be permitted to be marked for limited smoke after the Code type designation.
2023 Edition NATIONAL ELECTRICAL CODE
70-293
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
Nylon- jacket- ed or equivalent
90° (194ºF)
Fixture wiring
Cross-linked polyolefin insulated fixture wire -solid or 7-strand
Thermoplastic
18-16
0,38
15
404.2
ARTICLE 404- SWITCHES
Table 402.5 Ampacity for Fixture Wires
Size (AWG)
Ampacity
18
6
16
8
14
17
12
23
10
28
(C) Switches Controlling Lighting Loads. The grounded circuit conductor for the controlled lighting circuit shall be installed at the location where switches control lighting loads that are supplied by a grounded general-purpose branch circuit serving bathrooms, hallways, stairways, and habitable rooms or occupiable spaces as defined in the applicable building code. Where multiple switch locations control the same lighting load such that the entire floor arca of the room or space is visible from the single or combined switch locations, the grounded circuit conductor shall only be required at one location. A grounded conductor shall not be required to be installed at lighting switch locations under any of the following conditions:
(1) Where conductors enter the box enclosing the switch through a raceway, provided that the raceway is large enough for all contained conductors, including a groun- ded conductor
(2) Where snap switches with integral enclosures comply with 300.15(E)
(3) Where lighting in the arca is controlled by automatic mcans
(4) Where a switch controls a receptacle load
The grounded conductor shall be extended to any switch location as necessary and shall be connected to switching devi- ces that require line-to-neutral voltage to operate the electron- ics of the switch in the standby mode and shall meet the requirements of 404.22.
Exception: The connection requirement shall not apply to replacement or retrofit switches installed in locations prior to loral adoption of 404.2(C) and where the grounded conductor cannot be extended with- out removing finish materials. The number of electronic control switches on a branch circuit shall not exceed five, and the number connected to any feeder on the load side of a system or main bonding jumper shall not exceed 25. For the purpose of this exception, a neutral busbar, in compliance with 200.2(B) and to which a main or system bonding jumper is connected shall not be limited as to the number of electronic lighting control switches connected.
Infonnational Note: The provision for a grounded conductor is to complete a circuit path for electronic lighting control devices.
404.3 Enclosure.
(A) General. Switches and circuit breakers shall be of the externally operable type mounted in an enclosure listed for the intended use. The minimum wire-bending space at terminals and minimum gutter space provided in switch enclosures shall be as required in 312.6.
Exception No. 1: Pendant- and surface-type snap switches and knife switches mounted on an open-face switchboard or panelboard shall be permitted without enclosures.
Exception No. 2: Switches and circuit breakers installed in accordance with 110.27(A)(1), (A)(2), (A)(3), or (A)(4) shall be permitted with- out enclosures.
(B) Used as a Raceway. Enclosures shall not be used as junc- tion boxes, auxiliary gutters, or raceways for conductors feed- ing through or tapping off to other switches or overcurrent devices, unless the enclosure complies with 312.8.
404.4 Damp or Wet Locations.
(A) Surface-Mounted Switch or Circuit Breaker. A surface- mounted switch or circuit breaker shall be enclosed in a weath- crproof enclosure or cabinet that complies with 312.2.
(B) Flush-Mounted Switch or Circuit Breaker. A flush- mounted switch or circuit breaker shall be equipped with a weatherproof cover.
(C) Switches in Tub or Shower Spaces. Switches shall not be installed within tub or shower spaces unless installed as part of a listed tub or shower assembly.
404.5 Time . Switches, Flashers, and Similar Devices. Timc switches, flashers, and similar devices shall be of the enclosed type or shall be mounted in cabinets or boxes or equipment enclosures. Energized parts shall be barriered to prevent opera- tor exposure when making manual adjustments or switching.
Exception: Devices mounted so they are accessible only to qualified persons shall be permitted without barriers, provided they are located within an enclosure such that any energized parts within 152 mm (6.0 in.) of the manual adjustment or switch are covered by suitable barriers.
404.6 Position and Connection of Switches.
(A) Single-Throw Knife Switches. Single-throw knife switches shall be placed so that gravity will not tend to close them. Single-throw knife switches, approved for use in the inverted position, shall be provided with an integral mechanical means that ensures that the blades remain in the open position when so sct.
(B) Double-Throw Knife Switches. Double-throw knifc switches shall be permitted to be mounted so that the throw is cither vertical or horizontal. Where the throw is vertical, inte- gral mechanical means shall be provided to hold the blades in the open position when so set.
(C) Connection of Switches. Single-throw knife switches and switches with butt contacts shall be connected such that their blades are de-energized when the switch is in the open posi- tion. Bolted pressure contact switches shall have barriers that prevent inadvertent contact with energized blades. Single- throw knife switches, bolted pressure contact switches, molded case switches, switches with butt contacts, and circuit breakers used as switches shall be connected so that the terminals supplying the load are de-energized when the switch is in the open position.
Exception: The blades and terminals supplying the load of a switch shall be permitted to be energized when the switch is in the open position
70-294
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
404.10
ARTICLE 404-SWITCHES
where the switch is connected to circuits or equipment inherently capable of providing a backfeed sourre of power. For such installations, a permanent sign shall be installed on the switch enclosure or immediately adjacent to open switches with the following words or equivalent: WARNING - LOAD SIDE TERMINALS MAY BE ENERGIZED BY BACKFEED. The warning sign or label shall comply with 110.21(B).
404.7 Indicating. General-use and motor-circuit switches, circuit breakers, and molded case switches, where mounted in an enclosure as described in 404.3, shall indicate, in a location that is visible when accessing the external operating means, whether they are in the open (off) or closed (on) position.
Where these switch or circuit breaker handles are operated vertically rather than rotationally or horizontally, the up posi- tion of the handle shall be the closed (on) position.
Exception No. 1: Vertically operated double-throw switches shall be permitted to be in the closed (on) position with the handle in either the up or down position.
Exception No. 2: On busway installations, tap switches employing a center-pivoting handle shall be permitted to be open or closed with either end of the handle in the up or down position. The switch position shall be clearly indirating and shall be visible from the floor or from the usual point of operation.
404.8 Accessibility and Grouping.
(A) Location. All switches and circuit breakers used as switches shall be located so that they can be operated from a readily accessible place. They shall be installed such that the center of the grip of the operating handle of the switch or circuit breaker, when in its highest position, is not more than 2.0 m (6 ft 7 in.) above the floor or working platform, except as follows:
(1) On busway installations, fused switches and circuit break- ers shall be permitted to be located at the same level as the busway. Suitable means shall be provided to operate the handle of the device from the floor.
(2) Switches and circuit breakers installed adjacent to motors, appliances, or other equipment that they supply shall be permitted to be located higher than 2.0.m (6 ft 7 in.) and to be accessible by portable means.
(3) Hookstick operable isolating switches shall be permitted at greater heights.
(B) Voltage Between Adjacent Devices. A snap switch shall not be grouped or ganged in enclosures with other snap switches, receptacles, or similar devices, unless they are arranged so that the voltage between adjacent devices does not exceed 300 volts, or unless they are installed in enclosures equipped with identi- ficd, securely installed barriers between adjacent devices.
(C) Multipole Snap Switches. A multipole, general-use snap switch shall not be fed from more than a single circuit unless it is listed and marked as a two-circuit or three-circuit switch.
Informational Note: See 210.7 for disconnect requirements where more than one circuit supplies a switch.
404.9 General-Use Snap Switches, Dimmers, and Control Switches.
(A) Faceplates. Faccplates provided for snap switches, dimmers, and control switches mounted in boxes and other enclosures shall be installed so as to completely cover the open- ing and, where the switch is flush mounted, scat against the finished surface.
(B) Grounding. Snap switches, dimmers, and control switches shall be connected to an equipment grounding conductor and shall provide a means to connect metal faceplates to the equip- ment grounding conductor, whether or not a metal faceplate is installed. Metal faceplates shall be bonded to the equipment grounding conductor. Snap switches, dimmers, control switches, and metal faceplates shall be connected to an equip- ment grounding conductor using cither of the following meth- ods:
(1) The switch is mounted with metal screws to a metal box or metal cover that is connected to an equipment grounding conductor or to a nonmetallic box with inte- gral means for connecting to an equipment grounding conductor.
(2) An equipment grounding conductor or equipment bond- ing jumper is connected to an equipment grounding termination of the snap switch.
Exception No. 1: Where no means exists within the enclosure for bond- ing to the equipment grounding conductor, or where the wiring method does not include or provide an equipment grounding conductor, a snap switch without a connection to an equipment grounding conductor shall be permitted for replacement purposes only. A snap switch wired under the provisions of this exception and located within 2.5 m (8 ft) vertically, or 1.5 m (5 ft) horizontally, of ground or exposed grounded metal objects shall be provided with a faceplate of nonconducting noncombustible material with nonmetallic attachment screws, unless the switch mounting strap or yoke is nonmetallic or the circuit is protec- ted by a ground-fault circuit interrupter.
Exception No. 2: Listed kits or listed assemblies shall not be required to be bonded to an equipment grounding conductor if all of the following conditions are met:
(1) The device is provided with a nonmetallic faceplate, and the device is designed such that no metallic faceplate replaces the one provided.
(2) The device does not have mounting means to accept other config- urations of faceplates.
(3) The device is equipped with a nonmetallic yoke.
(4) All parts of the device that are accessible after installation of the faceplate are manufactured of nonmetallic materials.
Exception No. 3: A snap switch with integral nonmetallic enclosure complying with 300.15(E) shall be permitted without a bonding connection to an equipment grounding conductor.
(C) Construction. Metal faceplates shall be of ferrous metal not less than 0.76 mm (0.030 in.) in thickness or of nonferrous metal not less than 1.02 mm (0.040 in.) in thickness. Faceplates of insulating material shall be noncombustible and not less than 2.54 mm (0.100 in.) in thickness, but they shall be permit- ted to be less than 2.54 mm (0.100 in.) in thickness if formed or reinforced to provide adequate mechanical strength.
404.10 Mounting of General-Use Snap Switches, Dimmers, and Control Switches.
(A) Surface Type. General-use snap switches, dimmers, and control switches used with open wiring on insulators shall be mounted on insulating material that separates the conductors at least 13 mm (1/ in.) from the surface wired over.
(B) Box Mounted. Flush-type general-use snap switches, dimmers, and control switches mounted in boxes that are set back of the finished surface as permitted in 314.20 shall be installed so that the extension plaster cars are scated against the surface. Flush-type devices mounted in boxes that are flush
2023 Edition NATIONAL ELECTRICAL CODE
70-295
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
404.11
ARTICLE 404- SWITCHES
with the finished surface or project from it shall be installed so that the mounting yoke or strap of the device is scated against the box. Screws used for the purpose of attaching a device to a box shall be of the type provided with a listed device, or shall be machine screws having 32 threads per inch or part of listed assemblies or systems, in accordance with the manufacturer's instructions.
404.11 Circuit Breakers as Switches. A hand-operable circuit breaker equipped with a lever or handle, or a power-operated circuit breaker capable of being opened by hand in the event of a power failure, shall be permitted to serve as a switch if it has the required number of poles.
Informational Note: See 240.81 and 240.83 for requirements for circuit breakers relative to indication of state and required markings.
404.12 Grounding of Enclosures. Metal enclosures for switches or circuit breakers shall be connected to an equip- ment grounding conductor as specified in Part IV of Arti- cle 250. Metal enclosures for switches or circuit breakers used as service equipment shall comply with the provisions of Part V of Article 250. Where nonmetallic enclosures are used with metal raceways or metal-armored cables, they shall comply with 314.3, Exception No. I or No. 2.
Except as covered in 404.9(B), Exception No. 1, nonmetallic boxes for switches shall be installed with a wiring method that provides or includes an equipment grounding conductor.
404.13 Knife Switches.
(A) Isolating Switches. Knife switches rated at over 1200 amperes at 250 volts or less, and at over 1000 amperes at 251 to 1000 volts, shall be used only as isolating switches and shall not be opened under load.
(B) To Interrupt Currents. To interrupt currents over 1200 amperes at 250 volts, nominal, or less, or over 600 amperes at 251 to 1000 volts, nominal, a circuit breaker or a switch listed for such purpose shall be used.
(C) General-Use Switches. Knife switches of ratings less than specified in 404.13(A) and (B) shall be considered general-usc switches.
Informational Note: See Article 100 for the definition of general- use switch.
(D) Motor-Circuit Switches. Motor-circuit switches shall be permitted to be of the knife-switch typc.
Informational Note: See Article 100for the definition of motor- circuit switch.
404.14 Rating and Use of Switches. Switches shall be listed and marked with their ratings. Switches of the types covered in 404.14(A) through (F) shall be limited to the control of loads as specified accordingly. Switches used to control cord-and- plug-connected loads shall be limited as covered in 404.14(G).
Informational Note No. 1: See 600.6 for switches for signs and outline lighting.
Informational Note No. 2: See 430.83, 430.109, and 430.110 for switches controlling motors.
(A) Alternating-Current General-Use Snap Switch. This form of switch shall only be used on ac circuits and used for control- ling the following:
(1) Resistive and inductive loads not exceeding the ampere rating of the switch at the voltage applied
(2) Tungsten-filament lamp loads not exceeding the ampere rating of the switch at 120 volts
(3) Electric discharge lamp loads not exceeding the marked ampere and voltage rating of the switch
(4) Motor loads not exceeding 80 percent of the ampere rating of the switch at its rated voltage
(5) Electronic ballasts, self-ballasted lamps, compact fluores- cent lamps, and LED lamp loads with their associated drivers, not exceeding 20 amperes and not exceeding the ampere rating of the switch at the voltage applied
(B) Alternating-Current or Direct-Current General-Use Snap Switch. This form of switch shall be permitted on cither ac or dc circuits and used only for controlling the following:
(1) Resistive loads not exceedling the ampere rating of the switch at the voltage applied.
(2) Inductive loads not exceeding 50 percent of the ampere rating of the switch at the applied voltage. Switches rated in horsepower are suitable for controlling motor loads within their rating at the voltage applied.
(3) Tungsten-filament lamp loads not exceeding the ampere rating of the switch at the applied voltage if T-rated.
(4) Electronic ballasts, self-ballasted lamps, compact fluores- cent lamps, and LED lamp loads with their associated drivers, not exceeding the ampere rating of the switch at the voltage applied.
(C) CO/ALR Snap Switches. Snap switches directly connected to aluminum conductors and rated 20 amperes or less shall be marked CO/ALR.
(D) Snap Switch Terminations. Snap switch terminations shall be in accordance with the following:
(1) Terminals of 15-ampere and 20-ampere snap switches not marked CO/ALR shall be used with copper and copper- clad aluminum conductors only.
(2) Terminals marked CO/ALR shall be permitted to be used with copper, aluminum, and copper-clad aluminum conductors.
(3) Snap switches connected using screwless terminals of the conductor push-in type construction (also known as conductor push-in terminals) shall be installed on not greater than 15-ampere branch circuits and shall be connected with 14 AWG solid copper wire only unless listed and marked for other types of conductors.
(E) Alternating-Current General-Use Snap Switches Rated for 347 Volts. This form of switch shall not be rated less than 15 amperes at a voltage of 347 volts ac, and they shall not be read- ily interchangeable in box mounting with switches covered in 404.14(A) and (B). These switches shall be used only for controlling any of the following:
(1) Noninductive loads other than tungsten-filament lamps not exceeding the ampere and voltage ratings of the switch.
(2) Inductive loads not exceeding the ampere and voltage ratings of the switch. Where particular load characteristics or limitations are specified as a condition of the listing, those restrictions shall be observed regardless of the ampere rating of the load.
70-296
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
406.3
ARTICLE 406 - RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)
(3) Electronic ballasts, self-ballasted lamps, compact fluores- cent lamps, and LED lamp loads with their associated drivers, not exceeding 20 amperes and not exceeding the ampere rating of the switch at the voltage applied.
(F) Dimmer and Electronic Control Switches. General-use dimmer switches and electronic control switches, such as timing switches and occupancy sensors, shall be used only to control permanently connected loads, such as incandescent luminaires, unless listed for the control of other loads and installed accordingly. They shall be marked by their manufac- turer with their current and voltage ratings and used for loads that do not exceed their ampere rating at the voltage applied.
(G) Cord- and-Plug-Connected Loads. Where a snap switch or control device is used to control cord-and-plug-connected equipment on a general-purpose branch circuit, cach snap switch or control device controlling receptacle outlets or cord connectors that are supplied by permanently connected cord pendants shall be rated at not less than the rating of the maxi- mum permitted ampere rating or setting of the overcurrent device protecting the receptacles or cord connectors, as provi- ded in 210.21 (B).
Informational Note: See 210.50(A) and 400.10(A) (1) for equiva- lency to a receptacle outlet of a cord connector that is supplied by a permanently connected cord pendant.
Exception: Where a snap switch or control device is used to control not more than one receptacle on a branch cirruit, the switch or control device shall be permitted to be rated at not less than the rating of the receptacle.
404.16 Reconditioned Equipment.
(A) Lighting, Dimmer, and Electronic Control Switches. Reconditioned lighting, dimmer, and electronic control switches shall not be permitted.
(B) Snap Switches. Reconditioned snap switches of any type shall not be permitted.
(C) Knife Switches, Switches with Butt Contacts, and Bolted Pressure Contact Switches. Reconditioned knife switches, switches with butt contacts, and bolted pressure contact switches shall be permitted. If equipment has been damaged by fire, products of combustion, corrosive influences, or water, it shall be specifically evaluated by its manufacturer or a qualified testing laboratory prior to being returned to service.
(D) Molded-Case Switches. Reconditioned molded-case switches shall not be permitted.
Part II. Construction Specifications
404.20 Marking.
(A) Ratings. Switches shall be marked with the current, volt- age, and, if horsepower rated, the maximum rating for which they are designed.
(B) Off Indication. Where in the off position, a switching device with a marked OFF position shall completely disconnect all ungrounded conductors to the load it controls.
404.22 Electronic Control Switches. Electronic control switches shall be listed. Electronic control switches shall not introduce current on the equipment grounding conductor during normal operation.
Exception: Electronic control switches that introduce current on the equipment grounding conductor shall be permitted for applications covered by 404.2(C), Exception. Electronic control switches that intro- dure current on the equipment grounding conductor shall be listed and marked for use in replacement or retro fit applications only.
404.26 Knife Switches Rated 600 to 1000 Volts. Auxiliary contacts of a renewable or quick-break type or the equivalent shall be provided on all knife switches rated 600 to 1000 volts and designed for use in breaking current over 200 amperes.
404.27 Fused Switches. A fused switch shall not have fuses in parallel except as permitted in 240.8.
404.28 Wire-Bending Space. The wire-bending space required by 404.3 shall meet Table 312.6(B) (2) spacings to the enclo- sure wall opposite the line and load terminals.
404.30 Switch Enclosures with Doors. Switch mechanisms mounted within enclosures with doors that, when opened, expose uninsulated live parts shall be constructed so that when the switch is in the closed position access to the switch interior is restricted. Access to the interior with the switch in the closed position shall require the use of a tool or an approved design that provides equivalent protection from access by unqualified persons.
ARTICLE 406 Receptacles, Cord Connectors, and Attachment Plugs (Caps)
406.1 Scope. This article covers the rating, type, and installa- tion of receptacles, cord connectors, and attachment plugs (cord caps).
406.2 Reconditioned Equipment. Reconditioned receptacles, attachment plugs, cord connectors, and flanged surface devices shall not be permitted.
406.3 Receptacle Rating and Type.
(A) Receptacles. Receptacles shall be listed and marked with the manufacturer's name or identification and voltage and ampere ratings.
(B) Rating. Receptacles and cord connectors shall be rated not less than 15 amperes, 125 volts, or 15 amperes, 250 volts, and shall be of a type not suitable for use as lampholders.
Informational Note: See 210.21 (B) for receptacle ratings where installed on branch circuits.
(C) CO/ALR Receptacles. Receptacles rated 20 amperes or less and designed for the direct connection of aluminum conductors shall be marked CO/ALR.
(D) Receptacle Terminations. Receptacle terminations shall be in accordance with the following:
(1) Terminals of 15-ampere and 20-ampere receptacles not marked CO/ALR shall be used with copper and copper- clad aluminum conductors only.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-297
406.3
ARTICLE 406 - RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)
(2) Terminals marked CO/ALR shall be permitted to be used with aluminum, copper, and copper-clad aluminum conductors.
(3) Receptacles installed using screwless terminals of the conductor push-in type construction (also known as push- in-terminals) shall be installed on not greater than 15- ampere branch circuits and shall be connected with 14 AWG solid copper wire only unless listed and marked for other types of conductors.
Informational Note: See UL 498, Attachment Plugs and Receptacles, for information regarding screwless tenninals of various type constructions employed on receptacles. Screwless terminals of the separable-tenninal assembly, spring-action clamp, and insulation-displacement type constructions are not classified in UL 498 as screwless terininals of the conductor push-in type construction (also known as push-in tenninals).
(E) Isolated Ground Receptacles. Receptacles incorporating an isolated equipment grounding conductor connection inten- ded for the reduction of electromagnetic interference as permitted in 250.146(D) shall be identified by an orange trian- gle located on the face of the receptacle.
(1) Isolated Equipment Grounding Conductor Required. Receptacles so identified shall be used only with equipment grounding conductors that are isolated in accordance with 250.146(D).
(2) Installation in Nonmetallic Boxes. Isolated ground recep- tacles installed in nonmetallic boxes shall be covered with a nonmetallic faceplate.
Exception: Where an isolated ground receptacle is installed in a nonme- tallic box, a metal faceplate shall be permitted if the box contains a feature or acressory that permits the connection of the faceplate to the equipment grounding conductor.
(F) Controlled Receptacle Marking. All nonlocking-typc, 125- volt, 15- and 20-ampere receptacles that are controlled by an automatic control device, or that incorporate control features that remove power from the receptacle for the purpose of energy management or building automation, shall be perma- nently marked with the symbol shown in Figure 406.3(F) and the word "controlled."
For receptacles controlled by an automatic control device, the marking shall be located on the receptacle face and visible after installation.
In both cases where a multiple receptacle device is used, the required marking of the word "controlled" and symbol shall denote which contact device(s) are controlled.
Exception: The marking shall not be required for receptarles controlled by a wall switch that provide the required room lighting outlets as permitted by 210.70.
(G) Receptacle with USB Charger. A 125-volt 15- or 20-ampere receptacle that additionally provides Class 2 power shall be listed and constructed such that the Class 2 circuitry is integral with the receptacle.
Controlled
FIGURE 406.3(F) Controlled Receptacle Marking Symbol.
406.4 General Installation Requirements. Receptacle outlets shall be located in branch circuits in accordance with Part III of Article 210. General installation requirements shall be in accordance with 406.4(A) through (G).
(A) Grounding Type. Except as provided in 406.4(D), recepta- cles installed on 15- and 20-ampere branch circuits shall be of the grounding type. Grounding-type receptacles shall be installed only on circuits of the voltage class and current for which they are rated, except as provided in 210.21 (B) (1) for single receptacles or Table 210.21(B) (2) and Table 210.21 (B) (3) for two or more receptacles.
(B) Connection to Equipment Grounding Conductor. Recepta- cles and cord connectors that have equipment grounding conductor contacts shall have those contacts connected to an equipment grounding conductor.
Exception No. 1: Receptacles mounted on portable and vehicle-mounted generator sets and generators in accordance with 250.34.
Exception No. 2: Replacement receptacles as permitted by 406.4(D).
(C) Methods of Connection to Equipment Grounding Conduc- tor. The equipment grounding conductor contacts of recepta- cles shall be connected to an equipment grounding conductor of the circuit supplying the receptacle in accordance with 250.146.
Cord connectors shall be connected to the equipment grounding conductor of the circuit supplying the cord connec- tor.
Informational Note No. 1: See 250.118 for acceptable grounding means.
Informational Note No. 2: See 250.130 for extensions of existing branch circuits.
(D) Replacements. Replacement of receptacles shall comply with 406.4(D) (1) through (D)(8), as applicable. Arc-fault circuit-interrupter type and ground-fault circuit-interrupter type receptacles shall be installed in a readily accessible loca- tion.
(1) Grounding-Type Receptacles. Where a grounding means exists in the receptacle enclosure or an equipment grounding conductor is installed in accordance with 250.130(C), grounding-type receptacles shall be used and shall be connec- ted to the equipment grounding conductor in accordance with 406.4(C) or 250.130(C).
(2) Non-Grounding-Type Receptacles. Where attachment to an cquipment grounding conductor does not exist in the receptacle enclosure, the installation shall comply with 406.4(D)(2)(a), (D)(2)(b), or (D)(2)(c).
(a) A non-grounding-type receptacle(s) shall be permit- ted to be replaced with another non-grounding-type recepta- clc(s).
(b) A non-grounding-type receptacle(s) shall be permit- ted to be replaced with a ground-fault circuit interrupter-type of receptacle(s). These receptacles or their cover plates shall be marked "No Equipment Ground." An equipment grounding conductor shall not be connected from the ground-fault circuit-interrupter-type receptacle to any outlet supplied from the ground-fault circuit-interrupter receptacle.
(c) A non-grounding-type receptacle(s) shall be permit- ted to be replaced with a grounding-type receptacle(s) where supplied through a ground-fault circuit interrupter. Where
70-298
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
406.5
ARTICLE 406 - RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)
grounding-type receptacles are supplied through the ground- fault circuit interrupter, grounding-type receptacles or their cover plates shall be marked "GFCI Protected" and "No Equip- ment Ground," visible after installation. An equipment ground- ing conductor shall not be connected between the grounding- type receptacles.
Informational Note No. 1: Some equipment or appliance manu- facturers require that the branch circuit to the equipment or appliance includes an equipment grounding conductor.
Informational Note No. 2: See 250.114 for a list of a cord-and- plug-connected equipment or appliances that require an equip- ment grounding conductor.
(3) Ground-Fault Circuit-Interrupter Protection. Ground-fault circuit-interrupter protection for receptacles shall be provided where replacements are made at receptacle outlets that are required to be so protected elsewhere in this Code. Ground- fault circuit interrupters shall be listed.
Exception: Where the outlet box size will not permit the installation of the GFCI receptacle, the receptacle shall be permitted to be replaced with a new receptacle of the existing type, where GFCI protection is provided and the receptacle is marked "GFCI Protected" and "No Equipment Ground, " in accordance with 406.4(D)(2)(a), (D)(2)(b), or (D)(2)(c), as applicable.
(4) Arc-Fault Circuit-Interrupter Protection. If a receptacle located in any arcas specified in 210.12(A), (B), or (C) is replaced, a replacement receptacle at this outlet shall be one of the following:
(1) A listed outlet branch-circuit type AFCI receptacle
(2) A receptacle protected by a listed outlet branch-circuit type AFCI type receptacle
(3) A receptacle protected by a listed combination type AFCI circuit breaker
Exception: Section 210.12(E), Exception, shall not apply to replacement of receptacles.
(5) Tamper-Resistant Receptacles. Listed tamper-resistant receptacles shall be provided where replacements are made at receptacle outlets that are required to be tamper-resistant else- where in this Code, except in one of the following cases:
(1) Where a nongrounding receptacle is replaced with another nongrounding receptacle
(2) Where aluminum branch-circuit conductors are directly terminated on a CO/ALR receptacle, installed as replace- ment
(6) Weather-Resistant Receptacles. Weather-resistant recepta- cles shall be provided where replacements are made at recepta- cle outlets that are required to be so protected elsewhere in this Code.
(7) Controlled Receptacles. Automatically controlled recepta- cles shall be replaced with equivalently controlled receptacles. If automatic control is no longer required, the receptacle and any associatedreceptacles marked in accordance with 406.3(F) shall be replaced with a receptacle and faceplate not marked in accordance with 406.3(F).
(8) Ground-Fault Protection of Equipment (GFPE). Recepta- cles shall be provided with GFPE where replacements are made at receptacle outlets that are required to be so protected else- where in this Code.
(E) Cord- and Plug-Connected Equipment. The installation of grounding-type receptacles shall not be used as a requirement that all cord-and plug-connected equipment be of the groun- ded typc.
Informational Note: See 250.114 for types of cord-and plug- connected equipment to be grounded.
(F) Noninterchangeable Types. Receptacles connected to circuits that have different voltages, frequencies, or types of current (ac or dc) on the same premises shall be of such design that the attachment plugs used on these circuits are not inter- changcable.
(G) Protection of Floor Receptacles. Protection for floor receptacles shall be in accordance with the following:
(1) Physical protection of floor receptacles shall allow floor- cleaning equipment to be operated without damage to receptacles.
(2) All 125-volt, single-phase, 15- and 20-ampere floor recep- tacles installed in food courts and waiting spaces of passenger transportation facilities where food or drinks arc allowed shall be GFCI protected.
406.5 Receptacle Mounting. Receptacles shall be mounted in identified boxes or assemblies. The boxes or assembliesshall be securely fastened in place unless otherwise permitted elsewhere in this Code. Screws used for the purpose of attaching recepta- cles to a box shall be of the type provided with a listed recepta- clc, or shall be machine screws having 32 threads per inch or part of listed assemblies or systems, in accordance with the manufacturer's instructions.
(A) Boxes That Are Set Back. Receptacles mounted in boxes that are set back from the finished surface as permitted in 314.20 shall be installed such that the mounting yoke or strap of the receptacle is held rigidly at the finished surface.
(B) Boxes That Are Flush. Receptacles mounted in boxes that arc flush with the finished surface or project therefrom shall be installed such that the mounting yoke or strap of the receptacle is held rigidly against the box or box cover.
(C) Receptacles Mounted on Covers. Receptacles mounted to and supported by a cover shall be held rigidly against the cover by more than one screw or shall be a device assembly or box cover listed and identified for securing by a single screw.
(D) Position of Receptacle Faces. After installation, receptacle faces shall be flush with or project from faceplates of insulating material and shall project a minimum of 0.4 mm (0.015 in.) from metal faceplates.
Exception: Listed kits or assemblies encompassing receptacles and nonmetallic faceplates that cover the receptacle face, where the plate cannot be installed on any other receptacle, shall be permitted.
(E) Receptacles in Countertops. Receptacle assemblies for installation in countertop surfaces shall be listed for counter- top applications. Where receptacle assemblies for countertop applications are required to provide ground-fault circuit- interrupter protection for personnel in accordance with 210.8, such assembliesshall be permitted to be listed as GFCI recepta- cle assemblies for countertop applications.
(F) Receptacles in Work Surfaces. Receptacle assemblies and GFCI receptacle assemblies listed for work surface or counter- top applications shall be permitted to be installed in work surfaces.
2023 Edition NATIONAL ELECTRICAL CODE
70-299
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
406.5
ARTICLE 406 - RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)
(G) Receptacle Orientation.
(1) Countertop and Work Surfaces. Receptacles shall not be installed in a face-up position in or on countertop surfaces or work surfaces unless listed for countertop or work surface applications.
(2) Under Sinks. Receptacles shall not be installed in a face-up position in the arca below a sink.
(H) Receptacles in Seating Areas and Other Similar Surfaces. In scating arcas or similar surfaces, receptacles shall not be installed in a face-up position unless the receptacle is any of the following:
(1) Part of an assembly listed as a furniture power distribu- tion unit
(2) Part of an assembly listed either as household furnishings or as commercial furnishings
(3) Listed cither as a receptacle assembly for countertop applications or as a GFCI receptacle assemblyfor counter- top applications
(4) Installed in a listed floor box
(I) Exposed Terminals. Receptacles shall be enclosed so that live wiring terminals are not exposed to contact.
(J) Voltage Between Adjacent Devices. A receptacle shall not be grouped or ganged in enclosures with other receptacles, snap switches, or similar devices, unless they are arranged so that the voltage between adjacent devices does not exceed 300 volts, or unless they are installed in enclosures equipped with identified, securely installed barriers between adjacent devices.
406.6 Receptacle Faceplates (Cover Plates). Receptacle face- plates shall be installed so as to completely cover the opening and scat against the mounting surface.
Receptacle faceplates mounted inside a box having a recess- mounted receptacle shall effectively close the opening and scat against the mounting surface.
(A) Thickness of Metal Faceplates. Metal faceplates shall be of ferrous metal not less than 0.76 mm (0.030 in.) in thickness or of nonferrous metal not less than 1.02 mm (0.040 in.) in thick- ness.
(B) Grounding. Metal faceplates shall be grounded.
(C) Faceplates of Insulating Material. Faceplates of insulating material shall be noncombustible and not less than 2.54 mm (0.10 in.) in thickness but shall be permitted to be less than 2.54 mm (0.10 in.) in thickness if formed or reinforced to provide adequate mechanical strength.
(D) Receptacle Faceplate (Cover Plates) with Integral Night Light and/or USB Charger. A flush device cover plate that additionally provides a night light and/or Class 2 output connector(s) shall be listed and constructed such that the night light and/or Class 2 circuitry is integral with the flush device cover plate.
Listed receptacle faceplates with integral night light, USB charger, or both, that rely solely on spring-tensioned contacts shall be connected to only brass or copper alloy receptacle terminal screws and shall be rated 1 watt or less.
Exception: Effective January 1, 2026, spring-tensioned contact conner- tions to steel receptacle terminal screws shall be permitted if the receptacle
fareplate is specifically listed and identified for connection to steel recep- tarle terminal screws.
406.7 Attachment Plugs, Cord Connectors, and Flanged Surface Devices. All attachment plugs, cord connectors, and flanged surface devices (inlets and outlets) shall be listed and marked with the manufacturer's name or identification and voltage and ampere ratings.
(A) Construction of Attachment Plugs and Cord Connectors. Attachment plugs and cord connectors shall be constructed so that there are no exposed current-carrying parts except the prongs, blades, or pins. The cover for wire terminations shall be a part that is essential for the operation of an attachment plug or connector (dead-front construction).
(B) Connection of Attachment Plugs. Attachment plugs shall be installed so that their prongs, blades, or pins are not ener- gized unless inserted into an energized receptacle or cord connectors. No receptacle shall be installed so as to require the insertion of an energized attachment plug as its source of supply.
(C) Attachment Plug Ejector Mechanisms. Attachment plug cjector mechanisms shall not adversely affect engagement of the blades of the attachment plug with the contacts of the receptacle.
(D) Flanged Surface Inlet. A flanged surface inlet shall be installed such that the prongs, blades, or pins are not energized unless an energized cord connector is inserted into it.
406.8 Noninterchangeability. Receptacles, cord connectors, and attachment plugs shall be constructed such that receptacle or cord connectors do not accept an attachment plug with a different voltage or current rating from that for which the device is intended. However, a 20-ampere T-slot receptacle or cord connector shall be permitted to accept a 15-ampere attachment plug of the same voltage rating. Non-grounding- type receptacles and connectors shall not accept grounding- type attachment plugs.
406.9 Receptacles in Damp or Wet Locations.
(A) Damp Locations. A receptacle installed outdoors in a loca- tion protected from the weather or in other damp locations shall have an enclosure for the receptacle that is weatherproof when the receptacle is covered (attachment plug cap not inser- ted and receptacle covers closed).
An installation suitable for wet locations shall also be consid- cred suitable for damp locations.
A receptacle shall be considered to be in a location protec- ted from the weather where located under roofed open porches, canopies, marquees, and the like, and will not be subjected to a beating rain or water runoff. All 125- and 250- volt nonlocking receptacles shall be a listed weather-resistant typc. Hinged covers of outlet box hoods shall be able to open at least 90 degrees, or fully open if the cover is not designed to open 90 degrees from the closed to open position, after instal- lation.
Informational Note: See ANSI/NEMA WD 6-2016, Wiring Devi- ces - Dimensional Specifications, for the types of receptacles covered by this requirement.
70-300
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
406.10
ARTICLE 406 - RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)
(B) Wet Locations.
(1) Receptacles of 15 Amperes and 20 Amperes in a Wet Loca- tion. Receptacles of 15 amperes and 20 amperes, 125 volts and 250 volts installed in a wet location shall have an enclosure that is weatherproof whether or not the attachment plug cap is inserted. An outlet box hood installed for this purpose shall be listed and shall be identified as extra-duty. Other listed prod- ucts, enclosures, or assemblies providing weatherproof protec- tion that do not utilize an outlet box hood need not be identified extra duty. Hinged covers of outlet box hoods shall be able to open at least 90 degrees, or fully open if the cover is not designed to open 90 degrees from the closed to open posi- tion, after installation.
Informational Note No. 1: See ANSI/UL 514D-2016, Cover Plates for Flush-Mounted Wiring Devices, for extra-duty outlet box hoods. Extra duty identification and requirements are not applicable to listed receptacles, faceplates, outlet boxes, enclosures, or assem- blies that are identified as either being suitable for wet locations or rated as one of the outdoor enclosure-type numbers of Table 110.28 that does not utilize an outlet box hood.
Exception: 15- and 20-ampere, 125- through 250-volt receptacles installed in a wet location and subject to routine high-pressure spray washing shall be permitted to have an enclosure that is weatherproof when the attachment plug is removed.
All 15- and 20-ampere, 125- and 250-volt nonlocking-type receptacles shall be listed and so identified as the weather- resistant typc.
Informational Note No. 2: See ANSI/NEMA WD 6-2016, Wiring Devices - Dimensional Specifications, for receptacle configurations. The configuration of weather-resistant receptacles covered by this requirement are identified as 5-15, 5-20, 6-15, and 6-20.
(2) Other Receptacles. All other receptacles installed in a wet location shall be listed weather-resistant type, and installation shall comply with 406.9(B) (2) (a) or (B) (2)(b).
(a) A receptacle installed in a wet location where the product intended to be plugged into it is not attended while in usc shall have an enclosure that is weatherproof with the attachment plug cap inserted or removed.
(b) A receptacle installed in a wet location where the product intended to be plugged into it will be attended while in usc (c.g., portable tools) shall have an enclosure that is weatherproof when the attachment plug is removed.
(C) Bathtub and Shower Space. Receptacles shall not be installed inside of the tub or shower or within a zone measured 900 mm (3 ft) horizontally from any outside edge of the bath- tub or shower stall, including the space outside the bathtub or shower stall space below the zonc.
The zone also includes the space measured vertically from the floor to 2.5 m (8 ft) above the top of the bathtub rim or shower stall threshold. The identified zone is all-encompassing and shall include the space directly over the bathtub or shower stall and the space below this zone, but not the space separated by a floor, wall, ceiling, room door, window, or fixed barricr.
Exception No. 1: Receptacles installed in accordance with 680.73 shall be permitted.
Exception No. 2: In bathrooms with less than the required zone, the receptacle(s) required by 210.52(D) shall be permitted to be installed opposite the bathtub rim or shower stall threshold on the farthest wall within the room.
Exception No. 3: Weight supporting ceiling receptacles (WSCR) shall be permitted to be installed for listed luminaires that employ a weight supporting attachment fitting (WSAF) in damp locations complying with 410.10(D).
Exception No. 4: In a dwelling unit, a single receptacle shall be permit- ted for an electronic toilet or personal hygiene device such as an elec- tronic bidet seat. The receptacle shall be readily accessible and not located in the space between the toilet and the bathtub or shower.
Informational Note No. 1: See 210.8(A)(1) for GFCI require- ments in a bathroom.
Informational Note No. 2: See 210.11(C) for bathroom branch circuits.
Informational Note No. 3: See 210.21 (B)(1) for single recepta- cle on an individual branch.
(D) Flush Mounting with Faceplate. The enclosure for a recep- tacle installed in an outlet box flush-mounted in a finished surface shall be made weatherproof by means of a weather- proof faceplate assembly that provides a watertight connection between the plate and the finished surface.
406.10 Grounding-Type Receptacles, Adapters, Cord Connec- tors, and Attachment Plugs.
(A) Grounding Poles (Connections). Grounding-type recepta- cles, cord connectors, and attachment plugs shall be provided with one fixed grounding pole in addition to the circuit poles. The grounding contacting pole of grounding-type plug-in ground-fault circuit interrupters shall be permitted to be of the movable, self-restoring type on circuits operating at not over 150 volts between any two conductors or any conductor and ground.
(B) Grounding-Pole (Connection) Identification. Grounding- type receptacles, adapters, cord connections, and attachment plugs shall have a means for connection of an equipment grounding conductor to the grounding polc.
A terminal for connection to the grounding pole shall be designated by one of the following:
(1) A green-colored hexagonal-headed or -shaped terminal screw or nut, not readily removable.
(2) A green-colored pressure wire connector body (a wirc barrel).
(3) A similar green-colored connection device, in the case of adapters. The grounding terminal of a grounding adapter shall be a green-colored rigid car, lug, or similar device. The equipment grounding connection shall be so designed that it cannot make contact with current- carrying parts of the receptacle, adapter, or attachment plug. The adapter shall be polarized.
(4) If the terminal for the equipment grounding conductor is not visible, the conductor entrance hole shall be marked with the word green or ground, the letters G or GR, a grounding symbol, or otherwise identified by a distinctive green color. If the terminal for the equipment grounding conductor is readily removable, the arca adjacent to the terminal shall be similarly marked.
Informational Note: See Informational Note Figure 406.10(B).
(C) Grounding Terminal Use. A grounding terminal shall not be used for purposes other than connection to the equipment grounding conductor.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-301
406.10
ARTICLE 406 - RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)
Informational Note Figure 406.10(B) One Example of a Symbol Used to Identify the Termination Point for an Equipment Grounding Conductor.
(D) Grounding-Pole (Connection) Requirements. Grounding- type attachment plugs and mating cord connectors and recep- tacles shall be designed such that the equipment grounding connection is made before the current-carrying connections. Grounding-type devices shall be so designed that grounding poles of attachment plugs cannot be brought into contact with current-carrying parts of receptacles or cord connectors.
(E) Use. Grounding-type attachment plugs shall be used only with a cord having an equipment grounding conductor.
Informational Note: See 250.126 for identification of equipment grounding conductor terminals.
406.11 Connecting Receptacle Grounding Terminal to Box. The connection of the receptacle grounding terminal shall comply with 250.146.
406.12 Tamper-Resistant Receptacles. All 15- and 20-ampere, 125- and 250-volt nonlocking-type receptacles in the following locations shall be listed tamper-resistant receptacles:
(1) All dwelling units, boathouses, mobile homes and manu- factured homes, including their attached and detached garages, accessory buildings, and common arcas
(2) Guest rooms and guest suites of hotels, motels, and their common arcas
(3) Child care facilities
(4) Preschools and education facilities
(5) Within clinics, medical and dental offices, and outpa- tient facilities, the following spaces:
a. Business offices accessible to the general public
b. Lobbies, and waiting spaces
c. Spaces of nursing homes and limited care facilities covered in 517.10(B)(2)
(6) Places of awaiting transportation, gymnasiums, skating rinks, fitness centers, and auditoriums
(7) Dormitory units
(8) Residential carc/assisted living facilities, social and substance abuse rehabilitation facilities, and group homes
(9) Foster care facilities, nursing homes, and psychiatric hospitals
(10) Arcas of agricultural buildings accessible to the general public and any common arcas
Informational Note No. 1: See ANSI/NEMA WD 6-2016, Wiring Devices - Dimensional Specifications. This requirement would include receptacles identified as 5-15, 5-20, 6-15, and 6-20.
Informational Note No. 2: See NFPA 5000-2021, Building Construction and Safety Code, and the International Building Code (IBC)-2021 for more information on occupancy classifications for the types of facilities covered by this requirement.
Informational Note No. 3: Areas of agricultural building are frequently converted to hospitality areas. These areas can include petting zoos, stables, and buildings used for recreation or educational purposes where receptacles are installed.
Exception to (1) through (10): Receptacles in the following locations shall not be required to be tamper resistant:
(1) Receptacles located more than 1.7 m (51/2 ft ) above the floor
(2) Receptacles that are part of a luminaire or appliance
(3) Where the receptacle outlet is installed within the space occupied by or designated for each appliance that, in normal use, is not easily moved from one place to another and is cord-and-plug- connected in accordance with 400.10(A)(6), (A)(7), or (A)(8) the following are permitted:
a. A single receptacle that is not readily accessible and supplies one appliance
b. A duplex receptacle that is not readily accessible and supplies two appliances
(4) Nongrounding receptacles used for replacements as permitted in 406.4(D)(2)(a)
406.13 Single-Pole Separable-Connector Type. Single-pole separable connectors shall be listed and labeled and shall comply with 406.13(A) through (D).
(A) Locking or Latching Type. Single-pole separable connec- tors shall be of either the locking or latching type and marked with the manufacturer's name or identification and voltage and ampere ratings.
(B) Identification. Connectors designated for connection to the grounded circuit conductor shall be identified by a white- colored housing; connectors designated for connection to the grounding circuit conductor shall be identified by a green- colored housing.
(C) Interchangeability. Single-pole separable connectors shall be permitted to be interchangeable for ac or dc use or for different current ratings or voltages on the same premises, provided they are listed for ac/dc use and marked in a suitable manner to identify the system to which they are intended to be connected.
(D) Connecting and Disconnecting. The use of single-pole separable connectors shall be performed by a qualified person and shall comply with at least one of the following conditions:
(1) Connection and disconnection of connectors are only possible where the supply connectors are interlocked to the source, and it is not possible to connect or disconnect connectors when the supply is energized.
(2) Line connectors are of the listed sequential-interlocking type so that load connectors are connected in the follow- ing sequence and that disconnection is in the reverse sequence:
a. Equipment grounding conductor connection
b. Grounded circuit conductor connection, if provided c. Ungrounded conductor connection
(3) A caution notice that complies with 110.21 (B) is provided on the equipment employing single-pole separable connectors, adjacent to the line connectors, indicating that connections are to be performed in the following sequence and that disconnection is in the reverse sequence:
a. Equipment grounding conductor connectors
b. Grounded circuit-conductor connectors, if provided
c. U'ngrounded conductor connectors
Informational Note: See ANSI-UL 1691-2014, Single Pole Locking- Type Separable Connectors, for more information on single-pole locking-type separable connectors.
70-302
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
408.3
ARTICLE 408 -SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS
ARTICLE 408 Switchboards, Switchgear, and Panelboards
Part I. General
408.1 Scope. This article covers switchboards, switchgear, and panelboards. It does not apply to equipment operating at over 1000 volts, except as specifically referenced elsewhere in the Code.
408.2 Reconditioned Equipment. The use of reconditioned equipment within the scope of this article shall be limited as described in 408.2(A) and (B). If equipment has been damaged by fire, products of combustion, corrosive influences, or water, it shall be specifically evaluated by its manufacturer or a qualified testing laboratory prior to being returned to service.
(A) Panelboards. Reconditioned panelboards shall not be permitted.
(B) Switchboards and Switchgear. Reconditioned switchboards and switchgear, or sections of switchboards or switchgear, shall be permitted.
408.3 Support and Arrangement of Busbars and Conductors.
(A) Conductors and Busbars on a Switchboard, Switchgear, or Panelboard. Conductors and busbars on a switchboard, switch- gcar, or panelboard shall comply with 408.3(A) (1) and (A) (2) as applicable.
(1) Location. Conductors and busbars shall be located so as to be free from physical damage and shall be held firmly in place.
(2) Same Vertical Section. Other than the required intercon- nections and control wiring, only those conductors that are intended for termination in a vertical section of a switchboard or switchgear shall be located in that section.
Exception: Conductors shall be permitted to travel horizontally through vertical sections of switchboards and switchgear where such conductors are isolated from busbars by a barrier.
(B) Overheating and Inductive Effects. The arrangement of busbars and conductors shall be such as to avoid overheating due to inductive effects.
(C) Used as Service Equipment. Each switchboard, switchgear, or panelboard, if used as service equipment, shall be provided with a main bonding jumper sized in accordance with 250.28(D) or the equivalent placed within the panelboard or one of the sections of the switchboard or switchgear for connecting the grounded service conductor on its supply side to the switchboard, switchgear, or panelboard frame. All sections of a switchboard or switchgear shall be bonded together using an equipment-bonding jumper or a supply-side bonding jumper sized in accordance with 250.122 or 250.102(C) (1) as applicable.
Exception: Switchboards, switchgear, and panelboards used as service equipment on high-impedance grounded neutral systems in accordance with 250.36 shall not be required to be provided with a main bonding jumper.
(D) Terminals. In switchboards and switchgear, load terminals for field wiring shall comply with 408.18(C).
(E) Bus Arrangement.
(1) AC Phase Arrangement. Alternating-current phase arrangement on 3-phase buses shall be A, B, C from front to back, top to bottom, or left to right, as viewed from the front of the switchboard, switchgear, or panelboard. The B phase shall be that phase having the higher voltage to ground on 3-phase, 4-wirc, delta-connected systems. Other busbar arrangements shall be permitted for additions to existing installations and shall be marked.
Exception: Equipment within the same single section or multisection switchboard, switchgear, or panelboard as the meter on 3-phase, 4-wire, delta-connected systems shall be permitted to have the same phase config- u ration as the metering equipment.
Infonnational Note: See 110.15 for requirements on marking the busbar or phase conductor having the higher voltage to ground where supplied from a 4-wire, delta-connected system.
(2) DC Bus Arrangement. Direct-current ungrounded buses shall be permitted to be in any order. Arrangement of de buses shall be field marked as to polarity, grounding system, and nominal voltage.
(F) Switchboard, Switchgear, or Panelboard Identification. A caution sign(s) or a label(s) provided in accordance with 408.3(F) (1) through (F) (5) shall comply with 110.21 (B).
(1) High-Leg Identification. A switchboard, switchgear, or panelboard containing a 4-wirc, delta-connected system where the midpoint of one phase winding is grounded shall be legibly and permanently field marked as follows:
CAUTION PHASE HAS VOLTS TO GROUND
(2) Ungrounded AC Systems. A switchboard, switchgear, or panelboard containing an ungrounded ac electrical system as permitted in 250.21 shall be legibly and permanently field marked as follows:
CAUTION UNGROUNDED SYSTEM OPERATING - VOLTS BETWEEN CONDUCTORS
(3) High-Impedance Grounded Neutral AC System. A switch- board, switchgear, or panelboard containing a high-impedance grounded neutral ac system in accordance with 250.36 shall be legibly and permanently field marked as follows:
CAUTION: HIGH-IMPEDANCE GROUNDED NEUTRAL AC SYSTEM OPERATING - VOLTS BETWEEN CONDUCTORS AND MAY OPERATE - VOLTS TO GROUND FOR INDEFINITE PERIODS UNDER FAULT CONDITIONS
(4) Ungrounded DC Systems. A switchboard, switchgear, or panelboard containing an ungrounded de electrical system in accordance with 250.169 shall be legibly and permanently field marked as follows:
CAUTION: UNGROUNDED DC SYSTEM OPERATING - VOLTS BETWEEN CONDUCTORS
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-303
408.3
ARTICLE 408 -SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS
(5) Resistively Grounded DC Systems. A switchboard, switch- gcar, or panelboard containing a resistive connection between current-carrying conductors and the grounding system to stabi- lize voltage to ground shall be legibly and permanently field marked as follows:
CAUTION: DC SYSTEM OPERATING - VOLTS BETWEEN CONDUCTORS AND MAY OPERATE VOLTS TO GROUND FOR INDEFINITE PERIODS UNDER FAULT CONDITIONS
(G) Minimum Wire-Bending Space. The minimum wirc- bending space at terminals and minimum gutter space provi- ded in switchboards, switchgear, and panelboards shall be as required in 312.6.
408.4 Descriptions Required.
(A) Circuit Directory or Circuit Description. Every circuit and circuit modification shall be provided with a legible and perma- nent description that complies with all of the following condi- tions as applicable:
(1) Located at cach switch or circuit breaker in a switchboard or switchgear
(2) Included in a circuit directory that is located on the face of, inside of, or in an approved location adjacent to the panel door in the case of a panelboard
(3) Clear, evident, and specific to the purpose or use of cach circuit including spare positions with an unused overcur- rent device
(4) Described with a degree of detail and clarity that is unlikely to result in confusion between circuits
(5) Not dependent on transient conditions of occupancy
(6) Clear in explaining abbreviations and symbols when used
(B) Source of Supply. All switchboards, switchgear, and pancl- boards supplied by a fecder(s) in other than one- or two-family dwellings shall be permanently marked in accordance with the following:
(1) With the identification and physical location of where the power originates
(2) With a label that is permanently affixed and of sufficient durability to withstand the environment involved
(3) Using a method that is not handwritten
408.5 Clearance for Conductor Entering Bus Enclosures. Where conduits or other raceways enter a switchboard, switch- gcar, floor-standing panelboard, or similar enclosure at the bottom, approved space shall be provided to permit installation of conductors in the enclosure. The wiring space shall not be less than shown in Table 408.5 where the conduit or raceways enter or leave the enclosure below the busbars, their supports, or other obstructions. The conduit or raceways, including their end fittings, shall not risc more than 75 mm (3 in.) above the bottom of the enclosure.
408.6 Short-Circuit Current Rating. Switchboards, switchgear, and panelboards shall have a short-circuit current rating not less than the available fault current. In other than one- and two-family dwelling units, the available fault current and the date the calculation was performed shall be field marked on the enclosure at the point of supply. The marking shall comply with 110.21(B)(3).
408.7 Unused Openings. Unused openings for circuit break- crs and switches shall be closed using identified closures, or
Table 408.5 Clearance for Conductors Entering Bus Enclosures
Minimum Spacing Between Bottom of Enclosure and Busbars, Their Supports, or Other Obstructions
Conductor
mm
in.
Insulated busbars, their supports, or other obstructions
200
8
Noninsulated busbars
250
10
other approved means that provide protection substantially equivalent to the wall of the enclosure.
408.9 Replacement Panelboards. Replacement panelboards shall be permitted to be installed in existing enclosures in accordance with 408.9(A) or (B).
(A) Panelboards Listed for the Specific Enclosure. If the replacement panelboard is listed for the specific enclosure identified by cither catalog number or dimensional informa- tion, the panelboard shall be permitted to maintain its short- circuit current rating.
(B) Panelboards Not Listed for the Specific Enclosure. If the available fault current is greater than 10,000 amperes, the completed work shall be field labeled. If the available fault current is 10,000 amperes or less, the replacement panelboard shall be identified for the application. Any previously applicd listing marks on the cabinet that pertain to the panelboard shall be removed.
Part II. Switchboards and Switchgear
408.16 Switchboards and Switchgear in Damp or Wet Loca- tions. Switchboards and switchgear in damp or wet locations shall be installed in accordance with 312.2.
408.17 Location Relative to Easily Ignitible Material. Switch- boards and switchgear shall be placed so as to reduce to a mini- mum the probability of communicating fire to adjacent combustible materials. Where installed over a combustible floor, suitable protection thereto shall be provided.
408.18 Clearances.
(A) From Ceiling. For other than a totally enclosed switch- board or switchgear, a space not less than 900 mm (3 ft) shall be provided between the top of the switchboard or switchgear and any combustible ceiling, unless a noncombustible shield is provided between the switchboard or switchgear and the ceil- ing.
(B) Around Switchboards and Switchgear. Clearances around switchboards and switchgear shall comply with the provisions of 110.26.
(C) Connections. Each section of equipment that requires rcar or side access to make field connections shall be so marked by the manufacturer on the front. Section openings requiring rear or side access shall comply with 110.26. Load terminals for field wiring shall comply with 408.18(C) (1), (C)(2), or (C) (3) as applicable.
70-304
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
408.40
ARTICLE 408 -SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS
(1) Equipment Grounding Conductors. Load terminals for field wiring shall be so located that it is not necessary to reach across uninsulated ungrounded bus in order to make connec- tions.
(2) Grounded Circuit Conductors. Where multiple branch or feeder grounded circuit conductor load terminals for field wiring are grouped together in one location, they shall be so located that it is not necessary to reach across uninsulated ungrounded bus, whether or not energized, in order to make connections.
Where only one branch or feeder set of load terminals for field wiring are grouped with its associated ungrounded load terminals, they shall be so located that it is not necessary to reach across energized uninsulated bus including other branch or feeder bus in order to make connections. Bus on the line side of service, branch, or feeder disconnects is considered energized with respect to its associated load side circuits.
(3) Ungrounded Conductors. Load terminals for ungrounded conductors shall be so located that it is not necessary to reach across energized uninsulated bus in order to make connec- tions. Bus on the line side of service, branch, or feeder discon- nects is considered energized with respect to its associated load side circuits.
408.19 Conductor Insulation. An insulated conductor used within a switchboard or switchgear shall be listed, shall be flame retardant, and shall be rated not less than the voltage applied to it and not less than the voltage applied to other conductors or busbars with which it may come into contact.
408.20 Location of Switchboards and Switchgear. Switch- boards and switchgear that have any exposed live parts shall be located in permanently dry locations and then only where under competent supervision and accessible only to qualified persons. Switchboards and switchgear shall be located such that the probability of damage from equipment or processes is reduced to a minimum.
408.22 Grounding of Instruments, Relays, Meters, and Instru- ment Transformers on Switchboards and Switchgear. Instru- ments, relays, meters, and instrument transformers located on switchboards and switchgear shall be grounded as specified in 250.170 through 250.178.
408.23 Power Monitoring and Energy Management Equip- ment. The requirements of 312.8(B) shall apply.
Part III. Panelboards
408.30 General. All panclboards shall have a rating not less than the minimum feeder capacity required for the load calcu- lated in accordance with Part III, IV, or V of Article 220, as applicable.
408.36 Overcurrent Protection. In addition to the require- ment of 408.30, a panclboard shall be protected by an overcur- rent protective device having a rating not greater than that of the panelboard. This overcurrent protective device shall be located within or at any point on the supply side of the panel- board.
Exception No. 1: Individual protection shall not be required for a panelboard protected by two main circuit breakers or two sets of fuses in other than service equipment, having a combined rating not greater than that of the panelboard. A panelboard constructed or wired under
this exception shall not contain more than 42 overcurrent devices. For the purposes of determining the maximum of 42 overcurrent devices, a 2-pole or a 3-pole circuit breaker shall be considered as two or three over- current devices, respectively.
Exception No. 2: For existing panelboards, individual protection shall not be required for a panelboard used as servire equipment for an indi- vidual residential occupancy.
(A) Snap Switches Rated at 30 Amperes or Less. Panclboards cquipped with snap switches rated at 30 amperes or less shall have overcurrent protection of 200 amperes or less.
(B) Supplied Through a Transformer. Where a panelboard is supplied through a transformer, the overcurrent protection required by 408.36 shall be located on the secondary side of the transformer.
Exception: A panelboard supplied by the secondary side of a transformer shall be considered as protected by the overcurrent protection provided on the primary side of the transformer where that protection is in accord- ance with 240.21(C)(1).
(C) Delta Breakers. 'A . 3-phase disconnect or overcurrent device shall not be connected to the bus of any panelboard that has less than 3-phase buses. Delta breakers shall not be installed in panelboards.
(D) Back-Fed Devices. Plug-in-type overcurrent protection devices or plug-in type main lug assemblies that are backfed and used to terminate field-installed ungrounded supply conductors shall be secured in place by an additional fastener that requires other than a pull to release the device from the mounting means on the panelboard.
408.37 Panelboards in Damp or Wet Locations. Panclboards in damp or wet locations shall be installed to comply with 312.2.
408.38 Enclosure. Panclboards shall be mounted in cabinets, cutout boxes, or identified enclosures and shall be dead-front. Where the available fault current is greater than 10,000 amperes, the panelboard and enclosure combination shall be evaluated for the application.
Exception: Panelboards other than of the dead-front, externally operable type shall be permitted where accessible only to qualified persons.
408.39 Relative Arrangement of Switches and Fuses. In pancl- boards, fuses of any type shall be installed on the load side of any switches.
Exception: Fuses installed as part of service equipment in accordance with the provisions of 230.94 shall be permitted on the line side of the service switch.
408.40 Grounding of Panelboards. Panclboard cabinets and panelboard frames, if of metal, shall be in physical contact with cach other and shall be connected to an equipment grounding conductor. Where the panelboard is used with nonmetallic raceway or cable or where separate equipment grounding conductors are provided, a terminal bar for the equipment grounding conductors shall be secured inside the cabinet. The terminal bar shall be bonded to the cabinet and panelboard frame, if of metal; otherwise it shall be connected to the cquip- ment grounding conductor that is run with the conductors feeding the panelboard.
Exception: Where an isolated equipment grounding conductor for a branch circuit or a feeder is provided as permitted by 250.146(D), the
2023 Edition NATIONAL ELECTRICAL CODE
70-305
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
408.41
ARTICLE 408-SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS
insulated equipment grounding conductor that is run with the circuit conductors shall be permitted to pass through the panelboard without being connected to the panelboard's equipment grounding terminal bar.
Equipment grounding conductors shall not be connected to a terminal bar provided for grounded conductors or neutral conductors unless the bar is identified for the purpose and is located where interconnection between equipment grounding conductors and grounded circuit conductors is permitted or required by Part II and Part VII of Article 250.
408.41 Grounded Conductor Terminations. Each grounded conductor shall terminate within the panelboard in an individ- ual terminal that is not also used for another conductor.
Exception: Grounded conductors of circuits with parallel conductors shall be permitted to terminate in a single terminal af the terminal is identified for connection of more than one conductor.
408.43 Panelboard Orientation. Panclboards shall not be installed in the face-up or face-down position.
Part IV. Construction Specifications
408.50 Panels. The panels of switchboards and switchgear shall be made of moisture-resistant, noncombustible material.
408.51 Busbars. Insulated or bare busbars shall be rigidly mounted.
408.52 Protection of Instrument Circuits. Instruments, pilot lights, voltage (potential) transformers, and other switchboard or switchgear devices with potential coils shall be supplied by a circuit that is protected by standard overcurrent devices rated 15 amperes or less.
Exception No. 1: Overcurrent devices rated more than 15 amperes shall be permitted where the interruption of the circuit could create a hazard. Short-circuit protection shall be provided.
Exception No. 2: For ratings of 2 amperes or less, sperial types of enclosed fuses shall be permitted.
408.54 Maximum Number of Overcurrent Devices. A pancl- board shall be provided with physical means to prevent the installation of more overcurrent devices than that number for which the panelboard was designed, rated, and listed.
For the purposes of this section,'a 2-pole circuit breaker or fusible switch shall be considered two overcurrent devices; a 3- pole circuit breaker or fusible switch shall be considered three overcurrent devices.
408.55 Wire-Bending Space Within an Enclosure Containing a Panelboard.
(A) Top and Bottom Wire-Bending Space. The enclosure for a panelboard shall have the top and bottom wire-bending space sized in accordance with Table 312.6(B)(2) for the largest conductor entering or leaving the enclosure.
Exception No. 1: Either the top or bottom wire-bending spare shall be permitted to be sized in accordance with Table 312.6(A) for a panel- board rated 225 amperes or less and designed to contain not over 42 overcurrent devices. For the purposes of this exception, a 2-pole or a 3-pole circuit breaker shall be considered as two or three overcurrent devices, respectively.
Exception No. 2: Either the top or bottom wire-bending space for any panelboard shall be permitted to be sized in accordance with Table
312.6(A) where at least one side wire-bending space is sized in accord- ance with Table 312.6(B)(2) for the largest conductor to be terminated in any side wire bending space.
Exception No. 3: The top and bottom wire-bending space shall be permitted to be sized in accordance with Table 312.6(A) spacings if the panelboard is designed and constructed for wiring using only a single 90-degree bend for each conductor, including the grounded circuit conductor, and the wiring diagram shows and specifies the method of wiring that shall be used.
Exception No. 4: Either the top or the bottom wire-bending space, but not both, shall be permitted to be sized in accordance with Table 312.6(A) where there are no conductors terminated in that space.
(B) Side Wire-Bending Space. Side wire-bending space shall be in accordance with Table 312.6(A) for the largest conductor to be terminated in that spacc.
(C) Back Wire-Bending Space. Where a raceway or cable entry is in the wall of the enclosure opposite a removable cover, the distance from that wall to the cover shall be permitted to comply with the distance required for one wire per terminal in Table 312.6(A). The distance between the center of the rear entry and the nearest termination for the entering conductors shall not be less than the distance given in Table 312.6(B)(2).
408.56 Minimum Spacings. The distance between uninsulated metal parts, busbars, and other uninsulated live parts shall not be less than specified in Table 408.56.
Where close proximity does not cause excessive heating, parts of the same polarity at switches, enclosed fuses, and so forth shall be permitted to be placed as close together as convenience in handling will allow.
Exception: The distance shall be permitted to be less than that specified in Table 408.56 at circuit breakers and switches and in listed compo- nents installed in switchboards, switchgear, and panelboards.
408.58 Panelboard Marking. Panclboards shall be durably marked by the manufacturer with the voltage and the current rating and the number of ac phases or de buses for which they arc designed and with the manufacturer's name or trademark in such a manner so as to be visible after installation, without disturbing the interior parts or wiring.
Table 408.56 Minimum Spacings Between Bare Metal Parts
Opposite Polarity Where Mounted on the Same Surface
Opposite Polarity Where Held Free in Air
Live Parts to Ground*
AC or DC Voltage
mm
in.
mm
in.
mm
in.
19.1
3/
12.7
12.7
Not over 125 volts, nominal Not over 250 volts, nominal Not over
31.8
11%
19.1
3%
12.7
1/2
1000 volts, nominal
50.8
2
25.4
1
25.4
1
*For spacing between live parts and doors of cabinets, the dimensions in 312.101(A) shall apply.
70-306
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
409.102
ARTICLE 409 - INDUSTRIAL CONTROL PANELS
ARTICLE 409 Industrial Control Panels
Part I. General
409.1 Scope. This article covers industrial control panels intended for general use and operating at 1000 volts or less.
Informational Note: See ANSI/UL 508A, Standard for Industrial Control Panels, a safety standard for industrial control panels.
409.3 Other Articles. In addition to the requirements of this article, industrial control panels that contain branch circuits for specific loads or components, or are for control of specific types of equipment addressed in other articles of this Code, shall be constructed and installed in accordance with the appli- cable requirements from those articles.
Part II. Installation
409.20 Conductor - Minimum Size and Ampacity. The size of the industrial control panel supply conductor shall have an ampacity not less than 125 percent of the full-load current rating of all heating loads plus 125 percent of the full-load current rating of the highest rated motor plus the sum of the full-load current ratings of all other connected motors and apparatus based on their duty cycle that may be in operation at the same time.
409.21 Overcurrent Protection.
(A) General. Industrial control panels shall be provided with overcurrent protection in accordance with Parts Iand II of Arti- clc 240.
(B) Location. This protection shall be provided for cach incoming supply circuit by cither of the following:
(1) An overcurrent protective device located ahead of the industrial control panel.
(2) A single main overcurrent protective device located within the industrial control panel .. Where overcurrent protection is provided as part of the industrial control panel, the supply conductors shall be considered as either feeders or taps as covered by 240.21.
(C) Rating. The rating or setting of the overcurrent protective device for the circuit supplying the industrial control panel shall not be greater than the sum of the largest rating or setting of the branch-circuit short-circuit and ground-fault protective device provided with the industrial control panel, plus 125 percent of the full-load current rating of all resistance heat- ing loads, plus the sum of the full-load currents of all other motors and apparatus that could be in operation at the same timc.
Exception: Where one or more instantaneous trip circuit breakers or motor short-circuit protectors are used for motor branch-circuit short- circuit and ground-fault protection as permitted by 430.52(C), the procedure specified above for determining the maximum rating of the protective device for the circuit supplying the industrial control panel shall apply with the following provision: For the purpose of the calcula- tion, each instantaneous trip circuit breaker or motor short-circuit protector shall be assumed to have a rating not exceeding the maximum
percentage of motor full-load current permitted by Table 430.52(C)(1) for the type of control panel supply circuit protective device employed.
Where no branch-circuit short-circuit and ground-fault protective device is provided with the industrial control panel for motor or combination of motor and non-motor loads, the rating or setting of the overcurrent protective device shall be based on 430.52 and 430.53, as applicable.
409.22 Short-Circuit Current Rating.
(A) Installation. An industrial control panel shall not be installed where the available fault current exceeds its short- circuit current rating as marked in accordance with 409.110(4).
(B) Documentation. If an industrial control panel is required to be marked with a short-circuit current rating in accordance with 409.110(4), the available fault current at the industrial control panel and the date the available fault current calcula- tion was performed shall be documented and made available to those authorized to inspect, install, or maintain the installation.
409.30 Disconnecting . Means. Disconnecting means that supply motor loads shall comply with Part IX of Article 430.
409.60 Bonding. Industrial control panels shall be grounded and bonded in accordance with 409.60(A) and (B).
(A) Grounding. An equipment grounding conductor sized in accordance with 250.122 shall be connected to an equipment grounding bus or to an equipment grounding termination point provided in a single-section industrial control panel.
(B) Bonding. Multisection industrial control panels shall be bonded together using an equipment bonding jumper sized in accordance with 250.102(D).
409.70 Surge Protection. Safety circuits for personnel protec- tion that are subject to damage from surge events shall have surge protection installed within or immediately adjacent to the control panel.
Part III. Construction Specifications
409.100 Enclosures. Table 110.28 shall be used as the basis for selecting industrial control panel enclosures for use in specific locations other than hazardous (classified) locations. The enclosures are not intended to protect against conditions such as condensation, icing, corrosion, or contamination that may occur within the enclosure or enter via the conduit or unscaled openings.
409.102 Busbars. Industrial control panels utilizing busbars shall comply with 409.102(A) and (B).
(A) Support and Arrangement. Busbars shall be protected from physical damage and be held firmly in place.
(B) Phase Arrangement. The phase arrangement on 3-phase horizontal common power and vertical buses shall be A, B, C from front to back, top to bottom, or left to right, as viewed from the front of the industrial control panel. The B phase shall be that phase having the higher voltage to ground on 3-phase, 4-wirc, delta-connected systems. Other busbar arrange- ments shall be permitted for additions to existing installations, and the phases shall be permanently marked.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-307
ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS
409.104
409.104 Wiring Space.
(A) General. Industrial control panel enclosures shall not be used as junction boxes, auxiliary gutters, or raceways for conductors feeding through or tapping off to other switches or overcurrent devices or other equipment, unless the conductors fill less than 40 percent of the cross-sectional arca of the wiring space. In addition, the conductors, splices, and taps shall not fill the wiring space at any cross section to more than 75 percent of the cross-sectional arca of that space.
(B) Wire Bending Space. Wirc bending space within industrial control panels for field wiring terminals shall be in accordance with the requirements in 430.10(B).
409.106 Spacings. Spacings in feeder circuits between uninsu- lated live parts of adjacent components, between uninsulated live parts of components and grounded or accessible non- current-carrying metal parts, between uninsulated live parts of components and the enclosure, and at field wiring terminals shall be as shown in Table 430.97(D).
Exception: Spacings shall be permitted to be less than those specified in Table 430.97(D) at circuit breakers and switches and in listed compo- nents installed in industrial control panels.
409.108 Service Equipment. Where used as service equip- ment, cach industrial control panel shall be of the type that is suitable for use as service equipment.
Where a grounded conductor is provided, the industrial control panel shall be provided with a main bonding jumper, sized in accordance with 250.28(D), for connecting the groun- ded conductor, on its supply side, to the industrial control panel equipment ground bus or equipment ground terminal.
409.110 Marking. An industrial control panel shall have permanent markings that are visible after installation. The markings in 409.110(2) and (3) shall be attached to the outside of the enclosure. The markings in 409.110(1), (4), (5), (6), and (7) shall be attached to either the inside or outside of the enclosure. The following markings shall be included:
(1) Manufacturer's name, trademark, or other descriptive marking by which the organization responsible for the product can be identified.
(2) Supply voltage, number of phases, frequency, and full- load current for cach incoming supply circuit.
(3) Where the industrial control panel is supplied by more than one electrical source and where more than one disconnecting means is required to disconnect all circuits 50-volts or more within the control panel, marked to indi- cate that more than one disconnecting means is required to de-energize the equipment. The location of the means necessary to disconnect all circuits 50-volts or more shall be documented and available.
(4) Short-circuit current rating of the industrial control panel based on one of the following:
a. Short-circuit current rating of a listed and labeled assembly
b. Short-circuit current rating established utilizing an approved method
Informational Note: See ANSI/UL 508A, Standard for Industrial Control Panels, Supplement SB, for an example of an approved method.
Exception to (4): Short-circuit current rating markings are not required for industrial control panels containing only control circuit components.
(5) If the industrial control panel is intended as service equipment, marked to identify it as being suitable for use as service equipment.
(6) Electrical wiring diagram, the identification number of a separate electrical wiring diagram, or a designation refer- enced in a separate wiring diagram.
(7) An enclosure type number.
ARTICLE 410 Luminaires, Lampholders, and Lamps
Part I. General
410.1 Scope. This article covers luminaires, portable lumin- aires, lampholders, pendants, incandescent filament lamps, arc lamps, electric-discharge lamps, decorative lighting products, lighting accessories for temporary seasonal and holiday usc, portable flexible lighting products, and the wiring and cquip- ment forming part of such products and lighting installations.
410.2 Reconditioned Equipment. Reconditioned luminaires, lampholders, ballasts, LED drivers, lamps, and retrofit kits shall not be permitted. If a retrofit kit is installed in a luminaire in accordance with the installation instructions, the retrofitted luminaire shall not be considered reconditioned.
410.5 Live Parts. Luminaires, portable luminaires, lamphold- crs, and lamps shall have no live parts normally exposed to contact. Exposed accessible terminals in lampholders and switches shall not be installed in metal luminaire canopies or in open bases of portable table or floor luminaires.
Exception: Cleat-type lampholders located at least 2.5 m (8 ft) above the floor shall be permitted to have exposed terminals.
410.6 Listing Required. All luminaires, lampholders, and retrofit kits shall be listed.
410.8 Inspection. Luminaires shall be installed such that the connections between the luminaire conductors and the circuit conductors can be inspected without requiring the disconnec- tion of any part of the wiring unless the luminaires are connec- ted by attachment plugs and receptacles.
Part II. Luminaire Locations
410.10 Luminaires in Specific Locations.
(A) Wet and Damp Locations. Luminaires installed in wet or damp locations shall be installed such that water cannot enter or accumulate in wiring compartments, lampholders, or other electrical parts. All luminaires installed in wet locations shall be marked as suitable for wet locations. All luminaires installed in damp locations shall be marked as suitable for wet locations or suitable for damp locations.
(B) Corrosive Locations. Luminaires installed in corrosive locations shall be of a type suitable for such locations.
70-308
NATIONALELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 410-LUMINAIRES, LAMPHOLDERS, AND LAMPS
410.16
(C) In Ducts or Hoods. Luminaires shall be permitted to be installed in commercial cooking hoods where all of the follow- ing conditions are met:
(1) The luminaire shall be identified for use within commer- cial cooking hoods and installed such that the tempera- ture limits of the materials used are not exceeded.
(2) The luminaire shall be constructed so that all exhaust vapors, grcase, oil, or cooking vapors are excluded from the lamp and wiring compartment. Diffusers shall be resistant to thermal shock.
(3) Parts of the luminaire exposed within the hood shall be corrosion resistant or protected against corrosion, and the surface shall be smooth so as not to collect deposits and to facilitate cleaning.
(4) Wiring methods and materials supplying the luminaire (s) shall not be exposed within the cooking hood.
Informational Note: See 110.11 for conductors and equipment exposed to deteriorating agents.
(D) Bathtub and Shower Areas. A luminaire installed in a bathtub or shower arca shall meet all of the following require- ments:
(1) No parts of cord-connected luminaires, chain-, cable-, or cord-suspended luminaires, lighting track, pendants, or ceiling-suspended (paddle) fans with luminaire (light kit) shall be located within a zone measured 900 mm (3 ft) horizontally and 2.5 m (8 ft) vertically from the top of the bathtub rim or shower stall threshold. This zone is all- encompassing and includes the space directly over the tub or shower stall.
(2) Luminaires located within the actual outside dimension of the bathtub or shower to a height of 2.5 m (8 ft) verti- cally from the top of the bathtub rim or shower threshold shall be marked suitable for damp locations or marked suitable for wet locations. Luminaires located where subject to shower spray shall be marked suitable for wet locations.
(E) Luminaires in Indoor Sports, Mixed-Use, and All-Purpose Facilities. Luminaires subject to physical damage, using a mercury vapor or metal halide lamp, installed in playing and spectator scating arcas of indoor sports; mixed-use, or all- purpose facilities shall be of the type that protects the lamp with a glass or plastic lens. Such luminaires shall be permitted to have an additional guard.
(F) Luminaires Installed in or Under Roof Decking. Lumin- aires installed in exposed or concealed locations under roof decking where subject to physical damage shall be installed and supported so there is not less than 38 mm (11/2 in.) measured from the lowest surface of the roof decking to the top of the luminairc.
Exception: The 38 mm (1 1/2 in.) spacing is not required where metal- corrugated sheet roof decking is covered with a minimum thickness 50 mm (2 in.) concrete slab, measured from the top of the corrugated roofing.
410.11 Luminaires Near Combustible Material. Luminaires shall be constructed, installed, or cquipped with shades or guards so that combustible material is not subjected to temper- atures in excess of 90 (194ºF).
410.12 Luminaires over Combustible Material. Lampholders installed over highly combustible material shall be of the unswitched type. Unless an individual switch is provided for
cach luminaire, lampholders shall be located at least 2.5 m (8 ft) above the floor or shall be located or guarded so that the lamps cannot be readily removed or damaged.
410.14 Luminaires in Show Windows. Chain-supported lumin- aires used in a show window shall be permitted to be externally wired. No other externally wired luminaires shall be used.
410.16 Luminaires in Clothes Closets.
(A) Clothes Closet Storage Space. The clothes closet storage space shall be the volume bounded by the sides and back closet walls and planes extending from the closet floor vertically to a height of 1.8 m (6 ft) or to the highest clothes-hanging rod and parallel to the walls at a horizontal distance of 600 mm (24 in.) from the sides and back of the closet walls, respectively. The volume extends vertically to the closet ceiling parallel to the walls at a horizontal distance of 300 mm (12 in.) or the width of the shelf, whichever is greater. For a closet that permits access to both sides of a hanging rod, the clothes closet storage space includes the volume below the highest rod extending 300 mm (12 in.) on cither side of the rod on a plane horizontal to the floor extending the entire length of the rod. Sec Figure 410.16(A).
(B) Luminaire Types Permitted. Only luminaires of the follow- ing types shall be permitted in a clothes closet:
(1) Surface-mounted or recessed incandescent or LED luminaires with completely enclosed light sources
(2): Surface-mounted or recessed fluorescent luminaires
(3) Surface-mounted fluorescent or LED luminaires identi- ficd as suitable for installation within the clothes closet storage space
(C) Luminaire Types Not Permitted. Incandescent luminaires with open or partially enclosed lamps and pendant luminaires or lampholders shall not be permitted.
300 mm (12 in.) or shelf width
300 mm (12 in.) or shelf width
300 mm (12 in.)
300 mm (12 in.) or shelf width
1.8 m (6 ft) or rod height
600 mm (24 in.)
600 mm (24 in.)
FIGURE 410.16(A) Clothes Closet Storage Space.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-309
410.16
ARTICLE 410 -LUMINAIRES, LAMPHOLDERS, AND LAMPS
(D) Location. The minimum clearance between luminaires installed in clothes closets and the nearest point of a clothes closet storage space shall be as follows:
(1) 300 mm (12 in.) for surface-mounted incandescent or LED luminaires with a completely enclosed light source installed on the wall above the door or on the ceiling.
(2) 150 mm (6 in.) for surface-mounted fluorescent lumin- aires installed on the wall above the door or on the ceil- ing.
(3) 150 mm (6 in.) for recessed incandescent or LED lumin- aires with a completely enclosed light source installed in the wall or the ceiling.
(4) 150 mm (6 in.) for recessed fluorescent luminaires installed in the wall or the ceiling.
Exception: Surface-mounted fluorescent or LED luminaires shall be permitted to be installed within the clothes closet storage space where identified for this use.
410.18 Space for Cove Lighting. Coves shall have adequate space and shall be located so that lamps and equipment can be properly installed and maintained.
Part III. Luminaire Outlet Boxes, Canopies, and Pans
410.20 Space for Conductors. Canopics and outlet boxes taken together shall provide sufficient space so that luminaire conductors and their connecting devices are capable of being installed in accordance with 314.16.
410.21 Temperature Limit of Conductors in Outlet Boxes. Luminaires shall be of such construction or installed so that the conductors in outlet boxes shall not be subjected to temperatures greater than that for which the conductors arc rated.
Branch-circuit wiring, other than 2-wire or multiwire branch circuits supplying power to luminaires connected together, shall not be passed through an outlet box that is an integral part of a luminaire unless the luminaire is identified for through-wiring.
Informational Note: See 410.64(C) for wiring supplying power to luminaires connected together.
410.22 Outlet Boxes to Be Covered. In a completed installa- tion, cach outlet box shall be provided with a cover unless covered by means of a luminaire canopy, lampholder, recepta- cle that covers the box or is provided with a faceplate, or simi- lar device.
410.23 Covering of Combustible Material at Outlet Boxes. Any combustible wall or ceiling finish exposed between the edge of a luminaire canopy or pan and an outlet box having a surface arca of 1160 mm2 (180 in.2) or more shall be covered with noncombustible material.
410.24 Connection of Electric-Discharge and LED Luminaires.
(A) Independent of the Outlet Box. Electric-discharge and LED luminaires supported independently of the outlet box shall be connected to the branch circuit through metal race- way, nonmetallic raceway, Type MC cable, Type AC cable, Type MI cable, nonmetallic sheathed cable, or by flexible cord as permitted in 410.62(B) or 410.62(C).
(B) Access to Boxes. Electric-discharge and LED luminaires surface mounted over concealed outlet, pull, or junction boxes
and designed not to be supported solely by the outlet box shall be provided with suitable openings in the back of the luminaire to provide access to the wiring in the box.
Part IV. Luminaire Supports
410.30 Supports.
(A) General. Luminaires and lampholders shall be securely supported. A luminaire that weighs more than 3 kg (6 lb) or exceeds 400 mm (16 in.) in any dimension shall not be suppor- ted by the screw shell of a lampholder.
(B) Metal or Nonmetallic Poles Supporting Luminaires. Mctal or nonmetallic poles shall be permitted to be used to support luminaires and as a raceway to enclose supply conductors, provided the following conditions are met:
(1) A pole shall have a handhole not less than 50 mm x 100 mm (2 in. x 4 in.) with a cover suitable for use in wet locations to provide access to the supply terminations within the pole or pole basc.
Exception No. 1: No handhole shall be required in a pole 2.5 m (8 ft) or less in height abovegrade where the supply wiring method continues without splice or pull point, and where the interior of the pole and any splices are accessible by removing the luminaire.
Exception No. 2: No handhole shall be required in a pole 6.0 m (20 ft) or less in height abovegrade that is provided with a hinged base.
(2) Where raceway risers or cable is not installed within the pole, a threaded fitting or nipple shall be brazed, welded, or attached to the pole opposite the handhole for the supply connection.
(3) A metal pole shall be provided with an equipment grounding terminal as follows:
a. A pole with a handhole shall have the equipment grounding terminal accessible from the handholc.
b. A pole with a hinged base shall have the equipment grounding terminal accessible within the basc.
Exception to (3): No grounding terminal shall be required in a pole 2.5 m (8 ft) or less in height abovegrade where the supply wiring method continues without splice or pull, and where the interior of the pole and any splices are accessible by removing the luminaire.
