Informational Note: The term "Class I" was originally included as a prefix to Zone 0, Zone 1, and Zone 2 locations and referen- ces as an identifier for flammable gases, vapors, or liquids to differentiate from Class II and Class III locations. Zone 0, Zone 1, and Zone 2 only apply to flammable gases, vapors, or liquids so the "Class I" prefix is redundant and has been deleted, except for text that is extracted from other documents or to remain consistent throughout this article.
(A) Below Floor Level. Any pit or depression below the level of the hangar floor shall be classified as a Class I, Division 1 or Zone I location that shall extend up to said floor level.
(B) Areas Not Separated or Ventilated. The entire arca of the hangar, including any adjacent and communicating arcas not suitably separated from the hangar, shall be classified as a Class I, Division 2 or Zone 2 location up to a level 450 mm (18 in.) above the floor.
Table 513.2 Other Articles
Requirement
Division Classified Locations
Zone Classified Locations
Area classification Equipment
500.5, 500.6
Wiring
Part III of 501, 500.7, 500.8, 501.5 Part II of 501
505.5, 505.6, 505.7 505.8, 505.9, 505.20, 505.22 505.15, 505.16, 505.17, 505.18, 505.19, 505.26, 505.30
2023 Edition NATIONAL ELECTRICAL CODE
70-443
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
513.3
ARTICLE 513- AIRCRAFT HANGARS
(C) Vicinity of Aircraft.
(1) Aircraft Maintenance and Storage Hangars. The arca within 1.5 m (5 ft) horizontally from aircraft power plants or aircraft fuel tanks shall be classified as a Class I, Division 2 or Zone 2 location that shall extend upward from the floor to a level 1.5 m (5 ft) above the upper surface of wings and engine enclosures.
(2) Aircraft Painting Hangars. The arca within 3 m (10 ft) horizontally from aircraft surfaces from the floor to 3 m (10 ft) above the aircraft shall be classified as Class I, Division 1 or Zone 1. The arca horizontally from aircraft surfaces between 3.0 m (10 ft) and 9.0 m (30 ft) from the floor to 9.0 m (30 ft) above the aircraft surface shall be classified as Class I, Division 2 or Zone 2.
Informational Note: See NFPA 33, Standard for Spray Application Using Flammable or Combustible Materials, for information on venti- lation and grounding for static protection in spray painting areas.
(D) Areas Suitably Separated and Ventilated. Adjacent arcas in which flammable liquids or vapors are not likely to be released, such as stock rooms, electrical control rooms, and other similar locations, shall be unclassified where mechanically ventilated at a rate of four or more air changes per hour, designed with posi- tive air pressure, or effectively separated from the hangar itself by walls or partitions.
513.4 Wiring and Equipment in Class I Locations.
(A) General. All wiring and equipment that is installed or operated within any of the hazardous (classified) locations defined in 513.3 shall comply with the applicable requirements of the hazardous (classified) locations.
Attachment plugs and receptacles shall be identified for the location or shall be designed so they cannot be energized while the connections are being made or broken.
(B) Stanchions, Rostrums, and Docks. Electrical wiring, outlets, and equipment (including lamps) on or attached to stanchions, rostrums, or docks that are located in a hazardous (classified) location as defined in 513.3(C) shall comply with the applicable requirements of Parts II and Ifl of Article 501 or 505.17 through 505.30, as applicable.
513.7 Wiring and Equipment Not Installed in Class I Loca- tions.
(A) Fixed Wiring. All fixed wiring in a hangar but not installed in a Class I location as classified in 513.3 shall be installed in metal raceways or shall be Type MI, TC, or MC cable.
Exception: Wiring in unclassified locations, as described in 513.3(D), shall be permitted to be any suitable type wiring method recognized in Chapter 3.
(B) Pendants. For pendants, flexible cord suitable for the type of service and identified for hard usage or extra-hard usage shall be used. Each such cord shall include a separate equip- ment grounding conductor.
(C) Arcing Equipment. In locations above those described in 513.3, equipment that is less than 3.0 m (10 ft) above wings and engine enclosures of aircraft and that may produce arcs, sparks, or particles of hot metal, such as lamps and lamphold- ers for fixed lighting, cutouts, switches, receptacles, charging panels, generators, motors, or other equipment having make-
and-break or sliding contacts, shall be of the totally enclosed type or constructed so as to prevent the escape of sparks or hot metal particles.
Exception: Equipment in areas described in 513.3(D) shall be permitted to be of the general-purpose type.
(D) Lampholders. Lampholders of metal-shell, fiber-lined types shall not be used for fixed incandescent lighting.
(E) Stanchions, Rostrums, or Docks. Where stanchions, rostrums, or docks are not located or likely to be located in a Class I location, as defined in 513.3(C), wiring and equipment shall comply with 513.7, except that such wiring and cquip- ment not more than 457 mm (18 in.) above the floor in any position shall comply with 513.4(B). Receptacles and attach- ment plugs shall be of a locking type that will not readily disconnect.
(F) Mobile Stanchions. Mobile stanchions with electrical equipment complying with 513.7(E) shall carry at least one permanently affixed warning sign with the following words or cquivalent:
WARNING KEEP 5 FT CLEAR OF AIRCRAFT ENGINES AND FUEL TANK AREAS
or
WARNING KEEP 1.5 FT CLEAR OF AIRCRAFT ENGINES AND FUEL TANK AREAS
513.8 Underground Wiring.
(A) Wiring and Equipment Embedded, Under Slab, or Under- ground. All wiring installed in or under the hangar floor shall comply with the requirements for Class I, Division 1 locations. Where such wiring is located in vaults, pits, or ducts, adequate drainage shall be provided.
(B) Uninterrupted Raceways, Embedded, Under Slab, or Underground. Uninterrupted raceways that are embedded in a hangar floor or buried beneath the hangar floor shall be considered to be within the Class I location above the floor, regardless of the point at which the raceway descends below or rises above the floor.
513.9 Sealing. Scals shall be provided in accordance with 501.15 or 505.16, as applicable. Scaling requirements specified shall apply to horizontal as well as to vertical boundaries of the defined Class I locations.
513.10 Special Equipment.
(A) Aircraft Electrical Systems.
(1) De-energizing Aircraft Electrical Systems. Aircraft electri- cal systems shall be de-energized when the aircraft is stored in a hangar and, whenever possible, while the aircraft is undergoing maintenance.
(2) Aircraft Batteries. Aircraft batteries shall not be charged where installed in an aircraft located inside or partially inside a hangar.
(B) Aircraft Battery Charging and Equipment. Battery charg- ers and their control equipment shall not be located or oper- ated within any of the Class I locations defined in 513.3 and shall be located in a separate building or in an arca defined in
70-444
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
513.16
ARTICLE 513-AIRCRAFT HANGARS
513.3(D). Mobile chargers shall carry at least one permanently affixed warning sign with the following words or equivalent:
WARNING KEEP 5 FT CLEAR OF AIRCRAFT ENGINES AND FUEL TANK AREAS
or
WARNING KEEP 1.5 METERS CLEAR OF AIRCRAFT ENGINES AND FUEL TANK AREAS
WARNING KEEP 1.5 METERS CLEAR OF AIRCRAFT ENGINES AND FUEL TANK AREAS
Tables, racks, trays, and wiring shall not be located within a Class I location and shall comply with the requirements of 480.9 and 480.10.
(C) External Power Sources for Energizing Aircraft.
(1) Not Less Than 450 mm (18 in.) Above Floor. Aircraft ener- gizers shall be designed and mounted such that all electrical equipment and fixed wiring will be at least 450 mm (18 in.) above floor level and shall not be operated in a Class I location as defined in 513.3(C).
(2) Marking for Mobile Units. Mobile energizers shall carry at least one permanently affixed warning sign with the following words or equivalent:
WARNING KEEP 5 FT CLEAR OF AIRCRAFT ENGINES AND FUEL TANK AREAS
or
WARNING KEEP 1.5 METERS CLEAR OF AIRCRAFT ENGINES AND FUEL TANK AREAS
(3) Cords. Flexible cords for aircraft energizers and ground support equipment shall be identified for the type of service and extra-hard usage and shall include an equipment ground- ing conductor.
(D) Mobile Servicing Equipment with Electrical Components.
(1) General. Mobile servicing equipment (such as vacuum cleaners, air compressors, air movers) having electrical wiring and equipment not suitable for Class I, Division 2 or Zone 2 locations shall be so designed and mounted that all such fixed wiring and equipment will be at least 450 mm (18 in.) above the floor. Such mobile equipment shall not be operated within the Class I location defined in 513.3(C) and shall carry at least one permanently affixed warning sign with the following words or equivalent:
WARNING KEEP 5 FT CLEAR OF AIRCRAFT ENGINES AND FUEL TANK AREAS
or
WARNING KEEP 1.5 METERS CLEAR OF AIRCRAFT ENGINES AND FUEL TANK AREAS
(2) Cords and Connectors. Flexible cords for mobile equip- ment shall be suitable for the type of service and identified for extra-hard usage and shall include an equipment grounding conductor. Attachment plugs and receptacles shall be identi- ficd for the location in which they are installed and shall provide for connection of the equipment grounding conduc- tor.
(3) Restricted Use. Equipment that is not identified as suita- ble for Class I, Division 2 locations shall not be operated in locations where maintenance operations likely to release flam- mable liquids or vapors are in progress.
(E) Portable Equipment.
(1) Portable Lighting Equipment. Portable lighting equipment that is used within a hangar shall be identified for the location in which they are used. For portable luminaires, flexible cord suitable for the type of service and identified for extra-hard usage shall be used. Each such cord shall include a separate equipment grounding conductor.
(2) Portable Utilization Equipment. Portable utilization cquip- ment that is or may be used within a hangar shall be of a type suitable for use in Class I, Division 2 or Zone 2 locations. For portable utilization equipment, flexible cord suitable for the type of service and approved for extra-hard usage shall be used. Each such cord shall include a separate equipment grounding conductor.
513:12 Ground-Fault Circuit-Interrupter Protection for Personnel. Ground-fault circuit-interrupter protection for personnel shall be provided as required in 210.8(B).
513.16 Grounding and Bonding Requirements.
(A) General Grounding Requirements. All metal raceways, the metal armor or metallic sheath on cables, and all non-current- carrying metal parts of fixed or portable electrical equipment, regardless of voltage, shall be grounded. Grounding in Class I locations shall comply with 501.30 for Class I, Division 1 and 2 locations and 505.30 for Zone 0, 1, and 2 locations.
(B) Supplying Circuits with Grounded and Equipment Ground- ing Conductors in Class I Locations.
(1) Circuits Supplying Portable Equipment or Pendants. Where a circuit supplies portables or pendants and includes a grounded conductor, receptacles, attachment plugs, connec- tors, and similar devices shall be of the grounding type, and the grounded conductor of the flexible cord shall be connected to the screw shell of any lampholder or to the grounded terminal of any utilization equipment supplied.
(2) Approved Means. Approved means shall be provided for maintaining continuity of the equipment grounding conductor between the fixed wiring system and the non-current-carrying metal portions of pendant luminaires, portable luminaires, and portable utilization equipment.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-445
514.1
ARTICLE 514-MOTOR FUEL DISPENSING FACILITIES
ARTICLE 514 Motor Fuel Dispensing Facilities
514.1 Scope. This article shall apply to motor fucl dispensing facilities, marine/motor fuel dispensing facilities, motor fucl dispensing facilities located inside buildings, and flect vehicle motor fuel dispensing facilities.
Informational Note: See NFPA 30A-2021, Code for Motor Fuel Dispensing Facilities and Repair Garages, for information regarding safeguards for motor fuel dispensing facilities and for extracted text that is followed by a reference in brackets. Only editorial changes were made to the extracted text to make it consistent with this Code.
514.2 Other Articles. In addition to the requirements of this article, motor fuel dispensing facilities shall comply with Table 514.2, as applicable, except as modified by this article.
514.3 Classification of Locations. Where the term "Class I" is used with respect to Zone classifications within this article of the Code, it shall apply to Zone 0, Zone 1, and Zone 2 designa- tions.
Informational Note: The term "Class I" was originally included as a prefix to Zone 0, Zone 1, and Zone 2 locations and referen- ces as an identifier for flammable gases, vapors, or liquids to differentiate from Class II and Class III locations. Zone 0, Zone 1, and Zone 2 only apply to flammable gases, vapors, or liquids so the "Class I" prefix is redundant and has been deleted, except for text that is extracted from other documents or to remain consistent throughout this article.
[Scc Figure 514.3.]
(A) Unclassified Locations. Where the authority having juris- diction can satisfactorily determine that flammable liquids having a flash point below 38 (100ºF), such as gasoline, will not be handled, such location shall not be required to be classi- ficd.
(B) Classified Locations. [Scc Figure 514.3(B).]
(1) Class I Locations. Table 514.3(B) (1) shall be applied where Class I liquids are stored, handled, or dispensed and shall be used to delincate and classify motor fuel dispensing facilities and commercial garages as defined in Article 100. Table 515.3 shall be used for the purpose of delincating and classifying aboveground tanks. A Class I location shall not extend beyond an unpierced wall, roof, or other solid partition. [30A:8.1, 8.2, 8.3]
(2) Compressed Natural Gas, Liquefied Natural Gas, and Liquefied Petroleum Gas Areas. Table 514.3(B)(2) shall bc used to delincate and classify arcas where CNG, LNG, compressed or liquefied hydrogen, LP-Gas, or combinations of
Table 514.2 Other Articles
Requirement
Division Classified Locations
Zone Classified Locations
Area classification
Equipment
500.5, 500.6 Part III of 501.500.7. 500.8, 501.5 Part II of 501
505.5, 505.6, 505.7 505.8.505.9. 505.20, 505.22
Wiring
505.15. 505.16, 505.17, 505.18.505.19, 505.26, 505.30
0.5 m (18 in.) ->
0.5 m (18 in.)
<- 6 m (20 ft) ->
Below grade sump -
-----
6 m (20 ft)
6 m (20 ft)
Dispensers
6 m
6 m
(20 ft)
(20 ft)
Class 1, Div. 2 or Class I, Zone 2
Class I, Div. 1 or Class I, Zone 1
Note: Not to scale.
FIGURE 514.3 Classified Areas Adjacent to Dispensers. [30A:Figure 8.3.3(a)]
these, are dispensed as motor vehicle fuels along with Class I or Class II liquids that are also dispensed as motor vehicle fuels. [30A:12.1]
Where CNG or LNG dispensers are installed bencath a canopy or enclosure, cither the canopy or enclosure shall be designed to prevent accumulation or entrapment of ignitible vapors or all electrical equipment installed beneath the canopy or enclosure shall be suitable for Class I, Division 2 hazardous (classified) locations. [30A:12.4]
Dispensing devices for LP-Gas shall be located as follows:
(1) At least 3 m (10 ft) from any dispensing device for Class I liquids
(2) At least 1.5 m (5 ft) from any dispensing device for Class I liquids where the following conditions exist:
a. The LP-Gas deliver nozzle and filler valve release no more than 4 cm3 (0.1 oz) of liquid upon disconnec- tion.
b. The fixed maximum liquid level gauge remains closed during the entire refueling process. [30A:12.5.2]
Informational Note No. 1: See NFPA 58, Liquefied Petroleum Gas Code, for requirements on dispensing devices for LP-Gas.
Informational Note No. 2: See NFPA 58, Liquefied Petroleum Gas Code, and NFPA 59, Utility IP-Gas Plant Code, for information on classified areas pertaining to LP-Gas systems other than residen- tial or commercial.
Informational Note No. 3: See 514.3(C) for motor fuel dispens- ing stations in marinas and boatyards.
70-446
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
514.3
ARTICLE 514- MOTOR FUEL DISPENSING FACILITIES
Dispenser
Storage tank top view
6 m (20 ft)
Class I Division 2 or Class I, Zone 2 0.5 m (18 in ) high
Dispenser
Dispenser
Class I Division 2 or Class I, Zone 2
Class I Division 2 or Class I, Zone 2
Storage tank side view
0.5 m (18 in.)-
0.5 m (18 in.)
Storage tank end view
- 6 m (20 ft)
_
- 6 m (20 ft)
- 6 m (20 ft)
-6 m (20 ft)
Note: Not to scale.
FIGURE 514.3(B) Classified Areas Adjacent to Dispenser Mounted on Aboveground Storage Tank. [30A:Figure 8.3.3(b)]
(3) Fuel Storage.
(a) Aboveground tanks storing CNG or L.NG shall be separated from any adjacent property line that is or can be built upon, any public way, and the nearest important building on the same property. [30A:12.3.1]
Informational Note: See NFPA 52, Vehicular Natural Gas Fuel Systems Code, Section 8.4. for the relevant distances for CNG and LNG.
(b) Aboveground tanks storing hydrogen shall be separa- ted from any adjacent property line that is or can be built upon, any public way, and the nearest important building on the same property. [30A: 12.3.2]
Informational Note: See NFPA 2, Hydrogen Technologies Code, for the relevant distances for hydrogen.
(c) Aboveground tanks storing LP-Gas shall be separated from any adjacent property line that is or can be built upon, any public way, and the nearest important building on the same property. [30A:12.3.3]
Informational Note: See NFPA 58, Liquefied Petroleum Gas Code, Section 6.3, for the relevant distances for LP-Gas.
(d) Aboveground tanks storing CNG, LING, or LP-Gas shall be separated from cach other by at least 6 m (20 ft) and from dispensing devices that dispense liquid or gascous motor vehicle fuels by at least 6 m (20 ft). [30A:12.3.3]
Exception No. 1: The required separation shall not apply to tanks or dispensers storing or handling fuels of the same chemical composition.
Exception No. 2: The required separation shall not apply when both the gaseous fuel storage and dispensing equipment are at least 15 m (50 ft) from any other aboveground motor fuel storage or dispensing equip- ment.
Informational Note: See NFPA 52, Vehicular Natural Gas Fuel Systems Code, or NFPA 58, Liquefied Petroleum Gas Code, for addi- tional information.
(c) Dispenser Installations Beneath Canopies. Where CNG or LNG dispensers are installed beneath a canopy or enclosure, cither the canopy or enclosure shall be designed to prevent accumulation or entrapment of ignitible vapors or all electrical equipment installed beneath the canopy or enclosure shall be suitable for Class I, Division 2 hazardous (classified) locations. |30A:12.4]
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-447
514.3
ARTICLE 514-MOTOR FUEL DISPENSING FACILITIES
Table 514.3(B)(1) Class I Locations - Motor Fuel Dispensing Facilities
Location
Division (Group D)
Zone (Group IIA)
Extent of Classified Location'
Dispensing Device (except Overhead Type) 2.3
Under dispenser containment
12
12
Dispenser
Outdoor
2
2
Entire space within and under dispenser pit or containment Within 450 mm (18 in.) of dispenser enclosure or that portion of dispenser enclosure containing liquid-handling components, extending horizontally in all directions and down to grade level Up to 450 mm (18 in.) above grade level, extending 6 m (20 ft) horizontally in all directions from dispenser enclosure
Indoor
- with mechanical ventilation
22
2
Up to 450 mm (18 in.) above floor level, extending 6 m (20 ft) horizontally in all directions from dispenser enclosure Up to 450 mm ( 18 in.) above floor level, extending 7.5 m (25 ft) horizontally in all directions from dispenser enclosure
Dispensing Device - Overhead Type+
1 -
1
Space within dispenser enclosure and all electrical equipment integral with dispensing hose or nozzle
2
2
Within 450 mm (18 in.) of dispenser enclosure, extending horizontally in all directions and down to grade level
2
2
Up to 450 mm ( 18 in.) above grade level, extending 6 m (20 ft) horizontally in all directions from a point vertically below edge of dispenser enclosure
Remote Pump - Outdoor
1
1
Entire space within any pit or box below grade level, any part of which is within 3 m ( 10 ft) horizontally from any edge of pump
2 2
2
Within 900 mm (3 ft) of any edge of puinp, extending horizontally in all directions
2
Up to 450 mm (18 in.) above grade level, extending 3 m (10 ft) horizontally in all directions from any edge of pump
Indoor
Entire space within any pit
2
2
Within 1.5 m (5 ft) of any edge of pump, extending in all directions Up to 900 mm (3 ft) above floor level, extending 7.5 m (25 ft) horizontally in all directions from any edge of pump
Sales, Storage, Rest Rooms including structures (such as the attendant's kiosk) on or adjacent to dispensers
unclassified
unclassified
Except as noted below Entire volume, if there is any opening to room within the extent of a Division 1 or Zone 1 location
2
2
Entire volume, if there is any opening to room within the extent of a Division 2 or Zone 2 location
Tank, Aboveground Inside tank Shell, ends, roof, dike area
1-
e-
Entire inside volume Entire space within dike, where dike height exceeds distance from tank shell to inside of dike wall for more than 50 percent of tank circumference
2
2
Entire space within dike, where dike height does not exceed distance from tank shell to inside of dike wall for more than 50 percent of tank circumference
Vent
212
2 2 212
Within 3 m (10ft) of shell, ends, or roof of tank Within 1.5 m (5 ft) of open end of vent, extending in all directions Between 1.5 m and 3 m (5ft and 10 ft) from open end of vent, extending in all directions
Tank, Underground Inside tank Fill Opening
1
-- 0
Entire inside volume Entire space within any pit or box below grade level, any part of which is within a Division 1 or Division 2 classified location or within a Zone 1 or Zone 2 classified location
Up to 450 mm (18 in.) above grade level, extending 1.5 m (5 ft) horizontally in all directions from any tight-fill connection and extending 3 m (10 ft) horizontally in all directions from any loose-fill connection
Vent
12
12
Within 1.5 m (5 ft) of open end of vent, extending in all directions Between 1.5 m and 3 m (5ft and 10 ft) from open end of vent, extending in all directions
(continues)
70-448
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
2
- with gravity ventilation
2122
1
1
0
2
514.3
ARTICLE 514- MOTOR FUEL DISPENSING FACILITIES
Table 514.3(B) (1) Continued
Location
Division (Group D)
Zone (Group IIA)
Extent of Classified Location1
Vapor Processing System Pits
-
-
Entire space within any pit or box below grade level, any part of which: (1) is within a Division 1 or Division 2 classified location; (2) is within a Zone 1 or Zone 2 classified location; (3) houses any equipment used to transfer or process vapors
Equipment in protective enclosures Equipment not within protective enclosure
22 2
2
Entire space within enclosure
Within 450 mm (18 in.) of equipment containing flammable vapors or liquid, extending horizontally in all directions and down to grade level
2
2
L'p to 450 mm (18 in.) above grade level within 3 m (10 ft) horizontally of the vapor processing equipment
- Equipment enclosure
1
Entire space within enclosure, if flammable vapor or liquid is present under normal operating conditions
2
2
Entire space within enclosure, if flammable vapor or liquid is not present under normal operating conditions
- Vacuum assist blower
2
2
Within 450 mm (18 in.) of blower, extending horizontally in all directions and down to grade level
2
2
L'p to 450 mm (18 in.) above grade level, extending 3 m (10 ft) horizontally in all directions
Vault
1
1
Entire interior space, if Class I liquids are stored within
'For marine application, grade level means the surface of a pier, extending down to water level.
2Refer to Figure 514.3 and Figure 514.3(B) for an illustration of classified location around dispensing devices.
3Area classification inside the dispenser enclosure is covered in UL 87, Standard for Power Operated Dispensing Devices for Petroleum Products. +Ceiling-mounted hose reel. [30A:Table 8.3.1]
Table 514.3(B)(2) Electrical Equipment Classified Areas for Dispensing Devices
Extent of Classified Area
Dispensing Device
Class I, Division 1
Class I, Division 2
Compressed natural gas (CNG) Liquefied natural gas (LNG)
Entire space within the dispenser enclosure Entire space within the dispenser enclosure
1.5 m (5 ft) in all directions from dispenser enclosure
3 m (10 ft) in all directions from the dispenser enclosure
Liquefied petroleum gas (LP-Gas)
Entire space within the dispenser enclosure; 450 mm (18 in.) from the exterior surface of the dispenser enclosure to an elevation of 1.22 m (4 ft) above the base of the dispenser; the entire pit or open space beneath the dispenser and within 6 m (20 ft) horizontally from any edge of the dispenser when the pit or trench is not mechanically ventilated
L'p to 450 mm (18 in.) above ground and within 6 m (20 ft) horizontally from any edge of the dispenser enclosure, including pits or trenches within this area when provided with adequate mechanical ventilation
[30A:Table 12.6.2]
(1) Specific Requirements for LP-Gas Dispensing Devices. [30A:12.5] Dispensing devices for LP-Gas shall be located as follows:
(1) At least 3 m (10 ft) from any dispensing device for Class I liquids
(2) Atleast 1.5 m (5 ft) from any dispensing device for Class I liquids where the following conditions exist:
a. The LP-Gas deliver nozzle and filler valve release no more than 4 cm3 (0.1 oz) of liquid upon disconnec- tion.
b. The fixed maximum liquid level gauge remains closed during the entire refueling process. [30A:12.5.2]
Table 514.3(B) (2) shall be used to delincate and classify arcas for the purpose of installation of electrical wiring and electrical utilization equipment.
(C) Motor Fuel Dispensing Stations in Boatyards and Marinas.
Informational Note: See NFPA 303, Fire Protection Standard for Marinas and Boatyards, and NFPA 30A, Code for Motor Fuel Dispens- ing Facilities and Repair Garages, for additional information.
(1) General. Electrical wiring and equipment located at or serving motor fuel dispensing locations shall be installed on the side of the wharf, pier, or dock opposite from the liquid piping system.
(2) Classification of Class I, Division 1 and 2 Areas. The crite- ria provided in 514.3(C) (2) (a) and (C) (2) (b) shall be used for the purposes of applying Table 514.3(B) (1) and Table 514.3(B) (2) to motor fuel dispensing equipment on floating or fixed piers, wharfs, or docks. (a) Closed Construction. Where the construction of float- ing docks, piers, or wharfs is closed so that there is no space
2023 Edition NATIONAL ELECTRICAL CODE
70-449
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
2
514.4
ARTICLE 514-MOTOR FUEL DISPENSING FACILITIES
between the bottom of the dock, pier, or wharf and the water, as in the case of concrete-enclosed expanded foam or similar construction, and the construction includes integral service boxes with supply chases, the following shall apply:
(1) The space above the surface of the floating dock, pier, or wharf shall be a Class I, Division 2 location with distances in accordance with Table 514.3(B) (1) for dispenser and outdoor locations.
(2) Spaces below the surface of the floating dock, pier, or wharf that have arcas or enclosures, such as tubs, void.s, pits, vaults, boxes, depressions, fuel piping chases, or simi- lar spaces, where flammable liquid or vapor can accumu- late shall be a Class I, Division 1 location.
Exception No. 1: Dock, pier, or wharf sections that do not support fuel dispensers and abut, but are located 6.0 m (20 ft) or more from, dock sections that support a fuel dispenser(s) shall be permitted to be Class I, Division 2 locations where documented air space is provided between dock sections to allow flammable liquids or vapors to dissipate without traveling to such dock sections. The documentation shall comply with the requirements of 500.4.
Exception No. 2: Dock, pier, or wharf sections that do not support fuel dispensers and do not directly abut sections that support fuel dispensers shall be permitted to be unclassified where documented air space is provided and where flammable liquids or vapors cannot travel to such dock sections. The documentation shall comply with the requirements of 500.4.
(b) Open Construction. Where the construction of piers, wharfs, or docks is open, as in the case of decks built on string- crs supported by pilings, floats, pontoons, or similar construc- tion, the following shall apply:
(1) The arca 450 mm (18 in.) above the surface of the dock, pier, or wharf and extending 6.0 m (20 ft) horizontally in all directions from the outside edge of the dispenser and down to the water level shall be a Class 1, Division 2 loca- tion.
(2) Enclosures such as tubs, voids, pits, vaults, boxes, depres- sions, piping chases, or similar spaces where flammable liquids or vapors can accumulate within 6.0 m (20 ft) of the dispenser shall be a Class I, Division 1 location.
514.4 Wiring and Equipment Installed in Hazardous (Classi- fied) Locations. All electrical equipment and wiring installed in the hazardous (classified) locations specified in 514.3 shall comply with Parts II and III of Article 501. Conductor insula- tion in these locations shall comply with 501.20.
514.7 Wiring and Equipment Above Hazardous (Classified) Locations. Fixed wiring and equipment above hazardous (clas- sificd) locations shall be installed in accordance with 514.3 and shall be one or more of the following:
(1) Rigid metal conduit (RMC) or intermediate metal conduit (IMC) with listed threaded or threadless fittings, or electrical metallic tubing (EMT) with listed fittings.
(2) Rigid polyvinyl chloride conduit (PVC), reinforced ther- mosetting resin conduit (RTRC), or electrical nonmetal- lic tubing (ENT).
(3) Flexible metal conduit (FMC), liquidtight flexible metal conduit (LFMC), or liquidtight flexible nonmetallic conduit (LFNC), with listed fittings.
(4) Type MC cable, Type AC cable, Type TC cable, or Type TC-ER cable, including installation in cable trays, with listed fittings. Type TC-ER cable shall include an equip-
ment grounding conductor (EGC) in addition to any drain wirc.
(5) Type MI cable terminated with listed fittings and suppor- ted to avoid tensile stress.
(6) Manufactured wiring systems.
(7) Type PLTC cable or Type PLTC-ER cable used in Class 2 or Class 3 circuits. Type PLTC-ER cable shall include an equipment grounding conductor (EGC) in addition to any drain wirc.
(8) Type ITC cable or ITC-ER cable in accordance with 335.4 and 335.5 and terminated with listed fittings. Type ITC- ER cable shall include an equipment grounding conduc- tor (EGC) in addition to any drain wirc.
(9) Cellular metal floor raceways or cellular concrete floor raceways only for supplying ceiling outlets or extensions to the arca below the floor. Such raccways shall have no connections leading into or through any Class I location above the floor.
514.8 Underground Wiring. All underground wiring shall comply with 514.8(A), (B), or (C).
(A) Metal Conduit. Threaded rigid metal conduit (R.MC) or threaded intermediate metal conduit (IMC) with listed thrca- ded fittings shall be permitted. Any portion of electrical wiring that is below the surface of a Class I, Division 1 or Division 2 location [as classified in Table 514.3(B) (1) and Table 514.3(B) (2)] shall be scaled within 3.05 m (10 ft) of the point of emer- gence above grade. The conduit shall not contain any unions, couplings, boxes, or fittings between the conduit scal and the point of emergence above gradc.
(B). Type MI Cable. Typc MI cable shall be permitted where it is installed in accordance with Part II of Article 332.
(C) Nonmetallic Conduit. Rigid polyvinyl chloride conduit (PVC), reinforced thermosetting resin conduit (RTRC), or high-density polyethylene conduit (HDPE) shall be permitted where buried under not less than 600 mm (2 ft) of cover. Where PVC conduit, RTRC conduit, or HDPE conduit is used, threaded rigid metal conduit (RMC) or threaded intermediate metal conduit (IMC) shall be used for the last 600 mm (2 ft) of the underground run to emergence or to the point of connec- tion to the aboveground raceway. An equipment grounding conductor (EGC) shall be included to provide electrical continuity of the raceway system and for grounding of non- current-carrying metal parts.
514.9 Sealing.
(A) At Dispenser. A listed scal shall be provided in cach conduit run entering or leaving a dispenser or any cavities or enclosures in direct communication therewith. The scaling fitting or listed explosionproof reducer at the scal shall be the first fitting after the conduit emerges from the carth or concrete.
(B) At Boundary. Additional scals shall be provided in accord- ance with 501.15. Sections 501.15(A) (4) and (B) (2) shall apply to horizontal as well as to vertical boundaries of the defined Class I locations.
514.11 Circuit Disconnects.
(A) Emergency Electrical Disconnects. Fucl dispensing systems shall be provided with one or more clearly identified emer- gency shutoff devices or electrical disconnects. Such devices or disconnects shall be installed in approved locations but not less
70-450
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
515.7
ARTICLE 515 - BULK STORAGE PLANTS
than 6 m (20 ft) or more than 30 m (100 ft) from the fuel dispensing devices that they serve. Emergency shutoff devices or electrical disconnects shall disconnect power to all dispens- ing devices; to all remote pumps serving the dispensing devices; to all associated power, control, and signal circuits; and to all other electrical equipment in the hazardous (classified) loca- tions surrounding the fuel dispensing devices. When more than one emergency shutoff device or electrical disconnect is provided, all devices shall be interconnected. Resetting from an emergency shutoff condition shall require manual intervention and the manner of resetting shall be approved by the authority having jurisdiction. [30A:6.7] The emergency shutoff device shall disconnect simultaneously from the source of supply, all conductors of the circuits, including the grounded conductor, if any. Equipment grounding conductors shall remain connec- ted.
Exception: Intrinsically safe systems shall not be required to meet this requirement.
(B) Attended Self-Service Motor Fuel Dispensing Facilities. At attended motor fuel dispensing facilities, the devices or discon- nects shall be readily accessible to the attendant. [30A:6.7.1]
(C) Unattended Self-Service Motor Fuel Dispensing Facilities. At unattended motor fuel dispensing facilities, the devices or disconnects shall be readily accessible to patrons and at least one additional device or disconnect shall be readily accessible to cach group of dispensing devices on an individual island. [30A:6.7.2]
514.13 Provisions for Maintenance and Service of Dispensing Equipment. Each dispensing device shall be provided with a means to remove all external voltage sources, including power, communications, data, and vidco circuits and including feed- back, during periods of maintenance and service of the dispensing equipment. The location of this means shall be permitted to be other than inside or adjacent to the dispensing device. The means shall be capable of being locked in the open position in accordance with 110.25.
514.16 Grounding and Bonding. All metal raceways, the metal armor or metallic sheath on cables, and. all non-current- carrying metal parts of fixed and portable electrical equipment, regardless of voltage, shall be grounded and bonded. Ground- ing and bonding in Class I locations shall comply with 501.30.
ARTICLE 515 Bulk Storage Plants
515.1 Scope. This article covers a property or portion of a property where flammable liquids are received by tank vessel, pipelines, tank car, or tank vehicle and are stored or blended in bulk for the purpose of distributing such liquids by tank vessel, pipeline, tank car, tank vehicle, portable tank, or container.
Informational Note: See NFPA 30-2021, Flammable and Combusti- ble Liquids Code, for extracted text that is followed by a reference in brackets. Only editorial changes were made to the extracted text to make it consistent with this Code.
515.2 Other Articles. In addition to the requirements of this article, bulk storage plants shall comply with Table 515.2, as applicable, except as modified by this article.
515.3 Classified Locations. Where the term "Class I" is used with respect to Zone classifications within this article of the Code, it shall apply to Zone 0, Zone 1, and Zone 2 designations.
Informational Note No. 1: The term "Class I" was originally included as a prefix to Zone 0, Zone 1, and Zone 2 locations and references as an identifier for flammable gases, vapors, or liquids to differentiate from Class II and Class III locations. Zone 0, Zone 1, and Zone 2 only apply to flammable gases, vapors, or liquids so the "Class I" prefix is redundant and has been deleted, except for text that is extracted from other docu- ments or to remain consistent throughout this article.
Table 515.3 shall be applied where Class I flammable liquids are stored, handled, or dispensed and shall be used to delin- cate and classify bulk storage plants. The classified location shall not extend beyond a floor, wall, roof, or other solid parti- tion that has no communicating openings.
Where the installation does not meet the requirements found in Table 515.3, the authority having jurisdiction shall have the authority to classify the extent of the classified space.
Informational Note No. 2: See NFPA 30, Flammable and Combusti- ble Liquids Code, Chapter 5, for the area classifications listed in Table 515.3 that are based on the premise that the installation meets all the applicable requirements.
Informational Note No. 3: See 514.3(C) through (E) for gaso- line dispensing stations in marinas and boatyards.
Informational Note No. 4: See NFPA 30, Flammable and Combusti- ble Liquids Code, Section 7.3, for additional information.
515.4 Wiring and Equipment Located in Hazardous (Classi- fied) Locations. All electrical wiring and equipment within the hazardous (classified) locations specified in 515.3 shall comply with the applicable requirements of Table 515.2.
515.7 Wiring and Equipment Above Hazardous (Classified) Locations.
(A) Fixed Wiring. All fixed wiring above hazardous (classified) locations shall comply with 501.10(B) or 505.15(C), as applica- blc.
(B) Fixed Equipment. Fixed equipment that might produce arcs, sparks, or particles of hot metal, such as lamps and lamp- holders for fixed lighting, cutouts, switches, receptacles, motors, or other equipment having make-and-break or sliding contacts, shall be of the totally enclosed type or be constructed to prevent the escape of sparks or hot metal particles.
Table 515.2 Other Articles
Requirement
Division Classified Locations
Zone Classified Locations
Area classification
500.5, 500.6
Equipment
Part III of 501, 500.7,
500.8, 501.5 Part II of 501
505.5, 505.6, 505.7 505.8, 505.9, 505.20, 505.22
Wiring
505.15, 505.16, 505.17, 505.18, 505.19, 505.26, 505.30
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-451
515.7
ARTICLE 515 - BULK STORAGE PLANTS
Table 515.3 Electrical Area Classifications
Location
Division
Zone
Extent of Classified Area
Indoor equipment installed where flammable vapor-air mixtures can exist under normal operation (see Informational Note)
-
1 Area within 1.5 m (5 ft) of any edge of such equipment, extending in all directions
2
2 Area between 1.5 m and 2.5 m (5 ft and 8 ft) of any edge of such equipment, extending in all directions; also, space up to 900 mm (3 ft) above floor or grade level within 1.5 m to 7.5 m (5 ft to 25 ft) horizontally from any edge of such equipment1
Outdoor equipment installed where flammable vapor-air mixtures can exist under normal operation
-
1 Area within 900 mm (3 ft) of any edge of such equipment, extending in all directions
2
2 Area between 900 mm (3 ft) and 2.5 m (8 ft) of any edge of such equipment, extending in all directions; also, space up to 900 mm (3 ft) above floor or grade level within 900 mm to 3.0 m (3 ft to 10 ft) horizontally from any edge of such equipment
Tank storage installations inside buildings
1
1 All equipment located below grade level 2 Any equipment located at or above grade level
Tank - aboveground, fixed roof
1
0
Inside fixed roof tank
1
1
Area inside dike where dike height is greater than the distance from the tank to the dike for more than 50 percent of the tank circumference
2
2 Within 3.0 m (10 ft) from shell, ends, or roof of tank; also, area inside dike to level of top of dike wall
112 1 2
0 Area inside of vent piping or opening
2
1 Within 1.5 m (5 ft) of open end of vent, extending in all directions Area between 1.5 m and 3.0 m (5 ft and 10 ft) from open end of vent, extending in all directions
Tank - aboveground, floating roof With fixed outer roof With no fixed outer roof
1
0
Area between the floating and fixed roof sections and within the shell Area above the floating roof and within the shell
Tank vault - interior
1
1
Entire interior volume, if Class I liquids are stored within
Underground tank fill opening
1
1
Any pit, box, or space below grade level, if any part is within a Division 1 or 2, or Zone 1 or 2 classified location
2
2 Up to 450 mm (18 in.) above grade level within a horizontal radius of 3.0 m (10 ft) from a loose fill connection, and within a horizontal radius of 1.5 m (5 ft) from a tight fill connection
Vent - discharging upward
1
0
1
1
2
2
Area inside of vent piping or opening Within 900 mm (3 ft) of open end of vent, extending in all directions Area between 900 mm and 1.5 m (3 ft and 5 ft) of open end of vent, extending in all directions
Drum and container filling - outdoors or indoors
1
0 Area inside the drum or container
1
1 Within 900 mm (3 ft) of vent and fill openings, extending in all directions
2
2 Area between 900 mm and 1.5 m (3 ft and 5 ft) from vent or fill opening, extending in all directions; also, up to 450 mm (18 in.) above floor or grade level within a horizontal radius of 3.0 m (10 ft) from vent or fill opening
Pumps, bleeders, withdrawal fittings Indoor
2
2 Within 1.5 m (5 ft) of any edge of such devices, extending in all directions; also, up to 900 mm (3 ft) above floor or grade level within 7.5 m (25 ft) horizontally from any edge of such devices
Outdoor
2
2 Within 900 mm (3 ft) of any edge of such devices, extending in all directions. Also, up to 450 mm ( 18 in.) above grade level within 3.0 m (10 ft) horizontally from any edge of such devices
Pits and sumps
Without mechanical ventilation
- 1
1 Entire area within a pit or sump if any part is within a Division 1 or 2 or Zone 1 or 2 classified location
With adequate mechanical ventilation
2
2 Entire area within a pit or sump if any part is within a Division 1 or 2 or Zone 1 or 2 classified location
(continues)
70-452
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
0
The entire area associated with such equipment where flammable gases or vapors are present continuously or for long periods of time
1 -
1
0
The entire area associated with such equipment where flammable gases or vapors are present continuously or for long periods of time
2
1
1
515.7
ARTICLE 515 - BULK STORAGE PLANTS
Table 515.3 Continued
Location
Division Zone
Extent of Classified Area
Containing valves, fittings, or piping, and not within a Division 1 or 2 or Zone 1 or 2 classified location
2
2 Entire pit or sump
Drainage ditches, separators, impounding basins
Outdoor
Indoor
Tank vehicle and tank car" Loading through open dome
1
1
2
0 Area inside of the tank 1 Within 900 mm (3 ft) of edge of dome, extending in all directions 2 Area between 900 mm and 4.5 m (3 ft and 15 ft) from edge of dome, extending in all directions
Loading through bottom connections with atmospheric venting
1
0 Area inside of the tank
1
1
Within 900 mm (3 ft) of point of venting to atmosphere, extending in all directions
2
2 Area between 900 mm and 4.5 m (3 ft and 15 ft) from point of venting to atmosphere, extending in all directions; also, up to 450 mm (18 in.) above grade within a horizontal radius of 3.0 m (10 ft) from point of loading connection
Loading through closed dome with atmospheric venting
12
1
2
Within 900 mm (3 ft) of open end of vent, extending in all directions Area between 900 mm and 4.5 m (3 ft and 15 ft) from open end of vent, extending in all directions; also, within 900 mm (3 ft) of edge of dome, extending in all directions
Loading through closed dome with vapor control
2
2
Within 900 mm (3 ft) of point of connection of both fill and vapor lines extending in all directions
Bottom loading with vapor control or any bottom unloading
2
2 Within 900 mm (3 ft) of point of connections, extending in all directions; also up to 450 mm (18 in.) above grade within a horizontal radius of 3.0 m (10 ft) from point of connections
Storage and repair garage for tank vehicles
12
1
All pits or spaces below floor level
Area up to 450 mm (18 in.) above floor or grade level for entire storage or repair garage
If there is any opening to these rooms within the extent of an outdoor classified location, the entire room shall be classified the same as the area classification at the point of the opening.
Outdoor drum storage
Unclassified
Inside rooms or storage lockers used for the storage of Class I liquids
2 2 Entire room or locker
Indoor warehousing where there is no flammable liquid transfer
Unclassified If there is any opening to these rooms within the extent of an indoor classified location, the classified location shall extend through the opening to the same extent as if the wall, curb, or partition did not exist.
Office and rest rooms
Unclassified
If there is any opening to these rooms within the extent of an indoor classified location, the room shall be classified the same as if the wall, curb, or partition did not exist.
Piers and wharves
See Figure 515.3.
"The release of Class I liquids can generate vapors to the extent that the entire building, and possibly an area surrounding it, should be considered a Class I, Division 2 or Zone 2 location.
2When classifying extent of area, consideration shall be given to the fact that tank cars or tank vehicles can be spotted at varying points. Therefore, the extremities of the loading or unloading positions shall be used. [30:Table 7.3.3]
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-453
Garages for other than tank vehicles
Unclassified
2
2 Area up to 450 mm (18 in.) above ditch, separator, or basin; also, area up to 450 mm (18 in.) above grade within 4.5 m (15 ft) horizontally from any edge Same as pits and sumps
515.7
ARTICLE 516-SPRAY APPLICATION, DIPPING, COATING, AND PRINTING PROCESSES
50 ft
- 50 ft
<- 25 ft ->
<- 25 ft ->
Deck
1
1
25 ft
1
Open sump in deck for draining lines and hose
Operating envelope and stored position of loading arms or hose
Key:
Division 1
Division 2
Nonclassified
50 ft
>
2 ft
25 ft
Approach
Pier
<Shore
(4) Additional locations can be classified as required by the presence of other sources of flammable liquids on the berth, or by Coast Guard or other regulations.
Water level
FIGURE 515.3 Area Classification for a Marine Terminal Handling Flammable Liquids. [30:Figure 29.3.22]
(C) Portable Luminaires or Other Utilization Equipment. Portable luminaires or other utilization equipment and their flexible cords shall comply with Part III of Article 501 or 505.17 for the class of location above which they are connected or uscd.
515.8 Underground Wiring.
(A) Wiring Method. Underground wiring shall be installed in threaded rigid metal conduit or threaded steel intermediate metal conduit or, where buried under not less than 600 mm (2 ft) of cover, shall be permitted in PVC conduit, RTRC conduit, or a listed cable. Where PVC conduit or RTRC conduit is used, threaded rigid metal conduit or threaded steel inter- mediate metal conduit shall be used for not less than the last 600 mm (2 ft) of the conduit run to the conduit point of emer- gence from the underground location or to the point of connection to an aboveground raceway. Where cable is used, it shall be enclosed in threaded rigid metal conduit or threaded steel intermediate metal conduit from the point of lowest buried cable level to the point of connection to the above- ground raceway.
(B) Insulation. Conductor insulation shall comply with 501.20.
(C) Nonmetallic Wiring. Where PVC conduit, RTRC conduit, or cable with a nonmetallic sheath is used, an equipment grounding conductor shall be included to provide for electrical continuity of the raceway system and for grounding of non- current-carrying metal parts.
515.9 Sealing. Scaling requirements shall apply to horizontal as well as to vertical boundaries of the defined Class I locations. Buried raccways and cables under defined Class I locations shall be considered to be within a Class I, Division 1 or Zone 1 location.
515.10 Special Equipment - Motor Fuel Dispensers. In addi- tion to the requirements of this article, dispensers for gasoline
or other volatile flammable liquids or liquified flammable gases shall comply with the requirements for motor fuel dispensing facilities, as applicable, except as modified by this article.
515.16 Grounding and Bonding. All metal raceways, the metal armor or metallic sheath on cables, and all non-current- carrying metal parts of fixed or portable electrical equipment, regardless of voltage, shall be grounded and bonded.
Grounding and bonding in Class I locations shall comply with 501.30 for Class I, Division 1 and 2 locations and 505.30 for Zone 0, 1, and 2 locations.
Informational Note: See NFPA 30, Flammable and Combustible Liquids Code, 6.5.4, for infonnation on grounding for static protection.
ARTICLE 516 Spray Application, Dipping, Coating, and Printing Processes Using Flammable or Combustible Materials
Part I. General
516.1 Scope. This article covers the regular or frequent appli- cation of flammable liquids, combustible liquids, and combusti- ble powders by spray operations and the application of flammable liquids or combustible liquids at temperatures above their flashpoint by spraying, dipping, coating, printing, or other means.
Informational Note No. 1: See NFPA 33-2021, Standard for Spray Application Using Flammable or Combustible Materials, or
70-454
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
Notes: (1) For Si units, 1 in. = 25 mm; 1 ft = 0.3 m. (2) The "source of vapor" is the operating envelope and stored position of the outboard flange connection of the loading arm (or hose).
(3) The berth area adjacent to tanker and barge cargo tanks is to be Division 2 to the following extent: (a) 25 ft (7.6 m) horizontally in all directions on the pier side from the portion of the hull containing cargo tanks. (b) From the water level to 25 ft (7.6 m) above the cargo tanks at their highest position.
ARTICLE 516-SPRAY APPLICATION, DIPPING, COATING, AND PRINTING PROCESSES
516.5
NFPA 34-2021, Standard for Dipping, Coating, and Printing Processes Using Flammable or Combustible Liquids, for extracted text that is followed by a reference in brackets. Only editorial changes were made to the extracted text to make it consistent with this Code.
Informational Note No. 2: See NFPA 91, Standard for Exhaust Systems for Air Conveying of Vapors, Gases, Mists, and Particulate Solids, for information regarding ventilation.
516.2 Other Articles. In addition to the requirements of this article, spray application, dipping, coating, and printing processes using flammable or combustible materials shall comply with Table 516.2, as applicable, except as modified by this article.
516.3 Class I Locations. Where the term Class I is used with respect to Zone classifications within this article of the Code, it shall apply to Zone 0, Zone 1, and Zone 2 designations.
Informational Note: The tenin Class I was originally included as a prefix to Zone 0, Zone 1, and Zone 2 locations and references as an identifier for flammable gases, vapors, or liquids to differenti- ate from Class II and Class III locations. Zone 0, Zone 1, and Zone 2 only apply to flammable gases, vapors, or liquids so the Class I prefix is redundant and has been deleted, except for text that is extracted from other documents or to remain consistent throughout this article.
Part II. Open Containers
516.4 Area Classification. Arca classification for open contain- crs, supply containers, waste containers, spray gun cleaners, and solvent distillation units that contain Class I liquids and arc located in ventilated arcas shall be in accordance with the following:
(1) The area within 915 mm (3 ft) in all directions from any such container or equipment and extending to the floor or grade level shall be classified as Class I, Division 1 or Zone 1, whichever is applicable. [33:6.5.5.1 (1)]
(2) The arca extending 610 mm (2 ft) beyond the Division 1 or Zone 1 location shall be classified as Class I, Division 2 or Zone 2, whichever is applicable. [33:6.5.5.1 (2)]
(3) The arca extending 1525 mm (5 ft) horizontally beyond the arca described in 516.4(2) up to a height of 460 mm (18 in.) above the floor or grade level shall be classified as Class I, Division 2 or Zone 2, whichever is applicable. [33:6.5.5.1 (3) ]
Table 516.2 Other Articles
Requirement
Division Classified Locations
Zone Classified Locations
Area classification
500.5, 500.6
505.5, 505.6, 505.7, 506.5, 506.6, 506.7 505.8, 505.9, 505.20, 505.22, 506.8, 506.9
Wiring
Part Il of 501, Part II of 502
505.15, 505.16, 505.17, 505.18, 505.19, 505.26, 505.30, 506.15, 506.17, 506.20, 506.30
(4) The arca inside any tank or container shall be classified as Class I, Division 1 or Zone 0, whichever is applicable. [33:6.5.5.1(4)]
(5) Sumps, pits, or belowgrade channels within 3.05 m (10 ft) horizontally of a vapor source shall be classified as Class I, Division 1 or Zone 1. If the sump, pit, or channel extends beyond 3.05 m (10 ft) from the vapor source, it shall be provided with a vapor stop or be classified as Class I, Divi- sion 1 or Zone 1 for its entire length.
For the purposes of electrical arca classification, the Division system and the Zone system shall not be intermixed for any given source of release. [33:6.2.3]
Electrical wiring and utilization equipment installed in these arcas shall be suitable for the location, as shown in Figure 516.4. [33:6.5.5.2]
Part III. Spray Application Processes
516.5 Area Classification. For spray application processes, the arca classification is based on quantities of flammable vapors, combustible mists, residues, dusts, or deposits that are present or might be present in quantities sufficient to produce ignita- ble or explosive mixtures with air.
(A) Zone Classification of Locations.
(1) Classification of Locations. The Zone system of electrical arca classification shall be applied as follows:
(1) The inside of closed containers or vessels shall be consid- cred a Class I, Zone 0 location.
(2) A Class I, Division 1 location shall be permitted to be alternatively classified as a Class I, Zone 1 location.
(3) A Class I, Division 2 location shall be permitted to be alternatively classified as a Class I, Zone 2 location.
(4) A Class II, Division 1 location shall be permitted to be alternatively classified as a Zone 21 location.
(5) A Class II, Division 2 location shall be permitted to be alternatively classified as a Zone 22 location. [33:6.2.2]
610 mm (2 ft)
915 mm (3 ft)
460 mm (18 in.)
3050 mm (10 ft)
3050 mm (10 ft)
Pit or trench
Class I, Division 1 or Zone 0 (e.g., vapor space in container)
Class I, Division 1 or Zone 1
Class I, Division 2 or Zone 2
FIGURE 516.4 Electrical Area Classification for Class I Liquid Operations Around Open Containers, Supply Containers, Waste Containers, Spray Gun Cleaners, and Solvent Distillation Units. [33:Figure 6.5.5.2]
2023 Edition NATIONAL ELECTRICAL CODE
70-455
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
Equipment
500.7, 500.8, 501.5, 502.5, 502.6, Part III of 501, Part III of 502
516.5
ARTICLE 516-SPRAY APPLICATION, DIPPING, COATING, AND PRINTING PROCESSES
(2) Classification Systems. For the purposes of electrical arca classification, the Division system and the Zone system shall not be intermixed for any given source of release. [33:6.2.3]
In instances of areas within the same facility classified sepa- rately, Class I, Zone 2 locations shall be permitted to abut, but not overlap, Class I, Division 2 locations. Class I, Zone 0 or Zone I locations shall not abut Class I, Division 1 or Division 2 locations. [33:6.2.4]
(3) Equipment. Open flames, spark-producing equipment or processes, and equipment whose exposed surfaces exceed the autoignition temperature of the material being sprayed shall not be located in a spray arca or in any surrounding arca that is classified as Division 2, Zone 2, or Zone 22. [33:6.2.5]
Exception: This requirement shall not apply to drying, curing, or fusing apparatus.
Any utilization equipment or apparatus that is capable of producing sparks or particles of hot metal and that is located above or adjacent to either the spray arca or the surrounding Division 2, Zone 2, or Zone 22 arcas shall be of the totally enclosed type or shall be constructed to prevent the escape of sparks or particles of hot metal. [33:6.2.6]
(B) Class I, Division 1 or Class I, Zone 0 Locations. The inte- rior of any open or closed container or vessel of a flammable liquid shall be considered Class I, Division 1, or Class I, Zone 0, as applicable.
Informational Note: See NFPA 33, Standard for Spray Application Using Flammable or Combustible Materials, Chapter 6, for additional information.
(C) Class I, Division 1; Class I, Zone 1; Class II, Division 1; or Zone 21 Locations. The following spaces shall be considered Class I, Division I; Class I, Zone I; Class II, Division I; or Zone 21 locations, as applicable:
(1) The interior of spray booths and rooms except as specifi- cally provided in 516.5(D).
(2) The interior of exhaust ducts.
(3) Any arca in the direct path of spray operations.
(4) Sumps, pits, or below grade channels within 7620 mm (25 ft) horizontally of a vapor source. If the sump, pit, or channel extends beyond 7620 mm (25 ft) from the vapor source, it shall be provided with a vapor stop or it shall be classified as Class I, Division I for its entire length. [34:6.4.1]
(5) All space in all directions outside of but within 900 mm (3 ft) of open containers, supply containers, spray gun cleaners, and solvent distillation units containing flamma- ble liquids.
(6) For limited finishing workstations, the arca inside the curtains or partitions. [See Figure 516.5(D)(5).]
(D) Class I, Division 2; Class I, Zone 2; Class II, Division 2; or Zone 22 Locations. The spaces listed in 516.5(D) (I) through (D) (5) shall be considered Class I, Division 2; Class I, Zone 2; Class II, Division 2; or Zone 22 as applicable.
(1) Unenclosed Spray Processes. Electrical wiring and utiliza- tion equipment located outside but within 6100 mm (20 ft) horizontally and 3050 mm (10 ft) vertically of an enclosed spray arca and not separated from the spray arca by partitions extending to the boundaries of the arca designated as Division 2, Zone 2 or Zone 22 in Figure 516.5(D) (1) shall be suitable for Class I, Division 2; Class I, Zone 2; Class II, Division 2; or
Spray area
6100 mm (20 ft)
-
TOP (PLAN)
3050 mm (10 ft)
Spray area
FRONT (ELEVATION)
Class I, Division 1; Class I, Zone 1; Class II, Division 1; or Zone 21
Class I, Division 2; Class I, Zone 2; Class II, Division 2; or Zone 22
FIGURE 516.5(D)(1) Electrical Area Classification for Unenclosed Spray Areas. [33:Figure 6.5.1]
Zone 22 locations, whichever is applicable. [33:6.5.1] [See Figure 516.5(D)(1).]
(2) Closed-Top, Open-Face, and Open-Front Spray Booths and Spray Rooms. If spray application operations are conducted within a closed-top, open-face, or open-front booth or room, as shown in Figure 516.5(D)(2), any electrical wiring or utiliza- tion equipment located outside of the booth or room but within 915 mm (3 ft) of any opening shall be suitable for Class I, Division 2; Class I, Zone 2; Class II, Division 2; or Zone 22 locations, whichever is applicable. The Class I, Divi- sion 2; Class I, Zone 2; Class II, Division 2; or Zone 22 locations shown in Figure 516.5(D) (2) shall extend from the edges of the open face or open front of the booth or room.
(3) Open-Top Spray Booths. For spraying operations conduc- ted within an open top spray booth, the space 915 mm (3 ft) vertically above the booth and within 915 mm (3 ft) of other booth openings shall be considered Class I, Division 2; Class I, Zone 2; Class II, Division 2; or Zone 22 whichever is applicable. [33:6.5.3]
(4) Enclosed Spray Booths and Spray Rooms. For spray appli- cation operations confined to an enclosed spray booth or room, electrical arca classification shall be as follows:
(1) The arca within 915 mm (3 ft) of any opening shall be classified as Class I, Division 2; Class I, Zone 2; Class II, Division 2; or Zone 22 locations, whichever is applicable, as shown in Figure 516.5(D) (4).
(2) Where automated spray application equipment is used, the arca outside the access doors shall be unclassified provided the door interlock prevents the spray applica- tion operations when the door is open.
70-456
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 516-SPRAY APPLICATION, DIPPING, COATING, AND PRINTING PROCESSES
516.6
915 mm (3 ft) radius
915 mm (3 ft) radius
915 mm (3 ft) radius
915 mm (3 ft) radius
0
--
915 mm (3 ft) radius
915 mm (3 ft) radius
915 mm (3 ft) radius
Conveyor opening
Open face
FIGURE 516.5(D)(2) Class I, Division 2; Class I, Zone 2; Class II, Division 2; or Zone 22 Locations Adjacent to a Closed Top, Open Face, or Open Front Spray Booth or Room. [33:Figure 6.5.2(a)]
(3) Where exhaust air is permitted to be recirculated, both of the following shall apply:
a. The interior of any recirculation path from the secon- dary particulate filters up to and including the air supply plenum shall be classified as Class I, Division 2; Class I, Zone 2; Class II, Division 2; or Zone 22 loca- tions, whichever is applicable.
b. The interior of fresh air supply ducts shall be unclassi- ficd.
(4) Where exhaust air is not recirculated, the interior of fresh air supply ducts and fresh air supply plenums shall be unclassified.
[33:6.5.4]
(5) Limited Finishing Workstations.
(a) For limited finishing workstations, the arca inside the 915 mm (3 ft) space horizontally and vertically beyond the volume enclosed by the outside surface of the curtains or parti- tions shall be classified as Class I, Division 2; Class I, Zonc 2; Class II, Division 2; or Zone 22, as shown in Figure 516.5(D) (5).
(b) A limited finishing workstation shall be designed and constructed to have all of the following:
(1) A dedicated make-up air supply
(2) Curtains or partitions that are noncombustible or limited combustible
(3) A dedicated mechanical exhaust and filtration system
(4) An approved automatic extinguishing system [33:14.3.1]
Infonnational Note: See NFPA 701, Standard Methods of Fire Test.s for Flame Propagation of Textiles and Films, for information on limi- ted combustible curtains or partitions.
(c) The amount of material sprayed in a limited finishing workstation shall not exceed 3.8 L (1 gal) in any 8-hour period. [33:14.3.2]
(d) Curtains or partitions shall be fully closed during any spray operations. [33:14.3.4]
(c) The equipment within the limited finishing worksta- tion shall be interlocked such that the spray application equip-
ment cannot be operated unless the exhaust ventilation system is operating and functioning properly and spray application is automatically stopped if the exhaust ventilation system fails.
(f) Any limited finishing workstation used for spray appli- cation operations shall not be used for any operation that is capable of producing sparks or particles of hot metal or for operations that involve open flames or electrical utilization equipment capable of producing sparks or particles of hot metal. [33:14.3.6]
(g) Where industrial air heaters are used to elevate the air temperature for drying, curing, or fusing operations, a high limit switch shall be provided to automatically shut off the drying apparatus if the air temperature in the limited finishing workstation exceeds the maximum discharge-air temperature allowed by the standard that the heater is listed to or 93 (200°F), whichever is less. [33:14.3.7.1]
(h) A means shall be provided to show that the limited finishing workstation is in the drying or curing mode of opera- tion and that the limited finishing workstation is to be unoccu- picd. [33:14.3.7.2]
(i) Any containers of flammable or combustible liquids shall be removed from the limited finishing workstation before the drying apparatus is energized. [33:14.3.7.3]
(j) Portable spot-drying, curing, or fusion apparatus shall be permitted to be used in a limited finishing workstation, provided that it is not located within the hazardous (classified) location defined in 14.3.5 of NFPA 33 when spray application operations are being conducted. [33:14.3.8]
(k) Recirculation of exhaust air shall be permitted when the provisions of 516.5(D) (4) (3) are both met. [33:14.3.9]
516.6 Wiring and Equipment in Class I Locations.
(A) Wiring and Equipment - Vapors. All electrical wiring and equipment within the hazardous (classified) locations (contain- ing vapor only - not residues) defined in 516.5 shall comply with the requirements of Part II and Part III of Article 501 or with 505.17 through 505.30, as applicable.
(B) Wiring and Equipment - Vapors and Residues. Unless specifically listed for locations containing deposits of danger- ous quantities of flammable or combustible vapors, mists, resi- ducs, dusts, or deposits (as applicable), there shall be no electrical equipment in any spray arca as herein defined whercon deposits of combustible residue could readily accumu- late, except wiring in rigid metal conduit, intermediate metal conduit, Type .VII cable, or in metal boxes or fittings containing no taps, splices, or terminal connections. [33:6.4.2]
(C) Illumination. Luminaires shall be permitted to be installed as follows:
(1) Luminaires, like that shown in Figure 516.6(C) (1), that are attached to the walls or ceiling of a spray arca but that arc outside any classified arca and are separated from the spray arca by glass panels shall be suitable for use in unclassified locations. Such fixtures shall be serviced from outside the spray arca. [33:6.6.1]
(2) Luminaires, like that shown in Figure 516.6(C) (1), that are attached to the walls or ceiling of a spray arca; that are separated from the spray arca by glass panels and that are located within a Class I, Division 2; a Class I, Zone 2; a Class II, Division 2; or a Zone 22 location shall be suitable for such location. Such fixtures shall be serviced from outside the spray arca. [33:6.6.2]
(3) Luminaires, like that shown in Figure 516.6(C) (2), that are an integral part of the walls or ceiling of a spray arca
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-457
516.6
ARTICLE 516-SPRAY APPLICATION, DIPPING, COATING, AND PRINTING PROCESSES
shall be permitted to be separated from the spray arca by glass panels that are an integral part of the fixture. Such fixtures shall be listed for use in Class I, Division 2; Class I, Zone 2; Class II, Division 2; or Zone 22 locations, whichever is applicable, and also shall be listed for accu- mulations of deposits of combustible residues. Such fixtures shall be permitted to be serviced from inside the spray arca. [33:6.6.3]
(4) Glass panels used to separate luminaires from the spray arca or that are an integral part of the luminaire shall meet the following requirements:
a. Panels for luminaires or for observation shall be of hcat-treated glass, laminated glass, wired glass, or hammered-wired glass and shall be scaled to confine vapors, mists, residues, dusts, and deposits to the spray arca. [33:5.5.1]
Exception to a .: Listed spay booth assemblies that have vision panels constructed of other materials shall be permitted.
b. Panels for luminaires shall be separated from the luminaire to prevent the surface temperature of the panel from exceeding 93 (200°F). [33:5.5.2]
c. The panel frame and method of attachment shall be designed to not fail under fire exposure before the vision panel fails. [33:5.5.3]
(D) Portable Equipment. Portable electric luminaires or other utilization equipment shall not be used in a spray arca during spray operations.
915 mm (3 ft) radius
Extent of Class I, Division 2; Class I, Zone 2; Class II, Division 2; or Zone 22 area
915 mm (3 ft) radius
Enclosed spray booth or room (Class I, Division 1; Class I, Zone 1; Class II, Division 1; or Zone 21 within)
915 mm (3 ft) radius
TOP VIEW AT CEILING LEVEL 915 mm (3 ft) radius
915 mm (3 ft) radius
915 mm (3 ft) radius
915 mm (3 ft) radius
ELEVATION
LFor automated spray operations See 6.5.4(2)
FIGURE 516.5(D)(4) Class I, Division 2; Class I, Zone 2; Class II, Division 2; or Zone 22 Locations Adjacent to an Enclosed Spray Booth or Spray Room. [33:Figure 6.5.4]
Exception No. 1: Where portable electric luminaires are required for operations in spares not readily illuminated by fixed lighting within the spraying area, they shall be of the type identified for Class I, Division 1 or Class 1, Zone 1 locations where readily ignitible residues could be present. [33:6.9 Exception]
Exception No. 2: Where portable electric drying apparatus is used in spray booths and the following requirements are met:
(1) The apparatus and its electrical connections are not located within the spray enclosure during spray operations.
(2) Electrical equipment within 450 mm (18 in. ) of the floor is iden- tified for Class I, Division 2 or Class I, Zone 2 locations.
(3) All metallic parts of the drying apparatus are electrically bonded and grounded.
(4) Interlocks are provided to prevent the operation of spray equip- ment while drying apparatus is within the spay enclosure, to allow for a 3-minute purge of the enclosure before energizing the drying apparatus and to shut off drying apparatus on failure of ventilation system.
(E) Electrostatic Equipment. Electrostatic spraying or detcar- ing equipment shall be installed and used only as provided in 516.10.
Informational Note: See NFPA 33, Standard for Spray Application Using Flammable or Combustible Materials, for additional informa- tion.
(F) Static Electric Discharges. All persons and all electrically conductive objects, including any metal parts of the process equipment or apparatus, containers of material, exhaust ducts, and piping systems that convey flammable or combustible liquids, shall be electrically grounded. [34:6.8.1]
516.7 Wiring and Equipment Not Within Hazardous (Classi- fied) Locations.
(A) Wiring. All fixed wiring above hazardous (classificd) loca- tions shall be permitted to be one or more of the following:
(1) Rigid metal conduit (RVC) or intermediate metal conduit (IMC) with listed threaded or threadless fittings,or electrical metallic tubing (EMT) with listed fittings.
(2) Rigid polyvinyl chloride conduit (PVC), reinforced ther- mosctting resin conduit (RTRC), or electrical nonmetal- lic tubing (ENT).
(3) Type MC cable, Type TC cable, or Type TC-ER cable, including installation in cable trays, terminated with listed fittings. Type TC-ER cable shall include an equip- ment grounding conductor (EGC) in addition to any drain wirc.
(4) Type VI cable terminated with listed fittings and installed and supported to avoid tensile stress.
(5) Type PLTC cableor Type PLTC-ER cable used in Class 2 or Class 3 circuits. Type PLTC-ER cable shall include an cquipment grounding conductor (EGC) in addition to any drain wirc.
(6) Type ITC cableor Type ITC-ER cable in accordance with 335.4 and 335.5 and terminated with listed fittings. Typc ITC-ER cable shall include an EGC in addition to any drain wirc.
(7) Cellular metal raceways supplying ceiling outlets or as extensions to the arca below the floor of a hazardous (classified) location. If cellular metal raceways are used, they shall not have connections leading into or passing through the hazardous (classified) location unless suita- ble scals are provided.
70-458
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 516-SPRAY APPLICATION, DIPPING, COATING, AND PRINTING PROCESSES
516.10
Dedicated mechanical exhaust system
Dedicated make-up air supply system
Air supply plenum
Curtains
915 mm (3 ft)
915 mm (3 ft)
Extent of Class I, Division 2; Class I, Zone 2; Class II, Division 2 area; or Zone 22
915 mm (3 ft)
915 mm (3 ft)
TOP VIEW AT CEILING LEVEL
915 mm (3 ft)
915 mm (3 ft)
915 mm (3 ft)
SIDE ELEVATION
END ELEVATION
FIGURE 516.5(D)(5) Class I, Division 2; Class I, Zone 2; Class II, Division 2; or Zone 22 Locations Adjacent to a Limited Finishing Workstation. [33:Figure 14.3.6.1]
(B) Equipment. Equipment that could produce arcs, sparks, or particles of hot metal, such as lamps and lampholders for fixed lighting, cutouts, switches, receptacles, motors, or other equipment having make-and-break or sliding contacts, where installed above a classified location or above a location where freshly finished goods are handled, shall be of the totally enclosed type or be constructed to prevent the escape of sparks or hot metal particles.
516.10 Special Equipment.
(A) Fixed Electrostatic Equipment. This section shall apply to any equipment using electrostatically charged elements for the atomization, charging, and/or precipitation of hazardous materials for coatings on articles or for other similar purposes in which the charging or atomizing device is attached to a mechanical support or manipulator, including robotic devices. This section shall not apply to devices that are held or manipu- lated by hand. Where robot or programming procedures involve manual manipulation of the robot arm while spraying with the high voltage on, the requirements of 516.10(B) shall
Removable panel
Luminaire
Seal
1
Frame
Glass panel
FIGURE 516.6(C)(1) Example of a Luminaire Mounted Outside the Spray Area and Serviced from Outside the Spray Area. [33:Figure 6.6.1.1]
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-459
516.10
ARTICLE 516-SPRAY APPLICATION, DIPPING, COATING, AND PRINTING PROCESSES
Exterior of spray area
Interior of spray area
Cover
Hinged glass panel
- -
Gasket
Fixture mounted behind
Opening for fixture
Mounting gasket
1
Removable glass panel
A
-
Spray area, wall or ceiling
FIGURE 516.6(C)(2) Example of Luminaires That Are Integral Parts of the Spray Area and That Are Serviced from Inside the Spray Area. [33:Figure 6.6.3.1]
apply. The installation of electrostatic spraying equipment shall comply with the requirements of 516.10(A) (1) through (A) (10). Spray equipment shall be listed. All automatic electro- static equipment systems shall comply with the requirements of 516.6(B) through (D) and 516.6(F).
(1) Power and Control Equipment. Transformers, high-voltage supplies, control apparatus, and all other electrical portions of the equipment shall be installed outside of the Class I location or be of a type identified for the location.
Exception: High-voltage grids, electrodes, electrostatic atomizing heads, and their connections shall be permitted within the Class I location.
(2) Electrostatic Equipment. Electrodes and electrostatic atomizing heads shall be adequately supported in permanent locations and shall be effectively insulated from ground. Elcc- trodes and electrostatic atomizing heads that are permanently attached to their bases, supports, reciprocators, or robots shall be deemed to comply with this section.
(3) High-Voltage Leads. High-voltage leads shall be properly insulated and protected from mechanical damage or exposure to destructive chemicals. Any exposed clement at high voltage shall be effectively and permanently supported on suitable insulators and shall be effectively guarded against accidental contact or grounding.
(4) Support of Goods. Goods being coated using this process shall be supported on conveyors or hangers. The conveyors or hangers shall be arranged (1) to ensure that the parts being coated are electrically connected to ground with a resistance of 1 megohm or less and (2) to prevent parts from swinging.
(5) Automatic Controls. Electrostatic apparatus shall bc cquipped with automatic means that will rapidly de-energize the high-voltage clements under any of the following condi- tions:
(1) Stoppage of ventilating fans or failure of ventilating equipment from any cause
(2) Stoppage of the conveyor carrying goods through the high-voltage field unless stoppage is required by the spray process
(3) Occurrence of excessive current leakage at any point in the high-voltage system
(4) De-energizing the primary voltage input to the power supply
(6) Grounding. All electrically conductive objects in the spray arca, except those objects required by the process to be at high voltage, shall be adequately grounded. This requirement shall apply to paint containers, wash cans, guards, hose connectors, brackets, and any, other electrically conductive objects or devi- ces in the arca.
Informational Note: See NFPA 33, Standard for Spray Application Using Flammable or Combustible Materials, NFP.A 34, Standard for Dipping, Coating, and Printing Processes Using Flammable or Combus- tible Liquids, and NFPA 77, Recommended Practice on Static Electric- ity, for infonnation on grounding and bonding for static electricity purposes.
(7) Isolation. Safeguards such as adequate booths, fencing, railings, interlocks, or other means shall be placed about the equipment or incorporated therein so that they, cither by their location, character, or both, ensure that a safe separation of the process is maintained.
(8) Signs. Signs shall be conspicuously posted to convey the following:
(1) Designate the process zone as dangerous with regard to fire and accident
(2) Identify the grounding requirements for all electrically conductive objects in the spray arca
(3) Restrict access to qualified personnel only
(9) Insulators. All insulators shall be kept clean and dry.
(10) Other Than Nonincendive Equipment. Spray equipment that cannot be classified as nonincendive shall comply with 516.10(A) (10) (a) and (A) (10) (b).
(a) Conveyors, hangers, and application equipment shall be arranged so that a minimum separation of at least twice the sparking distance is maintained between the workpiece or material being sprayed and electrodes, electrostatic atomizing heads, or charged conductors. Warnings defining this safc distance shall be posted. [33:11.4.1]
(b) The equipment shall provide an automatic means of rapidly de-energizing the high-voltage clements in the event the distance between the goods being painted and the electro- des or electrostatic atomizing heads falls below that specified in 516.10(A) (10) (a). [33:11.3.8]
(B) Hand-Spraying Electrostatic Equipment. This section shall apply to any cquipment using electrostatically charged clements for the atomization, charging, or precipitation of
70-460
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
516.16
ARTICLE 516-SPRAY APPLICATION, DIPPING, COATING, AND PRINTING PROCESSES
flammable and combustible materials for coatings on articles, or for other similar purposes in which the charging or atomiz- ing device is hand-held and manipulated during the spraying operation. Electrostatic hand-spraying equipment and devices used in connection with paint-spraying operations shall be of listed types and shall comply with 516.10(B) (1) through (B)(5).
(1) General. The high-voltage circuits shall be designed so as not to produce a spark of sufficient intensity to ignite the most readily ignitible of those vapor-air mixtures likely to be encountered or result in appreciable shock hazard upon coming in contact with a grounded object under all normal operating conditions. The electrostatically charged exposed clements of the handgun shall be capable of being energized only by an actuator that also controls the coating material supply.
(2) Power Equipment. Transformers, power packs, control apparatus, and all other electrical portions of the equipment shall be located outside of the Class I location or be identified for the location.
Exception: The handgun itself and its connections to the power supply shall be permitted within the Class I location.
(3) Handle. The handle of the spraying gun shall be electri- cally connected to ground by a conductive material and be constructed so that the operator in normal operating position is in electrical contact with the grounded handle with a resist- ance of not more than 1 megohm to prevent buildup of a static charge on the operator's body. Signs indicating the necessity for grounding other persons entering the spray arca shall be conspicuously posted.
(4) Electrostatic Equipment. All electrically conductive objects in the spraying arca, except those objects required by the proc- css to be at high voltage shall be electrically connected to ground with a resistance of not more than 1 megohm. This requirement shall apply to paint containers, wash cans, and any other electrical conductive objects or devices in the area. The cquipment shall carry a prominent, permanently installed warning regarding the necessity for this grounding feature.
Informational Note: See NFPA 33, Standard for Spray Application Using Flammable or Combustible Materials, NFP.A 34, Standard for Dipping, Coating, and Printing Processes Using Flammable or Combus- tible Liquids, and NFPA 77, Recommended Practice on Static Electric- ity, for infonnation on grounding and bonding for static electricity purposes.
(5) Support of Objects. Objects being painted shall be main- tained in electrical contact with the conveyor or other groun- ded support. Hooks shall be regularly cleaned to ensure adequate grounding of 1 megohm or less. Arcas of contact shall be sharp points or knife edges where possible. Points of support of the object shall be concealed from random spray where feasible, and, where the objects being sprayed arc supported from a conveyor, the point of attachment to the conveyor shall be located so as to not collect spray material during normal operation.
(C) Powder Coating. This section shall apply to processes in which combustible dry powders are applied. The hazards asso- ciated with combustible dusts are present in such a process to a degrec, depending on the chemical composition of the mate- rial, particle size, shape, and distribution.
(1) Electrical Equipment and Sources of Ignition. Electrical equipment and other sources of ignition shall comply with the requirements of Part III of Article 502 or 506.20, as applicable. Portable electric luminaires and other utilization equipment shall not be used within a Class II location during operation of the finishing processes. Such luminaires or utilization equip- ment used during cleaning or repairing operations shall be of a type identified for Class II, Division 1 locations and all exposed metal parts shall be connected to an equipment grounding conductor.
Exception: Portable electric luminaires shall be of the type listed for Class II, Division 1 locations where required for operations in spares not readily illuminated by fixed lighting within the spraying area and where readily ignitible residues might be present.
(2) Fixed Electrostatic Spraying Equipment. The provisions of 516.10(A) and 516.10(C)(1) shall apply to fixed electrostatic spraying equipment.
(3) Electrostatic Hand-Spraying Equipment. The provisions of 516.10(B) and 516.10(C)(1) shall apply to electrostatic hand- spraying equipment.
(4) Electrostatic Fluidized Beds. Electrostatic fluidized beds and associated equipment shall be of identified types. The high-voltage circuits shall be designed such that any discharge produced when the charging electrodes of the bed arc approached or contacted by a grounded object shall not be of sufficient intensity to ignite any powder-air mixture likely to be encountered or to result in an appreciable shock hazard.
(a) Transformers, power packs, control apparatus, and all other electrical portions of the equipment shall be located outside the powder-coating arca or shall otherwise comply with the requirements of 516.10(C) (1).
Exception: The charging electrodes and their connections to the power supply shall be permitted within the powder coating area.
(b) All electrically conductive objects within the powder- coating arca shall be adequately grounded. The powder- coating equipment shall carry a prominent, permanently installed warning regarding the necessity for grounding these objects.
Informational Note: See NFPA 33, Standard for Spray Application Using Flammable or Combustible Materials, NFP.A 34, Standard for Dipping, Coating, and Printing Processes Using Flammable or Combus- tible Liquids, and NFPA 77, Recommended Practice on Static Electrir- ity, for infonnation on grounding and bonding for static electricity purposes.
(c) Objects being coated shall be maintained in electrical contact (less than 1 megohm) with the conveyor or other support in order to ensure proper grounding. Hangers shall be regularly cleaned to ensure effective electrical contact. Arcas of electrical contact shall be sharp points or knife edges where possible.
(d) The electrical equipment and compressed air supplies shall be interlocked with a ventilation system so that the equipment cannot be operated unless the ventilating fans are in operation. [33:Chapter 15]
516.16 Grounding. All metal raceways, the metal armors or metallic sheath on cables, and all non-current-carrying metal parts of fixed or portable electrical equipment, regardless of voltage, shall be grounded and bonded. Grounding and bond- ing shall comply with 501.30, 502.30, or 505.30, as applicable.
2023 Edition NATIONAL ELECTRICAL CODE
70-461
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
516.18
ARTICLE 516-SPRAY APPLICATION, DIPPING, COATING, AND PRINTING PROCESSES
Part IV. Spray Application Operations in Membrane Enclo- sures
516.18 Area Classification for Temporary Membrane Enclo- sures. Electrical arca classification shall be as follows:
(1) The area within the membrane enclosure shall be consid- cred a Class I, Division I arca, as shown in Figure 516.18.
(2) A 1.5 m (5 ft) zone outside of the membrane enclosure shall be considered Class I, Division 2, as shown in Figure 516.18.
Informational Note No. 1: See NFPA 33, Standard for Spray Appli- cation Using Flammable or Combustible Materials, for information on occupancy, ventilation, fire protection, and permitting for spray application operations in membrane enclosures. This document limits spray application operations within both outdoor and indoor temporary membrane enclosures, as well as use and time constraints. The risks to people and property are unique when
spray painting within the confined spaces of temporary membrane enclosures.
Informational Note No. 2: See NFPA 33, Standard for Spray Appli- cation Using Flammable or Combustible Materials, Section 18.6, for the limits of material used in a vertical plane for membrane enclosures.
Informational Note No. 3: See NFPA 701, Standard Methods of Fire Tests for Flame Propagation of Textiles and Films, Test Method 2, for construction information.
Informational Note No. 4: See NFPA 33, Standard for Spray Appli- cation Using Flammable or Combustible Materials, 18.3.2.1.1, for membrane installation beneath sprinklers.
Informational Note No. 5: See NFPA 13, Standard for the Installa- tion of Sprinkler Systems, 8.15.15, for information on the protec- tion of membrane structures.
Membrane enclosure (Support structure not shown)
1525 mm (5 ft)
Workpiece
Within the membrane enclosure
-1525 mm (5 ft)
PLAN VIEW
1525 mm (5 ft)
1525 mm! (5 ft)
Membrane enclosure (support structure not shown)
Workpiece
.
.
.
1
ELEVATION
Class I, Division 1 [7] Class I, Division 2
FIGURE 516.18 Electrical Classifications for Outdoor Membrane Enclosures. [33:Figure 18.6.1.2]
70-462
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
516.38
ARTICLE 516-SPRAY APPLICATION, DIPPING, COATING, AND PRINTING PROCESSES
516.23 Electrical and Other Sources of Ignition. Electrical wiring and utilization equipment used within the classified arcas inside and outside of membrane enclosures during spray painting shall be suitable for the location and shall comply with all of the following:
(1) All power to the workpiece shall be removed during spray painting.
(2) Workpieces shall be grounded.
(3) Spray paint equipment shall be grounded.
(4) Scaffolding shall be bonded to the workpiece and groun- ded by an approved method.
Part V. Printing, Dipping, and Coating Processes
516.29 Classification of Locations. Classification is based on quantities of flammable vapors, combustible mists, residucs, dusts, or deposits that are present or might be present in quan- titics sufficient to produce ignitable or explosive mixtures with air. Electrical wiring and electrical utilization equipment loca- ted adjacent to open processes shall comply with the require- ments as follows. Examples of these requirements are illustrated in Figure 516.29(1), Figure 516.29(2), Figurc 516.29(3), and Figure 516.29(4).
Informational Note: See NFPA 33, Standard for Spray Application Using Flammable or Combustible Materials, Chapter 6, and NFPA 34, Standard for Dipping, Coating, and Printing Processes Using Flamma- ble or Combustible Liquids, Chapter 6, for additional information.
(1) Electrical wiring and electrical utilization equipment loca- ted in any sump, pit, or below grade channel that is within 7620 mm (25 ft) horizontally of a vapor source, as defined by this standard, shall be suitable for Class I, Divi- sion 1 or Class I, Zone 1 locations. If the sump, pit, or channel extends beyond 7620 mm (25 ft) of the vapor source, it shall be provided with a vapor stop, or it shall be classified as Class I, Division 1 or Class I, Zone 1 for its entire length. [34:6.4.1]
(2) Electrical wiring and electrical utilization equipment loca- ted within 1525 mm (5 ft) of a vapor source shall be suita- ble for Class I, Division 1 or Class I, Zone 1 locations. The space inside a dip tank, ink fountain, ink reservoir, or ink tank shall be classified as Class .I, Division 1 or Class I, Zone 0, whichever is applicable.
(3) Electrical wiring and electrical utilization equipment loca- ted within 915 mm (3 ft) of the Class I, Division 1 or Class I, Zone 1 location shall be suitable for Class I, Divi- sion 2 or Class I, Zone 2 locations, whichever is applica- blc.
(4) The space 915 mm (3 ft) above the floor and extending 6100 mm (20 ft) horizontally in all directions from the Class I, Division 1 or Class I, Zone 1 location shall be clas- sified as Class I, Division 2 or Class I, Zone 2, and electri- cal wiring and electrical utilization equipment located within this space shall be suitable for Class I, Division 2 or Class I, Zone 2 locations, whichever is applicable.
(5) This space shall be permitted to be nonclassified for purposes of electrical installations if the surface area of the vapor source does not exceed 0.5 m2 (5 ft2), the contents of the dip tank, ink fountain, ink reservoir, or ink tank do not exceed 19 L (5 gal), and the vapor concentration during operating and shutdown periods does not exceed 25 percent of the lower flammable limit.
516.35 Areas Adjacent to Enclosed Dipping and Coating Processes. Arcas adjacent to enclosed dipping and coating processes are illustrated by Figure 516.35 and shall be classified as follows:
(1) The interior of any enclosed dipping or coating process or apparatus shall be a Class I, Division 1 or Class I, Zone 1 location, and electrical wiring and electrical utilization equipment located within this space shall be suitable for Class I, Division 1 or Class I, Zone 1 locations, whichever is applicable. The arca inside the dip tank shall be classified as Class I, Division 1 or Class I, Zone 0, whichever is applicable.
(2) The space within 915 mm (3 ft) in all directions from any opening in the enclosure and extending to the floor or grade level shall be classified as Class I, Division 2 or Class I, Zone 2, and electrical wiring and electrical utiliza- tion equipment located within this space shall be suitable for Class I, Division 2 locations or Class I, Zone 2 loca- tions, whichever is applicable.
(3) All other spaces adjacent to an enclosed dipping or coat- ing process or apparatus shall be classified as nonhazar- dous for purposes of electrical installations.
516.36 Equipment and Containers in Ventilated Areas. Open containers, supply containers, waste containers, and solvent distillation units that contain Class I liquids shall be located in arcas ventilated in accordance with 516.4.
516.37 Luminaires. For printing, coating, and dipping cquip- ment where the process arca is enclosed by glass panels that are sealed to confine vapors and mists to the inside of the enclo- surc, luminaires that are attached to the walls or ceilings of a process enclosure and that are located outside of any classified arca shall be permitted to be of general purpose construction. Such luminaires shall be serviced from outside the enclosure.
Luminaires that are attached to the walls or ceilings of a process enclosure, are located within the Class I, Division 2 or Class I, Zone 2 location, and are separated from the process arca by glass panels that are scaled to confine vapors and mists shall be suitable for use in that location. Such fixtures shall be serviced from outside the enclosure.
516.38 Wiring and Equipment Not Within Hazardous (Classi- fied) Locations.
(A) Wiring. Fixed wiring above hazardous (classificd) loca- tions shall be permitted to be one or more of the following:
(1) Rigid metal conduit (RMC) or intermediate metal conduit (IMC) with listed threaded or threadless fittings, or electrical metallic tubing (EMT) or electrical nonme- tallic tubing (Type ENT) with listed fittings.
(2) Rigid polyvinyl chloride conduit (PVC) or reinforced thermosetting resin conduit (RTRC).
(3) Type MC cable or Type TC cable with listed fittings.
(4) Type MI cable terminated with listed fittings and installed and supported to avoid tensile stress.
(5) Cellular metal floor raceways only to supply ceiling outlets or as extensions to the arca below the floor of a hazardous (classified) location. If cellular metal raceways are used, they shall not have connections leading into or passing through the hazardous (classified) location unless suitable scals are provided.
(B) Equipment. Equipment that is capable of producing arcs, sparks, or particles of hot metal, such as lamps and lamphold-
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-463
516.40
ARTICLE 517-HEALTH CARE FACILITIES
ers for fixed lighting, cutouts, switches, receptacles, motors, or other equipment having make-and-break or sliding contacts, where installed above a classified location or above a location where freshly finished goods are handled, shall be of the totally enclosed type or be constructed to prevent the escape of sparks or hot metal particles.
516.40 Static Electric Discharges. All persons and all electri- cally conductive objects, including any metal parts of the proc- css equipment or apparatus, containers of material, exhaust ducts, and piping systems that convey flammable or combusti- ble liquids, shall be electrically grounded.
Provision shall be made to dissipate static electric charges from all nonconductive substrates in printing processes.
Informational Note: See NFPA 77, Recommended Practice on Static Electricity, for information on reducing the risk of ignition from electrostatic discharges.
ARTICLE 517 Health Care Facilities
Part I. General
517.1 Scope. This article applies to electrical construction and installation criteria in health care facilities that provide services to human beings.
915 mm (3 ft)
Saturated vapor blanket
Peripheral vapor ventilation
915 mm (3 ft)
Exhaust plenum
~ Vapor- condensing coils
Liquid
Spill containment
Ventilation inlet at floor level
- Pit
Class I, Division 1 or Zone 0
Class I, Division 1 or Zone 1
Class I, Division 2 or Zone 2
Definitions Freeboard: The distance from the maximum solvent or coating material level to the top of the tank
Freeboard ratio: The freeboard height divided by the smaller of the interior length or interior width of the tank
FIGURE 516.29(2) Electrical Area Classification for Open Dipping and Coating Processes with Peripheral Vapor Containment and Ventilation - Vapors Confined to Process Equipment. [34:Figure 6.4(b)]
1525 mm (5 ft)
Conveyor rail
915 mm (3 ft)
1525 mm (5 ft)
Point beyond which object is no longer a vapor source
915 mm (3 ft)
1525 mm (5 ft)
915 mm (3 ft)
915 mm (3 ft)
Diptank
Pit
915 mm-> (3 ft)
-
Drainboard
- 915 mm (3 ft)
+ 6100 mm (20 ft)
~1525 mm (5 ft)
. Class I, Division 1 or Zone 0
Class I, Division 1 or Zone 1
Class I, Division 2 or Zone 2
FIGURE 516.29(1) Electrical Area Classification for Open Dipping and Coating Processes Without Vapor Containment or Ventilation. [34:Figure 6.4(a)]
70-464
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
Floor
1525 mm (5 ft)
1525 mm (5 ft)
6100 mm (20 ft)
ARTICLE 517-HEALTH CARE FACILITIES
517.10
Exhaust duct
610 mm (2 ft)
915 mm (3 ft)
Liquid
460 mm (1.5 ft)
- Pit
3050 mm (10 ft)
Class I, Division 1 or Zone 0
Class I, Division 1 or Zone 1
Class I, Division 2 or Zone 2
FIGURE 516.29(3) Electrical Area Classification for Open Dipping and Coating Processes with Partial Peripheral Vapor Containment and Ventilation - Vapors NOT Confined to Process Equipment. [34:Figure 6.4(c)]
1525 mm (5 ft)
<- 915 mm (3 ft)
1525 mm- (5 ft)
-915 mm (3 ft)
6100 mm (20 ft)
a Class I, Division 1 or Zone 0
Class I, Division 1 or Zone 1
Class I, Division 2 or Zone 2
FIGURE 516.29(4) Electrical Area Classification for a Typical Printing Process. [34:Figure 6.4(d)]
The requirements of this article shall specify the installation criteria and wiring methods that minimize electrical hazards by the maintenance of adequately low potential differences only between exposed conductive surfaces that are likely to become energized and could be contacted by a patient.
Informational Note No. 1: In a health care facility, it is difficult to prevent the occurrence of a conductive or capacitive path from the patient's body to some grounded object, because that path might be established accidentally or through instrumenta- tion directly connected to the patient. Other electrically conduc- tive surfaces that might make an additional contact with the patient, or instruments that might be connected to the patient, then become possible sources of electric currents that can traverse the patient's body. The hazard is increased as more apparatus is associated with the patient, therefore more inten- sive precautions are needed. Control of electric shock hazard
requires the limitation of electric current that might flow in an electrical circuit involving the patient's body by raising the resist- ance of the conductive circuit that includes the patient, or by insulating exposed conductive surfaces that might become ener- gized, in addition to reducing the potential difference that can appear between exposed conductive surfaces in the patient care vicinity, or by combinations of these methods. A special problem is presented by the patient with an externalized direct conduc- tive path to the heart muscle. The patient could be electrocuted at current levels so low that additional protection in the design of appliances, insulation of the catheter, and control of medical practice is required.
The requirements in Parts II and III not only apply to single- function buildings but are also intended to be individually applied to their respective forms of occupancy within a multi- function building [c.g., a doctor's examining room located within a limited care facility would be required to meet 517.10(A) ].
Informational Note No. 2 : For information concerning performance, maintenance, and testing criteria, refer to the appropriate health care facilities documents.
Informational Note No. 3: Text that is followed by a reference in brackets has been extracted from NFPA 99-2021, Health Care Facilities Code, or NFPA 101-2021, Life Safety Code. Only editorial changes were made to the extracted text to make it consistent with this Code.
517.6 Patient Care-Related Electrical Equipment. The recon- ditioning requirements of this Code shall not apply to patient care-related electrical equipment.
Informational Note No. 1: Patient care-related electrical equip- ment is differentiated from electrical equipment as described in 110.21(A)(2).
Informational Note No. 2: If patient care-related electrical equipment is relocated, it is expected to be recommissioned or recertified in accordance with the U.S. Federal Food, Drug, and Cosmetic Act (I'DCA).
Part II. Wiring and Protection
517.10 Applicability.
(A) Applicability. Part II shall apply to patient care space of all health care facilities.
(B) Not Covered. Part II shall not apply to the following:
(1) Business offices, corridors, waiting rooms, and the like in clinics, medical and dental offices, and outpatient facili- tics
(2) Spaces of nursing homes and limited care facilities wired in accordance with Chapters 1 through 4 of this Code where these spaces are used exclusively as patient sleep- ing rooms, as determined by the health care facility's governing body
Informational Note No. 1: See 406.12(5) for receptacles located in health care facility business offices, corridors, and waiting rooms that are required to be tamper resistant.
Informational Note No. 2: See 210.12(D) for branch circuits supplying outlets and receptacles located in patient sleeping rooms in nursing homes and limited care facilities that are connected to arc-fault circuit-interrupter circuits.
(3) Arcas used exclusively for any of the following purposes:
a. Intramuscular injections (immunizations)
2023 Edition NATIONAL ELECTRICAL CODE
70-465
Copyright @ NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
517.12
ARTICLE 517- HEALTH CARE FACILITIES
Vapor confined to enclosed tunnel
915 mm (3 ft)
Enclosed vapor/drain tunnel
Conveyor rail
Vestibule
Oven
915 mm (3 ft)
Drainboard
Vapor space
Classification of interior of oven governed by NFPA 86
7 ... " Class I, Division 1 or Zone 0
Class I, Division 1 or Zone 1
915 mm 915 mm (3 ft) (3 ft)
Class I, Division 2 or Zone 2
FIGURE 516.35 Electrical Area Classification Around Enclosed Dipping and Coating Processes. [34:Figure 6.5]
b. Psychiatry and psychotherapy
c. Alternative medicine
d. Optometry
c. Pharmacy services not contiguous to health care facili- tics
Informational Note No. 3: See NFPA 101-2021, Life Safety Code.
517.12 Wiring Methods. Except as modified in this article, wiring methods shall comply with Chapters 1 through 4 of this Code.
517.13 Equipment Grounding Conductor for Receptacles and Fixed Electrical Equipment in Patient Care Spaces. Wiring serving patient care spaces shall comply with the requirements of 517.13(A) and (B).
Exception: Luminaires more than 2.3 m (7'/2 ft ) above the floor and switches located outside of the patient care vicinity shall be permitted to be connected to an equipment grounding return path complying with the requirements of 517.13(A) or (B).
(A) Wiring Methods. All branch circuits serving patient care spaces shall be provided with an effective ground-fault current path by installation in a metal raceway system or a cable having a metallic armor or sheath assembly. The metal raceway system, metallic cable armor, or sheath assembly shall itself qualify as an equipment grounding conductor in accordance with 250.118.
(B) Insulated Equipment Grounding Conductors and Insulated Equipment Bonding Jumpers.
(1) General. An insulated copper equipment grounding conductor that is clearly identified along its entire length by green insulation and installed with the branch circuit conduc- tors within the wiring method in accordance with 517.13(A) shall be connected to the following:
(1) Grounding terminals of all receptacles other than isola- ted ground receptacles
(2) Metal outlet boxes, metal device boxes, or metal enclo- surcs
(3) Non-current-carrying conductive surfaces of fixed electri- cal equipment likely to become energized that are subject to personal contact, operating at over 100 volts
Exception No. 1: For other than isolated ground receptarles, an insula- ted equipment bonding jumper that directly connects to the equipment grounding conductor shall be permitted to connect the box and recepta- cle(s) to the equipment grounding conductor. Isolated ground receptacles shall be connected in accordance with 517.16.
Exception No. 2: Metal faceplates shall be connected to an effective ground-fault current path by means of a metal mounting screw(s) secur- ing the faceplate to a metal yohe or strap of a receptacle or to a metal outlet box.
(2) Sizing. Equipment grounding conductors and equipment bonding jumpers shall be sized in accordance with 250.122.
517.14 Panelboard Bonding. The equipment grounding terminal buses of the normal and essential branch-circuit panelboards serving the same individual patient care vicinity shall be connected together with an insulated continuous copper conductor not smaller than 10 AWG. Where two or more panelboards serving the same individual patient care vicinity are served from separate transfer switches on the essen- tial electrical system, the equipment grounding terminal buscs of those panelboards shall be connected together with an insu- lated continuous copper conductor not smaller than 10 AWG. This conductor shall be permitted to be broken in order to terminate on the equipment grounding terminal bus in cach panelboard.
Exception: The insulated continuous copper conductor not smaller than 10 AWG shall be permitted to be terminated on listed connections to aluminum or copper busbars not smaller than 6 mm thick x 50 mm wide (14 in. thick x 2 in. wide) and of sufficient length to accommodate the number of terminations necessary for the bonding of the panel- boards. The busbar shall be securely fastened and installed in an acces- sible location.
70-466
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 517-HEALTH CARE FACILITIES
517.18
517.16 Use of Isolated Ground Receptacles. An isolated ground receptacle, if used, shall not defeat the purposes of the safety features of the grounding systems detailed in 517.13. [99:6.3.2.2.5(A) ]
(A) Inside of a Patient Care Vicinity. An isolated ground receptacle shall not be installed within a patient care vicinity. [99:6.3.2.2.5(B)]
(B) Outside of a Patient Care Vicinity. Isolated ground recep- tacle (s) installed in patient care spaces outside of a patient care vicinity(s) shall comply with 517.16(B) (1) and (B)(2).
(1) The equipment grounding terminals of isolated ground receptacles installed in branch circuits for patient care spaces shall be connected to an insulated equipment grounding conductor in accordance with 250.146(D) installed in a wiring method described in 517.13(A).
The equipment grounding conductor connected to the equipment grounding terminals of isolated ground receptacles in patient care spaces shall be clearly identified along the equipment grounding conductor's entire length by green insu- lation with one or more yellow stripes.
(2) The insulated equipment grounding conductor required in 517.13(B) (1) shall be clearly identified along its entire length by green insulation, with no yellow stripes, and shall not be connected to the grounding terminals of isolated equip- ment ground receptacles but shall be connected to the box or enclosure indicated in 517.13(B)(1)(2) and to non-current- carrying conductive surfaces of fixed electrical equipment indi- cated in 517.13(B) (1)(3).
Informational Note No. 1: This type of installation is typically used where a reduction of electrical noise (electromagnetic interference) is necessary, and parallel grounding paths are to be avoided.
Informational Note No. 2: Care should be taken in specifying a system containing isolated ground receptacles, because the impedance of the effective ground-fault current path is depend- ent upon the equipment grounding conductor(s) and does not benefit from any conduit or building structure in parallel with the equipment grounding conductor.
517.17 Ground-Fault Protection of Equipment.
(A) Applicability. The requirements of 517.17 shall apply to buildings or portions of buildings containing health care facili- tics with Category 1 spaces or utilizing electrical life-support equipment, and buildings that provide the required essential utilities or services for the operation of Category 1 spaces or electrical life-support equipment.
(B) Feeders. Where ground-fault protection of equipment is provided for operation of the service disconnecting means or feeder disconnecting means as specified by 230.95 or 215.10, an additional step of ground-fault protection shall be provided in all next level feeder disconnecting means downstream toward the load. Such protection shall consist of overcurrent devices and current transformers or other protective equip- ment that shall cause the feeder disconnecting means to open.
The additional levels of ground-fault protection of equip- ment shall not be installed on the load side of an essential elec- trical system transfer switch.
(C) Selectivity. Ground-fault protection of equipment for operation of the service and feeder disconnecting means shall
be fully selective such that the feeder device, but not the service device, shall open on ground faults on the load side of the feeder device. Separation of ground-fault protection time- current characteristics shall conform to manufacturer's recom- mendations and shall consider all required tolerances and disconnect operating time to achieve 100 percent selectivity.
Informational Note: See 230.95, Informational Note, for transfer of alternate source where ground-fault protection is applied.
(D) Testing. When ground-fault protection of equipment is first installed, cach level shall be performance tested to ensure compliance with 517.17(C). This testing shall be conducted by a qualified person(s) using a test process in accordance with the instruction provided with the equipment. A written record of this testing shall be made and shall be available to the authority having jurisdiction.
517.18 Category 2 Spaces.
(A) Patient Bed Location. Each patient bed location shall be supplied by at least two branch circuits, one from the critical branch and one from the normal system. All branch circuits from the normal systein shall originate in the same panelboard. The electrical receptacles or the cover plate for the electrical receptacles supplied from the critical branch shall have a distinctive color or marking so as to be readily identifiable and shall also indicate the panelboard and branch-circuit number supplying them.
Branch circuits serving patient bed locations shall not be part of a multiwire branch circuit.
Exception No. 1: Branch circuits serving only special-purpose outlets or receptacles, such as portable X-ray outlets, shall not be required to be served from the same distribution panel or panels.
Exception No. 2: The requirements of 517.18(A) shall not apply to patient bed locations in clinics, medical and dental offices, and outpa- tient facilities; psychiatric, substance abuse, and rehabilitation hospi- tals; sleeping rooms of nursing homes; and limited care facilities meeting the requirements of 517.10(B)(2).
Exception No. 3: A Category 2 patient bed location served from two separate transfer switches on the critical branch shall not be required to have circuits from the normal system.
Exception No. 4: Circuits served by Type 2 essential electrical systems shall be permitted to be fed by the equipment branch of the essential elec- trical system.
(B) Patient Bed Location Receptacles.
(1) Minimum Number and Supply. Each patient bed location shall be provided with a minimum of cight receptacles.
(2) Receptacle Requirements. The receptacles required in 517.18(B) (1) shall be permitted to be of the single, duplex, or quadruplex type or any combination of the three. All recepta- cles shall be listed "hospital grade" and shall be so identified. The grounding terminal of cach receptacle shall be connected to an insulated copper equipment grounding conductor sized in accordance with Table 250.122.
Exception No. 1: The requirements of 517.18(B)(1) and (B)(2) shall not apply to psychiatric, substance abuse, and rehabilitation hospitals meeting the requirements of 517.10(B)(2).
Exception No. 2: Psychiatric security rooms shall not be required to have receptacle outlets installed in the room.
2023 Edition NATIONAL ELECTRICAL CODE
70-467
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
517.18
ARTICLE 517- HEALTH CARE FACILITIES
Informational Note: It is not intended that there be a total, immediate replacement of existing non-hospital grade recepta- cles. It is intended, however, that non-hospital grade receptacles be replaced with hospital grade receptacles upon modification of use, renovation, or as existing receptacles need replacement.
(C) Designated Category 2 Pediatric Locations. Receptacles that are located within patient rooms, bathrooms, playrooms, and activity rooms of pediatric units or spaces with similar risk as determined by the health care facility's governing body by conducting a risk assesment, other than infant nurseries, shall be listed and identified as "tamper resistant" or shall employ a listed tamper-resistant cover. [99:6.3.2.2.1 (D) ]
517.19 Category 1 Spaces.
(A) Patient Bed Location Branch Circuits. Each patient bed location shall be supplied by at least two branch circuits, one or more from the critical branch and one or more from the normal system. At least one branch circuit from the critical branch shall supply an outlet(s) only at that bed location.
The electrical receptacles or the cover plates for the electri- cal receptacles supplied from the life safety and critical branches shall have a distinctive color or marking so as to be readily identifiable. [99:6.7.2.2.5(B) ]
All branch circuits from the normal system shall be from a single panelboard. Critical branch receptacles shall be identi- ficd and shall also indicate the panelboard and circuit number supplying them.
Branch circuits serving patient bed locations shall not be part of a multiwire branch circuit.
Exception No. 1: Branch circuits serving only special-purpose recepta- cles or equipment in Category 1 spaces shall be permitted to be served by other panelboards.
Exception No. 2: Category 1 spaces served from two separate critical branch transfer switches shall not be required to have circuits from the normal system.
(B) Patient Bed Location Receptacles.
(1) Minimum Number and Supply. Each patient bed location shall be provided with a minimum of 14 receptacles, with at least one connected to cither of the following:
(1) The normal system branch circuit required in 517.19(A)
(2) A critical branch circuit supplied by a different transfer switch than the other receptacles at the same patient bed location
(2) Receptacle Requirements. The receptacles required in 517.19(B) (1) shall be permitted to be of the single, duplex, or quadruplex type or any combination of the three. All recepta- cles shall be listed "hospital grade" and shall be so identificd. The grounding terminal of cach receptacle shall be connected to the reference grounding point by means of an insulated copper equipment grounding conductor.
(C) Operating Room Receptacles.
(1) Minimum Number and Supply. Each operating room shall be provided with a minimum of 36 receptacles divided between at least two branch circuits. At least 12 receptacles, but no more than 24, shall be connected to cither of the following:
(1) The normal system branch circuit required in 517.19(A)
(2) A critical branch circuit supplied by a different transfer switch than the other receptacles at the same location
(2) Receptacle Requirements. The receptacles shall be permit- ted to be of the locking or nonlocking type and of the single, duplex, or quadruplex types or any combination of the threc.
All nonlocking-type receptacles shall be listed hospital grade and so identified. The grounding terminal of cach receptacle shall be connected to the reference grounding point by means of an insulated copper equipment grounding conductor.
(D) Patient Care Vicinity Grounding and Bonding (Optional). A patient care vicinity shall be perinitted to have a patient equipment grounding point. The patient equipment ground- ing point, where supplied, shall be permitted to contain one or more listed grounding and bonding jacks. An equipment bond- ing jumper not smaller than 10 AWG shall be used to connect the grounding terminal of all grounding-type receptacles to the patient equipment grounding point. The bonding conductor shall be permitted to be arranged centrically or looped as convenient.
Informational Note: Where there is no patient equipment grounding point, it is important that the distance between the reference grounding point and the patient care vicinity be as short as possible to minimize any potential differences.
(E) Equipment Grounding and Bonding. Where a grounded electrical distribution system is used and metal feeder raceway or Type MC or MI cable that qualifies as an equipment ground- ing conductor in accordance with 250.118 is installed, ground- ing of enclosures and equipment, such as panelboards, switchboards, and switchgear, shall be ensured by one of the following bonding means at cach termination or junction point of the metal raceway or Type MC or MI cable:
(1) A grounding bushing and a continuous copper bonding jumper, sized in accordance with 250.122, with the bond- ing jumper connected to the junction enclosure or the ground bus of the panel
(2) Connection of feeder raceways or Type MC or MI cable to threaded hubs or bosses on terminating enclosures
(3) Other approved devices such as bonding-type locknuts or bushings. Standard locknuts shall not be used for bond- ing.
(F) Additional Protective Techniques in Category 1 Spaces (Optional). Isolated power systems shall be permitted to be used for Category 1 spaces, and, if used, the isolated power system equipment shall be listed as isolated power equipment. The isolated power system shall be designed and installed in accordance with 517.160.
Exception: The audible and visual indicators of the line isolation moni- tor shall be permitted to be located at the nursing station for the area being served.
(G) Isolated Power System Equipment Grounding. Where an isolated ungrounded power source is used and limits the first- fault current to a low magnitude, the equipment grounding conductor associatedwith the secondary circuit shall be permit- ted to be run outside of the enclosure of the power conductors in the same circuit.
Informational Note: Although it is permitted to run the equip- ment grounding conductor outside of the conduit, it is safer to run it with the power conductors to provide better protection in case of a second ground fault.
70-468
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 517-HEALTH CARE FACILITIES
517.29
(H) Special-Purpose Receptacle Grounding. The equipment grounding conductor for special-purpose receptacles, such as the operation of mobile X-ray equipment, shall be extended to the reference grounding points of branch circuits for all loca- tions likely to be served from such receptacles. Where such a circuit is served from an isolated ungrounded system, the equipment grounding conductor shall not be required to be run with the power conductors; however, the equipment grounding terminal of the special-purpose receptacle shall be connected to the reference grounding point.
517.20 Wet Procedure Locations.
(A) Receptacles and Fixed Equipment. Wet procedure loca- tions shall be provided with special protection against electric shock. [99:6.3.2.3.1]
This special protection shall be provided by one of the following:
(1) Isolated power systems that remain in operation in the event of a single line-to-ground fault condition that inher- ently limits the possible ground-fault current due to a first fault to a low valuc, without interrupting the power supply
Informational Note No. 1: Isolated power systems can eliminate the danger of electric shock to patients who might be more susceptible to leakage current and unable to move in their beds.
(2) Power distribution system in which the power supply is interrupted if the ground-fault current docs, in fact, exceed the trip value of a Class A GFCI
Informational Note No. 2: See Annex E of ANSI/UL 943-2018, Ground-Fault Cirruit-Interrupters, and 110.3(B) for the manufactur- ers' installation instructions of listed ground-fault circuit inter- rupters for information on the supply connection of life-support equipment to circuits providing ground-fault circuit-interrupter (GFCI) protection of personnel at outlets.
[99:6.3.2.3.2]
Exception: Branch circuits supplying only listed, fixed, therapeutic, and diagnostic equipment shall be permitted to be supplied from a grounded service, single- or 3-phase system of the following conditions are met:
(1) Wiring for grounded and isolated circuits does not occupy the same raceway.
(2) All conductive surfaces of the equipment are connected to an insulated copper equipment grounding conductor.
(B) Isolated Power Systems. Where an isolated power system is utilized, the isolated power equipment shall be listed as isola- ted power equipment, and the isolated power system shall be designed and installed in accordance with 517.160.
Informational Note: See Part IV of Article 680 for requirements on the installation of therapeutic pools and tubs.
517.21 Ground-Fault Circuit-Interrupter Protection for Personnel in Category 2 and Category 1 Spaces. Receptacles shall not be required in bathrooms or toilet rooms. [99:6.3.2.2.2(D) ]
Receptacles located in patient bathrooms and toilet rooms in Category 2 spaces shall have ground-fault circuit-interrupter protection in accordance with 210.8(B) (1).
Ground-fault circuit-interrupter protection for personnel shall not be required for receptacles installed in those Category 2 and Category 1 spaces where a basin, sink, or other similar plumbing fixture is installed in the patient bed location.
Informational Note: See ANSI/UL 943-2018, Ground-Fault Cirruit-Interruplers, Annex E, and, in accordance with 110.3(B), the manufacturers' installation instructions of listed ground- fault circuit interrupters for infonnation on the supply connec- tion of life-support equipment to circuits providing ground-fault circuit-interrupter (GFCI) protection of personnel at outlets.
517.22 Demand Factors. Demand factors for receptacle loads supplied by branch circuits not exceeding 150 volts to ground and installed in Category 1, Category 2, Category 3, and Cate- gory 4 patient care spaces shall be in accordance with 220.110.
Informational Note: See Article 100 for the definitions of patient care space categories.
Part III. Essential Electrical System (EES)
517.25 Essential Electrical Systems for Health Care Facilities. Type 1 and Type 2 essential electrical systems (EES) for health care facilities shall comprise separate branches capable of supplying a limited amount of lighting and power service, which is considered essential for life safety and orderly cessa- tion of procedures during the time normal electrical service is interrupted for any reason.
Informational Note: See NFPA 99-2021, Health Care Facilities Code, for infonnation on essential electrical systems.
517.26 Application of Other Articles. The life safety branch of the essential electrical system shall meet the requirements of Article 700, except as amended as follows:
(1) Section 700.4 shall not apply.
(2) Section 700.10(D) shall not apply.
(3) Section 700.17 shall be replaced with the following: Branch circuits that supply emergency lighting shall be installed to provide service from a source in accordance with 700.12 when normal supply for lighting is interrup- ted or where single circuits supply luminaires containing secondary batteries.
(4) Section 700.32 shall not apply.
Informational Note No. 1: See NFPA 110-2019, Standard for Emer- guy and Standby Power Systems, for additional information.
Informational Note No. 2: See 517.29 and NFPA 99-2021, Health Care Facilities Code, for additional information.
517.29 Type 1 Essential Electrical Systems.
Informational Note: Type 1 essential electrical systems are comprised of three separate branches capable of supplying a limited amount of lighting and power service that is considered essential for life safety and effective facility operation during the time the normal electrical service is interrupted for any reason. These three separate branches are the life safety, critical, and equipment branches. [99:A.6.7.2.3]
(A) Applicability. The requirements of 517.29 through 517.35 shall apply to Type 1 essential electrical systems. Type 1 systems shall be required for Category 1 spaces. Type 1 systems shall be permitted to serve Category 2, Category 3, and Category 4 spaces.
Informational Note No. 1: See NFPA 99-2021, Health Care Facili- ties Code, for performance, maintenance, and testing require- ments of essential electrical systems in hospitals. See NFPA 20-2019, Standard for the Installation of Stationary Pumps for Fire Protection, for installation of centrifugal fire pumps.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-469
517.29
ARTICLE 517- HEALTH CARE FACILITIES
Informational Note No. 2: See NFPA 99-2021, Health Care Facili- lies Code, 6.7.5 and 6.7.6, for additional information on Type 1 and Type 2 essential electrical systems.
(B) Type 1 Essential Electrical Systems. Category 1 spaces shall be served by a Type 1 essential electrical system. [99:6.4.1]
Category 1 spaces shall not be served by a Type 2 EES. [99:6.4.2]
517.30 Sources of Power.
(A) Two Independent Power Sources. Essential electrical systems (EES) shall have two or more independent sources (or sets of sources). One on-site source (or sets of sources) shall be sized to supply the entire EES. The other independent source (or sets of sources) shall be sized to supply the entire EES and shall be permitted to be located on-site or off-site. Additional sources other than the first two independent sources shall be permitted to be sized to supply the intended load.
Informational Note: An example of a set of sources may be several generators that combined serve the entire EES.
(B) Power Sources for the EES. Power sources for the EES shall be permitted to be any of those specified in 517.30(B) (1) through (B)(5).
(1) Utility Supply Power. Where utility power is used as the normal source, utility power shall not be used as the alternate source unless permitted elsewhere in this article.
Informational Note: See 517.35 and 517.45 for essential system loads that can be supplied from dual sources of utility supply power.
(2) Generating Units.
(3) Fuel Cell Systems. Fuel cell systems shall be permitted to serve as the alternate power source for all or part of an EES: [99:6.7.1.5.1]
(a) Installation of fuel cells shall comply with the require- ments in Parts I through VII of Article 692 for 1000 volts or less and Part VIII for over 1000 volts.
(b) N + 1 units shall be provided where N units have sufficient capacity to supply the demand load of the portion of the system served.
(c) Systems shall be able to - assume loads within 10 seconds of loss of normal power source.
(d) Systems shall have a continuing source of fuel supply, together with sufficient on-site fuel storage for the essential system typc.
(c) Where life safety and critical portions of the distribu- tion system are present, a connection shall be provided for a portable diesel generator.
Informational Note: See NFPA 853-2020, Standard for the Installa- tion of Stationary Fuel Cell Power Systems, for information on instal- lation of stationary fuel cells.
(4) Energy Storage Systems. Energy storage systems shall be permitted to serve as the alternate source for all or part of an EES.
Informational Note: See NFPA 111-2022, Standard on Stored Eler- triral Energy Emergency and Standby Power Systems, for information on the installation of energy storage systems.
(5) Health Care Microgrid. EES shall be permitted to be supplied by a health care microgrid that also supplies noncs- sential loads. The health care microgrid shall be permitted to share distributed resources with the normal system. Health care
microgrid systems shall be designed with sufficient reliability to provide effective facility operation consistent with the facility emergency operations plan. Health care microgrid system components shall not be compromised by failure of the normal source.
Informational Note: See NFPA 99-2021, Health Care Facilities Code, for information on health care microgrids.
(C) Location of EES Components. EES components shall be located to minimize interruptions caused by natural forces common to the arca (c.g., storms, floods, carthquakes, or hazards created by adjoining structures or activities). [99:6.2.4.1]
(1) Services. Installation of electrical service distribution equipment shall be located to reduce possible interruption of normal electrical services resulting from natural or manmade causes as well as internal wiring and equipment failures.
(2) Feeders. Feeders shall be located to provide physical sepa- ration of the feeders of the alternate source and from the feed- crs of the normal electrical source to prevent possible simultancous interruption. [99:6.2.4.3]
Informational Note: Facilities in which the normal source of power is supplied by two or more separate central station-fed services experience greater than normal electrical service relia- bility than those with only a single feed. Such a dual source of normal power consists of two or more electrical services fed from separate generator sets or a utility distribution network that has multiple power input sources and is arranged to provide mechanical and electrical separation so that a fault between the facility and the generating sources is not likely to cause an interruption of more than one of the facility service feeders.
517.31 Requirements for the Essential Electrical System.
(A) Separate Branches. Type 1 essential electrical systems shall be comprised of three separate branches capable of supplying a limited amount of lighting and power service that is considered essential for life safety and effective hospital operation during the time the normal electrical service is interrupted for any reason. The three branches are life safety, critical, and cquip- ment.
The division between the branches shall occur at transfer switches where more than one transfer switch is required. [99:6.7.2.3.1]
(B) Transfer Switches. Transfer switches shall be in accord- ance with one of the following:
(1) The number of transfer switches to be used shall be based on reliability and design. Each branch of the essential electrical system shall have one or more transfer switches.
(2) One transfer switch shall be permitted to serve one or more branches in a facility with a continuous load on the switch of 150 kVA (120 kW) or less. [99:6.7.6.2.1.4]
Informational Note No. 1: See NFPA 99-2021, Health Care Facili- ties Code, 6.7.3.1, 6.7.2.2.5, 6.7.2.2.5.15, and 6.7.2.2.7, for more information on transfer switches.
Informational Note No. 2: See Infonnational Note Figure 517.31(B)(1).
Informational Note No. 3: See Infonnational Note Figure 517.31(B)(2).
70-470
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 517-HEALTH CARE FACILITIES
517.31
Normal source
Alternate power source
I
T
Nonessential loads
Automatic switching equipment
Equipment Life safety Critical branch branch
branch
Delayed automatic switching equipment
Essential electrical system
Informational Note Figure 517.31(B)(1) Type 1 Essential Electrical System - Minimum Requirement (Greater Than 150 kVA) for Transfer Switch Arrangement.
Normal power source
Alternate power source
100
Nonessential loads
10.
Automatic switching equipment
Equipment branch
Life safety branch
Critical branch
Essential electrical system
Informational Note Figure 517.31(B)(2) Type 1 Essential Electrical System - Minimum Requirement (150 kVA or Less) for Transfer Switch Arrangement.
(1) Optional Loads. Loads served by the generating equip- ment not specifically named in this article shall be served by their own transfer switches such that the following conditions apply:
(1) These loads shall not be transferred if the transfer will overload the generating equipment.
(2) These loads shall be automatically shed upon generating equipment overloading.
(2) Contiguous Facilities. Hospital power sources and alter- nate power sources shall be permitted to serve the essential electrical systems of contiguous or same-site facilities.
(C) Wiring Requirements.
(1) Separation from Other Circuits. The life safety branch and critical branch [of the essential electrical system] shall be kept independent of all other wiring and equipment. [99:6.7.5.2.1]
(a) Raccways, cables, or enclosures of the life safety and critical branch shall be readily identified as components of the essential electrical system (EES). Boxes and enclosures (includ- ing transfer switches, generators, and power panels) shall be field- or factory-marked and identified as components of the EES. Raceways and cables shall be field- or factory-marked as components of the EES at intervals not to exceed 7.6 m (25 ft).
(b) Conductors of the life safety branch or critical branch shall not enter the same raceways, boxes, or cabinets with cach other or any other wiring system. Branch conductors shall be permitted to occupy common equipment, raceways, boxes, or cabinets of other circuits not part of the life safety branch and critical branch where such wiring complices with one of the following:
(1) Is in transfer equipment enclosures
(2) Is in cxit or emergency luminaires supplied from two sources
(3) Is in a common junction box attached to exit or emer- gency luminaires supplied from two sources
(4) Is for two or more circuits supplied from the same branch and same transfer switch
(c) 'The wiring of the equipment branch shall be permit- ted to occupy the same raceways, boxes, or cabinets of other circuits that are not part of the essential electrical system.
(d) Where Category 2 locations are served from two separate transfer switches on the essential electrical system in accordance with 517.18(A), Exception No. 3, the Category 2 circuits from the two separate systems shall be kept independ- ent of cach other.
(c) Where Category 1 locations are served from two sepa- rate transfer switches on the essential electrical system in accordance with 517.19(A), Exception No. 2, the critical care circuits from the two separate systems shall be kept independ- ent of cach other.
(2) Isolated Power Systems. Where isolated power systems are installed in any of the arcas in 517.34(A)(1) and (A) (2), cach system shall be supplied by an individual circuit serving no other load.
(3) Mechanical Protection of the Essential Electrical System. The wiring of the life safety and critical branches shall be mechanically protected by raceways. Where installed as branch circuits in patient care spaces, the installation shall comply with the requirements of 517.13(A) and (B) and 250.118. Only the following wiring methods shall be permitted:
(1) Nonflexible metal raceways, Type MI cable, RTRC marked with the suffix -XW, or Schedule 80 PVC conduit. Nonmetallic raceways shall not be used for branch circuits that supply patient care spaces.
(2) Where encased in not less than 50 mm (2 in.) of concrete, Schedule 40 PVC conduit, flexible nonmetallic or jacketed metallic raceways, or jacketed metallic cable assemblies listed for installation in concrete. Nonmetallic raceways shall not be used for branch circuits that supply patient care spaces.
(3) Listed flexible metal raceways and listed metal sheathed cable assemblies,as follows:
a. Where used in listed prefabricated medical headwalls b. In listed office furnishings
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-471
517.31
ARTICLE 517- HEALTH CARE FACILITIES
c. Where fished into existing walls or ceilings, not other- wise accessible and not subject to physical damage
d. Where necessary for flexible connection to equip- ment
c. For equipment that requires a flexible connection due to movement, vibration, or operation
f. Luminaires installed in ceiling structures
(4) Flexible power cords of appliances or other utilization cquipment connected to the essential electrical system.
(5) Cables for Class 2 or Class 3 systems permitted in Part VI of this article, with or without raceways.
Informational Note: See 517.13 for additional grounding requirements in patient care areas.
(D) Capacity of Systems. The essential electrical system shall have the capacity and rating to meet the maximum actual demand likely to be produced by the connected load.
Feeders shall be sized in accordance with 215.2 and Part III of Article 220. The alternate power source(s) required in 517.30 shall have the capacity and rating to meet the demand produced by the load at any given time.
Demand calculations for sizing of the alternate power source(s) shall be based on any of the following:
(1) Prudent demand factors and historical data
(2) Connected load
(3) Feeder calculations
(4) Any combination of the above
The sizing requirements in 700.4 and 701.4 shall not apply to alternate sources.
(E) Receptacle Identification. The electrical receptacles or the cover plates for the electrical receptacles supplied from the life safety and critical branches shall have a distinctive color or marking so as to be readily identifiable. [99:6.7.2.2.5 (B)]
(F) Feeders from Alternate Power Source. A single feeder supplied by a local or remote alternate power source shall be permitted to supply the essential electrical system to the point at which the life safety, critical, and equipment branches arc separated. Installation of the transfer equipment shall be permitted at other than the location of the alternate power source.
(G) Coordination. Overcurrent protective devices serving the essential electrical system shall be coordinated for the period of time that a fault's duration extends beyond 0.1 second.
Exception No. 1: Coordination shall not be required between trans- former primary and secondary overcurrent protective devices where only one overcurrent protective device or set of overcurrent protective devices exists on the transformer secondary.
Exception No. 2: Coordination shall not be required between overcur- rent protective devices of the same size (ampere rating) in series.
Informational Note No. 1: The terins coordination and coordinated as used in this section do not cover the full range of overcurrent conditions.
Informational Note No. 2: See 517.17(C) for infonnation on requirements for the coordination of ground-fault protection.
517.32 Branches Requiring Automatic Connection.
(A) Life Safety and Critical Branch Used in a Type 1 EES. Those functions of patient care depending on lighting or appli- ances that are connected to the essential electrical system shall
be divided into the life safety branch and the critical branch, as described in 517.33 and 517.34.
(B) Life Safety and Critical Branch Used in a Type 2 EES. The life safety and critical branches shall be installed and connec- ted to the alternate power source specified in 517.41(A) and (B) so that all functions specified hercin for the life safety and critical branches are automatically restored to operation within 10 seconds after interruption of the normal source. [99:6.7.5.3.1]
517.33 Life Safety Branch. The life safety branch shall be limi- ted to circuits essential to life safety. [99:6.7.5.1.2.3]
No functions other than those listed in 517.33(A) through (H) shall be connected to the life safety branch. The life safety branch shall supply power as follows:
(A) Illumination of Means of Egress. Illumination of means of egress such as lighting required for corridors, passageways, stairways, and landings at exit doors, and all necessary ways of approach to exits. Switching arrangements to transfer patient corridor lighting in hospitals from general illumination circuits to night illumination circuits shall be permitted, if only one of two circuits can be selected and both circuits cannot be extin- guished at the same time.
Informational Note: See NFPA 101-2021, Life Safety Code, Sections 7.8 and 7.9.
(B) Exit Signs. Exit signs and exit directional signs.
Informational Note: See NFPA 101-2021, Life Safety Code, Section 7.10.
(C) Alarm and Alerting Systems. Alarm and alerting systems including the following:
(1) Fire alarm systems
(2) Alarm and alerting systems (other than fire alarm systems) shall be connected to the life safety branch or critical branch. [99:6.7.5.1.2.5]
(3) Alarms for systems used for the piping of nonflammable medical gases
(4) Mechanical, control, and other accessories required for effective life safety systems operation shall be permitted to be connected to the life safety branch.
(D) Communications Systems. Hospital communications systems, where used for issuing instructions during emergency conditions. [99:6.7.5.1.2.4(3)]
(E) Generator Set Locations. Generator set locations as follows:
(1) Task illumination
(2) Battery charger for emergency battery-powered lighting unit(s)
(3) Select receptacles at the generator set location and essen- tial electrical system transfer switch locations [99:6.7.5.1.2.4(4) ]
(F) Generator Set Accessories. Loads dedicated to a specific generator, including the fuel transfer pump(s), ventilation fans, electrically operated louvers, controls, cooling system, and other generator accessories essential for generator operation, shall be connected to the life safety branch or to the output terminals of the generator with overcurrent protective devices. [99:6.7.5.1.2.6]
70-472
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
517.35
ARTICLE 517 -HEALTH CARE FACILITIES
(G) Elevators. Elevator cab lighting, control, communications, and signal systems. [99:6.7.5.1.2.4(5)]
(H) Automatic Doors. Electrically powered doors used for building egress. [99:6.7.5.1.2.4(6)]
517.34 Critical Branch.
(A) Task Illumination, Fixed Equipment, and Select Recepta- cles. The critical branch shall supply power for task illumina- tion, fixed equipment, select receptacles, and select power circuits serving the following spaces and functions related to patient carc:
(1) Category 1 spaces where deep sedation or general ancs- thesia is administered, task illumination, select recepta- cles, and fixed equipment
(2) Task illumination and select receptacles in the following:
a. Patient care spaces, including infant nurseries, selec- ted acute nursing arcas, psychiatric bed arcas (omit receptacles), and ward treatment rooms
b. Medication preparation spaces
c. Pharmacy dispensing spaces
d. Nurses' stations - unless adequately lighted by corri- dor luminaires
(3) Additional specialized patient care task illumination and receptacles, where needed
(4) Nurse call systems
(5) Blood, bonc, and tissue banks
(6) Telecommunications entrance facility, telecommunica- tions equipment rooms, and telecommunication rooms and equipment in these rooms
(7) Task illumination, select receptacles, and select power circuits for the following arca.s:
a. Category 1 or 2 spaces with at least one duplex recep- tacle per patient bed location, and task illumination as required by the governing body of the health care facility
b. Angiographic labs
c. Cardiac catheterization labs
d. Coronary care units
c. Hemodialysis rooms or arcas
f. Emergency room treatment areas (select)
g. Human physiology labs
h. Intensive care units
i. Postoperative recovery rooms (select)
(8) Clinical IT-network equipment
(9) Wireless phone and paging equipment for clinical staff communications
(10) Additional task illumination, receptacles, and select power circuits needed for effective facility operation, including single-phase fractional horsepower motors, which are permitted to be connected to the critical branch
[99:6.7.5.1.3.2]
(B) Switching. It shall be permitted to control task illumina- tion on the critical branch.
(C) Subdivision of the Critical Branch. The critical branch shall be permitted to be subdivided into two or more branches. [99:6.7.5.1.3.1]
Informational Note: It is important to analyze the consequences of supplying an area with only critical branch power when fail- ure occurs between the area and the transfer switch. Some
proportion of normal and critical power or critical power from separate transfer switches might be appropriate.
517.35 Equipment Branch Connection to Alternate Power Source. The equipment branch shall be installed and connec- ted to the alternate power source such that the equipment described in 517.35(A) is automatically restored to operation at appropriate time-lag intervals following the energizing of the life safety and critical branches. [99:6.7.5.1.4.2(A) ]
The arrangement of the connection to the alternate power source shall also provide for the subsequent connection of equipment described in 517.35(B). [99:6.7.5.1.4.2(B)]
Exception: For essential electrical systems under 150 kVA, deletion of the time-lag intervals feature for delayed automatic connection to the equipment system shall be permitted.
(A) Equipment for Delayed Automatic Connection. The following equipment shall be permitted to be arranged for delayed automatic connection to the alternate power source:
(1) Central suction systems serving medical and surgical func- tions, including controls, with such suction systems permitted to be placed on the critical branch
(2) Sump pumps and other equipment required to operate for the safety of major apparatus, including associated control systems and alarms
(3) Compressed air systems serving medical and surgical functions, including controls with such air systems : permitted to be placed on the critical branch
(4) Smoke control and stair pressurization systems
(5) Kitchen hood supply or exhaust systems, or both, if required to operate during a fire in or under the hood
(6) Supply, return, and exhaust ventilating systems for the following:
a. Airborne infectious/isolation rooms
b. Protective environment rooms
c. Exhaust fans for laboratory fume hoods
d. Nuclear medicine arcas where radioactive material is used
c. Ethylene oxide evacuation
f. Anesthetic evacuation
[99:6.7.5.1.4.3(A) ]
Where delayed automatic connection is not appropri- atc, the ventilation systems specified in 517.35(A) (6) shall be permitted to be placed on the critical branch. [99:6.7.5.1.4.3(B)]
(7) Supply, return, and exhaust ventilating systems for operat- ing and delivery rooms
(8) Supply, return, exhaust ventilating systems and/or air- conditioning systems serving telephone equipment rooms and closets and data cquipment rooms and closets
Exception: Sequential delayed automatic connection to the alter- nate power sourre to prevent overloading the generator shall be permitted where engineering studies indicate it is necessary.
(B) Equipment for Delayed Automatic or Manual Connection. The following equipment shall be permitted to be arranged for cither delayed automatic or manual connection to the alter- nate power source:
(1) Hcating equipment to provide heating for operating, delivery, labor, recovery, intensive care, coronary carc, nurseries, infection/isolation rooms, emergency treat- ment spaces, and general patient rooms and pressure
2023 Edition NATIONAL ELECTRICAL CODE
70-473
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
517.40
ARTICLE 517- HEALTH CARE FACILITIES
maintenance (jockey or make-up) pump(s) for water- based fire protection systems
Exception: Ileating of general patient rooms and infection/isolation rooms during disruption of the normal source shall not be required under any of the following conditions:
(1) The outside design temperature is higher than -6.7 (20ºF).
(2) The outside design temperature is lower than -6.7 (20ºF), and where a selected room(s) is provided for the needs of all confined patients, only such mom(s) need be heated.
(3) The facility is served by a dual sourre of normal power.
Informational Note No. 1: The design temperature is based on the 97.5 percent design value as shown in Chap- ter 24 of the ASHRAE Handbook of Fundamentals (2013).
Informational Note No. 2: See 517.30(C) for a description of a dual source of nonnal power.
(2) An elevator(s) selected to provide service to patient, surgical, obstetrical, and ground floors during interrup- tion of normal power. In instances where interruption of normal power would result in other elevators stopping between floors, throw-over facilities shall be provided to allow the temporary operation of any elevator for the release of patients or other persons who may be confined between floors.
(3) Hyperbaric facilities.
(4) Hypobaric facilities.
(5) Automatically operated doors.
(6) Minimal electrically heated autoclaving equipment shall be permitted to be arranged for cither automatic or manual connection to the alternate source.
(7) Controls for equipment listed in 517.35.
(8) Other selected equipment shall be permitted to be served by the equipment system. [99:6.7.5.1.4.4]
517.40 Type 2 Essential Electrical Systems.
Informational Note No. 1: Nursing homes and other limited care facilities can contain Category 1 and/or Category 2 patient care spaces, depending on the design and type of care adminis- tered in the facility. For Category 1 spaces, see 517.29 through 517.35. For Category 2 spaces not served by Type. 1 essential electrical systems, see 517.40 through 517.44.
Informational Note No. 2: Type 2 essential electrical systems are comprised of two separate branches capable of supplying a limi- ted amount of lighting and power service that is considered essential for the protection of life and safety and effective opera- tion of the institution during the time normal electrical service is interrupted for any reason. These two separate branches are the life safety and equipment branches. The number of transfer switches to be used should be based upon reliability, design, and load considerations. Each branch of the essential electrical system should have one or more transfer switches. One transfer switch should be permitted to serve one or more branches in a facility with a maximum demand on the essential electrical system of 150 kVA (120 KW). [99:A.6.7.6.2.1]
(A) Applicability. The requirements of 517.40(C) through 517.44 shall apply to Category 2 spaces.
Exception: The requirements of 517.40(C) through 517.44 shall not apply to freestanding buildings used as nursing homes and limited care facilities if the following apply:
(1) Admitting and discharge policies are maintained that preclude the provision of care for any patient or resident who might need to be sustained by electrical life-support equipment.
(2) No surgical treatment requiring general anesthesia is offered.
(3) An automatic battery-operated system(s) or equipment shall be effective for at least 11/2 hours and is otherwise in accordance with 700.12 and that shall be capable of supplying lighting for exit lights, exit corridors, stairways, nursing stations, medical preparation areas, boiler rooms, and communications areas. This system shall also supply power to operate all alarn systems.
Informational Note: See NFPA 101-2021, Life Safety Code.
(B) Category 1 Spaces in Inpatient Hospital Care Facilities. For those nursing homes and limited care facilities that admit patients who need to be sustained by electrical life-support equipment, the essential electrical system from the source to the portion of the facility where such patients are treated shall comply with the requirements of 517.29 through 517.35.
(C) Facilities Contiguous or Located on the Same Site with Hospitals. Nursing homes and limited care facilities that are contiguous or located on the same site with a hospital shall be permitted to have their essential electrical systems supplied by the hospital.
517.41 Required Power Sources.
(A) Independent Power Sources. Essential electrical systems (EES) shall have two or more independent sources (or sets of sources). One on-site source (or sets of sources) shall be sized to supply the entire EES. The other independent source (or sets of sources) shall be sized to supply the entire EES and shall be permitted to be located on-site or off-site. Additional sour- ces other than the first two independent sources shall be permitted to be sized to supply the intended load.
Informational Note: An example of a set of sources may be several generators that combined serve the entire EES.
(B) Location of EES Components. EES components shall be located to minimize interruptions caused by natural forces common to the arca (c.g., storms, floods, carthquakes, or hazards created by adjoining structures or activities). [99:6.2.4.1]
Installations of electrical services shall be located to reduce possible interruption of normal electrical services resulting from similar causes as well as possible disruption of normal electrical service due to internal wiring and equipment failures. [99:6.2.4.2]
Feeders shall be located to provide physical separation of the feeders of the alternate source and from the feeders of the normal electrical source to prevent possible simultancous inter- ruption. [99:6.2.4.3]
517.42 Essential Electrical Systems for Nursing Homes and Limited Care Facilities.
(A) General. The [Type 2] essential electrical system shall be divided into the following two branches:
(1) Life safety branch
(2) Equipment branch [99:6.7.6.2.1.2]
The division between the branches shall occur at transfer switches where more than one transfer switch is required. [99:6.7.2.2.1]
Informational Note No. 1: Type 2 essential electrical systems are comprised of two separate branches capable of supplying a limi- ted amount of lighting and power service that is considered essential for the protection of life and safety and effective opera-
70-474
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 517 -HEALTH CARE FACILITIES
517.43
tion of the institution during the time normal electrical service is interrupted for any reason. These two separate branches are the life safety and equipment branches. [99:A.6.7.6.2.1]
Informational Note No. 2: The number of transfer switches to be used should be based upon reliability, design, and load considerations. Each branch of the essential electrical system should have one or more transfer switches. One transfer switch should be permitted to serve one or more branches in a facility with a maximum demand on the essential electrical system of 150 kVA (120 KW). [99:A.6.7.6.2.1]
Informational Note No. 3: See NFPA 99-2021, Health Care Facili- ties Code, 6.7.2.2, for more information.
(B) Transfer Switches. The number of transfer switches to be used shall be based upon reliability, design, and load considera- tions. [99:6.7.2.2.3]
Transfer switches shall be in accordance with one of the following:
(1) Each branch of the essential electrical system shall have one or more transfer switches. [99:6.7.2.2.3.1]
(2) Onc transfer switch shall be permitted to serve one or more branches in a facility with a continuous load on the switch of 150 kVA (120 kW) or less. [99:6.7.2.2.3.2]
Informational Note No. 1: See NFPA 99-2021, Health Care Facili- ties Code, 6.7.2.2.4, 6.7.2.2.5, 6.7.2.2.5.15, and 6.7.2.2.7 for more information on transfer switches.
Informational Note No. 2: See Infonnational Note Figure 517.42(B)(1).
Informational Note No. 3: See Infonnational Note Figure 517.42(B)(2).
(C) Capacity of System. The essential electrical system shall have capacity to meet the demand for the operation of all func- tions and equipment to be served by cach branch at one time.
(D) Separation from Other Circuits. The life safety branch and equipment branch shall be kept entirely independent of all other wiring and equipment. [99:6.7.6.3.1]
Normal power source 2
Alternate power source
Nonessential loads
Automatic switching equipment
Life safety branch
Delayed automatic switching equipment
Equipment branch
Essential electrical system
Informational Note Figure 517.42(B)(1) Type 2 Essential Electrical Systems (Nursing Home and Limited Health Care Facilities) - Minimum Requirement (Greater Than 150 kVA) for Transfer Switch Arrangement.
Normal power source
Alternate power source
Nonessential loads
Automatic switching equipment
Equipment branch
Life safety branch
Essential electrical system
Informational Note Figure 517.42(B)(2) Type 2 Essential Electrical Systems (Nursing Home and Limited Health Care Facilities) - Minimum Requirement (150 kVA or Less) for Transfer Switch Arrangement.
These circuits shall not enter the same raceways, boxes, or cabinets with other wiring except as follows:
(1) In transfer switches
(2) In cxit or emergency luminaires supplied from two sour- ccs
(3) In a common junction box attached to exit or emergency luminaires supplied from two sources
(E) Receptacle Identification. The electrical receptacles or the cover plates for the electrical receptacles supplied from the life safety or equipment branches shall have a distinctive color or marking so as to be readily identifiable. [99:6.7.6.3.2]
Informational Note: If color is used to identify these receptacles, the same color should be used throughout the facility. [99:A.6.7.6.3.2]
517.43 Automatic Connection to Life Safety and Equipment Branch. The life safety and equipment branches shall be installed and connected to the alternate source of power speci- ficd in 517.41 so that all functions specified herein for the life safety and equipment branches are automatically restored to operation within 10 seconds after interruption of the normal source. [99:6.7.6.4.1]
No functions other than those listed in 517.43(A) through (G) shall be connected to the life safety branch. [99:6.7.6.2.1.5(D) ]
The life safety branch shall supply power as follows:
(A) Illumination of Means of Egress. Illumination of means of egress as is necessary for corridors, passageways, stairways, land- ings, and exit doors and all ways of approach to cxits. Switching arrangement to transfer patient corridor lighting from general illumination circuits shall be permitted if only one of two circuits can be selected and both circuits cannot be extin- guished at the same time.
Informational Note: See NFPA 101-2021, Life Safety Code, Sections 7.8 and 7.9.
2023 Edition NATIONAL ELECTRICAL CODE
70-475
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
517.43
ARTICLE 517- HEALTH CARE FACILITIES
(B) Exit Signs. Exit signs and exit directional signs.
Informational Note: See NFPA 101-2021, Life Safety Code, Section 7.10.
(C) Alarm and Alerting Systems. Alarm and alerting systems, including the following:
(1) Fire alarms
Informational Note No. 1: See NFPA 101-2021, Life Safety Code, Sections 9.6 and 18.3.4.
(2) Alarms required for systems used for the piping of nonflammable medical gases
Informational Note No. 2: See NFPA 99-2021, Health Care Facili- ties Code, 6.7.5.1.2.5.
(D) Communications Systems. Communications systems, where used for issuing instructions during emergency condi- tions. [99:6.7.5.1.2.4(3)]
(E) Generator Set Location. Task illumination and select receptacles at the generator set location and essential electrical system transfer switch locations.
(F) Elevators. Elevator cab lighting, control, communications, and signal systems. [99:6.7.5.1.2.4(5)]
(G) AC Equipment for Nondelayed Automatic Connection. Generator accessories, including, but not limited to, the trans- fer fuel pump, electrically operated louvers, and other genera- tor accessories essential for generator operation shall be arranged for automatic connection to the alternate power source. [99:6.7.6.2.1.6(C)]
517.44 Connection to Equipment Branch. The equipment branch shall be installed and connected to the alternate power source such that equipment described in 517.35(A) (6) is auto- matically restored to operation at appropriate time-lag intervals following the energizing of the life safety and critical branches. [99:6.7.5.1.4.2(A) ]
The equipment branch arrangement shall also provide for the additional connection of equipment listed in 517.44(B).
Exception: For essential electrical systems under 150 kVA, deletion of the time-lag intervals feature for delayed automatic connection to the equipment branch shall be permitted.
(A) Delayed Automatic Connections to Equipment Branch. The following equipment shall be permitted to be connected to the equipment branch and shall be arranged for delayed automatic connection to the alternate power source:
(1) Task illumination and select receptacles in the following: [99:6.7.6.2.1.6(D) (1)]
a. Patient care spaces [99:6.7.6.2.1.6(D) (1) (a)]
b. Medication preparation spaces [99:6.7.6.2.1.6(D) (1) (b)]
c. Pharmacy dispensing space [99:6.7.6.2.1.6(D) (1) (c)]
d. Nurses' stations - unless adequately lighted by corri- dor luminaires [99:6.7.6.2.1.6(D)(1)(d)]
(2) Supply, return, and exhaust ventilating systems for airborne infectious isolation rooms [99:6.7.6.2.1.6(D) (2)]
(3) Sump pumps and other equipment required to operate for the safety of major apparatus and associated control systems and alarms [99:6.7.6.2.1.6(D) (3)]
(4) Smoke control and stair pressurization systems [99:6.7.6.2.1.6(D) (4)]
(5) Kitchen hood supply or exhaust systems, or both, if required to operate during a fire in or under the hood [99:6.7.6.2.1.6(D) (5)]
(6) Nurse call systems [99:6.7.6.2.1.6(D) (6)]
(B) Delayed-Automatic or Manual Connection to the Equip- ment Branch. The equipment specified in 517.44(B) (1) through (B) (4) shall be permitted to be connected to the equipment branch and shall be arranged for cither delayed- automatic or manual connection to the alternate power source.
(1) Heating Equipment to Provide Heating for General Patient Rooms. Heating of general patient rooms during disruption of the normal source shall not be required under any of the following conditions:
(1) The outside design temperature is higher than -6.7 (20°F).
(2) The outside design temperature is lower than -6.7 (20°F) and, where a selected room(s) is provided for the needs of all confined patients, then only such room(s) need be heated.
(3) The facility is served by a dual source of normal power as described in 517.30(C), Informational Notc.
Informational Note: The outside design temperature is based on the 97.5 percent design values, as shown in Chapter 24 of the ASHRAE Handbook of Fundamentals (2013).
(2) Elevator Service. In instances where interruptions of power would result in elevators stopping between floors, throw- over facilities shall be provided to allow the temporary opera- tion of any elevator for the release of passengers.
(3) . Optional Connections to the Equipment Branch. Addi- tional illumination, receptacles, and equipment shall be permitted to be connected only to the equipment branch.
(4) Multiple Systems. Where one switch serves multiple systems as permitted in 517.43, transfer for all loads shall be nondelayed automatic.
[99:6.7.6.2.1.6(E)]
Informational Note: See 517.43(G) for elevator cab lighting, control, and signal system requirements. [99:A.6.7.6.2.1.6(E) (2)]
517.45 Essential Electrical Systems for Other Health Care Facilities.
(A) Essential Electrical Distribution. If required by the govern- ing body, the essential electrical distribution system for Cate- gory 3 patient care spaces shall be comprised of an alternate power system capable of supplying a limited amount of lighting and power service for the orderly cessation of procedures during a time normal electrical service is interrupted.
Informational Note: See NFPA 99-2021, Health Care Facilities Code.
(B) Electrical Life Support Equipment. Where electrical life support equipment is required, the essential electrical distribu- tion system shall be as described in 517.29 through 517.30.
(C) Category 1 Patient Care Spaces. Where Category 1 patient care spaces are present, the essential electrical distribution system shall be in accordance with 517.29 through 517.30.
(D) Category 2 Patient Care Spaces. Where Category 2 patient care spaces are present, the essential electrical distribution system shall be in accordance with 517.40 through 517.45.
70-476
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
517.61
ARTICLE 517 -HEALTH CARE FACILITIES
(E) Power Systems. If required, alternate power sources acceptable to the governing body shall comply with the require- ments of NFPA 99-2021, Health Care Facilities Code.
Part IV. Inhalation Anesthetizing Locations
Informational Note: See NFPA 99-2021, Health Care Facilities Code, for further information regarding safeguards for anesthe- tizing locations.
517.60 Anesthetizing Location Classification.
Informational Note: See 517.20 if either of the anesthetizing locations in 517.60(A) or 517.60(B) is designated a wet proce- dure location.
(A) Hazardous (Classified) Location.
(1) Use Location. In a location where flammable anesthetics arc employed, the entire arca shall be considered to be a Class I, Division 1 location that extends upward to a level 1.52 m (5 ft) above the floor. The remaining volume up to the structural ceiling is considered to be above a hazardous (classi- ficd) location.
(2) Storage Location. Any room or location in which flamma- ble anesthetics or volatile flammable disinfecting agents are stored shall be considered to be a Class I, Division 1 location from floor to ceiling.
(B) Unclassified Location. Any inhalation ancsthetizing loca- tion designated for the exclusive use of nonflammable anesthe- tizing agents shall be considered to be an unclassified location.
517.61 Wiring and Equipment.
(A) Within Hazardous (Classified) Anesthetizing Locations.
(1) Isolation. Except as permitted in 517.160, cach power circuit within, or partially within, a flammable anesthetizing location as referred to in 517.60 shall be isolated from any distribution system by the use of an isolated power system.
(2) Design and Installation. Where an isolated power system is utilized, the isolated power equipment shall be listed as isolated power equipment, and the isolated power system shall be designed and installed in accordance with 517.160.
(3) Equipment Operating at More Than 10 Volts. In hazardous (classified) locations referred to in 517.60, all fixed wiring and equipment and all portable equipment, including lamps and other utilization equipment, operating at more than 10 volts between conductors shall comply with the requirements of 501.1 through 501.25, and 501.100 through 501.150, and 501.30(A) and (B) for Class I, Division 1 locations. All such equipment shall be specifically approved for the hazardous atmospheres involved.
(4) Extent of Location. Where a box, fitting, or enclosure is partially, but not entirely, within a hazardous (classificd) loca- tion(s), the hazardous (classificd) location(s) shall be consid- cred to be extended to include the entire box, fitting, or enclosure.
(5) Receptacles and Attachment Plugs. Receptacles and attachment plugs in a hazardous (classificd) location(s) shall be listed for use in Class I, Group C hazardous (classificd) loca- tions and shall have provision for the connection of an equip- ment grounding conductor.
(6) Flexible Cord Type. Flexible cords used in hazardous (classificd) locations for connection to portable utilization equipment, including lamps operating at more than 8 volts between conductors, shall be of a type approved for extra-hard usage in accordance with Table 400.4 and shall include an addi- tional equipment grounding conductor.
(7) Flexible Cord Storage. A storage device for the flexible cord shall be provided and shall not subject the cord to bend- ing at a radius of less than 75 mm (3 in.).
(B) Above Hazardous (Classified) Anesthetizing Locations.
(1) Wiring Methods. Wiring above a hazardous (classified) location referred to in 517.60 shall be installed in rigid metal conduit, electrical metallic tubing, intermediate metal conduit, Type MI cable, or Type MC cable that employs a continuous, gas/vaportight metal sheath.
(2) Equipment Enclosure. Installed equipment that may produce arcs, sparks, or particles of hot metal, such as lamps and lampholders for fixed lighting, cutouts, switches, genera- tors, motors, or other equipment having make-and-break or sliding contacts, shall be of the totally enclosed type or bc constructed so as to prevent escape of sparks or hot metal parti- cles.
Exception: Wall-mounted receptacles installed above the hazardous (classified) location in flammable anesthetizing locations shall not be required to be totally enclosed or have openings guarded or screened to prevent dispersion of particles.
(3) Luminaires. Surgical and other luminaires shall conform to 501.130(B).
Exception No. 1: The surface temperature limitations set forth in 501.130(B)( 1) shall not apply.
Exception No. 2: Integral or pendant switches that are located above and cannot be lowered into the hazardous (classified) location(s) shall not be required to be explosionproof.
(4) Seals. Listed scals shall be provided in conformance with 501.15, and 501.15(A) (4) shall apply to horizontal as well as to vertical boundaries of the defined hazardous (classified) loca- tions.
(5) Receptacles and Attachment Plugs. Receptacles and attachment plugs located above hazardous (classified) anesthe- tizing locations shall be listed for hospital use for services of prescribed voltage, frequency, rating, and number of conduc- tors with provision for the connection of the equipment grounding conductor. This requirement shall apply to attach- ment plugs and receptacles of the 2-pole, 3-wire grounding type for single-phase, 120-volt, nominal, ac service.
(6) 250-Volt Receptacles and Attachment Plugs Rated 50 and 60 Amperes. Receptacles and attachment plugs rated 250 volts, for connection of 50-ampere and 60-ampere ac medical equip- ment for use above hazardous (classified) locations, shall be arranged so that the 60-ampere receptacle will accept cither the 50-ampere or the 60-ampere plug. Fifty-ampere receptacles shall be designed so as not to accept the 60-ampere attachment plug. The attachment plugs shall be of the 2-pole, 3-wire design with a third contact connecting to the insulated (green or green with yellow stripe) equipment grounding conductor of the electrical system.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-477
517.61
ARTICLE 517- HEALTH CARE FACILITIES
(C) Unclassified Anesthetizing Locations.
(1) Wiring Methods. Wiring serving unclassified locations, as defined in 517.60, shall be installed in a metal raceway system or cable assembly. The metal raceway system or cable armor or shcath assembly shall qualify as an equipment grounding conductor in accordance with 250.118. Typc MC and Type MI cable shall have an outer metal armor, sheath, or sheath assem- bly that is identified as an equipment grounding conductor.
Exception: Pendant receptacle installations that employ listed Type SJO or equivalent hard usage of extra-hard usage, flexible cords suspended not less than 1.8 m (6 ft) from the floor shall not be required to be installed in a metal raceway or cable assembly.
(2) Receptacles and Attachment Plugs. Receptacles and attachment plugs installed and used in unclassified locations shall be listed "hospital grade" for services of prescribed volt- age, frequency, rating, and number of conductors with provi- sion for connection of the equipment grounding conductor. This requirement shall apply to 2-pole, 3-wire grounding type for single-phase, 120-, 208-, or 240-volt, nominal, ac service.
(3) 250-Volt Receptacles and Attachment Plugs Rated 50 Amperes and 60 Amperes. Receptacles and attachment plugs rated 250 volts, for connection of 50-ampere and 60- ampere ac medical equipment for use in unclassified locations, shall be arranged so that the 60-ampere receptacle will accept cither the 50-ampere or the 60-ampere plug. Fifty-ampere receptacles shall be designed so as not to accept the 60-ampere attachment plug. The attachment plugs shall be of the 2-polc, 3-wire design with a third contact connecting to the insulated (green or green with yellow stripe) equipment grounding conductor of the electrical system.
517.62 Grounding. In any ancsthetizing arca, all metal race- ways and metal-shcathed cables and all normally non-current- carrying conductive portions of fixed electrical equipment shall be connected to an equipment grounding conductor. Ground- ing and bonding in Class I locations shall comply with 501.30.
Exception: Equipment operating at not more than 10 volts between conductors shall not be required to be connected to an equipment grounding conductor.
517.63 Grounded Power Systems in Anesthetizing Locations.
(A) Battery-Powered Lighting Units. One or more battery- powered lighting units shall be provided and shall be permitted to be wired to the critical lighting circuit in the area and connected ahead of any local switches.
(B) Branch-Circuit Wiring. Branch circuits supplying only listed, fixed, therapeutic and diagnostic equipment, perma- nently installed above the hazardous (classified) location and in unclassified locations, shall be permitted to be supplied from a normal grounded service, single- or three-phase system, provided the following apply:
(1) Wiring for grounded and isolated circuits does not occupy the same raceway or cable.
(2) All conductive surfaces of the equipment are connected to an cquipment grounding conductor.
(3) Equipment (except enclosed X-ray tubes and the leads to the tubes) is located at least 2.5 m (8 ft) above the floor or outside the anesthetizing location.
(4) Switches for the grounded branch circuit are located outside the hazardous (classified) location.
Exception: Sections 517.63(B)(3) and (B)(4) shall not apply in unclassified locations.
(C) Fixed Lighting Branch Circuits. Branch circuits supplying only fixed lighting shall be permitted to be supplied by a normal grounded service, provided the following apply:
(1) Such luminaires are located at least 2.5 m (8 ft) above the floor.
(2) All conductive surfaces of luminaires are connected to an equipment grounding conductor.
(3) Wiring for circuits supplying power to luminaires docs not occupy the same raceway or cable for circuits supply- ing isolated power.
(4) Switches are wall-mounted and located above hazardous (classified) locations.
Exception: Sections 517.63(C)(1) and (C)(4) shall not apply in unclassified locations.
(D) Remote-Control Stations. Wall-mounted remote-control stations for remote-control switches operating at 24 volts or less shall be permitted to be installed in any anesthetizing location.
(E) Location of Isolated Power Systems. Where an isolated power system is utilized, the isolated power equipment shall be listed as isolated power equipment. Isolated power system equipment and its supply circuit shall be permitted to be loca- ted in an anesthetizing location, provided it is installed above a hazardous (classified) location or in an unclassified location.
(F) Circuits in Anesthetizing Locations. Except as permitted above, cach power circuit within, or partially within, a flamma- ble anesthetizing location as referred to in 517.60 shall be isola- ted from any distribution system supplying other-than- anesthetizing locations.
517.64 Low-Voltage Equipment and Instruments.
(A) Equipment Requirements. Low-voltage equipment that is frequently in contact with the bodies of persons or has exposed current-carrying clements shall comply with one of the follow- ing:
(1) Operate on an electrical potential of 10 volts or less
(2) Be approved as intrinsically safe or double-insulated cquipment
(3) Be moisture resistant
(B) Power Supplies. Power shall be supplied to low-voltage equipment from one of the following:
(1) An individual portable isolating transformer (autotrans- formers shall not be used) connected to an isolated power circuit receptacle by means of an appropriate cord and attachment plug
(2) A common low-voltage isolating transformer installed in an unclassified location
(3) Individual dry-cell batteries
(4) Common batteries made up of storage cells located in an unclassified location
(C) Isolated Circuits. Isolating-type transformers for supplying low-voltage circuits shall have both of the following:
(1) Approved means for insulating the secondary circuit from the primary circuit
(2) The core and case connected to an equipment grounding conductor
70-478
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
517.74
ARTICLE 517-HEALTH CARE FACILITIES
(D) Controls. Resistance or impedance devices shall be permitted to control low-voltage equipment but shall not be used to limit the maximum available voltage to the equipment.
(E) Battery-Powered Appliances. Battery-powered appliances shall not be capable of being charged while in operation unless their charging circuitry incorporates an integral isolating-type transformer.
(F) Receptacles or Attachment Plugs. Any receptacle or attachment plug used on low-voltage circuits shall be of a type that does not permit interchangeable connection with circuits of higher voltage.
Informational Note: Any interruption of the circuit, even circuits as low as 10 volts, either by any switch or loose or defec- tive connections anywhere in the circuit, may produce a spark that is sufficient to ignite flammable anesthetic agents.
Part V. Diagnostic Imaging and Treatment Equipment
517.70 Applicability. Nothing in this part shall be construed as specifying safeguards against possible radiation or magnetic fields.
Informational Note No. 1: Radiation safety and performance requirements of several classes of X-ray equipment are regulated under Public Law 90-602 and are enforced by the Department of Health and Human Services.
Informational Note No. 2: Information on radiation protection by the National Council on Radiation Protection and Measure- ments is published as Reports of the National Council on Radiation Protection and Measurement. These reports are obtainable from NCRP Publications, P.O. Box 30175, Washington, DC 20014.
Informational Note No. 3: Examples of diagnostic imaging equipment can include, but are not limited to, the following:
(1) General radiographic (X-ray) equipment (mobile and fixed)
(2) General fluoroscopic equipment (mobile and fixed)
(3) Interventional equipment (mobile and fixed)
(4) Bone mineral density equipment
(5) Dental equipment
(6) Computerized tomography (CT) equipment
(7) Positron emission tomography (PET) equipment
(8) Nuclear medicine equipment
(9) Mammography equipment
(10) Magnetic resonance (MR) equipment
(11) Diagnostic ultrasound equipment
(12) Electrocardiogram equipment
Informational Note No. 4: Examples of treatment equipment can include, but are not limited to, the following:
(1) Linear accelerators
(2) Gamma knife
(3) Cyber knife
(4) Proton therapy
(5) Tomotherapy
517.71 Connection to Supply Circuit.
(A) Fixed and Stationary Diagnostic Imaging and Treatment Equipment. Fixed and stationary diagnostic imaging and treat- ment equipment shall be connected to the power supply by means of a wiring method complying with applicable require- ments of Chapters 1 through 4 of this Code, as modified by this article.
Exception: Equipment properly supplied by a branch circuit rated at not over 30 amperes shall be permitted to be supplied through a suitable attachment plug and hard-service cable or cord.
(B) Portable, Mobile, and Transportable Diagnostic Imaging and Treatment Equipment. Individual branch circuits shall not be required for portable, mobile, and transportable medical diagnostic imaging and treatment equipment requiring a capacity of not over 60 amperes.
(C) Over 1000-Volt Supply. Circuits and equipment operated on a supply circuit of over 1000 volts shall comply with Parts I through IV of Article 490.
517.72 Disconnecting Means.
(A) Capacity. A disconnecting means rated for at least 50 percent of the input required for the momentary rating or 100 percent of the input required for the long-time rating of the diagnostic imaging and treatment equipment, whichever is greater, shall be provided in the supply circuit.
(B) Location. The disconnecting means shall be operable from a location readily accessible from the control location.
(C) Portable, Mobile, and Transportable Diagnostic Imaging and Treatment Equipment. For equipment connected to a 120- volt branch circuit of 30 amperes or less, a grounding-type attachment plug and receptacle of proper rating shall be permitted to serve as a disconnecting means.
517.73 Rating of Supply Conductors and Overcurrent Protec- tlon.
(A) Branch Circuits. The ampacity of supply branch-circuit conductors and the current rating of overcurrent protective devices shall not be less than 50 percent of the momentary rating or 100 percent of the long-time rating, whichever is greater.
(B) Feeders. The ampacity of supply feeders and the current rating of overcurrent protective devices supplying two or more branch circuits supplying diagnostic imaging and treatment equipment shall not be less than 50 percent of the momentary demand rating of the largest unit, plus 25 percent of the momentary demand rating of the next largest unit, plus 10 percent of the momentary demand rating of cach additional unit.
Informational Note No. 1: The minimum conductor size for branch and feeder circuits is also governed by voltage regulation requirements. For a specific installation, the manufacturer usually specifies minimum distribution transformer and conduc- tor sizes, rating of disconnecting means, and overcurrent protec- tion.
Informational Note No. 2: The ampacity of the branch-circuit conductors and the ratings of disconnecting means and overcur- rent protection for diagnostic imaging and treatment equip- ment are usually designated by the manufacturer for the specific installation.
517.74 Control Circuit Conductors.
(A) Number of Conductors in Raceway. The number of control circuit conductors installed in a raceway shall be deter- mined in accordance with 300.17.
2023 Edition NATIONAL ELECTRICAL CODE
70-479
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
517.74
ARTICLE 517- HEALTH CARE FACILITIES
(B) Minimum Size of Conductors. Size 18 AWG or 16 AWG fixture wires in accordance with 724.49 and flexible cords shall be permitted for the control and operating circuits of diagnos- tic imaging and treatment equipment and auxiliary equipment where protected by not larger than 20-ampere overcurrent devices.
517.76 Transformers and Capacitors. Transformers and capac- itors that are part of diagnostic imaging and treatment equip- ment shall not be required to comply with Parts I and II of Articles 450 and 460.
Capacitors shall be mounted within enclosures of insulating material or grounded metal.
517.77 Installation of Cables with Grounded Shields. Cables with grounded shields shall be permitted to be installed in cable trays or cable troughs along with control and power supply conductors without the need for barriers to separate the wiring.
517.78 Guarding and Grounding.
(A) High-Voltage Parts. All high-voltage parts shall be moun- ted within grounded enclosures. The connection from the high-voltage equipment to other high-voltage components shall be made with high-voltage shielded cables.
(B) Low-Voltage Cables. Low-voltage cables connecting to oil- filled units that are not completely scaled, such as transform- ers, condensers, oil coolers, and high-voltage switches, shall have insulation of the oil-resistant type.
(C) Non-Current-Carrying Metal Parts. Non-current-carrying metal parts of diagnostic imaging and treatment equipment (c.g., controls, tables, transformer tanks, shielded cables) shall be connected to an equipment grounding conductor in accordance with Part VII of Article 250, as modified by 517.13(A) and (B).
Part VI. Communications, Signaling Systems, Data Systems, Fire Alarm Systems, and Systems Less Than 120 Volts, Nominal
517.80 Patient Care Spaces. Equivalent insulation and isola- tion to that required for the electrical distribution systems in patient care arcas shall be provided for communications, signaling systems, data system circuits, fire alarm systems, and systems less than 120 volts, nominal.
Class 2 and Class 3 signaling and communications systems, Class 2 circuits that transmit power and data to a powered device, and power-limited fire alarm systems shall not be required to comply with the grounding requirements of 517.13, to comply with the mechanical protection require- ments of 517.31 (C) (3) (5), or to be enclosed in raceways, unless otherwise specified by Chapters 7 or 8.
Secondary circuits of transformer-powered communications or signaling systems shall not be required to be enclosed in raceways unless otherwise specified by Chapters 7 or 8. [99:6.7.2.2.7]
Informational Note: See ANSI/NEMA C137.3-2017, American National Standard for Lighting Systems - Minimum Requirements for Installation of Energy Efficient Power over Ethernet (PoF.) Lighting Systems, for infonnation on installation of cables for PoE lighting systems.
517.81 Other-Than-Patient-Care Spaces. In other-than-patient- care spaces, installations shall be in accordance with other parts of this Code.
517.82 Signal Transmission Between Appliances.
(A) General. Permanently installed signal cabling from an appliance in a patient location to remote appliances shall employ a signal transmission system that prevents hazardous grounding interconnection of the appliances.
Informational Note: See 517.13(A) for additional grounding requirements in patient care spaces.
(B) Common Signal Grounding Wire. Common signal ground- ing wires (i.c., the chassis ground for single-ended transmis- sion) shall be permitted to be used between appliances all located within the patient care vicinity, provided the appliances are served from the same reference grounding point.
Part VII. Isolated Power Systems 517.160 Isolated Power Systems.
(A) Installations.
(1) Isolated Power Circuits. Each isolated power circuit shall be controlled by a switch or circuit breaker that has a discon- necting pole in cach isolated circuit conductor to simultane- ously disconnect all power. Such isolation shall bc accomplished by means of one or more isolation transformers, by means of generator sets, or by means of electrically isolated batteries. Conductors of isolated power circuits shall not be installed in cables, raceways, or other enclosures containing conductors of another system.
(2) Circuit Characteristics. Circuits supplying primarics of isolating transformers shall operate at not more than 600 volts between conductors and shall be provided with proper overcur- rent protection. The secondary voltage of such transformers shall not exceed 600 volts between conductors of cach circuit. All circuits supplied from such secondaries shall be ungroun- ded and shall have an approved overcurrent device of proper ratings in cach conductor. Circuits supplied directly from batteries or from motor generator sets shall be ungrounded and shall be protected against overcurrent in the same manner as transformer-fed secondary circuits. If an electrostatic shield is present, it shall be connected to the reference grounding point.
(3) Equipment Location. The isolating transformers, motor generator sets, batteries and battery chargers, and associated primary or secondary overcurrent devices shall not be installed in hazardous (classified) locations. The isolated secondary circuit wiring extending into a hazardous anesthetizing loca- tion shall be installed in accordance with 501.10.
(4) Isolation Transformers. An isolation transformer shall not serve more than one operating room except as covered in 517.160(A) (4) (a) and (A) (4) (b).
For purposes of this section, anesthetic induction rooms arc considered part of the operating room or rooms served by the induction rooms.
(a) Induction Rooms. Where an induction room serves more than one operating room, the isolated circuits of the induction room shall be permitted to be supplied from the
70-480
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
518.2
ARTICLE 518-ASSEMBLY OCCUPANCIES
isolation transformer of any one of the operating rooms served by that induction room.
(b) Iligher Voltages. Isolation transformers shall be permit- ted to serve single receptacles in several patient arcas where the following apply:
(1) The receptacles are reserved for supplying power to equipment requiring 150 volts or higher, such as portable X-ray units.
(2) The receptacles and mating plugs are not interchangea- ble with the receptacles on the local isolated power system.
(5) Conductor Identification. The isolated circuit conductors shall be identified as follows:
(1) Isolated Conductor No. 1 - Orange with at least one distinctive colored stripe other than white, green, or gray along the entire length of the conductor
(2) Isolated Conductor No. 2 - Brown with at least one distinctive colored stripe other than white, green, or gray along the entire length of the conductor
For 3-phase systems, the third conductor shall be identified as yellow with at least one distinctive colored stripe other than white, green, or gray along the entire length of the conductor. Where isolated circuit conductors supply 125-volt, single-phase, 15- and 20-ampere receptacles, the striped orange conduc- tor(s) shall be connected to the terminal(s) on the receptacles that are identified in accordance with 200.10(B) for connec- tion to the grounded circuit conductor.
(6) Wire-Pulling Compounds. Wirc-pulling compounds that increase the dielectric constant shall not be used on the secon- dary conductors of the isolated power supply.
Informational Note No. 1: It is desirable to limit the size of the isolation transformer to 10 kVA or less and to use conductor insulation with low leakage to meet impedance requirements.
Informational Note No. 2: Minimizing the length of branch- circuit conductors and using conductor insulations with a dielec- tric constant less than 3.5 and insulation resistance constant greater than 6100 megohm-meters (20,000 megohm-feet) at 16° (60ºF) reduces leakage from line to ground, reducing the hazard current.
(B) Line Isolation Monitor.
(1) Characteristics. In addition to the usual control and over- current protective devices, each isolated power system shall be provided with a listed continually operating line isolation moni- tor that indicates total hazard current. The monitor shall be designed such that a green signal lamp, conspicuously visible to persons in cach arca served by the isolated power system, remains lighted when the system is adequately isolated from ground. An adjacent red signal lamp and an audible warning signal (remote if desired) shall be energized when the total hazard current (consisting of possible resistive and capacitive leakage currents) from either isolated conductor to ground reaches a threshold value of 5 mA under nominal line voltage conditions. The line monitor shall not alarm for a fault hazard of less than 3.7 mA or for a total hazard current of less than 5 mA.
Exception: A system shall be permitted to be designed to operate at a lower threshold value of total hazard current. A line isolation monitor for such a system shall be permitted to be approved, with the provision that the fault hazard current shall be permitted to be reduced but not to less than 35 perrent of the corresponding threshold value of the total
hazard current, and the monitor hazard current is to be correspondingly reduced to not more than 50 percent of the alarm threshold value of the total hazard current.
(2) Impedance. The line isolation monitor shall be designed to have sufficient internal impedance such that, when properly connected to the isolated system, the maximum internal current that can flow through the line isolation monitor, when any point of the isolated system is grounded, shall be 1 mA.
Exception: The line isolation monitor shall be permitted to be of the low- impedance type such that the current through the line isolation monitor, when any point of the isolated system is grounded, will not exceed twice the alarm threshold value for a period not exceeding 5 milliseconds.
Informational Note: Reduction of the monitor hazard current, provided this reduction results in an increased "not alarm" threshold value for the fault hazard current, will increase circuit capacity.
(3) Ammeter. An ammeter calibrated in the total hazard current of the system (contribution of the fault hazard current plus monitor hazard current) shall be mounted in a plainly visi- ble place on the line isolation monitor with the "alarm on" zone at approximately the center of the scale.
Exception: The line isolation monitor shall be permitted to be a compo- site unit, with a sensing section cabled to a separate display panel section on which the alarm or test functions are located.
Informational Note: It is desirable to locate the ammeter so that it is conspicuously visible to persons in the anesthetizing loca- tion.
ARTICLE 518 Assembly Occupancies
518.1 Scope. Except for the assembly occupancies explicitly covered by 520.1, this article covers all buildings or portions of buildings or structures designed or intended for the gathering together of 100 or more persons for such purposes as delibera- tion, worship, entertainment, cating, drinking, amusement, awaiting transportation, or similar purposes.
Informational Note: See NFPA 101-2021, Life Safety Code, or the local building code for methods of detennining population capacity.
518.2 General Classification.
(A) Examples. Assemblyoccupancies shall include, but not be limited to, the following:
(1) Armorics
(2) Assemblyhalls
(3) Auditoriums
(4) Bowling lancs
(5) Casinos and gaming facilities
(6) Club rooms
(7) Conference rooms
(8) Courtrooms
(9) Dance halls
(10) Dining and drinking facilities
(11) Exhibition halls
(12) Gymnasiums
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-481
518.2
ARTICLE 518- ASSEMBLY OCCUPANCIES
(13) Mortuary chapels
(14) Multipurpose rooms
(15) Muscums
(16) Places of awaiting transportation
(17) Places of religious worship
(18) Pool rooms
(19) Restaurants
(20) Skating rinks
(B) Multiple Occupancies. Where an assembly occupancy forms a portion of a building containing other occupancies, Article 518 applies only to that portion of the building consid- cred an assembly occupancy. Occupancy of any room or space for assemblypurposes by less than 100 persons in a building of other occupancy, and incidental to such other occupancy, shall be classified as part of the other occupancy.
(C) Theatrical Areas. Where any such building or structure, or portion of a building or structure, contains a projection booth or stage platform or arca for the presentation of theatrical or musical productions, cither fixed or portable, the wiring for that arca, including associated audience seating arcas, and all equipment that is used in the referenced arca, and portable equipment and wiring for use in the production that will not be connected to permanently installed wiring, shall comply with Article 520.
Informational Note: See NFPA 101-2021, Life Safety Code, or the local building code for methods of detennining population capacity.
518.3 Temporary Wiring. In exhibition halls used for display booths, as in trade shows, the temporary wiring shall be permit- ted to be installed in accordance with Article 590. Flexible cables and cords approved for hard or extra-hard usage shall be permitted to be laid on floors where protected from contact by the general public. The ground-fault circuit-interrupter requirements of 590.6 shall not apply. All other ground-fault circuit-interrupter requirements of this Code shall apply.
Where ground-fault circuit-interrupter protection for personnel is cord-and-plug-connected to the branch circuit or to the feeder, the ground-fault circuit-interrupter protection shall be listed as portable ground-fault circuit-interrupter protection or provide a level of protection equivalent to a port- able ground-fault circuit interrupter, whether assembled in the field or at the factory.
Exception: Where conditions of supervision and maintenance ensure that only qualified persons will service the installation, flexible cords or cables identified in Table 400.4 for hard usage or extra-hard usage shall be permitted in cable trays used only for temporary wiring. All cords or cables shall be installed in a single layer. A permanent sign shall be attached to the cable tray at intervals not to exceed 7.5 m (25 ft) and read a.s follows:
CABLE TRAY FOR TEMPORARY WIRING ONLY
518.4 Wiring Methods.
(A) General. The wiring method shall qualify as an equipment grounding conductor in accordance with 250.118 or shall contain an equipment grounding conductor sized in accord- ance with Table 250.122, and shall be any of the following:
(1) Metal raceways
(2) Flexible metal raceways
(3) Nonmetallic raceways encased in not less than 50 mm (2 in.) of concrete
(4) Type MI, Type VIC, or Type AC cable
(B) Communications, Signaling Systems, Data Systems, Fire Alarm Systems, and Systems Less Than 120 Volts, Nominal. Fixed wiring methods for specific installations shall be as follows:
(1) Audio signal processing, amplification, and reproduction equipment -640.9
(2) Communications systems - Part IV of Article 805 and Part VI of Article 840
(3) Class 2 and Class 3 remote control and signaling circuits - Article 725, Part III
(4) Class 2 circuits that transmit power, data, or both to a powered device
Informational Note: See ANSI/NEMA C137.3-2017, American National Standard for Lighting Systems - Minimum Requirements for Installation of Energy Efficient Power over Ethernet (PoF.) Lighting Systems, for information on installation of cables for PoE lighting systems. See Part III of Article 760 for information on fire alann circuits.
(C) Nonrated Construction. In addition to the wiring methods permitted by 518.4(A), nonmetallic-shcathed cable, electrical nonmetallic tubing, and rigid nonmetallic conduit shall be permitted to be installed in those buildings or portions of those buildings that are not required to be of fire-rated construction by the applicable building code.
Informational Note: Fire-rated construction is the fire-resistive classification used in building codes.
(D) Spaces with Finish Rating. Electrical nonmetallic tubing and rigid nonmetallic conduit shall be permitted to be instal- led in club rooms, conference and meeting rooms in hotels or motels, courtrooms, dining facilities, restaurants, mortuary chapels, museums, libraries, and places of religious worship where the following apply:
(1) The tubing or conduit is installed concealed within walls, floors, and ceilings where the walls, floors, and ceilings provide a thermal barrier of material that has at least a 15-minute finish rating as identified in listings of fire- rated as.semblics.
(2) The tubing or conduit is installed above suspended ceil- ings where the suspended ceilings provide a thermal barrier of material that has at least a 15-minute finish rating as identified in listings of fire-rated assemblies.
Electrical nonmetallic tubing and rigid nonmetallic conduit are not recognized for use in other space used for environmen- tal air in accordance with 300.22(C).
Informational Note: A finish rating is established for assemblies containing combustible (wood) supports. The finish rating is defined as the time at which the wood stud or wood joist reaches an average temperature rise of 121 (250°F) or an individual temperature rise of 163 (325°F) as measured on the plane of the wood nearest the fire. A finish rating is not intended to represent a rating for a membrane ceiling.
518.5 Supply. Portable switchboards, portable power distribu- tion equipment, and commercial appliance outlet centers shall be installed in accordance with 518.5(A) through (C).
(A) Power Outlets and Commercial Appliance Outlet Centers.
(1) Overcurrent Protection. Power outlets and commercial appliance outlet centers shall provide overcurrent protection or shall be protected by overcurrent devices.
70-482
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
520.9
ARTICLE 520 -THEATERS, MOTION PICTURE & TELEVISION STUDIOS, & SIMILAR LOCATIONS
(2) Accessibility. Overcurrent devices, power outlets, and commercial appliance outlet centers shall not be accessible to the general public.
(3) Equipment Grounding Conductor Connections. Connect- ing means for an equipment grounding conductor shall be provided.
(4) Markings. Power outlets and commercial appliance outlet centers shall be marked as follows:
FOR USE BY QUALIFIED PERSONS ONLY. RISK OF ELEC- TRIC SHOCK. Disconnect all power before servicing. Disconnecting means location:
(5) Panelboard Orientation. A panelboard installed in a listed commercial appliance outlet center designed for in-floor mounting shall be permitted to be orientated in the face-up position, if such orientation is part of the listing, and 408.43 shall not apply.
(B) Portable Switchboards and Portable Power Distribution Equipment. Portable switchboards and portable power distri- bution equipment shall be supplied only from listed power outlets or listed commercial appliance outlet centers, cach having sufficient voltage and ampere ratings.
(C) Neutral Conductor of Feeders Supplying Solid State Dimmer Systems. The neutral conductor of feeders supplying solid-state phase control, 3-phase, 4-wire dimmer systems shall be considered a current-carrying conductor for purposes of ampacity adjustment.
The neutral conductor of feeders supplying solid-state sine wave, 3-phase, 4-wire dimming systems shall not be considered a current-carrying conductor for purposes of ampacity adjust- ment.
Exception: The neutral conductor of feeders supplying systems that use or are capable of using both phase-control and sine-wave dimmers shall be considered as current-carrying for purposes of ampacity adjustment.
Informational Note: See Article 100 for definitions of solid-state dimmer types.
518.6 Illumination. Illumination shall be provided for all working spaces about fixed service equipment, switchboards, switchgear, panelboards, or motor control centers installed outdoors that serve assembly occupancies. Control by auto- matic means only shall not be permitted. Additional lighting outlets shall not be required where the workspace is illumina- ted by an adjacent light source.
ARTICLE 520 Theaters, Audience Areas of Motion Picture and Television Studios, Performance Areas, and Similar Locations
Part I. General
520.1 Scope. This article covers all buildings or that part of a building or structure, indoor or outdoor, designed or used for
presentation, dramatic, musical, motion picture projection, or similar purposes and to specific audience seating arcas within motion picture or television studios.
520.5 Wiring Methods.
(A) General. The fixed wiring method shall be any of the following:
(1) Metal raceways
(2) Nonmetallic raceways encased in at least 50 mm (2 in.) of concrete
(3) Type MI cable, Type MC cable, or Type AC cable contain- ing an insulated equipment grounding conductor sized in accordance with Table 250.122
(B) Communications, Signaling Systems, Data Systems, Fire Alarm Systems, and Systems Less Than 120 Volts, Nominal. Fixed wiring methods for specific installations shall be as follows:
(1) Audio signal processing, amplification, and reproduction equipment - 640.9
(2) Communications systems - Parts I and IV of Article 800, Part IV of Article 805, and Part VI of Article 840
(3) Class 2 and Class 3 remote control and signaling circuits - Part III of Article 725
(4) Class 2 circuits that transmit power, data, or both to a powered device
Informational Note: See ANSI/NEMA C137.3-2017, American National Standard for Lighting Systems - Minimum Requirements for Installation of Energy Efficient Power over Ethernet (PoF.) Lighting Systems, for infonnation on installation of cables for PoE lighting systems. See Part III of Article 760 for information on fire alann circuits.
(C) Portable Equipment. The wiring for portable switch- boards, stage set lighting, stage effects, and other wiring not fixed as to location shall be permitted with approved flexible cords and cables as provided elsewhere in Article 520. Fasten- ing such cables and cords by uninsulated staples or nailing shall not be permitted.
(D) Nonrated Construction. Nonmetallic-shcathed cable, Type AC cable, electrical nonmetallic tubing, and rigid nonmetallic conduit shall be permitted to be installed in those buildings or portions of buildings that are not required to be of fire-rated construction by the applicable building code.
520.6 Number of Conductors in Raceway. The number of conductors permitted in any metal conduit, rigid nonmetallic conduit as permitted in this article, or electrical metallic tubing for circuits or for remote-control conductors shall not exceed the percentage fill shown in Table 1 of Chapter 9. Where contained within an auxiliary gutter or a wireway, the sum of the cross-sectional arcas of all contained conductors at any cross section shall not exceed 20 percent of the interior cross- sectional arca of the auxiliary gutter or wireway. The 30- conductor limitation of 366.22 and 376.22 shall not apply.
520.9 Branch Circuits. A branch circuit of any size supplying one or more receptacles shall be permitted to supply stage set lighting. The voltage rating of the receptacles shall be not less than the circuit voltage. Receptacle ampere ratings and branch- circuit conductor ampacity shall be not less than the branch- circuit overcurrent device ampere rating. Table 210.21(B) (2) and 210.23 shall not apply. The requirements in 210.8(B), other than 210.8(B) (6), shall apply.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-483
520.10
ARTICLE 520 -THEATERS, MOTION PICTURE & TELEVISION STUDIOS, & SIMILAR LOCATIONS
520.10 Portable Equipment Used Outdoors. Portable stage and studio lighting equipment and portable power distribution equipment not identified for outdoor use shall be permitted for temporary use outdoors if the equipment is supervised by qualified personnel while energized and barriered from the general public.
Informational Note: See ANSI/ESTA E1.58-2017, Electrical Safety Standard for Portable Stage and Studio Equipment Used Outdoors, for information on the use of portable stage and studio lighting equipment outdoors.
Part II. Fixed Stage Switchboards
520.21 General. Fixed stage switchboards shall comply with the following:
(1) Fixed s tage switchboards shall be listed.
(2) Fixed stage switchboards shall be readily accessible but shall not be required to be located on or adjacent to the stage. Multiple fixed stage switchboards shall be permit- ted at different locations.
(3) A fixed stage switchboard shall contain overcurrent protective devices for all branch circuits supplied by that switchboard.
(4) A fixed stage switchboard shall be permitted to supply both stage and nonstage equipment.
(5) Fixed stage switchboards shall comply with the marking and working space requirements in 408.18(C) but shall not be required to comply with the load terminal location requirements in 408.18(C) (1), (C) (2), and (C) (3).
520.25 Dimmers. Dimmers shall comply with 520.25(A) through (C).
(A) Disconnection and Overcurrent Protection. If dimmers are installed in ungrounded conductors, cach dimmer shall have overcurrent protection not greater than 125 percent of the dimmer rating and shall be disconnected from all ungroun- ded conductors where the master or individual switch or circuit breaker supplying such dimmer is in the open position.
(B) Autotransformer-Type Dimmers. The circuit supplying an autotransformer-type dimmer shall not exceed 150 volts between conductors. The grounded conductor shall be common to the input and output circuits.
Informational Note: See 210.9 for circuits derived from auto- transformers.
(C) Solid-State-Type Dimmers. The circuit supplying a solid- state dimmer shall not exceed 150 volts between conductors unless the dimmer is listed specifically for higher voltage opera- tion. Where a grounded conductor supplies a dimmer, it shall be common to the input and output circuits. Dimmer chassis shall be connected to the equipment grounding conductor.
520.26 Type of Switchboard. A stage switchboard shall be cither one or a combination of the types specified in 520.26(A), (B), (C), and (D).
(A) Manual. Dimmers and switches are operated by handles mechanically linked to the control devices.
(B) Remotely Controlled. Devices are operated electrically from a pilot-type control console or panel. Pilot control panels cither shall be part of the switchboard or shall be permitted to be at another location.
(C) Intermediate. A stage switchboard with circuit intercon- nections is a secondary switchboard (patch panel) or panel- board remote to the primary stage switchboard. It shall contain overcurrent protection. Where the required branch-circuit overcurrent protection is provided in the dimmer panel, it shall be permitted to be omitted from the intermediate switch- board.
(D) Constant Power. A stage switchboard containing only over- current protective devices and no control elements.
520.27 Stage Switchboard Feeders.
(A) Type of Feeder. Feeders supplying stage switchboards shall be one of the types in 520.27(A) (1) through (A) (3).
(1) Single Feeder. A single feeder disconnected by a single disconnect device.
(2) Multiple Feeders to Intermediate Stage Switchboard (Patch Panel). Multiple feeders of unlimited quantity shall be permit- ted, provided that all multiple feeders are part of a single system. Where combined, neutral conductors in a given race- way shall be of sufficient ampacity to carry the maximum unbal- anced current supplied by multiple feeder conductors in the same raceway, but they need not be greater than the ampacity of the neutral conductor supplying the primary stage switch- board. Parallel neutral conductors shall comply with 310.10(G).
(3) Separate Feeders to Single Primary Stage Switchboard (Dimmer Bank). Installations with separate feeders to a single primary stage switchboard shall have a disconnecting means for cach feeder. The primary stage switchboard shall have a perma- nent and obvious label stating the number and location of disconnecting means. If the disconnecting means are located in more than one distribution switchboard, the primary stage switchboard shall be provided with barriers to correspond with these multiple locations.
(B) Neutral Conductor. For the purpose of ampacity adjust- ment, the following shall apply:
(1) The neutral conductor of feeders supplying solid-state, phase-control 3-phase, 4-wire dimming systems shall be considered a current-carrying conductor.
(2) The neutral conductor of feeders supplying solid-state, sine wave 3-phase, 4-wire dimming systems shall not be considered a current-carrying conductor.
(3) The neutral conductor of feeders supplying systems that usc or are capable of using both phase-control and sinc wave dimmers shall be considered as current-carrying.
(C) Supply Capacity. For the purposes of calculating supply capacity to switchboards, considering the maximum load that the switchboard is intended to control in a given installation shall be permitted if the following apply:
(1) All feeders supplying the switchboard shall be protected by an overcurrent device with a rating not greater than the ampacity of the feeder.
(2) The opening of the overcurrent device shall not affect the proper operation of the egress or emergency lighting systems.
Informational Note: See 220.40 for calculation of stage switch- board feeder loads.
70-484
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 520 - THEATERS, MOTION PICTURE & TELEVISION STUDIOS, & SIMILAR LOCATIONS
520.46
Part III. Fixed Stage Equipment Other Than Switchboards
520.40 Stage Lighting Hoists. Where a stage lighting hoist is listed as a complete assembly and contains an integral cable- handling system and cable to connect a moving wiring device to a fixed junction box for connection to permanent wiring, the extra-hard usage requirement of 520.44(C) (1) shall not apply.
520.41 Circuit Loads.
(A) Circuits Rated 20 Amperes or Less. Footlights, border lights, and proscenium sidelights shall be arranged so that no branch circuit supplying such equipment carries a load exceed- ing 20 amperes.
(B) Circuits Rated Greater Than 20 Amperes. Where only heavy-duty lampholders are used, such circuits shall be permit- ted to comply with Article 210 for circuits supplying heavy-duty lampholders.
520.42 Conductor Insulation. Foot, border, proscenium, or portable strip lights and connector strips shall be wired with conductors that have insulation suitable for the temperature at which the conductors are operated, but not less than 125 (257ºF). The ampacity of the 125 (257ºF) conductors shall bc that of 60 (140°F) conductors. All drops from connector strips shall be 90 (194ºF) wire sized to the ampacity of 60 (140°F) cords and cables with no more than 150 mm (6 in.) of conductor extending into connector strip.
the Section 310.15(C) (1) shall not apply.
Informational Note: See Table 310.4(1) for conductor types.
520.43 Footlights.
(A) Metal Trough Construction. Where metal trough construc- tion is employed for footlights, the trough containing the circuit conductors shall be made of sheet metal not lighter than 0.81 mm (0.032 in.) and treated to prevent oxidation. Lampholder terminals shall be kept at least 13 mm (1/2 in.) from the metal of the trough. The circuit conductors shall be soldered to the lampholder terminals.
(B) Other-Than-Metal Trough Construction. Where the metal trough construction specified in 520.43(A) is not used, foot- lights shall consist of individual outlets with lampholders wired with rigid metal conduit, intermediate metal conduit, or flexi- ble metal conduit, Type MC cable, or mineral-insulated, metal- shcathed cable. The circuit conductors shall be soldered to the lampholder terminals.
(C) Disappearing Footlights. Disappearing footlights shall be arranged so that the current supply is automatically disconnec- ted when the footlights are replaced in the storage recesses designed for them.
520.44 Borders, Proscenium Sidelights, Drop Boxes, and Connector Strips.
(A) General. Borders and proscenium sidelights shall be as follows:
(1) Constructed as specified in 520.43
(2) Suitably stayed and supported
(3) Designed so that the flanges of the reflectors or other guards protect the lamps from mechanical damage and from accidental contact with scenery or other combusti- ble material
(B) Connector Strips and Drop Boxes. Connector strips and drop boxes shall be as follows:
(1) Suitably stayed and supported
(2) Listed as stage and studio wiring devices
(C) Cords and Cables for Border Lights, Drop Boxes, and Connector Strips.
(1) General. Cords and cables for supply to border lights, drop boxes, and connector strips shall be listed for extra-hard usage. The cords and cables shall be suitably supported. Such cords and cables shall be employed only where flexible conduc- tors are necessary. Ampacity of the conductors shall be as provi- ded in 400.5.
(2) Cords and Cables Not in Contact with Heat-Producing Equipment. Listed multiconductor extra-hard usage type cords and cables not in direct contact with equipment containing hcat-producing clements shall be permitted to have their ampacity determined by Table 520.44(C) (2) (1). Maximum load current in any conductor with an ampacity determined by Table 520.44(C) (2) (1) shall not exceed the values in Table 520.44(C) (2)(1).
Table 520.44(C)(2)(1) Ampacity of Listed Extra-Hard Usage Cords and Cables with Temperature Ratings of 75 (167ºF) and 90 (194°F) [Based on Ambient Temperature of 30 (86°F)]
Temperature Rating of Cords and Cables
Size (AWG)
75° (167°F)
90° (194°F)
Maximum Rating of Overcurrent Device
14
24
28
15
12
32
35
20
10
41
47
25
8
57
65
35
6
77
87
45
4
101
114
60
2
133
152
80
Note: Ampacity shown is the ampacity for multiconductor cords and cables where only three copper conductors are current-carrying in accordance with 400.5. If the number of current-carrying conductors in a cord or cable exceeds three and the load diversity is 50 percent or less, the ampacity of each conductor shall be reduced as shown in Table 520.44(C) (2)(2):
Informational Note: For the purposes of Table 520.44(C) (2) (1), load diversity is the percentage of the total current of all simulta- neously energized circuits fed by the cable to the sum of the ampacities of all pairs of circuit conductors in that cable.
(3) Identification of Conductors in Multiconductor Extra- Hard-Usage Cords and Cables. Neutral conductors shall be white without stripe or shall be identified by a distinctive white marking at their terminations. Equipment grounding conduc- tors shall be green with or without yellow stripe or shall be iclentified by a distinctive green marking at their terminations.
520.45 Receptacles. Receptacles for electrical equipment on stages shall be rated in amperes. Conductors supplying recepta- cles shall be in accordance with Articles 310 and 400.
520.46 Connector Strips, Drop Boxes, Floor Pockets, and Other Outlet Enclosures. Receptacles for the connection of
2023 Edition NATIONAL ELECTRICAL CODE
70-485
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
520.47
ARTICLE 520 -THEATERS, MOTION PICTURE & TELEVISION STUDIOS, & SIMILAR LOCATIONS
Table 520.44(C)(2)(2) Ampacity Adjustment Factors for More Than Three Current-Carrying Conductors in a Cord or Cable Where Load Diversity Is 50 Percent or Less
Number of Conductors
Percent of Ampacity Value in Table 520.44(C)(2)(a)
4-6
80
7-24
70
25-42
60
43 and above
50
Note: Ultimate insulation temperature. In no case shall conductors be associated together in such a way with respect to the kind of circuit, the wiring method used, or the number of conductors such that the temperature limit of the conductors is exceeded.
A neutral conductor that carries only the unbalanced current from other conductors of the same circuit need not be considered as a current-carrying conductor.
In a 3-wire circuit consisting of two-phase conductors and the neutral conductor of a 4-wire, 3-phase, wye-connected system, the neutral conductor carries approximately the same current as the line-to-neutral currents of the other conductors and shall be considered to be a current-carrying conductor.
On a 4-wire, 3-phase wye circuit where the major portion of the load consists of nonlinear loads, there are hannonic currents in the neutral conductor. Therefore, the neutral conductor shall be considered to be a current-carrying conductor.
portable stage-lighting equipment shall be pendant or moun- ted in pockets or enclosures and shall comply with 520.45. Supply cables for connector strips and drop boxes shall be as specified in 520.44(C).
520.47 Backstage Lamps (Bare Bulbs). Lamps (bare bulbs) installed in backstage and ancillary arcas where they can come in contact with scenery shall be located and guarded so as to be free from physical damage and shall provide an air space of not less than 50 mm (2 in.) between such lamps and any combusti- ble material.
Exception: Decorative lamps installed in scenery shall not be considered to be backstage lamps for the purpose of this sertion.
520.48 Curtain Machines. Curtain machines shall be listed.
520.49 Smoke Ventilator Control. Where stage smoke ventila- tors are released by an electrical device, the circuit operating the device shall be normally closed and shall be controlled by at least two externally operable switches, one switch being placed at a readily accessible location on stage and the other where designated by the authority having jurisdiction. The device shall be designed for the full voltage of the circuit to which it is connected, no resistance being inserted. The device shall be enclosed in a metal box having a door that shall remain closed except during service to the equipment.
Part IV. Portable Switchboards on Stage
520.50 Road Show Connection Panel (A Type of Patch Panel). A panel designed to allow for road show connection of porta- ble stage switchboards to fixed lighting outlets by means of permanently installed supplementary circuits. The panel, supplementary circuits, and outlets shall comply with 520.50(A) through (D).
(A) Load Circuits. Circuits shall originate from grounding- type polarized inlets of current and voltage rating that match the fixed-load receptacle.
(B) Circuit Transfer. Circuits that are transferred between fixed and portable switchboards shall have all circuit conduc- tors transferred simultaneously.
(C) Overcurrent Protection. The supply devices of these supplementary circuits shall be protected by branch-circuit overcurrent protective devices. Each supplementary circuit, within the road show connection panel and theater, shall be protected by branch-circuit overcurrent protective devices installed within the road show connection panel.
(D) Enclosure. Panel construction shall be in accordance with Article 408.
520.51 Supply. Portable switchboards shall be supplied only from power outlets of sufficient voltage and ampere rating. Such power outlets shall include only externally operable, enclosed fused switches or circuit breakers mounted on stage or at the permanent switchboard in locations readily accessible from the stage floor. Provisions for connection of an equip- ment grounding conductor shall be provided. For the purposes of ampacity adjustment, the requirements of 520.27(B) shall apply.
520.52 Overcurrent Protection for Branch Circuits. Portable switchboards shall contain overcurrent protection for branch circuits. The requirements of 210.23 shall not apply.
520.53 Construction. Portable stage switchboards shall be listed and shall comply with 520.53(A) through (E). The load terminal location requirements in 408.18(C) (1), (C) (2), and (C) (3) shall not apply to portable stage switchboards.
(A) Pilot Light. A pilot light shall be provided for cach ungrounded conductor feeding the switchboard. The pilot light(s) shall be connected to the incoming feeder so that oper- ation of the main overcurrent protective device or master switch shall not affect the operation of the pilot light(s).
(B) Neutral Terminal. In portable switchboard equipment designed for use with 3-phase, 4-wire with ground supply, the current rating of the supply neutral terminal, and the ampacity of its associated busbar or wiring, or both, shall have an ampac- ity cqual to at least twice the ampacity of the largest ungroun- ded supply terminal.
Exception: Where portable switchboard equipment is specifically constructed and identified to be internally converted in the field, in an approved manner, from use with a balanced 3-phase, 4-wire with ground supply to a balanced single-phase, 3-wire with ground supply, the supply neutral terminal and its associated busbar, wiring, or both, shall have an ampacity equal to at least that of the largest ungrounded single-phase supply terminal.
(C) Single-Pole Separable Connectors. Single-pole separable connectors shall comply with 406.13. Sections 400.14, 406.7, and 406.8 shall not apply to listed single-pole separable connec- tors and single-conductor cable assemblies utilizing listed single-pole separable connectors. Where paralleled sets of current-carrying, single-pole separable connectors are provided as input devices, they shall be prominently labeled with a warn- ing indicating the presence of internal parallel connections.
(D) Supply Feed-Through. Where a portable stage switch- board contains a feed-through outlet of the same rating as its
70-486
NATIONAL ELECTRICAL CODE 20'23 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 520 -THEATERS, MOTION PICTURE & TELEVISION STUDIOS, & SIMILAR LOCATIONS
520.54
supply inlet, the feed-through outlet shall not require overcur- rent protection in the switchboard.
(E) Interior Conductors. All conductors other than busbars within the switchboard enclosure shall be stranded.
520.54 Supply Conductors.
(A) General. The supply to a portable stage switchboard shall be by means of listed extra-hard usage cords or cables. The supply cords or cables shall terminate within the switchboard enclosure in an externally operable fused master switch or circuit breaker or in an identified connector assembly. The supply cords or cable (and connector assembly) shall have current ratings not less than the total load connected to the switchboard and shall be protected by overcurrent devices.
(B) Conductor Sizing. The power supply conductors for porta- blc stage switchboards utilizing solid-state phase control dimmers shall be sized considering the neutral conductor as a current-carrying conductor for ampacity adjustment purposes. The power supply conductors for portable stage switchboards utilizing only solid-state sine wave dimmers shall be sized considering the neutral conductor as a non-current carrying conductor for ampacity adjustment purposes.
(C) Single-Conductor Cables. Single-conductor portable supply cable sets shall be not smaller than 2 AWG conductors. The equipment grounding conductor shall not be smaller than 6 AWG conductor. Single-conductor grounded neutral cables for a supply shall be sized in accordance with 520.54(J). Where single conductors are paralleled for increased ampacity, the paralleled conductors shall be of the same length and sizc. Single-conductor supply cables shall be grouped together but not bundled. The equipment grounding conductor shall be permitted to be of a different type if it meets the other require- ments of this section, and it shall be permitted to be reduced in size in accordance with 250.122. Grounded (neutral) and equipment grounding conductors shall be identified in accord- ance with 200.6, 250.119, and 310.6. Grounded conductors shall be permitted to be identified by marking at least the first 150 mm (6 in.) from both ends of cach length of conductor with white or gray. Equipment grounding conductors shall be permitted to be identified by marking at least the first 150 mm (6 in.) from both ends of cach length of conductor with green or green with yellow stripes. Where more than one nominal voltage exists within the same premises, cach ungrounded conductor shall be identified by system.
(D) Supply Conductors Not Over 3 m (10 ft) Long. Where supply conductors do not exceed 3 m (10 ft) in length between supply and switchboard or supply and a subsequent overcur- rent device, the supply conductors shall be permitted to be reduced in size where all of the following conditions are met:
(1) The ampacity of the supply conductors shall be at least one-quarter of the current rating of the supply overcur- rent protective device.
(2) The supply conductors shall terminate in a single over- current protective device that will limit the load to the ampacity of the supply conductors. This single overcur- rent device shall be permitted to supply additional over- current devices on its load side.
(3) The supply conductors shall not penetrate walls, floors, or ceilings or be run through doors or traffic arcas. The supply conductors shall be protected from physical damage.
(4) The supply conductors shall be suitably terminated in an approved manner.
(5) Conductors shall be continuous without splices or connectors.
(6) Conductors shall not be bundled.
(7) Conductors shall be supported above the floor in an approved manner.
(E) Supply Conductors Not Over 6 m (20 ft) Long. Where supply conductors do not exceed 6 m (20 ft) in length between supply and switchboard or supply and a subsequent overcur- rent protection device, the supply conductors shall be permit- ted to be reduced in size where all of the following conditions arc met:
(1) The ampacity of the supply conductors shall be at least one-half of the current rating of the supply overcurrent protective device.
(2) The supply conductors shall terminate in a single over- current protective device that limits the load to the ampacity of the supply conductors. This single overcur- rent device shall be permitted to supply additional over- current devices on its load side.
(3) The supply conductors shall not penetrate walls, floors, or ceilings or be run through doors or traffic arcas. The supply conductors shall be adequately protected from physical damage.
(4) The supply conductors shall be suitably terminated in an approved manner.
(5) . The supply conductors shall be supported in an approved manner at least 2.1 m (7 ft) above the floor except at terminations.
(6) The supply conductors shall not be bundled.
(7) Tap conductors shall be in unbroken lengths.
(F) Supply Conductors Not Reduced in Size. Supply conduc- tors not reduced in size under 520.54(D) or (E) shall bc permitted to pass through holes in walls specifically designed for the purpose. If penetration is through the fire-resistant- rated wall, it shall be in accordance with 300.21.
(G) Protection of Supply Conductors and Connectors. All supply conductors and connectors shall be protected against physical damage by an approved means. This protection shall not be required to be raceways.
(H) Number of Supply Interconnections. Where connectors are used in a supply conductor, there shall be a maximum number of three interconnections (mated connector pairs) where the total length from supply to switchboard docs not exceed 30 m (100 ft). In cases where the total length from supply to switchboard exceeds 30 m (100 ft), one additional interconnection shall be permitted for cach additional 30 m (100 ft) of supply conductor.
(I) Single-Pole Separable Connectors. Where single-pole port- able cable connectors are used, they shall be listed and of the locking typc. Sections 406.7 and 406.8 shall not apply to listed single-pole separable connectors and single-conductor cable assemblies utilizing listed single-pole separable connectors.
(J) Supply Neutral Conductor. Supply neutral conductors shall comply with 520.54(J) (1) and (J) (2).
(1) Marking. Grounded neutral conductors shall be permitted to be identified by marking at least the first 150 mm (6 in.) from hoth ends of cach length of conductor with white or gray.
2023 Edition NATIONAL ELECTRICAL CODE
70-487
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
520.54
ARTICLE 520 -THEATERS, MOTION PICTURE & TELEVISION STUDIOS, & SIMILAR LOCATIONS
(2) Conductor Sizing. Where single-conductor feeder cables not installed in raceways are used on multiphase circuits feed- ing portable stage switchboards containing solid-state phase- control dimmers, the grounded neutral conductor shall have an ampacity of at least 130 percent of the ungrounded circuit conductors feeding the portable stage switchboard. Where such feeders are supplying only solid-state sine wave dimmers, the grounded neutral conductor shall have an ampacity of at least 100 percent of the ungrounded circuit conductors feed- ing the portable stage switchboard.
(K) Qualified Persons. The routing of portable supply conductors, the making and breaking of supply connectors and other supply connections, and the energization and de- energization of supply services shall be performed by qualified persons, and portable switchboards shall be so marked, indicat- ing this requirement in a permanent and conspicuous manner.
Exception: A portable switchboard shall be permitted to be connected to a permanently installed supply receptacle by other than qualified persons provided that the supply receptacle is protected for its current rating by an overcurrent device of not greater than 150 amperes, and where the receptacle, interconnection, and switchboard comply with all of the following:
(1) They employ listed multipole connectors for every supply intercon- nection.
(2) They prevent access to all supply connections by the general public.
(3) They employ listed extra-hard usage multiconductor cords or cables with an ampacity not less than the load and not less than the ampere rating of the connectors.
Part V. Portable Stage Equipment Other Than Switchboards
520.61 Arc Lamps. Arc lamps, including enclosed arc lamps and associated ballasts, shall be listed. Interconnecting cord sets and interconnecting cords and cables shall be extra-hard usage type and listed.
520.62 Portable Power Distribution Units. Portable power distribution units shall comply with the requirements of 520.62(A) and (B).
(A) Listing. Portable power distribution units shall be listed.
(B) Single-Conductor Feeder Systems. Portable power distri- bution equipment fed by single-conductor feeder systems shall comply with the requirements of 520.53(C) and (D) and 520.54.
520.63 Bracket Fixture Wiring.
(A) Bracket Wiring. Brackets for use on scenery shall be wired internally, and the fixture stem shall be carried through to the back of the scenery where a bushing shall be placed on the end of the stem. Externally wired brackets or other fixtures shall be permitted where wired with cords designed for hard usage that extend through scenery and without joint or splice in canopy of fixture back and terminate in an approved-type stage connector located, where practical, within 450 mm (18 in.) of the fixture.
(B) Mounting. Fixtures shall be securely fastened in place.
520.64 Portable Strips. Portable strips shall be constructed in accordance with the requirements for border lights and prosce- nium sidelights in 520.44(A). The supply cable shall be protec-
ted by bushings where it passes through metal and shall be arranged so that tension on the cable will not be transmitted to the connections.
Informational Note No. 1: See 520.42 for wiring of portable strips.
Informational Note No. 2: See 520.68(A) (4) for insulation types required on single conductors.
520.65 Festoons. Joints in festoon wiring shall be staggered. Where such lampholders have terminals of a type that punc- ture the insulation and make contact with the conductors, they shall be attached only to conductors of the stranded typc. Lamps enclosed in lanterns or similar devices of combustible material shall be equipped with guards.
520.66 Special Effects. Electrical devices used for simulating lightning, waterfalls, and the like shall be constructed and loca- ted so that flames, sparks, or hot particles cannot come in contact with combustible material.
520.67 Multipole Branch-Circuit Cable Connectors. Multipole branch-circuit cable connectors, male and female, for flexible conductors shall be constructed so that tension on the cord or cable is not transmitted to the connections. The female half shall be attached to the load end of the power supply cord or cable. The connector shall be rated in amperes and designed so that differently rated devices cannot be connected together; however, a. 20-ampere T-slot receptacle shall be permitted to accept a 15-ampere attachment plug of the same voltage rating. Alternating-current multipole connectors shall be polarized and comply with 406.7 and 406.10.
Informational Note: See 400.14 for pull at terminals.
520.68 Conductors for Portables.
(A) Conductor Type.
(1) General. Flexible conductors, including cable extensions, used to supply portable stage equipment shall be listed extra- hard usage cords or cables.
(2) Protected Applications. Listed, hard usage (junior hard service) cord or cable shall be permitted where all of the following conditions are met:
(1) The cord or cable is protected from physical damage by attachment over its entire length to a pipe, tower, truss, scaffold, or other substantial support structure, or instal- led in a location that inherently prevents physical damage to the cord.
(2) The cord or cable is connected to a branch circuit protec- ted by an overcurrent protective device rated at not over 20 amperes.
(3) The cord or cable does not exceed 30 m (100 ft) in length.
(3) Stand Lamps. Listed, hard usage cord shall be permitted to supply stand lamps where the cord is not subject to physical damage and is protected by an overcurrent device rated at not over 20 amperes.
(4) Luminaire Supply Cords. Listed hard usage supply cords shall be permitted to supply luminaires if all of the following conditions are met:
(1) The supply cord is not longer than 2.0 m (6.6 ft).
70-488
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 520 -THEATERS, MOTION PICTURE & TELEVISION STUDIOS, & SIMILAR LOCATIONS
520.81
(2) The supply cord is attached at one end to the luminaire or a luminaire-specific listed connector that mates with a panel-mounted inlet on the body of the luminaire.
(3) The supply cord is protected by an overcurrent protective device of not more than 20 amperes.
(4) The luminaire is listed.
(5) The supply cord is not subject to physical damage.
(5) High-Temperature Applications. A special assembly of conductors in sleeving not longer than 1.0 m (3.3 ft) shall bc permitted to be employed in lieu of flexible cord if the individ- ual wires are stranded and rated not less than 125 (257ºF) and the outer sleeve is glass fiber with a wall thickness of at Icast 0.635 mm (0.025 in.).
Portable stage equipment requiring flexible supply conduc- tors with a higher temperature rating where one end is perma- nently attached to the equipment shall be permitted to employ alternate conductors as determined by a qualified testing labo- ratory and recognized test standards.
(6) Breakouts. Listed, hard usage (junior hard service) cords shall be permitted in breakout assemblies where all of the following conditions are met:
(1) The cords are utilized to connect between a single multi- pole connector containing two or more branch circuits and multiple 2-pole, 3-wire connectors.
(2) The longest cord in the breakout assembly does not exceed 6.0 m (20 ft).
(3) The breakout as.semblyis protected from physical damage by attachment over its entire length to a pipe, truss, tower, scaffold, or other substantial support structure.
(4) All branch circuits feeding the breakout assembly arc protected by overcurrent devices rated at not over 20 amperes.
(B) Conductor Ampacity. The ampacity of conductors shall be as given in 400.5, except multiconductor, listed, extra-hard usage portable cords that are not in direct contact with equip- ment containing hcat-producing clements shall be permitted to have their ampacity determined by Table 520.44(C) (2) (1). Maximum load current in any conductor with an ampacity determined by Table 520.44(C) (2) (1) shall not exceed the values in Table 520.44(C) (2) (1). Where the ampacity adjust- ment factors of Table 520.44(C) (2)(2) are applied for more than three current-carrying conductors in a portable cord, the load diversity shall be 50 percent or less.
Exception: Where alternate conductors are allowed in 520.68(A)(5), their ampacity shall be as given in the appropriate table in this Code for the types of conductors employed.
(C) Overcurrent Protection. Overcurrent protection of conductors for portables shall comply with 240.5.
(D) Special-Purpose Multicircuit Cable Systems. Special- purpose multicircuit cable systems shall comply with the follow- ing requirements:
(1) Branch circuits shall be rated at not more than 20 amperes and not more than 150 volts to ground.
(2) Trunk cable types shall be extra-hard usage (hard service) or hard usage (junior hard service).
(3) The ampacity of trunk cables shall be determined in accordance with Table 520.44(C) (2) (1).
(4) Trunk cables, breakout assemblies, and multicircuit enclosures shall be listed.
(5) Section 406.4(F) shall not apply to multicircuit, multipole plugs or receptacles that are part of a special-purpose multicircuit cable system.
(6) All multicircuit, multipole connectors shall be clearly marked with the voltage of the branch circuits serviced by the connector.
(7) Installation and operation shall be performed by quali- ficd persons.
520.69 Adapters. Adapters, two-fers, and other single- and multiple-circuit outlet devices shall comply with 520.69(A), (B), and (C).
(A) No Reduction in Current Rating. Each receptacle and its corresponding cable shall have the same current and voltage rating as the plug supplying it. It shall not be utilized in a stage circuit with a greater current rating.
(B) Connectors. All connectors shall be wired in accordance with 520.67.
(C) Conductor Type. Conductors for adapters and two-fers shall be listed extra-hard usage or listed hard usage (junior hard service) cord. Hard usage (junior hard service) cord shall be restricted in overall length to 2.0 m (6.6 ft).
Part VI. Dressing Rooms, Dressing Areas, and Makeup Areas.
520.71 Pendant Lampholders. Pendant lampholders shall not be installed in dressing or makeup rooms.
520.72 Lamp Guards. All exposed lamps in dressing or makcup arcas including rooms where they are less than 2.5 m (8 ft) from the floor shall be equipped with open-end guards riveted to the outlet box cover or otherwise scaled or locked in place. Recessed lamps shall not be required to be equipped with guards.
520.73 Switches Required. All luminaires, lampholders, and any receptacles adjacent to the mirror(s) and above the dress- ing or makeup counter(s) installed in dressing or makeup rooms shall be controlled by wall switches installed in the dress- ing or makcup room(s). Other outlets installed in the dressing or makcup rooms shall not be required to be switched.
520.74 Pilot Lights Required. Each switch required in 520.73 shall be provided with a pilot light located outside of and adja- cent to the door of the room being controlled to indicate when the circuit is energized. Each pilot light shall be permanently identified indicating a description of the circuit controlled. Pilot lights shall be ncon, LED, or other extended-life lamp. Pilot lights shall be recessed or provided with a mechanical guard.
Part VII. Equipment Grounding Conductor
520.81 Equipment Grounding Conductor. All metal raceways and metal-shcathed cables shall be connected to an equipment grounding conductor. The metal frames and enclosures of all equipment, including border lights and portable luminaires, shall be connected to an equipment grounding conductor.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-489
522.1
ARTICLE 522 - CONTROL SYSTEMS FOR PERMANENT AMUSEMENT ATTRACTIONS
ARTICLE 522 Control Systems for Permanent Amusement Attractions
Part I. General
522.1 Scope. This article covers the installation of control circuit power sources and control circuit conductors for electri- cal equipment, including associated control wiring in or on all structures, that are an integral part of a permanent amusement attraction.
522.5 Voltage Limitations. Control voltage shall be a maxi- mum of 150 volts, nominal, ac to ground or 300 volts dc to ground.
522.7 Maintenance. The conditions of maintenance and supervision shall ensure that only qualified persons service the permanent amusement attraction.
Part II. Control Circuits
522.10 Power Sources for Control Circuits.
(A) Power-Limited Control Circuits. Power-limited control circuits shall be supplied from a source that has a rated output of not more than 30 volts and 1000 volt-amperes.
(1) Control Transformers. Transformers used to supply power- limited control circuits shall comply with the applicable sections within Parts I and II of Article 450.
(2) Other Power-Limited Control Power Sources. Power- limited control power sources, other than transformers, shall be protected by overcurrent devices rated at not more than 167 percent of the volt-ampere rating of the source divided by the rated voltage. The fusible overcurrent devices shall not be interchangeable with fusible overcurrent devices, of higher ratings. The overcurrent device shall be permitted to be an integral part of the power source.
To comply with the 1000 volt-ampere limitation of 522.10(A), the maximum output of power sources, other than transformers, shall be limited to 2500 volt-amperes, and the product of the maximum current and maximum voltage shall not exceed 10,000 volt-amperes. These ratings shall be deter- mined with any overcurrent-protective device bypassed.
(B) Non-Power-Limited Control Circuits. Non-power-limited control circuits shall not exceed 300 volts. The power output of the source shall not be required to be limited.
(1) Control Transformers. Transformers used to supply non- power-limited control circuits shall comply with the applicable sections within Parts I and II of Article 450.
(2) Other Non-Power-Limited Control Power Sources. Non- power-limited control power sources, other than transformers, shall be protected by overcurrent devices rated at not more than 125 percent of the volt-ampere rating of the source divi- ded by the rated voltage. The fusible overcurrent devices shall not be interchangeable with fusible overcurrent devices of higher ratings. The overcurrent device shall be permitted to be an integral part of the power source.
Part III. Control Circuit Wiring Methods
522.20 Conductors, Busbars, and Slip Rings. Insulated control circuit conductors shall be copper and shall be permitted to be stranded or solid. Listed multiconductor cable assemblies shall be permitted.
Exception No. 1: Busbars and slip rings shall be permitted to be materi- als other than copper.
Exception No. 2: Conductors used as specific-purpose devices, such as thermocouples and resistive thermal devices, shall be permitted to be materials other than ropper.
522.21 Conductor Sizing.
(A) Conductors Within a Listed Component or Assembly. Conductors of size 30 AWG or larger shall be permitted within a listed component or as part of the wiring of a listed as.sembly.
(B) Conductors Within an Enclosure or Operator Station. Conductors of size 30 AWG or larger shall be permitted in a listed and jacketed multiconductor cable within an enclosure or operator station. Conductors in a non-jacketed multiconduc- tor cable, such as ribbon cable, shall not be smaller than 26 AWG. Single conductors shall not be smaller than 24 AWG.
Exception: Single conductors 30 AWG or larger shall be permitted for jumpers and special wiring applications.
(C) Conductors Outside of an Enclosure or Operator Station. The size of conductors in a listed and jacketed, multiconductor cable shall not be smaller than 26 AWG. Single conductors shall not be smaller than 18 AWG and shall be installed only where part of a recognized wiring method of Chapter 3.
522.22 Conductor Ampacity. Ampacitics for conductors sized 16 AWG and smaller shall be as specified in Table 522.22.
522.23 Overcurrent Protection for Conductors. Conductors 30 AWG through 16 AWG shall have overcurrent protection in accordance with the appropriate conductor ampacity in Table 522.22. Conductors larger than 16 AWG shall have overcurrent
Table 522.22 Conductor Ampacity Based on Copper Conductors with 60 and 75 Insulation in an Ambient Temperature of 30
Ampacity
Conductor Size (AWG)
60°
75°
30
0.5
28
0.8
26
1
24
2
2
22
3
3
20
5
5
18
7
7
16
10
10
Notes:
1. For ambient temperatures other than 30, temperature correction factors provided in 310.15(B) (1) shall be used.
2. Ampacity for conductors with 90 or greater insulation shall be based on ampacities in the 75 column.
70-490
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
525.11
ARTICLE 525 -CARNIVALS, CIRCUSES, FAIRS, AND SIMILAR EVENTS
protection in accordance with the appropriate conductor ampacity in Table 310.16.
522.24 Conductors of Different Circuits in the Same Cable, Cable Tray, Enclosure, or Raceway. Control circuits shall be permitted to be installed with other circuits as specified in 522.24(A) and (B).
(A) Two or More Control Circuits. Control circuits shall be permitted to occupy the same cable, cable tray, enclosure, or raceway without regard to whether the individual circuits arc alternating current or direct current, provided all conductors arc insulated for the maximum voltage of any conductor in the cable, cable tray, enclosure, or raceway.
(B) Control Circuits with Power Circuits. Control circuits shall be permitted to be installed with power conductors as specified in 522.24(B) (1) through (B) (3).
(1) In a Cable, Enclosure, or Raceway. Control circuits and power circuits shall be permitted to occupy the same cable, enclosure, or raceway only where the equipment powered is functionally associated.
(2) In Factory- or Field-Assembled Control Centers. Control circuits and power circuits shall be permitted to be installed in factory- or field-assembled control centers.
(3) In a Manhole. Control circuits and power circuits shall be permitted to be installed as underground conductors in a manhole in accordance with one of the following:
(1) The power or control circuit conductors are in a metal- enclosed cable or Type UF cable
(2) The conductors are permanently separated from the power conductors by a continuous fixed nonconductor, such as flexible tubing, in addition to the insulation on the wire
(3) The conductors are permanently and effectively separa- ted from the power conductors and securely fastened to racks, insulators, or other approved supports
(4) In cable trays, where the control circuit conductors and power conductors not functionally associated with them are separated by a solid fixed barrier of a material compatible with the cable tray, or where the power or control circuit conductors are in a metal-enclosed cable
522.25 Ungrounded Control Circuits. Separately derived ac circuits and systems 50 volts or greater and 2-wire de circuits and systems 60 volts or greater shall be permitted to be ungrounded, provided that all the following conditions are met:
(1) Continuity of control power is required for orderly shut- down.
(2) Ground detectors are installed on the control system.
522.28 Control Circuits in Wet Locations. Where wet contact is likely to occur, ungrounded 2-wire direct-current control circuits shall be limited to 30 volts maximum for continuous dc or 12.4 volts peak for direct current that is interrupted at a rate of 10 to 200 Hz.
ARTICLE 525 Carnivals, Circuses, Fairs, and Similar Events
Part I. General
525.1 Scope. This article covers the installation of portable wiring and equipment for carnivals, circuses, fairs, and similar functions, including wiring in or on all structures.
525.3 Other Articles.
(A) Portable Wiring and Equipment. Wherever the require- ments of other articles of this Code and Article 525 differ, the requirements of Article 525 shall apply to the portable wiring and equipment.
(B) Attractions Utilizing Pools, Fountains, and Similar Installa- tions with Contained Volumes of Water. This cquipment shall be installed to comply with the applicable requirements of Parts I, II, III, and V.of Article 680.
525.5 Overhead Conductor Clearances.
(A) Vertical Clearances. Conductors shall have a vertical clear- ance to ground in accordance with 225.18. These clearances shall apply only to wiring installed outside of tents and conces- sions.
(B) Clearance to Portable Structures.
(1) 600 Volts (or Less). Portable structures shall be main- tained not less than 4.5 m (15 ft) in any direction from over- head conductors operating at 600 volts or less, except for the conductors supplying the portable structure. Portable struc- tures included in 525.3(B) shall comply with Table 680.9(A).
(2) Over 600 Volts. Portable structures shall not be located under or within a space that is located 4.5 m (15 ft) horizon- tally and extending vertically to grade of conductors operating in excess of 600 volts.
525.6 Protection of Electrical Equipment. Electrical cquip- ment and wiring methods in or on portable structures shall be provided with mechanical protection where such equipment or wiring methods are subject to physical damage.
Part II. Power Sources
525.10 Services. Services shall comply with 525.10(A) and (B).
(A) Guarding. Service equipment shall not be installed in a location that is accessible to unqualified persons, unless the equipment is lockable.
(B) Mounting and Location. Service equipment shall be securely fastened to a solid backing and be installed so as to be protected from the weather, unless of weatherproof construc- tion.
525.11 Multiple Sources of Supply. Where multiple services or separately derived systems, or both, supply portable structures, the equipment grounding conductors of all the sources of supply that serve such structures separated by less than 3.7 m (12 ft) shall be bonded together at the portable structures. The bonding conductor shall be copper and sized in accordance
2023 Edition NATIONAL ELECTRICAL CODE
70-491
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
525.20
ARTICLE 525 - CARNIVALS, CIRCUSES, FAIRS, AND SIMILAR EVENTS
with Table 250.122 based on the largest overcurrent device supplying the portable structures, but not smaller than 6 AWG.
Part III. Wiring Methods 525.20 Wiring Methods.
(A) Type. Where flexible cords or cables are used, they shall be listed for extra-hard usage. Where flexible cords or cables are used and are not subject to physical damage, they shall be permitted to be listed for hard usage. Where used outdoors, flexible cords and cables shall also be listed for wet locations and shall be sunlight resistant. Extra-hard usage flexible cords or cables shall be permitted for use as permanent wiring on portable amusement rides and attractions where not subject to physical damage.
(B) Single-Conductor. Single-conductor cable shall be permit- ted only in sizes 2 AWG or larger.
(C) Open Conductors. Open conductors shall be prohibited except as part of a listed assemblyor festoon lighting installed in accordance with Article 225.
(D) Splices. Flexible cords or cables shall be continuous with- out splice or tap between boxes or fittings.
(E) Cord Connectors. Cord connectors shall not be laid on the ground unless listed for wet locations. Connectors and cable connections shall not be placed in audience traffic paths or within arcas accessible to the public unless guarded.
(F) Support. Wiring for an amusement ride, attraction, tent, or similar structure shall not be supported by any other ride or structure unless specifically designed for the purpose.
(G) Protection. Flexible cords or cables accessible to the public shall be arranged to minimize the tripping hazard and shall be permitted to be covered with nonconductive matting secured to the walkway surface or protected with another approved cable protection method, provided that the matting or other protection method does not constitute a greater trip- ping hazard than the uncovered cables. Burying cables shall be permitted. The requirements of 300.5 shall not apply.
(H) Boxes and Fittings. A box or fitting shall be installed at cach connection point, outlet, switchpoint, or junction point.
525.21 Rides, Tents, and Concessions.
(A) Disconnecting Means. A mcans to disconnect cach porta- ble structure from all ungrounded conductors shall be provi- ded. The disconnecting means shall be located within sight of and within 1.8 m (6 ft) of the operator's station. The discon- necting means shall be readily accessible to the operator, including when the ride is in operation. If accessible to unqua- lified persons, the disconnecting means shall be lockable. A shunt trip device that opens the fused disconnect or circuit breaker if a switch located in the ride operator's console is closed shall be a permissible method of opening the circuit.
(B) Portable Wiring Inside Tents and Concessions. Electrical wiring for lighting, where installed inside of tents and conces- sions, shall be securely installed and, where subject to physical damage, shall be provided with mechanical protection. All lamps for general illumination shall be protected from acciden- tal breakage by a luminaire or lampholder with a guard.
525.22 Portable Distribution or Termination Boxes. Portable distribution or termination boxes shall comply with 525.22(A) through (D).
(A) Construction. Boxes shall be designed so that no live parts are exposed except where necessary for examination, adjust- ment, servicing, or maintenance by qualified persons. If instal- led outdoors, the box shall be of weatherproof construction and mounted so that the bottom of the enclosure is not less than 150 mm (6 in.) above the ground.
(B) Busbars and Terminals. Busbars shall have an ampere rating not less than the overcurrent device supplying the feeder supplying the box. Where conductors terminate directly on busbars, busbar connectors shall be provided.
(C) Receptacles and Overcurrent Protection. Receptacles shall have overcurrent protection installed within the box. The over- current protection shall not exceed the ampere rating of the receptacle, except as permitted in Article 430 for motor loads.
(D) Single-Pole Connectors. Where single-pole connectors are used, they shall comply with 530.10.
525.23 Ground-Fault Circuit-Interrupter (GFCI) Protection.
(A) Where GFCI Protection Is Required. In addition to the requirements of 210.8(B), GFCI protection for personnel shall be provided for the following:
(1) All 125-volt, single-phase, 15- and 20-ampere non-locking- type receptacles used for disassembly and reassembly or readily accessible to the general public
(2) Equipment that is readily accessible to the general public and supplied from a 125-volt, single-phase, 15- or 20- ampere branch circuit
The GFCI shall be permitted to be an integral part of the attachment plug or located in the power supply cord within 300 mm (12 in.) of the attachment plug. Listed cord sets incor- porating GFCI for personnel shall be permitted.
(B) Where GFCI Protection Is Not Required. Receptacles that are not accessible from grade level and that only facilitate quick disconnecting and reconnecting of electrical equipment shall not be required to be provided with GFCI protection. These receptacles shall be of the locking typc.
(C) Where GFCI Protection Is Not Permitted. Egress lighting shall not be protected by a GFCI.
(D) Receptacles Supplied by Portable Cords. Where GFCI protection is provided through the use of GFCI receptacles, and the branch circuits supplying receptacles use flexible cord, the GFCI protection shall be listed, labeled, and identified for portable usc.
Part IV. Equipment Grounding and Bonding
525.30 Equipment Bonding. The following cquipment connected to the same source shall be bonded:
(1) Metal raceways and metal-shcathed cable
(2) Metal enclosures of electrical equipment
(3) Mctal frames and metal parts of portable structures, trail- ers, trucks, or other equipment that contain or support electrical equipment
Where the metal frames or parts of the equipment in 525.30(1), (2), or (3) are likely to become energized in the
70-492
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
530.9
ARTICLE 530 -MOTION PICTURE AND TELEVISION STUDIOS AND REMOTE LOCATIONS
event of a fault, the equipment grounding conductor of the supply circuit shall be permitted to serve as the bonding mcans.
525.31 Equipment Grounding. The equipment grounding conductor shall be connected to the system grounded conduc- tor at the service disconnecting means or, in the case of a sepa- rately derived system such as a generator, at the generator or first disconnecting means supplied by the generator.
525.32 Equipment Grounding Conductor Continuity Assur- ance. The continuity of the equipment grounding conductors shall be verified cach time that portable electrical equipment is connected.
ARTICLE 530 Motion Picture and Television Studios and Remote Locations
Part I. General
530.1 Scope. The requirements of this article shall apply to motion picture and television studios in facilities and locations staffed by qualified persons, except as provided in 520.1. Such occupancies shall include those using cither electronic or film cameras for image capture.
Informational Note: See NFPA 40-2019, Standard for the Storage and Handling of Cellulose Nitrate Film, for methods of protecting against cellulose nitrate film hazards.
530.3 Restricted Public Access.
(A) Studios. The electrical equipment covered in this article shall be used in motion picture or television studios with restricted public access.
(B) Remote Locations. Where the equipment is deployed on remote locations, restricted public access shall be provided in the form of physical barriers or other access control measures.
530.4 Supervision by Qualified Personnel. Portable electrical equipment, including distribution systems, generators, battery systems, and other power sources, shall be deployed, energized, and, while energized, operated and continuously supervised by trained, qualified, and employer-authorized personnel.
530.5 Wiring Methods. Wiring methods for permanent instal- lations shall be in accordance with 530.5(A) or (B).
(A) General. The permanent wiring shall be permitted to be any of the following:
(1) Metal raccways
(2) Nonmetallic raceways encased in not less than 50 mm (2 in.) of concrete
(3) Type .VII cable, Type MC cable, or Type AC cable contain- ing an insulated equipment grounding conductor sized in accordance with Table 250.122
(B) Communications, Signaling Systems, Data Systems, Fire Alarm Systems, and Systems Less than 120 Volts, Nominal. Permanent wiring methods for communications, signaling, data, fire alarm systems, and systems operating at less than 120 volts, nominal, shall be in accordance with the following:
(1) Audio signal processing, amplification, and reproduction equipment - 640.9
(2) Communications systems - Parts I and IV of Article 800; Part IV of Article 805; and Part IV of Article 840
(3) Class 2 and Class 3 remote control and signaling circuits -Part III of Article 725
(4) Class 2 circuits that transmit power, data or both to a powered device
Informational Note: See ANSI/NEMA C137.3-2017, American National Standard for Lighting Systems - Minimum Requirements for Installation of Energy Efficient Power over Ethernet (PoF.) Lighting Systems, for information on installation of cables for PoE lighting systems. See Part III of Article 760 for information on fire alarn circuits.
530.7 Sizing of Feeder Conductors for Motion Picture and/or Television Studio Sets. Applying the demand factors listed in Table 530.7 to the portion of the maximum possible connected load for studio or stage set lighting for all permanently instal- led feeders between substations and stages and to all perma- nently installed feeders between the main stage switchboard and stage distribution centers shall be permitted.
530.8 Equipment . Grounding Conductor. Permanent wiring systems shall include an equipment grounding conductor of a type in accordance with 250.118 installed with the supply conductors and connected to the building or structure discon- necting means and the grounding electrode(s). The grounding electrode(s) shall also be connected to the building or struc- ture disconnecting means. Equipment grounding conductors shall be sized in accordance with 250.122. This shall not apply to pendant and portable stage lighting, stage sound cquip- ment, or other special stage equipment operating at not over 150 volts dc to ground.
530.9 Plugs and Receptacles. Plugs and receptacles shall be in accordance with 530.9(A), (B) and (C).
(A) Rating. Plugs and receptacles, including cord connectors and flanged surface devices, shall be rated in amperes. The voltage rating of the plugs and receptacles shall not be less than the nominal circuit voltage. Plug and receptacle ampere ratings for ac circuits shall not be less than the feeder or branch-circuit overcurrent device ampere rating. Table 210.21 (B) (2) shall not apply.
(B) Construction. Plugs and receptacles shall be constructed so that differently rated devices cannot be connected together. Alternating-current multipole connectors shall be polarized and comply with the requirements of 406.7 and 406.10.
Exception: 125-volt, 20-ampere, nonlocking (T-slot) receptacles shall be permitted to accept a 15-ampere attachment plug of the same voltage rating.
Table 530.7 Demand Factors for Stage Set Lighting
Portion of Stage Set Lighting Load to Which Demand Factor Applied (volt-amperes)
Feeder Demand Factor (percent)
First 50,000 or less at
100
From 50,001 to 100,000 at
75
From 100,001 to 200,000 at
60
Remaining over 200,000 at
50
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-493
530.9
ARTICLE 530 -MOTION PICTURE AND TELEVISION STUDIOS AND REMOTE LOCATIONS
(C) Interchangeability. Plugs and receptacles used in portable professional motion picture and television equipment shall be permitted to be interchangeable for ac or dc use if they are on the same premises, listed for ac and de usc, and clearly marked to identify the system to which they are connected.
530.10 Single-Pole Separable Connectors.
(A) General. Single-pole separable connectors shall comply with the requirements of 406.13. Sections 400.14, 406.7, and 406.8 shall not apply to listed single-pole separable connectors.
(B) Paralleled Input Devices. Where paralleled sets of current- carrying single-pole separable connectors are provided as input devices, they shall be prominently labeled with a warning incli- cating the presence of internal parallel connections. All paral- leled input devices other than primary input devices shall be guarded against accidental contact.
(C) Supply Feed-Through Outlets. Where portable equipment contains a feed-through outlet of the same rating as its supply inlet, the feed-through outlet shall not require overcurrent protection in the equipment.
530.11 Branch Circuits. A branch circuit of any size supplying one or more receptacles shall be permitted to supply stage set lighting loads.
The GFCI requirements of 210.8(B), excluding 210.8(B) (6), shall apply.
Branch circuits supplying egress lighting, life-critical stunts, life-critical special effects, or any other condition where a nonorderly shutdown might introduce additional or increased hazards shall not be protected by GFCIs.
530.12 Enclosing and Guarding Live Parts.
(A) Live Parts. Parts of electrical equipment that are live or are likely to become energized shall be enclosed, guarded, or located so persons cannot accidentally come in contact with them or bring conductive material into contact with them.
(B) Switches. All switches shall be of the externally operable typc.
Part II. Portable Equipment In Production Areas of Studios and Remote Locations
530.21 Portable Equipment.
(A) Listing. Portable stage and studio electrical equipment shall be listed or approved. Field-assembled extension cords and multiconductor cable assemblies consisting of listed connectors and cable shall be permitted in production arca.s.
(B) Outdoor Use. Portable stage and studio equipment and portable power distribution equipment not identified for outdoor use shall be permitted for temporary use if the equip- ment is supervised by qualified personnel while energized and barricred from the general public.
Informational Note No. 1: See ANSI/ESTA E1.58, Electrical Safety Standard for Portable Stage and Studio Equipment Used Outdoors, for requirements covering temporary outdoor use of equipment not identified for outdoor use.
Informational Note No. 2: See ANSI/ESTA E1.19-2015, Recom- mended Practice for the use of Class .A Ground-Fault Circuit Interruplers
(GFCIs) intended for personnel protection in the Entertainment Indus- try, for guidance on the use of GFCIs in wet locations.
530.22 Portable Wiring.
(A) Stage Set Wiring. The wiring for stage set lighting and other supply wiring not fixed in place shall use listed hard usage flexible cords and cables. Where subject to physical damage, such wiring shall use listed extra-hard usage flexible cords and cables. Splices and taps in cables shall be permitted if the total connected load does not exceed the maximum ampacity of the cable.
(B) Stage or Special Effects and Electrical Equipment Used as Stage Properties. The wiring for stage effects and electrical equipment used as stage properties shall be permitted to be wired with single- or multiconductor listed flexible cords or cables if the conductors are protected from physical damage and secured to the scenery by approved cable tics or insulated staples. Splices or taps shall be permitted where such are made with listed devices and the circuit is protected at not more than 20 amperes.
(C) Other Electrical Equipment. Cords and cables other than extra-hard usage, where supplied as a part of a listed assembly, shall be permitted.
(D) Portable Feeder Cable Penetration of Walls, Floors, or Ceilings. Portable feeder cables shall be permitted to tempora- rily penetrate fire-rated walls, floors, or ceilings where all of the following apply:
(1) The opening is of noncombustible material.
(2) When in use, the penetration is scaled with a temporary scal of a listed firestop material.
(3) When not in usc, the opening shall be capped with a material of equivalent fire rating.
(E) Cable Protection. Cables shall be protected by bushings where they pass through enclosures and shall be arranged so that tension on the cable is not transmitted to the connections. Where power conductors pass through metal, the requirements of 300.20 shall apply.
(F) Special-Purpose Multicircuit Cable Systems. Special- purpose multicircuit cable systems shall comply with 520.68(D).
530.23 Overcurrent Protection. Overcurrent protective devi- ces in production arcas shall comply with 530.23(A) through (D).
(A) Portable Stage Cables. Overcurrent protection for porta- ble stage cables shall comply with the requirements of 240.5.
(B) Portable Single Conductor Feeder Cables Using Single- Pole Separable Connectors. Portable feeder cables in produc- tion arcas shall be protected by means of overcurrent devices set at not more than 400 percent of the ampacity of the cable listed in Table 400.5(A) (2). The maximum load on a single conductor portable feeder cable shall not exceed the cable ampacity in Table 400.5(A) (2).
(C) DC Plugging Boxes. Cables and cords supplied through plugging boxes shall include only copper conductors. Cables and cords smaller than 8 AWG shall be attached to a plugging box by means of a plug containing two cartridge fu.ses or a 2- pole circuit breaker. Plugging boxes shall not be permitted on ac systems. Receptacles in de plugging boxes shall be rated at not less than 30 amperes.
70-494
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
530.71
ARTICLE 530- MOTION PICTURE AND TELEVISION STUDIOS AND REMOTE LOCATIONS
(D) Alternating-Current Power Distribution Boxes. Alternating-current power distribution boxes used in produc- tion arcas shall contain receptacles of a polarized, grounding typc. A feed-through outlet of the same rating as its supply inlet shall not require overcurrent protection in the equipment. Alternating-current power distribution boxes shall be listed.
Informational Note: See ANSI/UL 1640-2016, Standard for Porta- ble Power-Distribution Equipment, for infonnation on alternating- current power distribution boxes.
530.24 Purpose-Built Luminaires, Lighting, and Effects Equip- ment. Purpose-built luminaires, lighting, and effects cquip- ment shall not be required to be listed but shall be required to be approved.
530.26 Portable Luminaires.
(A) Listing. Portable luminaires shall be listed.
Exception: Portable luminaires used as properties on a motion picture set or television stage set, on a studio stage or lot, or on loration shall not be considered portable luminaires for the purpose of this section.
(B) Portable Enclosed-Arc Luminaires. Portable enclosed-arc lamps, and associated ballasts shall be listed. Interconnecting cord sets and interconnecting cords and cables for enclosed-arc luminaires shall be of extra-hard usage type and listed.
Informational Note: See ANSI/ESTA E1.16-2007, Entertainment Technology - Configuration Standard for Metal-Halide Power Cables, for information on enclosed-arc luminaire interconnecting cord sets and cables.
Part III. Portable Equipment in Support Areas
530.41 Restricted Public Access. The electrical equipment used in non-production arcas shall be restricted from access by the general public.
530.42 Overcurrent Protection for Portable Cable. Overcur- rent protection of conductors for portable cables shall comply with the requirements of 240.5(A).
530.43 Portable Generators.
(A) Location. Portable and vehicle-mounted generators shall be located away from flammable materials, and exhaust shall be vented away from structures and other areas where people might congregate.
(B) Ventilation. Portable and vehicle-mounted generators shall not be operated in arcas without natural or provided ventilation to prevent the buildup of exhaust.
530.44 Ground-Fault Circuit-Interrupter (GFCI) Protection.
(A) Where GFCI Protection is Required. In addition to the requirements of 210.8(B), GFCI protection for personnel shall be provided for the following:
(1) All 125-volt, single-phase, 15- and 20-ampere receptacles that are readily accessible to unqualified personnel and that are used for other than motion picture and television production equipment
(2) Equipment, other than motion picture and television production equipment, that is readily accessible to unqualified personnel and supplied from a 125-volt, single-phase, 15- or 20-ampere branch circuit
Listed GFCI protection for personnel that is identified for portable use shall be permitted to be an integral part of the attachment plug or be located in the power-supply cord within 300 mm (12 in.) of the attachment plug. Listed cord sets incor- porating GFCI for personnel shall be permitted.
(B) Where GFCI Protection is Not Permitted. Egress lighting shall not be protected by a GFCI.
(C) Receptacles Supplied by Portable Cords. GFCI protection shall be listed, labeled, and identified for portable use where it is provided using GFCI receptacles and the branch circuits supplying receptacles use flexible cord.
530.45 Production Vehicles and Trailers. Where the wiring of production vehicles and trailers are supplied by a grounded ac service or by a grounded separately derived ac source, they shall comply with 530.45(A) through (F) of this section.
(A) Internal Panelboards (Where Used). A listed and appro- priately rated panelboard or other equipment specifically listed for this purpose shall be used. The grounded conductor termi- nation bar shall be insulated from the enclosure.
(B) Grounding. The panelboard shall have an equipment grounding bus with terminals for all equipment grounding conductors or other approved equipment grounding means.
(C) Power-Supply Grounding. The equipment grounding conductor in the supply cord or feeder shall be connected to the equipment grounding bus or other approved equipment ground means in the panelboard.
(D) Insulated Grounded Conductor (Neutral Conductor). The grounded circuit conductor (neutral conductor) shall be insu- lated from the equipment grounding conductors and from equipment enclosures and other grounded parts.
(E) Required Bonding. All exposed non-current-carrying metal parts that are likely to become energized shall be cffcc- tively bonded to the grounding terminal or enclosure of the panelboard. A bonding conductor shall be connected between any panelboard and an accessible terminal on the chassis of the portable trailer or vehicle.
(F) Production Vehicles and Trailers with Onboard Genera- tors. Production vehicles and trailers with onboard generators shall comply with the requirements of 551.30.
530.46 Protection. Flexible cords and cables accessible to personnel shall be arranged to minimize tripping hazard potential, and shall be permitted to be covered with a noncon- ductive matting secured to the walkway surface or protected with another approved cable protection method if the matting or other protection method does not constitute a greater trip- ping hazard than the uncovered cables.
Part IV. Dressing Rooms
530.61 Fixed Wiring in Dressing Rooms. Fixed wiring in dress- ing rooms shall be installed in accordance with the wiring methods covered in Chapter 3.
Part V. Portable Substations
530.71 General. Wiring and cquipment in portable substa- tions rated 50 to 1000 volts, nominal, shall conform to the
2023 Edition NATIONAL ELECTRICAL CODE
70-495
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
530.72
ARTICLE 540 - MOTION PICTURE PROJECTION ROOMS
requirements of the sections applying to installations in perma- nently fixed substations. Where limited space is available, when approved, working spaces shall be permitted to be reduced where the following conditions apply:
(1) The equipment is arranged so that the qualified operator can work safely.
(2) The equipment is guarded so that other persons in the vicinity cannot accidentally come into contact with current-carrying parts or bring conducting objects into contact with them while they are energized.
530.72 Over 1000 Volts, Nominal. Wiring and equipment of portable substations rated over 1000 volts, nominal, shall comply with the requirements of Part IV of Article 490.
ARTICLE 540 Motion Picture Projection Rooms
Part I. General
540.1 Scope. This article applies to motion picture projection rooms, motion picture projectors, and associated equipment of the professional and nonprofessional types using incandescent, carbon arc, xenon, or other light source equipment that devel- ops hazardous gases, dust, or radiation.
Informational Note: See NFPA 40-2019, Standard for the Storage and Handling of Cellulose Nitrate Film, for further information.
Part II. Equipment and Projectors of the Professional Type
540.10 Motion Picture Projection Room Required. Every professional-type projector shall be located within a projection room. Every projection room shall be of permanent construc- tion and approved for the type of building in which it is loca- ted. All projection ports, spotlight ports, viewing ports, and similar openings shall be provided with glass or other approved material to completely close the opening. Such rooms shall not be considered hazardous (classified) locations as defined in Article 500.
Informational Note: See NFPA 101-2021, Life Safety Code, for further information on protecting openings in projection rooms handling cellulose nitrate motion picture film.
540.11 Location of Associated Electrical Equipment.
(A) Motor Generator Sets, Transformers, Rectifiers, Rheo- stats, and Similar Equipment. Motor-generator sets, transform- crs, rectifiers, rhcostats, and similar equipment for the supply or control of current to projection or spotlight equipment shall, where nitrate film is used, be located in a separate room. Where placed in the projection room, they shall be located or guarded so that arcs or sparks cannot come in contact with film, and the commutator end or ends of motor-generator sets shall comply with one of the conditions in 540.11(A) (1) through (A) (6).
(1) Types. Bc of the totally enclosed, enclosed fan-cooled, or enclosed pipe-ventilated typc.
(2) Separate Rooms or Housings. Be enclosed in separate rooms or housings built of noncombustible material construc- ted so as to exclude flyings or lint with approved ventilation from a source of clean air.
(3) Solid Metal Covers. Have the brush or sliding-contact end of motor-generator enclosed by solid metal covers.
(4) Tight Metal Housings. Have brushes or sliding contacts enclosed in tight metal housings.
(5) Upper and Lower Half Enclosures. Have the upper half of the brush or sliding-contact end of the motor-generator enclosed by a wire screen or perforated metal and the lower half enclosed by solid metal covers.
(6) Wire Screens or Perforated Metal. Have wire screens or perforated metal placed at the commutator of brush ends. No dimension of any opening in the wire screen or perforated metal shall exceed 1.27 mm (0.05 in.), regardless of the shape of the opening and of the material used.
(B) Switches, Overcurrent Devices, or Other Equipment. Switches, overcurrent devices, or other equipment not normally required or used for projectors, sound reproduction, flood or other special effect lamps, or other equipment shall not be installed in projection rooms.
Exception No. 1: In projection rooms approved for use only with cellu- lose acetate . (safety) film, the installation of appurtenant electrical equipment used in conjunction with the operation of the projection equipment and the control of lights, curtains, and audio equipment, and so forth, shall be permitted. In such projection rooms, a sign read- ing "Safety Film Only Permitted in This Room" shall be posted on the outside of each projection room door and within the projection room itself in a conspicuous location.
Exception No. 2: Remote-control switches for the control of auditorium lights or switches for the control of motors operating curtains and mask- ing of the motion picture screen shall be permitted to be installed in projection rooms.
(C) Emergency Systems. Control of emergency systems shall comply with Article 700.
540.12 Work Space. Each motion picture projector, floodlight, spotlight, or similar equipment shall have clear working space not less than 750 mm (30 in.) wide on cach side and at the rear of the equipment.
Exception: One such space shall be permitted between adjacent pieces of equipment.
540.13 Conductor Size. Conductors supplying outlets for arc and xcnon projectors of the professional type shall not be smaller than 8 AWG and shall have an ampacity not less than the projector current rating. Conductors for incandescent-type projectors shall conform to normal wiring standards as provi- ded in 210.24.
540.14 Conductors on Lamps and Hot Equipment. Insulated conductors having a rated operating temperature of not less than 200 (392ºF) shall be used on all lamps or other equip- ment where the ambient temperature at the conductors as installed will exceed 50 (122ºF).
540.15 Flexible Cords. Cords approved for hard usage, as provided in Table 400.4, shall be used on portable equipment.
70-496
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 545 - MANUFACTURED BUILDINGS AND RELOCATABLE STRUCTURES
545.22
540.20 Listing Requirements. Projectors and enclosures for arc, xenon, and incandescent lamps and rectifiers, transform- crs, rhcostats, and similar equipment shall be listed.
540.21 Marking. Projectors and other equipment shall be marked with the manufacturer's name or trademark and with the voltage and current for which they are designed in accord- ance with 110.21.
Part III. Nonprofessional Projectors
540.31 Motion Picture Projection Room Not Required. Projectors of the nonprofessional or miniature type, where employing cellulose acetate (safety) film, shall be permitted to be operated without a projection room.
540.32 Listing Requirements. Projection equipment shall be listed.
ARTICLE 545 Manufactured Buildings and Relocatable Structures
Part I. General
545.1 Scope. This article covers requirements for manufac- tured buildings, building components, relocatable structures, and the conductors that connect relocatable structures to a supply of electricity.
545.4 Wiring Methods.
(A) Methods Permitted. All raceway and cable wiring methods included in this Code and other wiring systems specifically intended and listed for use in manufactured buildings shall be permitted with listed fittings and with fittings listed and identi- ficd for manufactured buildings.
(B) Securing Cables. In closed construction, cables shall be permitted to be secured only at cabinets, boxes, or fittings where 10 AWG or smaller conductors are used and protection against physical damage is provided.
545.5 Supply Conductors. Provisions shall be made to route the service-entrance conductors, underground service conduc- tors, service-lateral, feeder, or branch-circuit supply to the serv- ice or building disconnecting means conductors.
545.6 Installation of Service-Entrance Conductors. Service- entrance conductors shall be installed after erection at the building sitc.
Exception: The servire-entrance conductors shall be permitted to be installed prior to the erection at the building site where the point of attachment is known prior to manufacture.
545.7 Service Equipment. Service equipment shall be installed in accordance with 230.70.
545.8 Protection of Conductors and Equipment. Protection shall be provided for exposed conductors and equipment during processes of manufacturing, packaging, in transit, and crection at the building site.
545.9 Boxes.
(A) Other Dimensions. Boxes of dimensions other than those required in Table 314.16(A) shall be permitted to be installed where tested, identified, and listed to applicable standards.
(B) Not Over 1650 cm3 (100 in.3). Any box not over 1650 cm3 (100 in.3) in size, intended for mounting in closed construc- tion, shall be affixed with anchors or clamps so as to provide a rigid and secure installation.
545.10 Receptacle or Switch with Integral Enclosure. A recep- tacle or switch with integral enclosure and mounting means, where tested, identified, and listed to applicable standards, shall be permitted to be installed.
545.11 Bonding and Grounding. Prewired panels and building components shall provide for the bonding, or bonding and grounding, of all exposed metals likely to become energized, in accordance with Article 250, Parts V, VI, and VII.
545.12 Grounding Electrode Conductor. Provisions shall be made to route a grounding electrode conductor from the serv- ice, feeder, or branch-circuit supply to the point of attachment to the grounding electrode.
545.13 Component Interconnections. Fittings and connectors that are intended to be concealed at the time of on-site as.sem- bly, where tested, identified, and listed to applicable standards, shall be permitted for on-site interconnection of modules or other building components. Such fittings and connectors shall be equal to the wiring method employed in insulation, temper- ature risc, and fault-current withstand and shall be capable of enduring the vibration and minor relative motions occurring in the components of manufactured buildings.
Part II. Relocatable Structures
545.20 Application Provisions. Relocatable structures shall comply with Part II of this article and the applicable sections of Part I.
545.22 Power Supply.
(A) Feeder. A relocatable structure shall be supplied by a feeder. The feeder shall include insulated color-coded conduc- tors, one of which shall be an equipment grounding conductor. The equipment grounding conductor shall be permitted to be uninsulated if part of a listed cable assembly.
Informational Note: See 590.4(B) for temporary installation of feeder conductors.
(B) Number of Supplies. Where two or more relocatable structures are structurally connected to form a single unit and there is a factory-installed panelboard in cach relocatable struc- turc, cach panelboard shall be permitted to be supplied by a separate feeder.
(C) Identification. The identification requirements in 225.37 shall not apply to relocatable structures structurally connected provided the following conditions are met:
(1) The relocatable structures are located on an industrial or commercial establishment where the conditions of main- tenance and supervision ensure qualified individuals will service the installation.
(2) The individual panelboard enclosures or covers have been marked to indicate to location of their supply
2023 Edition NATIONAL ELECTRICAL CODE
70-497
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
545.22
ARTICLE 547 - AGRICULTURAL BUILDINGS
disconnecting means. The marking shall be visible with- out removing the cover and shall be of sufficient durabil- ity to withstand the environment involved.
(D) Grounding.
(1) Feeders. The fccder(s) shall be grounded in accordance with Parts I, II, and III of Article 250.
(2) Two or More Relocatable Structures. Where two or more relocatable structures are structurally connected to form a single unit, and a common grounding electrode conductor and tap arrangement as specified in 250.64(D) (1) is utilized, it shall be permitted to use the chassis bonding conductor specified in 545.26 as the tap conductor.
545.24 Disconnecting Means and Branch-Circuit Overcurrent Protection.
(A) Disconnecting Means. A single disconnecting means consisting of a circuit breaker, or a switch and fuses and its accessories, shall be provided in a readily accessible location for cach relocatable structure.
(B) Branch-Circuit Protective Equipment and Panelboards. Branch-circuit distribution equipment shall be installed in cach relocatable structure and shall include overcurrent protection for cach branch circuit consisting of cither circuit breakers or fuscs.
Panelboards shall be installed in a readily accessible location.
545.26 Bonding of Exposed Non-Current-Carrying Metal Parts. All exposed non-current-carrying metal parts that are likely to become energized shall be effectively bonded to the grounding terminal or enclosure of the panelboard. A bonding conductor shall be connected between the panelboard and an accessible terminal on the chassis.
545.27 Intersystem Bonding. Where two or more relocatable structures are structurally connected to form a single unit, it shall be permissible to install one communication system bond- ing termination in accordance with 250.94 provided all the following conditions are met:
(1) There is a factory-installed panelboard in cach relocata- ble structurc.
(2) There is a bonding conductor between the grounding terminal in cach panelboard and chassis in accordance with 545.26.
(3) There is a minimum 6 AWG copper conductor that extends from the communication system bonding termi- nation that is connected to cach chassis bonding conduc- tor required by 545.26.
The communication bonding termination shall be permitted to be located in the same arca as the primary protector or common communications equipment supplying the relocata- ble structures.
545.28 Ground-Fault Circuit-Interrupters (GFCI). In addition to the requirements of 210.8(B), all receptacle outlets installed in compartments accessible from outside the relocatable struc- ture shall have GFCI protection for personnel.
ARTICLE 547 Agricultural Buildings
Part I. General
547.1 Scope. This article applies to the following agricultural buildings or that part of a building or adjacent arcas of similar or like nature as specified in 547.1(A) or (B).
(A) Excessive Dust and Dust with Water. Agricultural buildings where excessive dust and dust with water may accumulate, including all arcas of poultry, livestock, and fish confinement systems, where litter dust or feed dust, including mineral feed particles, may accumulate.
(B) Corrosive Atmosphere. Agricultural buildings where a corrosive atmosphere exists. Such buildings include arcas where the following conditions exist:
(1) Poultry and animal excrement may cause corrosive vapors.
(2) Corrosive particles may combine with water.
(3) The arca is damp and wet by reason of periodic washing for cleaning and sanitizing with water and cleansing agents.
(4) Similar conditions cxist.
547.3 Other Articles. For buildings and structures not having conditions as specified in 547.1, the electrical installations shall be made in accordance with the applicable articles in this Code.
547.4 Surface Temperatures. Electrical equipment or devices installed in accordance with this article shall be installed in a manner such that they will function at full rating without devel- oping surface temperatures in excess of the specified normal safe operating range of the equipment or device.
Informational Note: See Part III of Article 502 for use of equip- ment in Class 2 locations.
Part II. Installations
547.20 Wiring Methods. Wiring methods shall be limited to the following:
(1) Type UF
(2) Type NMC
(3) Type SE cable-copper
(4) Jacketed Type MC cable
(5) Raccways identified for the locations specified in 547.1(A) and (B)
The wiring methods of Article 502, Part II, shall be permit- ted for arcas described in 547.1.
Informational Note: See 300.7, 352.44, and 355.44 for installa- tion of raceway systems exposed to widely different tempera- tures.
547.21 Mounting. All cables shall be secured within 200 mm (8 in.) of cach cabinet, box, or fitting. Nonmetallic boxes, fittings, conduit, and cables shall be permitted to be mounted directly to any building surface covered by this article without maintaining the 6 mm (1/4 in.) airspace in accordance with 300.6(D).
70-498
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
547.41
ARTICLE 547 - AGRICULTURAL BUILDINGS
547.22 Equipment Enclosures, Boxes, Conduit Bodies, and Fittings. Equipment enclosures, boxes, conduit bodies, and fittings installed in arcas of buildings where excessive dust could be present shall be designed to minimize the entrance of dust and shall have no openings through which dust could enter the enclosure.
547.23 Damp or Wet Locations. In damp or wet locations, equipment enclosures, boxes, conduit bodies, and fittings shall be placed or equipped so as to prevent moisture from entering or accumulating within the enclosure, box, conduit body, or fitting. In wet locations, including normally dry or clamp loca- tions where surfaces are periodically washed or sprayed with water, boxes, conduit bodies, and fittings shall be listed for use in wet locations, and equipment enclosures shall be weather- proof.
547.24 Corrosive Atmosphere. Where wet dust, excessive moisture, corrosive gases or vapors, or other corrosive condi- tions could be present, equipment enclosures, boxes, conduit bodics, and fittings shall have corrosion resistance properties suitable for the conditions.
Informational Note No. 1: See Table 110.28 for appropriate enclosure type designations.
Informational Note No. 2: Aluminum and magnetic ferrous materials can corrode in agricultural environment.s.
547.25 Flexible Connections. Where necessary to employ flexi- ble connections, one or more of the following shall be permit- ted:
(1) Dusttight flexible connectors
(2) Liquidtight flexible metal conduit (LFMC) with listed fittings
(3) Liquidtight flexible nonmetallic conduit (LFNC) with listed fittings
(4) Flexible cord listed and identified for hard usage and terminated with listed dusttight cord connectors
547.26 Physical Protection. All electrical wiring and cquip- ment subject to physical damage shall be protected.
Nonmetallic cables shall not be permitted to be concealed within walls and above ceilings of buildings (i.c., offices, lunch- rooms, ancillary arcas, etc.) or portions thereof, which are contiguous with or physically adjoined to livestock confinement arcas.
Informational Note: Rodents and other pests are common around such installations and will damage nonmetallic cable by chewing the cable jacket and conductor insulation concealed within walls and ceilings of livestock containment areas of agri- cultural buildings.
547.27 Separate Equipment Grounding Conductor. Where a separate equipment grounding conductor, not part of a listed cable assembly, is installed underground within a location fall- ing under the scope in 547.1, it shall be insulated.
Informational Note: See 250.120(B) for further information on aluminum and copper-clad aluminum conductors.
547.28 Ground-Fault Circuit-Interrupter Protection. Ground- fault circuit-interrupter (GFCI) protection shall be provided as required in 210.8(B)for arcas of agricultural buildings not included in the scope of this article. GFCI protection shall not be required for other than 125-volt, 15- and 20-ampere recepta- cles installed within the following arca.s:
(1) Arcas requiring an cquipotential plane
(2) Outdoors
(3) Damp or wet locations
(4) Dirt confinement arcas for livestock
547.29 Switches, Receptacles, Circuit Breakers, Controllers, and Fuses. Switches, including pushbuttons, relays, and similar devices, receptacles, circuit breakers, controllers, and fu.ses, shall be provided with enclosures as specified in 547.22.
547.30 Motors. Motors and other rotating electrical machi- nery shall be totally enclosed or designed so as to minimize the entrance of dust, moisture, or corrosive particles.
547.31 Luminaires. Luminaires shall comply with 547.31 (A) through (C).
(A) Minimize the Entrance of Dust. Luminaires shall be instal- led to minimize the entrance and accumulation of dust, foreign matter, moisture, and corrosive material.
(B) Exposed to Physical Damage. Luminaires exposed to phys- ical damage shall be protected by a suitable guard.
(C) Exposed to Water. Luminaires exposed to water from condensation, building cleansing water, or solution shall be listed for use in wet locations.
Part III. Distribution
547.40 Electrical Supply to Building(s) or Structure(s) from a Distribution Point. Any agricultural building or structure for livestock located on the same premises shall be supplied from a distribution point. More than one distribution point on the same premises shall be permitted.
Any existing agricultural building or structure for other than livestock not under the scope of Article 547 shall be permitted to be supplied in accordance with 250.32(B) (1), Exception No. 1.
547.41 Overhead Service. Overhead service installations shall comply with 547.41 (A) (1) through (A) (9), 547.41 (B) (1) through (B) (3), or 547.42.
(A) Site-Isolating Device. Site-isolating devices shall comply with 547.41 (A) (1) through (A) (9).
(1) Where Required. A site-isolating device shall be installed at the distribution point where two or more buildings or struc- tures are supplied from the distribution point.
(2) Location. The site-isolating device shall be pole-mounted and be not less than the height above grade required by 230.24 for the conductors it supplies.
(3) Operation. The site-isolating device shall simultaneously disconnect all ungrounded service conductors from the prem- ises wiring.
(4) Grounding and Bonding. At the site-isolating device, the grounding electrode conductor shall be connected to the system grounded conductor and the enclosure.
(5) Rating. The site-isolating device shall be rated for the calculated load as determined by Part V of Article 220.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-499
547.41
ARTICLE 550 -MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS
(6) Overcurrent Protection. The site-isolating device shall not be required to provide overcurrent protection.
(7) Accessibility. The site-isolating device shall be capable of being remotely operated by an operating handle installed at a readily accessible location. The operating handle of the site- isolating device, when in its highest position, shall not be more than 2.0 m (6 ft 7 in.) above grade or a working platform.
(8) Series Devices. An additional site-isolating device for the premises wiring system shall not be required where a site- isolating device meeting all applicable requirements of this section is provided by the serving utility as part of their service requirement.s.
(9) Marking. A site-isolating device shall be permanently marked to identify it as a site-isolating device. This marking shall be located on the operating handle or immediately adja- cent thereto.
(B) Service Disconnecting Means and Overcurrent Protection at the Building(s) or Structure(s). Where the service discon- necting means and overcurrent protection are located at the building(s) or structure(s), the requirements of 547.41 (B) (1) through (B)(3) shall apply.
(1) Conductor Sizing. The supply conductors shall be sized in accordance with Part V of Article 220.
(2) Conductor Installation. The supply conductors shall be installed in accordance with Part II of Article 225.
(3) Grounding and Bonding. For cach building or structure, grounding and bonding of the supply conductors shall be in accordance with 250.32, and the following conditions shall be mct:
(1) The equipment grounding conductor is not smaller than the largest supply conductor if of the same material or is adjusted in size in accordance with the equivalent size columns of Table 250.122 if of different materials.
(2) The equipment grounding conductor is connected to the grounded circuit conductor and the site-isolating device enclosure at the distribution point.
547.42 Service Disconnecting Means and Overcurrent Protec- tion at the Distribution Point. The service disconnecting means and overcurrent protection for each set of feeders or branch circuits shall be located at the distribution point. The service disconnecting means shall be installed in accordance with Part VI of Article 230. The feeders or branch circuits supplied to buildings or structures shall comply with 250.32 and Article 225, Parts I and II.
Informational Note: Methods to reduce neutral-to-earth voltages in livestock facilities include supplying buildings or structures with 4-wire single-phase services, sizing 3-wire single-phase serv- ice and feeder conductors to limit voltage drop to 2 percent, and connecting loads line-to-line, will provide reasonable effi- ciency of operation.
547.43 Identification. Where a site is supplied by more than one distribution point, a permanent plaque or directory shall be installed at cach of these distribution points denoting the location of cach of the other distribution points and the build- ings or structures served by cach.
547.44 Equipotential Planes and Bonding of Equipotential Planes. The installation and bonding of cquipotential planes
shall comply with 547.44(A) and (B). For the purposes of this section, the term livestock shall not include poultry.
(A) Where Required. Equipotential planes shall be required in the following arca.s:
(1) Indoors. Equipotential planes shall be installed in confinc- ment arcas with concrete floors where metallic equipment is located that may become energized and is accessible to live- stock.
(2) Outdoors. Equipotential planes shall be installed in concrete slabs where metallic equipment is located that may become energized and is accessible to livestock.
The cquipotential plane shall encompass the arca where the livestock stands while accessing metallic equipment that may become energized.
(B) Bonding. Equipotential planes shall be bonded to the grounding electrode system or an equipment grounding termi- nal in any panelboard of the electrical grounding system as. soci- ated with the cquipotential planc. The bonding conductor shall be solid copper, insulated, covered or bare, and not smaller than 8 AWG. The means of bonding to wire mesh or conductive clements shall be by pressure connectors or clamps of brass, copper, copper alloy, or other approved means. Slat- ted floors that are supported by structures that are a part of an cquipotential plane shall not require bonding.
Informational Note No. 1: See ASEA/ASABE EP473.2-2001 (R2015), Equipotential Planes in Animal Containment Areas, for methods to establish equipotential planes.
Informational Note No. 2: See ASEA/ASABE EP342.3-2010 (R2015), Safety for Electrically Heated Livestock Waterers, for meth- ods for safe installation of livestock waterers.
Informational Note No. 3: Low grounding electrode system resistances may reduce voltage differences in livestock facilities.
ARTICLE 550 Mobile Homes, Manufactured Homes, and Mobile Home Parks
Part I. General
550.1 Scope. This article covers the electrical conductors and equipment installed within or on mobile and manufactured homes, the conductors that connect mobile and manufactured homes to a supply of electricity, and the installation of electri- cal wiring, luminaires, equipment, and appurtenances related to electrical installations within a mobile home park up to the mobile home service-entrance conductors or, if none, the mobile home service equipment.
Informational Note: See NFPA 501-2017, Standard on Manufar- lured Housing, and Part 3280, Manufactured Home Construction and Safety Standards, of the Federal Department of Housing and Urban Development for additional information on manufac- tured housing.
70-500
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
550.10
ARTICLE 550- MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS
550.4 General Requirements.
(A) In Other Than Mobile Home Parks. Mobile homes instal- led in other than mobile home parks shall comply with the provisions of this article.
(B) Connection to Wiring System. This article shall apply to mobile homes intended for connection to a wiring system rated 120/240 volts, nominal, 3-wire ac, with a grounded neutral conductor.
(C) Listed and Labeled. All electrical materials, devices, appli- ances, fittings, and other equipment shall be listed and labeled by a qualified testing agency and shall be connected in an approved manner when installed.
Part II. Mobile and Manufactured Homes
550.10 Power Supply.
(A) Feeder. The power supply to the mobile home shall be a feeder assembly consisting of not more than one listed 50- ampere mobile home power-supply cord or a permanently installed feeder.
Exception No. 1: A mobile home that is factory equipped with gas or oil- fired central heating equipment and cooking appliances shall be permit- ted to be provided with a listed mobile home power-supply cord rated 40 amperes.
Exception No. 2: A feeder assembly shall not be required for manufar- tured homes constructed in accordance with 550.32(B).
(B) Power-Supply Cord. If the mobile home has a power- supply cord, it shall be permanently attached to the panel- board, or to a junction box permanently connected to the panelboard, with the free end terminating in an attachment plug cap.
Cords with adapters and pigtail ends, extension cords, and similar items shall not be attached to, or shipped with, a mobile homc.
A suitable clamp or the equivalent shall be provided at the panelboard knockout to afford strain relief for the cord to prevent strain from being transmitted to the terminals when the power-supply cord is handled in its intended manner.
The cord shall be a listed type with four conductors, one of which shall be identified by a continuous green color or a continuous green color with one or more yellow stripes for use as the equipment grounding conductor.
(C) Attachment Plug Cap. The attachment plug cap shall be a 3-pole, 4-wire, grounding type, rated 50 amperes, 125/250 volts with a configuration as shown in Figure 550.10(C) and inten- ded for use with the 50-ampere, 125/250-volt receptacle config- uration shown in Figure 550.10(C). It shall be listed, by itself or as part of a power-supply cord assembly, for the purpose and shall be molded to or installed on the flexible cord so that it is secured tightly to the cord at the point where the cord enters the attachment plug cap. If a right-angle cap is used, the configuration shall be oriented so that the grounding member is farthest from the cord.
Informational Note: See ANSI/NEMA WD 6-2016, Wiring Devices -Dimensional Specifications, Figure 14-50, for complete details of the 50-ampere plug and receptacle configuration.
Receptacle
Cap
G
G
5
×
x
Iw
w
125/250-V, 50-A, 3-pole, 4-wire, grounding type
FIGURE 550.10(C) 50-Ampere, 125/250-Volt Receptacle and Attachment Plug Cap Configurations, 3-Pole, 4-Wire, Grounding-Types, Used for Mobile Home Supply Cords and Mobile Home Parks.
(D) Overall Length of a Power-Supply Cord. The overall length of a power-supply cord, measured from the end of the cord, including bared leads, to the face of the attachment plug cap shall not be less than 6.4 m (21 ft) and shall not exceed 11 m (361/2 ft). The length of the cord from the face of the attachment plug cap to the point where the cord enters the mobile home shall not be less than 6.0 m (20 ft).
(E) Marking. The power-supply cord shall bear the following marking:
FOR USE WITH MOBILE HOMES - 40 AMPERES or
FOR USE WITH MOBILE HOMES - 50 AMPERES
(F) Point of Entrance. The point of entrance of the feeder assembly to the mobile home shall be in the exterior wall, floor, or roof.
(G) Protected. Where the cord passes through walls or floors, it shall be protected by means of conduits and bushings or equivalent. The cord shall be permitted to be installed within the mobile home walls, provided a continuous raceway having a maximum size of 32 mm (11/4 in.) is installed from the branch- circuit panelboard to the underside of the mobile home floor.
(H) Protection Against Corrosion and Mechanical Damage. Permanent provisions shall be made for the protection of the attachment plug cap of the power-supply cord and any connec- tor cord assemblyor receptacle against corrosion and mechani- cal damage if such devices are in an exterior location while the mobile home is in transit.
(I) Mast Weatherhead or Raceway. Where the calculated load exceeds 50 amperes or where a permanent feeder is used, the supply shall be by means of either of the following:
(1) Onc mast weatherhead installation, installed in accord- ance with Part II of Article 230, containing four continu- ous, insulated, color-coded feeder conductors, one of which shall be an equipment grounding conductor
(2) A rigid metal conduit, intermediate metal conduit, rigid polyvinyl chloride conduit, or other raceways identified for the location, from the disconnecting means in the mobile home to the underside of the mobile home, with provisions for the attachment to a suitable junction box or fitting to the raceway on the underside of the mobile home [with or without conductors as in 550.10(I) (1)]. The manufacturer shall provide written installation instructions stating the proper feeder conductor sizes for the raceway and the size of the junction box to be used.
2023 Edition NATIONAL ELECTRICAL CODE
70-501
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
Y
>
550.11
ARTICLE 550 - MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS
550.11 Disconnecting Means and Branch-Circuit Protective Equipment. The branch-circuit equipment shall be permitted to be combined with the disconnecting means as a single assembly. Such a combination shall be permitted to be designa- ted as a panelboard. If a fused panelboard is used, the maxi- mum fuse size for the mains shall be plainly marked with lettering at least 6 mm (1/4 in.) high and visible when fuses arc changed.
Where plug fuses and fuscholders are used, they shall be tamper-resistant Type S, enclosed in dead-front fuse panel- boards. Electrical panelboards containing circuit breakers shall also be dead-front typc.
Informational Note: See 110.22 concerning identification of each disconnecting means and each service, feeder, or branch circuit at the point where it originated and the type marking needed.
(A) Disconnecting Means. A single disconnecting means shall be provided in cach mobile home consisting of a circuit breaker, or a switch and fuses and its accessories installed in a readily accessible location near the point of entrance of the supply cord or conductors into the mobile home. The main circuit breakers or fuses shall be plainly marked "Main." This equipment shall contain a solderless type of grounding connec- tor or bar for the purposes of grounding, with sufficient termi- nals for all grounding conductors. The terminations of the grounded circuit conductors shall be insulated in accordance with 550.16(A). The disconnecting equipment shall have a rating not less than the calculated load. The distribution cquip- ment, cither circuit breaker or fused type, shall be located a minimum of 600 mm (24 in.) from the bottom of such cquip- ment to the floor level of the mobile home.
Informational Note: See 550.20(B) for information on discon- necting means for branch circuits designed to energize heating or air-conditioning equipment, or both, located outside the mobile home, other than room air conditioners.
A panelboard shall be rated not less than 50 amperes and employ a 2-pole circuit breaker rated 40 amperes for a 40- ampere supply cord, or 50 amperes for a 50-ampere supply cord. A panelboard employing a disconnect switch and fuses shall be rated 60 amperes and shall employ a single 2-polc, 60- ampere fuscholder with 40- or 50-ampere main fuses for 40- or 50-ampere supply cords, respectively. The outside of the panel- board shall be plainly marked with the fuse sizc.
The panelboard shall be located in an accessible location but shall not be located in a bathroom or a clothes closet. A clear working space at least 750 mm (30 in.) wide and 750 mm (30 in.) in front of the panelboard shall be provided. This space shall extend from the floor to the top of the panelboard.
(B) Branch-Circuit Protective Equipment. Branch-circuit distribution equipment shall be installed in cach mobile home and shall include overcurrent protection for cach branch circuit consisting of cither circuit breakers or fuses.
The branch-circuit overcurrent devices shall be rated as follows:
(1) Notmore than the circuit conductors; and
(2) Not more than 150 percent of the rating of a single appli- ance rated 13.3 amperes or more that is supplied by an individual branch circuit; but
(3) Not more than the overcurrent protection size and of the type marked on the air conditioner or other motor- operated appliance.
(C) Two-Pole Circuit Breakers. Where circuit breakers arc provided for branch-circuit protection, 240-volt circuits shall be protected by a 2-pole common or companion trip, or by circuit breakers with identified handle tics.
(D) Electrical Nameplates. A metal nameplate on the outside adjacent to the feeder assemblyentrance shall read as follows:
THIS CONNECTION FOR 120/240-VOLT, 3-POLE, 4-WIRE, 60-HERTZ, AMPERE SUPPLY
The correct ampere rating shall be marked in the blank spacc.
Exception: For manufactured homes, the manufacturer shall provide in its written installation instructions or in the data plate the minimum ampere rating of the feeder assembly or; where provided, the service- entrance conductors intended for connection to the manufactured home. The rating provided shall not'he less than the minimum load calculated in accordance with 550.18.
550.12 Branch Circuits. The number of branch circuits required shall be determined in accordance with 550.12(A) through (E). ..
(A) Lighting. The number of branch circuits shall be based on 33 volt-ainperes/m2 (3 VA/ft2) times outside dimensions of the mobile home (coupler excluded) divided by 120 volts to deter- mine the number of 15- or 20-ampere lighting arca circuits, for cxample,
[550.12(A)]
3 x length x width 120 x 15 (or 20) = No. of 15- (or 20-) ampere circuits
(B) Small Appliances. In kitchens, pantries, dining rooms, and breakfast rooms, two or more 20-ampere small-appliance circuits, in addition to the number of circuits required else- where in this section, shall be provided for all receptacle outlets required by 550.13(D) in these rooms. Such circuits shall have no other outlets.
Exception No. 1: Receptacle outlets installed solely for the electrical supply and support of an electric clock in any the rooms specified in 550.12(B) shall be permitted.
Exception No. 2: Receptacle outlets installed to provide power for supplemental equipment and lighting on gas-fired ranges, ovens, or counter-mounted cooking units shall be permitted.
Exception No. 3: A single receptacle for refrigeration equipment shall be permitted to be supplied from an individual branch circuit rated 15 amperes or greater.
Countertop receptacle outlets installed in the kitchen shall be supplied by not less than two small-appliance circuit branch circuits, cither or both of which shall be permitted to supply receptacle outlets in the kitchen and other locations specified in 550.12(B).
70-502
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
550.14
ARTICLE 550-MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS
(C) Laundry Area. Where a laundry arca is provided, a 20- ampere branch circuit shall be provided to supply the laundry receptacle outlet(s). This circuit shall have no other outlets.
(D) General Appliances. (Including furnace, water heater, range, and central or room air conditioner, etc.). There shall be one or more circuits of adequate rating in accordance with the following:
Informational Note: See Article 440 for central air conditioning.
(1) The ampere rating of fixed appliances shall be not over 50 percent of the circuit rating if lighting outlets (recep- tacles, other than kitchen, dining arca, and laundry, considered as lighting outlets) are on the same circuit.
(2) For fixed appliances on a circuit without lighting outlets, the sum of rated amperes shall not exceed the branch- circuit rating. Motor loads or continuous loads shall not exceed 80 percent of the branch-circuit rating.
(3) The rating of a single cord-and-plug-connected appliance on a circuit having no other outlets shall not exceed 80 percent of the circuit rating.
(4) The rating of a range branch circuit shall be based on the range demand as specified for ranges in 550.18(B) (5).
(E) Bathrooms. Bathroom receptacle outlets shall be supplied by at least one 20-ampere branch circuit. Such circuits shall have no outlets other than as provided for in 550.13(E) (2).
550.13 Receptacle Outlets.
(A) Grounding-Type Receptacle Outlets. All receptacle outlets shall comply with the following:
(1) Be of grounding type
(2) Be installed according to 406.4
(3) Except where supplying specific appliances, be 15- or 20- ampere, 125-volt, cither single or multiple type, and accept parallel-blade attachment plugs
(B) Ground-Fault Circuit Interrupters (GFCI). Ground-fault circuit-interrupter protection shall be provided, as required in 210.8(A). In addition, in the following areas within a mobile or manufactured home, GFCI protection is limited to 125-volt, 15- and 20-ampere receptacles or outlets:
(1) Compartments accessible from outside the unit
(2) Bathrooms, including receptacles in luminaires
(3) Kitchens, where receptacles are installed to serve counter- top surfaces
(4) Sinks, where receptacles are installed within 1.8 m (6 ft) from the top inside edge of the sink
(5) Dishwashers
Informational Note: See 422.5(A) for information on protection of dishwashers.
(C) Cord-Connected Fixed Appliance. A grounding-type receptacle outlet shall be provided for cach cord-connected fixed appliance installed.
(D) Receptacle Outlets Required. Except in the bath, closet, and hallway arcas, receptacle outlets shall be installed at wall spaces 600 mm (2 ft) wide or more so that no point along the floor line is more than 1.8 m (6 ft) measured horizontally from an outlet in that space. In addition, a receptacle outlet shall be installed in the following locations:
(1) Over or adjacent to countertops in the kitchen [at least once on cach side of the sink if countertops are on cach side and are 300 mm (12 in.) or over in width].
(2) Adjacent to the refrigerator and freestanding gas-range space. A multiple-type receptacle shall be permitted to serve as the outlet for a countertop and a refrigerator.
(3) At countertop spaces for built-in vanities.
(4) At countertop spaces under wall-mounted cabinets.
(5) In the wall at the nearest point to where a bar-type coun- ter attaches to the wall.
(6) In the wall at the nearest point to where a fixed room divider attaches to the wall.
(7) In laundry arcas within 1.8 m (6 ft) of the intended loca- tion of the laundry appliance(s).
(8) At least one receptacle outlet located outdoors and acces- sible at grade level and not more than 2.0 m (61/ ft) above grade. A receptacle outlet located in a compart- ment accessible from the outside of the unit shall be considered an outdoor receptacle.
(9) At least one receptacle outlet shall be installed in bath- rooms within 900 mm (36 in.) of the outside edge of cach basin. The receptacle outlet shall be located above or adjacent to the basin location. This receptacle shall be in addition to any receptacle that is a part of a luminaire or appliance. The receptacle shall not be enclosed within a bathroom cabinet or vanity.
(E) Pipe Heating Cable(s) Outlet. For the connection of pipe heating cable(s), a receptacle outlet shall be located on the underside of the unit as follows:
(1) Within 600 mm (2 ft) of the cold water inlet.
(2) Connected to an interior branch circuit, other than a small-appliance branch circuit. It shall be permitted to use a bathroom receptacle circuit for this purpose.
(3) On a circuit where all of the outlets are on the load side of the ground-fault circuit interrupter.
(4) This outlet shall not be considered as the receptacle required by 550.13(D) (8).
(F) Receptacle Outlets Not Permitted. Receptacle outlets shall not be permitted in the following locations:
(1) Receptacle outlets shall not be installed within or directly over a bathtub or shower space.
(2) A receptacle shall not be installed in a face-up position in any countertop.
(3) Receptacle outlets shall not be installed above electric baseboard heaters, unless provided for in the listing or manufacturer's instructions.
(G) Receptacle Outlets Not Required. Receptacle outlets shall not be required in the following locations:
(1) In the wall space occupied by built-in kitchen or ward- robe cabinets
(2) In the wall space behind doors that can be opened fully against a wall surface
(3) In room dividers of the lattice type that are less than 2.5 m (8 ft) long, not solid, and within 150 mm (6 in.) of the floor
(4) In the wall space afforded by bar-type counters
550.14 Luminaires and Appliances.
(A) Fasten Appliances in Transit. Mcans shall be provided to securely fasten appliances when the mobile home is in transit. (Sce 550.16 for provisions on grounding.)
(B) Accessibility. Every appliance shall be accessible for inspection, service, repair, or replacement without removal of permanent construction.
2023 Edition NATIONAL ELECTRICAL CODE
70-503
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
550.14
ARTICLE 550 - MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS
(C) Pendants. Listed pendant-type luminaires or pendant cords shall be permitted.
(D) Bathtub and Shower Luminaires. Where a luminaire is installed over a hathtub or in a shower stall, it shall be of the enclosed and gasketed type listed for wet locations.
550.15 Wiring Methods and Materials. Except as specifically limited in this section, the wiring methods and materials inclu- ded in this Code shall be used in mobile homes. Where conduc- tors are terminated, they shall be used with equipment listed and identified for the conductor materials.
(A) Nonmetallic Boxes. Nonmetallic boxes shall be permitted only with nonmetallic cable or nonmetallic raceways.
(B) Nonmetallic Cable Protection. Nonmetallic cable located 380 mm (15 in.) or less above the floor, if exposed, shall be protected from physical damage by covering boards, guard strips, or raceways. Cable likely to be damaged by stowage shall be so protected in all cases.
(C) Metal-Covered and Nonmetallic Cable Protection. Metal- covered and nonmetallic cables shall be permitted to pass through the centers of the wide side of 2 by 4 studs. However, they shall be protected where they pass through 2 by 2 studs or at other studs or frames where the cable or armor would be less than 32 mm (11/4 in.) from the inside or outside surface of the studs where the wall covering materials are in contact with the stud.s. Steel plates on cach side of the cable, or a tube, with not less than 1.35 mm (0.053 in.) wall thickness shall be required to protect the cable. These plates or tubes shall be securely held in place.
(D) Metal Faceplates. Where metal faceplates are used, the installation shall comply with 404.9(B) and 406.6(B).
(E) Installation Requirements. Where a range, clothes dryer, or other appliance is connected by metal-covered cable or flexi- ble metal conduit, a length of not less than 900 mm (3 ft) of unsupported cable or conduit shall be provided to service the appliance. The cable or flexible metal conduit shall be secured to the wall. Type NM or Type SE cable shall not be used to connect a range or dryer. This shall not prohibit the use of Type NM or Type SE cable between the branch-circuit overcur- rent protective device and a junction box or range or dryer receptacle.
(F) Raceways. Where rigid metal conduit or intermediate metal conduit is terminated at an enclosure with a locknut and bushing connection, two locknuts shall be provided, one inside and one outside of the enclosure. Rigid nonmetallic conduit, electrical nonmetallic tubing, or surface raceway shall be permitted. All cut ends of conduit and tubing shall be reamed or otherwise finished to remove rough edges.
(G) Switches. Switches shall be rated as follows:
(1) For lighting circuits, switches shall be rated not less than 10 amperes, 120 to 125 volts, and in no case less than the connected load.
(2) Switches for motor or other loads shall comply with 404.14.
(H) Under-Chassis Wiring (Exposed to Weather).
(1) Where outdoor or under-chassis line-voltage (120 volts, nominal, or higher) wiring is exposed, it shall be protected by a conduit or raceway identified for use in wet locations. The conductors shall be listed for use in wet locations.
(2) Where wiring is exposed to physical damage, it shall be protected by a raceway, conduit, or other means.
(I) Boxes, Fittings, and Cabinets. Boxes, fittings, and cabinets shall be securely fa.sened in place and shall be supported from a structural member of the home, cither directly or by using a substantial bracc.
Exception: Snap-in-type boxes. Boxes provided with special wall or ceil- ing brackets and wiring devices with integral enclosures that securely fasten to walls or ceilings and are identified for the use shall be permit- ted without support from a structural member or brace. The testing and approval shall include the wall and ceiling construction systems for which the boxes and devices are intended to be used.
(J) Appliance Terminal Connections. Appliances having branch-circuit terminal connections that operate at tempera- turcs higher than 60° (140°F) shall have circuit conductors as described in the following:
(1) Branch-circuit conductors having an insulation suitable for the temperature encountered shall be permitted to be run directly to the appliance.
(2) Conductors having an insulation suitable for the tempera- ture encountered shall be run from the appliance termi- nal connection to a readily accessible outlet box placed at Icast 300 mm (1 ft) from the appliance. These conductors shall be in a suitable raceway or Type AC or MC cable of at least 450 mm (18 in.) but not more than 1.8 m (6 ft) in length.
(K) Component Interconnections. Fittings and connectors that are intended to be concealed at the time of assembly shall be listed and identified for the interconnection of building components. Such fittings and connectors shall be equal to the wiring method employed in insulation, temperature risc, and fault-current withstanding and shall be capable of enduring the vibration and shock occurring in mobile home transportation.
Informational Note: See 550.19 for interconnection of multiple section units.
550.16 Grounding. Grounding of both electrical and nonelec- trical metal parts in a mobile home shall be through connec- tion to a grounding bus in the mobile home panelboard and shall be connected through the green-colored insulated conductor in the supply cord or the feeder wiring to the grounding bus in the service-entrance equipment located adja- cent to the mobile home location. Neither the frame of the mobile home nor the frame of any appliance shall be connec- ted to the grounded circuit conductor in the mobile home. Where the panelboard is the service equipment as permitted by 550.32(B), the neutral conductors and the equipment ground- ing bus shall be connected.
(A) Grounded Conductor.
(1) Insulated. The grounded circuit conductor shall be insula- ted from the equipment grounding conductors and from equipment enclosures and other grounded parts. The groun- ded circuit conductor terminals in the panelboard and in ranges, clothes dryers, counter-mounted cooking units, and wall-mounted ovens shall be insulated from the equipment enclosure. Bonding screws, straps, or buses in the panelboard or in appliances shall be removed and discarded. Where the panelboard is the service equipment as permitted by 550.32(B), the neutral conductors and the equipment ground- ing bus shall be connected.
70-504
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
550.18
ARTICLE 550 - MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS
(2) Connections of Ranges and Clothes Dryers. Connections of ranges and clothes dryers with 120/240-volt, 3-wirc ratings shall be made with 4-conductor cord and 3-polc, 4-wirc, grounding-type plugs or by Type AC cable, Type MC cable, or conductors enclosed in flexible metal conduit.
(B) Equipment Grounding Means.
(1) Supply Cord or Permanent Feeder. The green-colored insulated grounding wire in the supply cord or permanent feeder wiring shall be connected to the grounding bus in the panelboard or disconnecting means.
(2) Electrical System. In the electrical system, all exposed metal parts, enclosures, frames, luminaire canopies, and so forth, shall be effectively bonded to the grounding terminal or enclosure of the panelboard.
(3) Cord-Connected Appliances. Cord-connected appliances, such as washing machines, clothes dryers, and refrigerators, and the electrical system of gas ranges and so forth, shall be grounded by means of a cord with an equipment grounding conductor and grounding-type attachment plug.
(C) Bonding of Non-Current-Carrying Metal Parts.
(1) Exposed Non-Current-Carrying Metal Parts. All exposed non-current-carrying metal parts that are likely to become energized shall be effectively bonded to the grounding termi- nal or enclosure of the panelboard. A bonding conductor shall be connected between the panelboard and an accessible termi- nal on the chassis. Chassis of multiple mobile home sections shall be bonded together with a solid copper, 8 AWG mini- mum, insulated or barc, bonding conductor with terminations in accordance with 250.8 and 250.12.
(2) Grounding Terminals. Grounding terminals shall be of the solderless type and listed as pressure-terminal connectors recognized for the wire size used. The bonding conductor shall be solid or stranded, insulated or bare, and shall be 8 AWG copper minimum, or equivalent. The bonding conductor shall be routed so as not to be exposed to physical damage.
(3) Metallic Piping and Ducts. Metallic gas, water, and waste pipes and metallic air-circulating ducts shall be considered bonded if they are connected to the terminal on the chassis [scc 550.16(C) (1)] by clamps, solderless connectors, or by suit- able grounding-type straps.
(4) Metallic Roof and Exterior Coverings. Any metallic roof and exterior covering shall be considered bonded if the follow- ing conditions are met:
(1) The metal panels overlap one another and are securely attached to the wood or metal frame parts by metallic fasteners.
(2) The lower panel of the metallic exterior covering is secured by metallic fasteners at a cross member of the chassis by two metal straps per mobile home unit or section at opposite ends.
The bonding strap material shall be a minimum of 100 mm (4 in.) in width of material equivalent to the skin or a material of cqual or better electrical conductivity. The straps shall be fastened with paint-penetrating fittings such as screws and star- washers or equivalent.
550.17 Testing.
(A) Dielectric Strength Test. The wiring of cach mobile home shall be subjected to a 1-minute, 900-volt, dielectric strength test (with all switches closed) between live parts (including neutral conductor) and the mobile home ground. Alterna- tively, the test shall be permitted to be performed at 1080 volts for 1 second. This test shall be performed after branch circuits arc complete and after luminaires or appliances are installed.
Exception: Listed luminaires or appliances shall not be required to with- stand the dielectric strength test.
(B) Continuity and Operational Tests and Polarity Checks. Each mobile home shall be subjected to all of the following:
(1) An electrical continuity test to ensure that all exposed electrically conductive parts are properly bonded
(2) An electrical operational test to demonstrate that all equipment, except water heaters and electric furnaces, is connected and in working order
(3) Electrical polarity checks of permanently wired equip- ment and receptacle outlets to determine that connec- tions have been properly made
550.18 Calculations. The following method shall be employed in calculating the supply-cord and distribution-panelboard load for cach feeder assembly for cach mobile home in licu of the procedure shown in Article 220 and shall be based on a 3-wirc, 120/240-volt supply with 120-volt loads balanced between the two ungrounded conductors of the 3-wire system.
(A) Lighting, Small-Appliance, and Laundry Load.
(1) Lighting Volt-Amperes. Length times width of mobile home floor (outside dimensions) times 33 volt-amperes/m2 (3 VA/ft2)- for example, length x width x 3 = lighting volt- amperes.
(2) Small-Appliance Volt-Amperes. Number of circuits times 1500 volt-amperes for cach 20-ampere appliance receptacle circuit - for example, number of circuits x 1500 = small- appliance volt-amperes.
(3) Laundry Area Circuit Volt-Amperes. 1500 volt-amperes.
(4) Total Volt-Amperes. Lighting volt-amperes plus small- appliance volt-amperes plus laundry arca volt-amperes equals total volt-amperes.
(5) Net Volt-Amperes. First 3000 total volt-amperes at 100 percent plus remainder at 35 percent equals volt-amperes to be divided by 240 volts to obtain current (amperes) per leg.
(B) Total Load for Determining Power Supply. Total load for determining power supply is the sum of the following:
(1) Lighting and small-appliance load as calculated in 550.18(A) (5).
(2) Nameplate amperes for motors and heater loads (exhaust fans, air conditioners, electric, gas, or oil heating). Omit smaller of the heating and cooling loads, except include blower motor if used as air-conditioner evaporator motor. Where an air conditioner is not installed and a 40-ampere power-supply cord is provided, allow 15 amperes per leg for air conditioning.
(3) Twenty-five percent of current of largest motor in Table 550.18(B).
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-505
550.18
ARTICLE 550 - MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS
(4) Total of nameplate amperes for waste disposer, dish- washer, water heater, clothes dryer, wall-mounted oven, cooking units. Where the number of these appliances exceeds three, use 75 percent of total.
(5) Derive amperes for freestanding range (as distinguished from separate ovens and cooking units) by dividing the following values by 240 volts as shown in Table 550.18(B).
(6) If outlets or circuits are provided for other than factory- installed appliances, include the anticipated load.
Informational Note: See Informative Annex D, Example D11, for an illustration of the application of this calculation.
(C) Optional Method of Calculation for Lighting and Appli- ance Load. The optional method for calculating lighting and appliance load shown in 220.82 shall be permitted.
550.19 Interconnection of Multiple-Section Mobile or Manu- factured Home Units.
(A) Wiring Methods. Approved and listed fixed-type wiring methods shall be used to join portions of a circuit that must be electrically joined and are located in adjacent sections after the home is installed on its support foundation. The circuit's junc- tion shall be accessible for disassembly when the home is prepared for relocation.
Informational Note: See 550.15(K) for component interconnec- tions.
(B) Disconnecting Means. Expandable or multiunit manufac- tured homes, not having permanently installed feeders, that arc to be moved from one location to another shall be permit- ted to have disconnecting means with branch-circuit protective equipment in cach unit when so located that after assembly or joining together of units, the requirements of 550.10 will be mct.
550.20 Outdoor Outlets, Luminaires, Air-Cooling Equipment, and So Forth.
(A) Listed for Outdoor Use. Outdoor luminaires and cquip- ment shall be listed for wet locations or outdoor use. Outdoor receptacles shall comply with 406.9. Where located on the underside of the home or located under roof extensions or similarly protected locations, outdoor luininaires and cquip- ment shall be listed for use in damp locations.
(B) Outside Heating Equipment, Air-Conditioning Equipment, or Both. A mobile home provided with a branch circuit designed to energize outside heating equipment, air- conditioning equipment, or both, located outside the mobile home, other than room air conditioners, shall have such branch-circuit conductors terminate in a listed outlet box, or
Table 550.18(B) Freestanding Range Load
Nameplate Rating (watts)
Use (volt-amperes)
0-10,000
80 percent of rating
Over 10,000-12,500
8,000
Over 12,500-13,500
8,400
Over 13,500-14,500
8,800
Over 14,500-15,500
9,200
Over 15,500-16,500
9,600
Over 16,500-17,500
10,000
disconnecting means, located on the outside of the mobile home. A label shall be permanently affixed adjacent to the outlet box and shall contain the following information:
THIS CONNECTION IS FOR HEATING AND/OR AIR-CONDITIONING EQUIPMENT. THE BRANCH CIRCUIT IS RATED AT NOT MORE THAN AMPERES, AT VOLTS, 60 HERTZ,
CONDUCTOR AMPACITY. A DISCONNECTING MEANS SHALL BE LOCATED WITHIN SIGHT OF THE EQUIPMENT.
The correct voltage and ampere rating shall be given. The tag shall be not less than 0.51 mm (0.020 in.) thick ctched brass, stainless steel, anodized or alclad aluminum, or cquiva- lent. The tag shall not be less than 75 mm by 45 mm (3 in. by 13/4 in.) minimum sizc.
550.25 Arc-Fault Circuit-Interrupter Protection. All 120-volt, single-phase, 15- and 20-ampere branch circuits supplying outlets or devices installed in mobile homes and manufactured homes shall comply with 210.12
Part III. Services and Feeders
550.30 Distribution System. The mobile home park secondary electrical distribution system to mobile home lots shall be single-phase, 120/240 volts, nominal.
550.31 Allowable Demand Factors. Park electrical wiring systems shall be calculated (at 120/240 volts) on the larger of the following:
(1) 16,000 volt-amperes for cach mobile home lot
(2) The load calculated in accordance with 550.18 for the largest typical mobile home that cach lot will accept
It shall be permissible to calculate the feeder or service load in accordance with Table 550.31. No demand factor shall be allowed for any other load, except as provided in this Code.
550.32 Service Equipment.
(A) Mobile Home Service Equipment. The mobile home serv- ice equipment shall not be mounted in or on the mobile home. The service equipment shall be rated not less than that
Table 550.31 Demand Factors for Services and Feeders
Number of Mobile Homes
Demand Factor (%)
123456 4 5 6
100
55
44
39
33
29
7-9
28
10-12
27
13-15
26
16-21
25
22-40
24
41-60
23
61 and over
22
70-506
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
550.33
ARTICLE 550 - MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS
required in accordance with 550.32(C), mounted in a readily accessible outdoor location, and within sight from the mobile home it serves. The mobile home service disconnect shall be permitted to be used as the emergency disconnect in accord- ance with 230.85.
(B) Manufactured Home Service Equipment. The manufac- tured home service equipment shall be permitted to be instal- led in or on a manufactured home, provided that all of the following conditions are met:
(1) The manufacturer shall include in its written installation instructions information indicating that the home shall be secured in place by an anchoring system or installed on and secured to a permanent foundation.
(2) The installation of the service shall comply with Part I through Part VII of Article 230.
(3) Mcans shall be provided for the connection of a ground- ing electrode conductor to the service equipment and routing it outside the structure.
(4) Bonding and grounding of the service shall be in accord- ance with Part I through Part V of Article 250.
(5) The manufacturer shall include in its written installation instructions one method of grounding the service equip- ment at the installation site. The instructions shall clearly state that other methods of grounding are found in Arti- clc 250.
(6) The minimum size grounding electrode conductor shall be specified in the instructions.
(7) A warning label shall be mounted on or adjacent to the service equipment. The label shall meet the requirements in 110.21 (B) and shall state the following:
WARNING DO NOT PROVIDE ELECTRICAL POWER UNTIL THE GROUNDING ELECTRODE(S) IS INSTALLED AND CONNECTED (SEE INSTALLATION INSTRUCTIONS).
Where the service equipment is not installed in or on the unit, the installation shall comply with the other requirements of this section.
(C) Rating. Mobile home service equipment shall be rated at not less than 100 amperes at 120/240 volts, and provisions shall be made for connecting a mobile home feeder assembly by a permanent wiring method. Power outlets used as mobile home service equipment shall also be permitted to contain recepta- cles rated up to 50 amperes with appropriate overcurrent protection. Fifty-ampere receptacles shall conform to the configuration shown in Figure 550.10(C).
Informational Note: See ANSI/NEMA WD 6-2016, Wiring Devices - Dimensional Specifications, Figure 14-50, for complete details of the 50-ampere plug and receptacle configuration.
(D) Additional Outside Electrical Equipment. Mcans for connecting a mobile home accessory building or structure or additional electrical equipment located outside a mobile home by a fixed wiring method shall be provided in either the mobile home service equipment or the local external disconnecting means permitted in 550.32(A).
(E) Additional Receptacles. Receptacles located outside a mobile or manufactured home shall be provided with ground- fault circuit-interrupter protection as specified by 210.8(A). Where receptacles provide power to a mobile or manufactured home in accordance with 550.10, ground-fault circuit- interrupter protection shall not be required.
(F) Mounting Height. Outdoor mobile home disconnecting mcans shall be installed so the bottom of the enclosure containing the disconnecting means is not less than 600 mm (2 ft) above finished grade or working platform. The discon- necting means shall be installed so that the center of the grip of the operating handle, when in the highest position, is not more than 2.0 m (6 ft 7 in.) above the finished grade or work- ing platform.
(G) Marking. Where a 125/250-volt receptacle is used in mobile home service equipment, the service equipment shall be marked as follows:
TURN DISCONNECTING SWITCH OR CIRCUIT BREAKER OFF BEFORE INSERTING OR REMOVING PLUG. PLUG MUST BE FULLY INSERTED OR REMOVED.
The marking shall be located on the service equipment adja- cent to the receptacle outlet.
550.33 Feeder.
(A) Feeder Equipment. The feeder assembly, including the disconnecting means, shall not be mounted in or on the mobile home. A manufactured home feeder disconnecting means shall be permitted to be installed in or on the manufac- tured home in accordance with the requirements of 550.32(B). The feeder equipment shall be rated not less than that required in 550.32(C), mounted in a readily accessible outdoor location, and within sight from the mobile home or manufac- tured home it serves. Grounding of the disconnecting means shall be in accordance with 250.32.
(B) Feeder Conductors. Feeder conductors shall comply with the following:
(1) Feeder conductors shall consist of cither a listed cord, factory installed in accordance with 550.10(B), or a permanently installed feeder consisting of four insulated, color-coded conductors that shall be identified by the factory or field marking of the conductors in compliance with 310.6. Equipment grounding conductors shall not be identified by stripping the insulation.
(2) Feeder conductors shall be installed in compliance with 250.32(B).
Exception: An existing feeder installed without an equipment ground- ing conductor shall be permitted to comply with 250.32(B)(1) Excep- tion No. 1.
(C) Feeder Capacity. Mobile home and manufactured home feeder circuit conductors shall have a capacity not less than the loads supplied, shall have an ampacity of not less than 100 amperes, and shall be permitted to be sized in accordance with 310.12.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-507
551.1
ARTICLE 551 - RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS
ARTICLE 551 Recreational Vehicles and Recreational Vehicle Parks
Part I. General
551.1 Scope. This article covers the electrical conductors and equipment other than low-voltage and automotive vehicle circuits or extensions thereof, installed within or on recrea- tional vehicles, the conductors that connect recreational vehi- cles to a supply of electricity, and the installation of equipment and devices related to electrical installations within a recrea- tional vehicle park.
Informational Note: See NFPA 1192-2021, Standard on Recrea- tional Vehicles, and ANSI/RVIA LV-2020, Standard for Low Voltage Systems in Conversion and Recreational Vehicles, for information on low-voltage systems.
551.3 Electrical Datum Plane Distances. The electrical datum planc distance(s) is determined by the normal high water level and encompasses the arcas subject to tidal movement and arcas in which the water level is affected by the conditions such as climate (rain or snowfall) or by human intervention (the open- ing and closing of dams or floodgates). The distance does not consider extremes due to natural or manmade disasters.
(A) Areas Subject to Tidal Fluctuations. In land arcas subject to tidal fluctuation, the electrical datum plane shall be a hori- zontal planc that is 606 mm (2 ft) above the highest high tide level for the arca occurring under normal circumstances.
(B) Areas Not Subject to Tidal Fluctuations. In land arcas not subject to tidal fluctuation, the electrical datum plane shall be a horizontal planc that is 606 mm (2 ft) above the normal high water level for the arca occurring under normal circumstances.
551.4 General Requirements.
(A) Not Covered. A recreational vehicle not used for the purposes as defined in 551.2 shall not be required to meet the requirements of Part IV pertaining to the number or capacity of circuits required. It shall, however, meet all other applicable requirements of this article if the recreational vehicle is provi- ded with an electrical installation intended to be energized from a 120-volt, 208Y/120-volt, or 120/240-volt, nominal, ac power-supply system.
(B) Systems. This article covers combination electrical systems, generator installations, and 120-volt, 208Y/120-volt, or 120/240-volt, nominal, systems.
Informational Note: See NFPA 1192-2021, Standard on Recrea- tional Vehicles, and ANSI/RVIA 12V-2020, Standard for Low Voltage Systems in Conversion and Recreational Vehicles, for information on low-voltage systems.
(C) Labels. Labels required by Article 551 shall be made of ctched, metal-stamped, or embossed brass; stainless steel; plas- tic laminates not less than 0.13 mm (0.005 in.) thick; or anodized or alclad aluminum not less than 0.5 mm (0.020 in.) thick or the equivalent.
Informational Note: See ANSI Z535.4-2011, Product Safety Signs and Labels, for guidance on other label criteria used in the recreational vehicle industry.
Part II. Combination Electrical Systems
551.20 Combination Electrical Systems.
(A) General. Vchicle wiring suitable for connection to a battery or de supply source shall be permitted to be connected to a 120-volt source, provided the entire wiring system and equipment are rated and installed in full conformity with Parts I, II, III, IV, and V requirements of this article covering 120-volt electrical systems. Circuits fed from ac transformers shall not supply dc appliances.
(B) Voltage Converters (120-Volt Alternating Current to Low- Voltage Direct Current). The 120-volt ac side of the voltage converter shall be wired in full conformity with the require- ments of Parts I, II, and IV of this article for 120-volt electrical systems.
Exception: Converters supplied as an integral part of a listed appliance shall not be subject to 551.20(B).
All converters and transformers shall be listed for use in recreational vehicles and designed or cquipped to provide overtemperature protection. To determine the converter rating, the following percentages shall be applied to the total connected load, including average battery charging rate, of all 12-volt equipment:
The first 20 amperes of load at 100 percent plus The second 20 amperes of load at 50 percent plus
All load above 40 amperes at 25 percent
Exception: A low-voltage appliance that is controlled by a momentary switch (normally open) that has no means for holding in the closed position or refrigerators with a 120-volt function shall not be considered as a connected load when determining the required converter rating. Momentarily energized appliances shall be limited to those used to prepare the vehicle for occupancy or travel.
(C) Bonding Voltage Converter Enclosures. The non-current- carrying metal enclosure of the voltage converter shall be connected to the frame of the vehicle with a minimum 8 AWG copper conductor. The voltage converter shall be provided with a separate chassis bonding conductor that shall not be used as a current-carrying conductor.
(D) Dual-Voltage Fixtures, Including Luminaires or Applian- ces. Fixtures, including luminaires, or appliances having both 120-volt and low-voltage connections shall be listed for dual voltage.
(E) Autotransformers. Autotransformers shall not be used.
(F) Receptacles and Plug Caps. Where a recreational vehicle is cquipped with an ac system, a low-voltage system, or both, receptacles and plug caps of the low-voltage system shall differ in configuration from those of the ac system. Where a vehicle cquipped with a battery or other low-voltage system has an external connection for low-voltage power, the connector shall have a configuration that will not accept ac power.
Part III. Other Power Sources
551.30 Generator Installations.
(A) Mounting. Generators shall be mounted in such a manner as to be effectively bonded to the recreational vehicle chassis. The connection of the electrical system produced by the gener-
70-508
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
551.40
ARTICLE 551 - RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS
ator shall provide an effective ground-fault return path when operational.
(B) Generator Protection. Equipment shall be installed to ensure that the current-carrying conductors from the engine generator and from an outside source are not connected to a vehicle circuit at the same time. Automatic transfer switches in such applications shall be listed for use in one of the following:
(1) Emergency systems
(2) Optional standby systems
Receptacles used as disconnecting means shall be accessible (as applied to wiring methods) and capable of interrupting their rated current without hazard to the operator.
(C) Installation of Storage Batteries and Generators. Storage batteries and internal-combustion-driven generator units (subject to the provisions of this Code) shall be secured in place to avoid displacement from vibration and road shock.
(D) Ventilation of Generator Compartments. Compartments accommodating internal-combustion-driven generator units shall be provided with ventilation in accordance with instruc- tions provided by the manufacturer of the generator unit.
Informational Note: See NFPA 1192-2021, Standard on Recrea- tional Vehicles, for generator compartment construction require- ments.
(E) Supply Conductors. The supply conductors from the engine generator to the first termination on the vehicle shall be of the stranded type and be installed in listed flexible conduit or listed liquidtight flexible conduit. The point of first termination shall be in one of the following:
(1) Panelboard
(2) Junction box with a blank cover
(3) Junction box with a receptacle
(4) Enclosed transfer switch
(5) Receptacle assembly listed in conjunction with the gener- ator
The panelboard, enclosed transfer switch, or junction box with a receptacle shall be installed within 450 mm (18 in.) of the point of entry of the supply conductors into the vehicle. A junction box with a blank cover shall be mounted on the compartment wall inside or outside the compartment; to any part of the generator-supporting structure (but not to the generator); to the vehicle floor on the outside of the vehicle; or within 450 mm (18 in.) of the point of entry of the supply conductors into the vehicle. A receptacle assembly listed in conjunction with the generator shall be mounted in accord- ance with its listing.
551.31 Multiple Supply Source.
(A) Multiple Supply Sources. Where a multiple supply system consisting of an alternate power source and a power-supply cord is installed, the feeder from the alternate power source shall be protected by an overcurrent protective device. Installa- tion shall be in accordance with 551.30(A), 351.30(B), and 551.40.
(B) Multiple Supply Sources Capacity. The multiple supply sources shall not be required to be of the same capacity.
(C) Alternate Power Sources Exceeding 30 Amperes. If an alternate power source exceeds 30 amperes, 120 volts, nominal, it shall be permissible to wire it as a 120-volt, nominal, system, a 208Y/120-volt, nominal, system, or a 120/240-volt, nominal,
system, provided an overcurrent protective device of the proper rating is installed in the feeder.
(D) Feeder Assembly Not Less Than 30 Amperes. The exter- nal feeder assembly shall be permitted to be less than the calcu- lated load but not less than 30 amperes and shall have overcurrent protection not greater than the capacity of the external feeder assembly.
551.32 Other Sources. Other sources of ac power, such as inverters, motor generators, or engine generators, shall be listed for use in recreational vehicles and shall be installed in accordance with the terms of the listing. Other sources of ac power shall be wired in full conformity with the requirements in Parts I, II, III, IV, and V of this article covering 120-volt clcc- trical systems.
551.33 Alternate Source Restrictions. Transfer equipment, if not integral with the listed power source, shall be installed to ensure that the current-carrying conductors from other sources of ac power and from an outside source are not connected to the vehicle circuit at the same time. Automatic transfer switches in such applications shall be listed for use in one of the follow- ing:
(1) Emergency systems
(2) Optional standby systems
Part IV. Nominal 120-Volt or 120/240-Volt Systems
551.40 120-Volt or 120/240-Volt, Nominal, Systems.
(A) General Requirements. The electrical equipment and material of recreational vehicles indicated for connection to a wiring system rated 120 volts, nominal, 2-wire with equipment grounding conductor, or a wiring system rated 120/240 volts, nominal, 3-wire with equipment grounding conductor, shall be listed and installed in accordance with Parts I, II, III, IV, and V of this article. Electrical equipment connected line-to-line shall have a nominal voltage rating of 208-230 volts.
(B) Materials and Equipment. Electrical materials, devices, appliances, fittings, and other equipment installed in, intended for use in, or attached to the recreational vehicle shall be listed. All products shall be used only in the manner in which they have been tested and found suitable for the intended usc.
(C) Ground-Fault Circuit-Interrupter Protection. The internal wiring of a recreational vehicle having only one 15- or 20- ampere branch circuit as permitted in 551.42(A) and (B) shall have ground-fault circuit-interrupter protection for personnel. The ground-fault circuit interrupter shall be installed at the point where the power supply assembly terminates within the recreational vehicle. Where a separable cord set is not employed, the ground-fault circuit interrupter shall be permit- ted to be an integral part of the attachment plug of the feeder assembly. The ground-fault circuit interrupter shall provide protection also under the conditions of an open grounded circuit conductor, interchanged circuit conductors, or both.
(D) Loss of Ground Device. Each recreational vehicle shall have a listed grounding monitor interrupter permanently installed between the feeder assembly connection to the vehi- cle and before either a transfer switch if installed or the panel- board. This requirement shall become effective January 1, 2026.
2023 Edition NATIONAL ELECTRICAL CODE
70-509
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
551.41
ARTICLE 551 - RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS
551.41 Receptacle Outlets Required.
(A) Spacing. Receptacle outlets shall be installed at wall spaces 600 mm (2 ft) wide or more so that no point along the floor line is more than 1.8 m (6 ft), measured horizontally, from an outlet in that spacc.
Exception No. 1: Bath and hallway areas shall not be required to comply with 551.41(A).
Exception No. 2: Wall spaces occupied by kitchen cabinets, wardrobe cabinets, built-in furniture, behind doors that can open fully against a wall surface, or similar facilities shall not be required to comply with 551.41(A).
Exception No. 3: Wall spaces in the special transportation area of a recreational vehicle designed to transport internal combustion vehicles shall not be required to comply with 551.41(A).
(B) Location. Receptacle outlets shall be installed as follows:
(1) Adjacent to countertops in the kitchen [at least one on cach side of the sink if countertops are on cach side and arc 300 mm (12 in.) or over in width and depth].
(2) Adjacent to the refrigerator and gas range space, except where a gas-fired refrigerator or cooking appliance, requiring no external electrical connection, is factory installed.
(3) Adjacent to countertop spaces of 300 mm (12 in.) or more in width and depth that cannot be reached from a receptacle required in 551.41 (B) (1) by a cord of 1.8 m (6 ft) without crossing a traffic arca, cooking appliance, or sink.
(4) Rooftop decks that are accessible from inside the recrea- tional vehicle shall have at least one receptacle installed within the perimeter of the rooftop deck. The receptacle shall not be located more than 1.2 m (4 ft) above the balcony, deck, or porch surface. The receptacle shall comply with the requirements of 406.9(B) for wet loca- tions.
(5) A special transportation arca of recreational vehicles designed to transport internal combustion engine vchi- cles shall have at least one receptacle installed.
(C) Ground-Fault Circuit-Interrupter Protection. Where provi- ded, cach 125-volt, single-phase, 15- or 20-ampere receptacle outlet shall have ground-fault circuit-interrupter protection for personnel in the following locations:
(1) Adjacent to a bathroom lavatory
(2) Where the receptacles are installed to serve the counter- top surfaces and are within 1.8 m (6 ft) of any lavatory or sink
Exception No. 1: Receptacles installed for appliances in dedicated spaces, such as for disposals, refrigerators, and freezers shall not require ground-fault circuit-interrupter protection.
Exception No. 2: Single receptacles for interior connections of expanda- ble room sections shall not require ground-fault circuit-interrupter protection.
Exception No. 3: De-energized receptacles that are within 1.8 m (6 ft) of any sink or lavatory due to the retraction of the expandable room section shall not require ground-fault circuit-interrupter protection.
(3) In the arca occupied by a toilet, shower, tub, or any combination thereof
(4) On the exterior of the vehicle
Exception: Receptacles that are located inside of an access panel that is installed on the exterior of the vehicle to supply power for an installed appliance shall not be required to have ground-fault circuit-interrupter protection.
(5) In the special transportation arca of a recreational vehicle that is separated from the living arca by a wall
The receptacle outlet shall be permitted in a listed lumin- airc. A receptacle outlet shall not be installed in a tub or combination tub-shower compartment.
(D) Face-Up Position. A receptacle shall not be installed in a facc-up position in any countertop or similar horizontal surfacc.
551.42 Branch Circuits Required. Each recreational vehicle containing an ac electrical system shall contain one of the circuit arrangements in 551.42(A) through (D).
(A) One 15-Ampere Circuit. One 15-ampere circuit to supply lights, receptacle outlets, and fixed appliances. Such recrea- tional vehicles shall be equipped with one 15-ampere switch and fuse or one 15-ampere circuit breaker.
(B) One 20-Ampere Circuit. Onc 20-ampere circuit to supply lights, receptacle outlets, and fixed appliances. Such recrea- tional vehicles shall be equipped with one 20-ampere switch and fuse or one 20-ampere circuit breaker.
(C) Two to Five 15- or 20-Ampere Circuits. Two to five 15- or 20-ampere circuits to supply lights, receptacle outlets, and fixed appliances shall be permitted. Such recreational vehicles shall be permitted to be equipped with panelboards rated 120 volts maximum or 120/240 volts maximum and listed for 30-ampere application supplied by the appropriate feeder assemblies. . Not more than two 120-volt thermostatically controlled appliances shall be installed in such systems unless appliance isolation switching, energy management systems, or similar methods are uscd.
Exception No. 1: Additional 15- or 20-ampere circuits shall be permit- ted where a listed energy management system rated at 30-amperes maxi- mum is employed within the system.
Exception No. 2: Six 15- or 20-ampere circuits shall be permitted with- out employing an energy management system, provided that the added sixth circuit serves only the power converter, and the combined load of all six circuits does not exceed the allowable load that was designed for use by the original five circuits.
Informational Note: See 210.23(B) for permissible loads. See 551.45(C) for main disconnect and overcurrent protection requirements.
(D) More Than Five Circuits Without a Listed Energy Manage- ment System. A 50-ampere, 120/208-240-volt feeder assembly and a minimum 50-ampere-rated panelboard shall be used where six or more circuits are employed. The load distribution shall ensure a reasonable current balance between phases.
551.43 Branch-Circuit Protection.
(A) Rating. The branch-circuit overcurrent devices shall be rated as follows:
(1) Not more than the circuit conductors, and
(2) Not more than 150 percent of the rating of a single appli- ance rated 13.3 amperes or more and supplied by an indi- vidual branch circuit, but
70-510
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
551.46
ARTICLE 551 - RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS
(3) Not more than the overcurrent protection size marked on an air conditioner or other motor-operated appliances
(B) Protection for Smaller Conductors. A 20-ampere fuse or circuit breaker shall be permitted for protection for fixtures, including luminaires, leads, cords, or small appliances, and 14 AWG tap conductors, not over 1.8 m (6 ft) long for recessed luminaires.
(C) Fifteen-Ampere Receptacles Considered Protected by 20 Amperes. If more than one receptacle or load is on a branch circuit, 15-ampere receptacles shall be permitted to be protected by a 20-ampere fuse or circuit breaker.
551.44 Feeder Assembly. Each recreational vehicle shall have only one of the main feeder assemblies covered in 551.44(A) through (D).
(A) Fifteen-Ampere Main Feeder Assembly. Recreational vchi- cles wired in accordance with 551.42(A) shall use a listed 15- ampere or larger main feeder assembly.
(B) Twenty-Ampere Main Feeder Assembly. Recreational vchi- cles wired in accordance with 551.42(B) shall use a listed 20- ampere or larger main feeder assembly.
(C) Thirty-Ampere Main Feeder Assembly. Recreational vchi- cles wired in accordance with 551.42(C) shall use a listed 30- ampere or larger main feeder assembly.
(D) Fifty-Ampere Feeder Assembly. Recreational vehicles wired in accordance with 551.42(D) shall use a listed 50- ampere, 120/208-240-volt main feeder assembly.
551.45 Panelboard.
(A) Listed and Appropriately Rated. A listed and appropriately rated panelboard or other equipment specifically listed for this purpose shall be used. The grounded conductor termination bar shall be insulated from the enclosure as provided in 551.54(C). An equipment grounding terminal bar shall be attached inside the enclosure of the panelboard.
(B) Location. The panelboard shall be installed in a readily accessible location with the RV in the setup mode. Working clearance for the panelboard with the RV in the setup mode shall be not less than 600 mm (24 in.) wide and 750 mm (30 in.) decp.
Exception No. 1: Where the panelboard cover is exposed to the inside aisle space, one of the working clearance dimensions shall be permitted to be reduced to a minimum of 550 mm (22 in.). A panelboard is considered exposed where the panelboard cover is within 50 mm (2 in.) of the aisle's finished su face or not more than 25 mm (1 in. ) from the backside of doors that enclose the space.
Exception No. 2: Compartment doors used for access to a generator shall be permitted to be equipped with a locking system.
(C) Dead-Front Type. The panelboard shall be of the dead- front type and shall consist of one or more circuit breakers or Type S fuscholders. A main disconnecting means shall be provi- ded where fuses are used or where more than two circuit break- ers are employed. A main overcurrent protective device not exceeding the feeder assembly rating shall be provided where more than two branch circuits are employed.
551.46 Means for Connecting to Power Supply.
(A) Assembly. The feeder assembly or assemblies shall be factory supplied or factory installed and be of one of the types specified herein.
(1) Separable. Where a separable feeder assembly consisting of a cord with a female connector and molded attachment plug cap is provided, the vehicle shall be equipped with a perma- nently mounted, flanged surface inlet (male, recessed-type motor-base attachment plug) wired directly to the panelboard by an approved wiring method. The attachment plug cap shall be of a listed typc.
(2) Permanently Connected. Each feeder assembly shall be connected directly to the terminals of the panelboard or conductors within a junction box and provided with means to prevent strain from being transmitted to the terminals. The ampacity of the conductors between cach junction box and the terminals of cach panelboard shall be at least cqual to the ampacity of the power-supply cord. The supply end of the assembly shall be equipped with an attachment plug of the type described in 551.46(C). Where the cord passes through the walls or floors, it shall be protected by means of conduit and bushings or equivalent. The cord assembly shall have perma- nent provisions for protection against corrosion and mechani- cal damage while the vehicle is in transit and while the cord assembly is being stored or removed for usc.
(B): Cord. The cord exposed usable length shall be measured from the point of entrance to the recreational vehicle or the face of the flanged surface inlet (motor-base attachment plug) to the face of the attachment plug at the supply end.
The cord exposed usable length, measured to the point of entry on the vehicle exterior, shall be a minimum of 7.5 m (25 ft) where the point of entrance is at the side of the vehicle or shall be a minimum 9.0 m (30 ft) where the point of entrance is at the rear of the vehicle.
Where the cord entrance into the vehicle is more than 900 mm (3 ft) above the ground, the minimum cord lengths above shall be increased by the vertical distance of the cord entrance heights above 900 mm (3 ft).
Informational Note: See 551.46(E) for location of point of entrance of a power-supply assembly on the recreational vehicle exterior.
(C) Attachment Plugs.
(1) Units with One 15-Ampere Branch Circuit. Recreational vehicles having only one 15-ampere branch circuit as permitted by 551.42(A) shall have an attachment plug that shall be 2- pole, 3-wire grounding type, rated 15 amperes, 125 volts, conforming to the configuration shown in Figure 551.46(C) (1).
Informational Note: See ANSI/NEMA WD 6-2016, Wiring Devices - Dimensional Specifications, Figure 5.15, for complete details of this configuration.
(2) Units with One 20-Ampere Branch Circuit. Recreational vehicles having only one 20-ampere branch circuit as permitted in 551.42(B) shall have an attachment plug that shall be 2-polc, 3-wire grounding type, rated 20 amperes, 125 volts, conforming to the configuration shown in Figure 551.46(C) (1).
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-511
551.46
ARTICLE 551 - RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS
Receptacles
Caps
125-V, 20-A, 2-pole, 3-wire, grounding type
OG
W
20-A, 125-V, 2-pole, 3-wire, grounding type
w
G I
125-V, 15-A, 2-pole, 3-wire, grounding type
OG
G
W
1 W
30-A, 125-V, 2-pole, 3-wire, grounding type
OG
OG
Y0 0x
x
IY
Iw
50-A, 125/250-V, 3-pole, 4-wire, grounding type
FIGURE 551.46(C)(1) Configurations for Grounding-Type Receptacles and Attachment Plug Caps Used for Recreational Vehicle Supply Cords and Recreational Vehicle Lots.
Informational Note: See ANSI/NEMA WD 6-2016, Wiring Devices - Dimensional Specifications, Figure 5.20, for complete details of this configuration.
(3) Units with Two to Five 15- or 20-Ampere Branch Circuits. Recreational vehicles wired in accordance with 551.42(C) shall have an attachment plug that shall be 2-pole, 3-wire grounding type, rated 30 amperes, 125 volts, conforming to the configura- tion shown in Figure 551.46(C) (1) intended for use with units rated at 30 amperes, 125 volts.
Informational Note: See ANSI/NEMA WD 6-2016, Wiring Devices - Dimensional Specifications, Figure TT, for complete details of this configuration.
(4) Units with 50-Ampere Power-Supply Assembly. Recrca- tional vehicles having a power-supply assembly rated 50 amperes as permitted by 551.42(D) shall have a 3-polc, 4- wirc grounding-type attachment plug rated 50 amperes, 125/250 volts, conforming to the configuration shown in Figure 551.46(C) (1).
Informational Note: See ANSI/NEMA WD 6-2016, Wiring Devices - Dimensional Specifications, Figure 14.50, for complete details of this configuration.
(D) Labeling at Electrical Entrance. Each recreational vehicle shall have a safety label with the signal word WARNING in minimum 6-mm (1/4-in.) high letters and body text in minimum 3-mm (1/-in.) high letters on a contrasting background. The safety label shall be affixed to the exterior skin, at or near the point of entrance of the power-supply cord(s), and shall read, using one of the following warnings, as appropriate:
WARNING THIS CONNECTION IS FOR 110-125-VOLT AC, 60 HZ, _AMPERE SUPPLY. DO NOT EXCEED CIRCUIT RATING. EXCEEDING THE CIRCUIT RATING CAN CAUSE A FIRE AND RESULT IN DEATH OR SERIOUS INJURY.
or
WARNING
THIS CONNECTION IS FOR 208Y/120-VOLT or 120/240-VOLT AC, 3-POLE, 4-WIRE, 60 HZ, AMPERE
SUPPLY.
DO NOT EXCEED CIRCUIT RATING. EXCEEDING THE CIRCUIT RATING CAN CAUSE A FIRE AND RESULT IN DEATH OR SERIOUS INJURY.
The correct ampere rating shall be marked in the blank spacc.
(E) Location. The point of entrance of a power-supply assem- bly shall be located within 4.5 m (15 ft) of the rear, on the left (road) side or at the rear, left of the longitudinal center of the vehicle, within 450 mm (18 in.) of the outside wall.
Exception No. 1: A recreational vehicle equipped with only a listed flexi- ble drain system or a side-vent drain system shall be permitted to have the electrical point of entrance located on either side, provided the drain(s) for the plumbing system is (are) located on the same side.
Exception No. 2: A recreational vehicle shall be permitted to have the electrical point of entrance located more than 4.5 m (15 ft) from the rear. Where this occurs, the distance beyond the 4.5-m (15-ft) dimension shall be added to the cord's minimum length as specified in 551.46(B).
Exception No. 3: Recreational vehicles designed for transporting live- stock shall be permitted to have the electrical point of entrance located on either side or the front.
551.47 Wiring Methods.
(A) Wiring Systems. Cables and raceways installed in accord- ance with Articles 320, 322, 330 through 340, 342 through 362, 386, and 388 shall be permitted in accordance with their appli- cable article, except as otherwise specified in this article. An equipment grounding means shall be provided in accordance with 250.118.
(B) Conduit and Tubing. Where rigid metal conduit or inter- mediate metal conduit is terminated at an enclosure with a locknut and bushing connection, two locknuts shall be provi- ded, one inside and one outside of the enclosure. All cut ends of conduit and tubing shall be reamed or otherwise finished to remove rough edges.
(C) Nonmetallic Boxes. Nonmetallic boxes shall be acceptable only with nonmetallic-shcathed cable or nonmetallic raceways.
(D) Boxes. In walls and ceilings constructed of wood or other combustible material, boxes and fittings shall be flush with the finished surface or project therefrom.
(E) Mounting. Wall and ceiling boxes shall be mounted in accordance with 314.23.
Exception No. 1: Snap-in-type boxes or boxes provided with special wall or ceiling brackets that securely fasten boxes in walls or ceilings shall be permitted.
Exception No. 2: A wooden plate providing a 38-mm (11/2-in.) mini- mum width backing around the box and of a thickness of 13 mm (1/2 in.) or greater (actual) attached directly to the wall panel shall be considered as approved means for mounting outlet boxes.
(F) Raceway and Cable Continuity. Raccways and cable shcaths shall be continuous between boxes and other enclo- surcs.
70-512
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
551.47
ARTICLE 551 - RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS
(G) Protected. Metal-clad, Type AC, or nonmetallic-shcathed cables and electrical nonmetallic tubing shall be permitted to pass through the centers of the wide side of 2 by 4 wood studs. However, they shall be protected where they pass through 2 by 2 wood studs or at other wood studs or frames where the cable or tubing would be less than 32 mm (11/4 in.) from the inside or outside surface. Steel plates on cach side of the cable or tubing or a steel tube, with not less than 1.35 mm (0.053 in.) wall thickness, shall be installed to protect the cable or tubing. These plates or tubes shall be securely held in place. Where nonmetallic-sheathed cables pass through punched, cut, or drilled slots or holes in metal members, the cable shall be protected by bushings or grommets securely fastened in the opening prior to installation of the cable.
(H) Bends. No bend shall have a radius of less than five times the cable diameter.
(I) Cable Supports. Where connected with cable connectors or clamps, cables shall be secured and supported within 300 mm (12 in.) of outlet boxes, panelboards, and splice boxes on appliances. Supports and securing shall be provided at intervals not exceeding 1.4 m (41/2 ft) at other places.
(J) Nonmetallic Box Without Cable Clamps. Nonmetallic- shcathed cables shall be secured and supported within 200 mm (8 in.) of a nonmetallic outlet box without cable clamps. Where wiring devices with integral enclosures are employed with a loop of extra cable to permit future replacement of the device, the cable loop shall be considered as an integral portion of the device.
(K) Physical Damage. Where subject to physical damage, exposed nonmetallic cable shall be protected by covering boards, guard strips, raccways, or other means.
(L) Receptacle Faceplates. Mctal faceplates shall comply with 406.6(A). Nonmetallic faceplates shall comply with 406.6(C).
(M) Metal Faceplates Grounded. Metal faceplates shall be installed in compliance with 404.9(B) and 404.6(B).
(N) Moisture or Physical Damage. Wiring shall be protected in accordance with the following:
(1) Where outdoor or under-chassis line-voltage (120 volts, nominal, or higher) wiring is exposed, it shall be protec- ted by a conduit or raceway identified for use in wet loca- tions. The conductors shall be listed for use in wet locations.
(2) Where wiring is exposed to physical damage, it shall be protected by a raceway.
(O) Component Interconnections. Fittings and connectors that are intended to be concealed at the time of assembly shall be listed and identified for the interconnection of building components. Such fittings and connectors shall be equal to the wiring method employed in insulation, temperature risc, and fault-current withstanding and shall be capable of enduring the vibration and shock occurring in recreational vehicles.
(P) Method of Connecting Expandable Units. The method of connecting expandable units to the main body of the vehicle shall comply with 551.47(P) (1) or (P) (2).
(1) Cord-and-Plug-Connected. Cord-and-plug connections shall comply with 551.47(P) (1) (a) through (P) (1) (d).
(a) That portion of a branch circuit that is installed in an expandable unit shall be permitted to be connected to the
portion of the branch circuit in the main body of the vehicle by means of an attachment plug and cord listed for hard usage. The cord and its connections shall comply with Part I and Part II, as applicable, of Article 400 and shall be considered as a permitted use under 400.10. Where the attachment plug and cord are located within the vehicle's interior, use of plastic ther- moset or clastomer parallel cord Type SPT-3, SP-3, or SPE shall be permitted.
(b) Where the receptacle provided for connection of the cord to the main circuit is located on the outside of the vehicle, it shall be protected with a ground-fault circuit interrupter for personnel and be listed for wet locations. A cord located on the outside of a vehicle shall be identified for outdoor use.
(c) Unless removable or stored within the vehicle inte- rior, the cord assembly shall have permanent provisions for protection against corrosion and mechanical damage while the vehicle is in transit.
(d) The attachment plug and cord shall be installed so as not to permit exposed live attachment plug pins.
(2) Direct Wired. That portion of a branch circuit that is installed in an expandable unit shall be permitted to be connected to the portion of the branch circuit in the main body of the vehicle by means of flexible cord installed in accordance with 551.47(P) (2) (a) through (P) (2) (c) or other approved wiring method.
(a) The flexible cord shall be listed for hard usage and for use in wet locations.
:(b) . The flexible cord shall be permitted to be exposed on the underside of the vehicle.
(c) The flexible cord shall be permitted to pass through the interior of a wall or floor assembly or both a maximum concealed length of 600 mm (24 in.) before terminating at an outlet or junction box.
(d) Where concealed, the flexible cord shall be installed in nonflexible conduit or tubing that is continuous from the outlet or junction box inside the recreational vehicle to a weatherproof outlet box, junction box, or strain relief fitting listed for use in wet locations that is located on the underside of the recreational vehicle. The outer jacket of the flexible cord shall be continuous into the outlet or junction box.
(c) Where the flexible cord passes through the floor to an exposed arca inside of the recreational vehicle, it shall be protected by means of conduit and bushings or equivalent.
Where subject to physical damage, the flexible cord shall be protected with R.VC, IMC, Schedule 80 PVC, reinforced ther- mosetting resin conduit (RTRC) listed for exposure to physical damage, or other approved means and shall extend at least 150 mm (6 in.) above the floor. A means shall be provided to secure the flexible cord where it enters the recreational vchi- clc.
(Q) Prewiring for Air-Conditioning Installation. Prewiring installed for the purpose of facilitating future air-conditioning installation shall comply with the applicable portions of this article and the following:
(1) An overcurrent protective device with a rating compatible with the circuit conductors shall be installed in the panel- board and wiring connections completed.
(2) The load end of the circuit shall terminate in a junction box with a blank cover or other listed enclosure. Where a junction box with a blank cover is used, the free ends of the conductors shall be adequately capped or taped.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-513
551.47
ARTICLE 551 - RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS
(3) A safety label with the signal word WARNING in minimum 6-mm (1/4-in.) high letters and hody text in minimum 3-mm (Vs-in.) high letters on a contrasting background shall be affixed on or adjacent to the junc- tion box and shall read as follows:
WARNING AIR-CONDITIONING CIRCUIT. THIS CONNECTION IS FOR AIR CONDITIONERS RATED 110-125-VOLT AC, 60 HZ, AMPERES MAXIMUM. DO NOT EXCEED CIRCUIT RATING. EXCEEDING THE CIRCUIT RATING MAY CAUSE A FIRE AND RESULT IN DEATH OR SERIOUS INJURY.
An ampere rating, not to exceed 80 percent of the circuit rating, shall be legibly marked in the blank space.
(4) The circuit shall serve no other purpose.
(R) Prewiring for Generator Installation. Prewiring installed for the purpose of facilitating future generator installation shall comply with the other applicable portions of this article and the following:
(1) Circuit conductors shall be appropriately sized in relation to the anticipated load as stated on the label required in 551.47(R) (4).
(2) Where junction boxes are utilized at either of the circuit originating or terminus points, free ends of the conduc- tors shall be adequately capped or taped.
(3) Where devices such as receptacle outlet, transfer switch, and so forth, arc installed, the installation shall be complete, including circuit conductor connections.
(4) A safety label with the signal word WARNING in mini- mum 6 mm (1/4 in.) high letters and body text in mini- mum 3 mm (1/s in.) high letters on a contrasting background shall be affixed on the cover of cach junction box or transfer switch containing incomplete circuitry and shall read, using one of the following warnings, as appropriate:
WARNING GENERATOR ONLY INSTALLA GENERATOR LISTED SPECIFI- CALLY FOR RV USE HAVING OVERCURRENT PROTECTION RATED 110-125-VOLT AC, 60 HZ, AMPERES MAXIMUM. or
WARNING GENERATOR ONLY INSTALLA GENERATOR LISTED SPECIFI- CALLY FOR RV USE HAVING OVERCURRENT PROTECTION RATED 120-240-VOLT AC, 60 HZ, AMPERES MAXIMUM.
The correct ampere rating shall be legibly marked in the blank space.
(S) Prewiring for Other Circuits. Prewiring installed for the purpose of installing other appliances or devices shall comply with the applicable portions of this article and the following:
(1) An overcurrent protection device with a rating compati- ble with the circuit conductors shall be installed in the panelboard with wiring connections completed.
(2) The load end of the circuit shall terminate in a junction box with a blank cover or a device listed for the purpose. Where a junction box with blank cover is used, the free ends of the conductors shall be adequately capped or taped.
(3) A safety label with the signal word WARNING in mini- mum 6-mm (1/4-in.) high letters and body text in mini- mum 3-mm (Vs-in.) high letters on a contrasting background shall be affixed on or adjacent to the junc- tion box or device listed for the purpose and shall read as follows:
WARNING
THIS CONNECTION IS FOR RATED VOLT AG, 60 HZ, _AMPERES MAXIMUM. DO NOT EXCEED CIRCUIT RATING.
EXCEEDING THE CIRCUIT RATING MAY CAUSE A FIRE AND RESULT IN DEATH OR SERIOUS INJURY.
An ampere rating not to exceed 80 percent of the circuit rating shall be legibly marked in the blank space.
551.48 Conductors and Boxes. The maximum number of conductors permitted in boxes shall be in accordance with 314.16.
551.49 Grounded Conductors. The identification of grounded conductors shall be in accordance with 200.6.
551.50 Connection of Terminals and Splices. Conductor spli- ces and connections at terminals shall be in accordance with 110.14.
551.51 Switches.
(A) Rating. Switches shall be rated in accordance with 551.51 (A) (1) and (A)(2).
(1) Lighting Circuits. For lighting circuits, switches shall be rated not less than 10 amperes, 120-125 volts and in no case less than the connected load.
(2) Motors or Other Loads. Switches for motors or other loads shall comply with 404.14.
(B) Location. Switches shall not be installed within wet loca- tions in tub or shower spaces unless installed as part of a listed tub or shower assembly.
