551.52 Receptacles. All receptacle outlets shall be of the grounding type and installed in accordance with 406.4 and 210.21.
551.53 Luminaires and Other Equipment.
(A) General. Any combustible wall or ceiling finish exposed between the edge of a canopy or pan of a luminaire or ceiling- suspended (paddle) fan and the outlet box shall be covered with noncombustible material.
(B) Shower Luminaires. If a luminaire is provided over a bath- tub or in a shower stall, it shall be of the enclosed and gasketed type and listed for the type of installation, and it shall be ground-fault circuit-interrupter protected.
(C) Outdoor Outlets, Luminaires, Air-Cooling Equipment, and So On. Outdoor luminaires and other equipment shall be listed for outdoor usc.
70-514
NATIONAL ELECTRICAL. CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
551.60
ARTICLE 551 - RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS
551.54 Grounding. (Scc also 551.56 on bonding of non- current-carrying metal parts.)
(A) Power-Supply Grounding. The equipment grounding conductor in the supply cord or feeder shall be connected to the equipment grounding bus or other approved equipment grounding means in the panelboard.
(B) Panelboard. The panelboard shall have an equipment grounding bus with terminals for all equipment grounding conductors or other approved equipment grounding means.
(C) Insulated Neutral Conductor. The neutral conductor shall be insulated from the equipment grounding conductors and from equipment enclosures and other grounded parts. The neutral conductor terminals in the panelboard and in ranges, clothes dryers, counter-mounted cooking units, and wall- mounted ovens shall be insulated from the equipment enclo- surc. Bonding screws, straps, or buses in the panelboard or in appliances shall be removed and discarded. Connection of electric ranges and electric clothes dryers utilizing a grounded conductor, if cord-connected, shall be made with 4-conductor cord and 3-pole, 4-wire grounding-type plug caps and recepta- cles.
551.55 Interior Equipment Grounding.
(A) Exposed Metal Parts. In the electrical system, all exposed metal parts, enclosures, frames, luminaire canopies, and so forth, shall be effectively bonded to the grounding terminals or enclosure of the panelboard.
(B) Equipment Grounding and Bonding Conductors. Barc wires, insulated wire with an outer finish that is green or green with one or more yellow stripes, shall be used for equipment grounding or bonding conductors only.
(C) Grounding of Electrical Equipment. Grounding of electri- cal equipment shall be accomplished by one or more of the following methods:
(1) Connection of metal raceway, the sheath of Type MC and Type MI cable where the sheath is identified for ground- ing, or the armor of Type AC cable to metal enclosures.
(2) A connection between the one or more equipment grounding conductors and a metal enclosure by means of a grounding screw, which shall be used for no other purpose, or a listed grounding device.
(3) The equipment grounding conductor in nonmetallic- shcathed cable shall be permitted to be secured under a screw threaded into the luminaire canopy other than a mounting screw or cover screw, or attached to a listed grounding means (plate) in a nonmetallic outlet box for luminaire mounting. [Grounding means shall also be permitted for luminaire attachment screws.]
(D) Grounding Connection in Nonmetallic Box. A connection between the one or more equipment grounding conductors brought into a nonmetallic outlet box shall be so arranged that a connection of the equipment grounding conductor can be made to any fitting or device in that box that requires ground- ing.
(E) Grounding Continuity. Where more than one equipment grounding or bonding conductor of a branch circuit enters a box, all such conductors shall be connected together using a method specified in 250.8, and the arrangement shall be such that the disconnection or removal of a receptacle, luminaire,
or other device fed from the box will not interfere with or interrupt the grounding continuity.
(F) Cord-Connected Appliances. Cord-connected appliances, such as washing machines, clothes dryers, refrigerators, and the electrical system of gas ranges, and so forth, shall be grounded by means of an approved cord with equipment grounding conductor and grounding-type attachment plug.
551.56 Bonding of Non-Current-Carrying Metal Parts.
(A) Required Bonding. All exposed non-current-carrying metal parts that are likely to become energized shall be effec- tively bonded to the grounding terminal or enclosure of the panelboard.
(B) Bonding Chassis. A bonding conductor shall be connec- ted between any panelboard and an accessible terminal on the chassis. Bonding terminations shall be suitable for the environ- ment in which the conductors and terminations are installed.
Exception: Any recreational vehicle that employs a unitized metal chassis-frame construction to which the panelboard is securely fastened with a bolt(s) and nut(s) or by welding or riveting shall be considered to be bonded.
(C) Bonding Conductor Requirements. Grounding terminals shall be of the solderless type and listed as pressure terminal connectors recognized for the wire size used. The bonding conductor shall be solid or stranded, insulated or barc, and shall be 8 AWG copper minimum, or cqual.
(D) Metallic Roof and Exterior Bonding. The metal roof and exterior covering shall be considered bonded where both of the following conditions apply:
(1) The metal panels overlap one another and are securely attached to the wood or metal frame parts by metal fa.steners.
(2) The lower panel of the metal exterior covering is secured by metal fastenersat cach cross member of the chassis, or the lower panel is connected to the chassis by a metal strap.
(E) Gas, Water, and Waste Pipe Bonding. The gas, water, and waste pipes shall be considered grounded if they are bonded to the chassis.
(F) Furnace and Metal Air Duct Bonding. Furnace and metal circulating air ducts shall be bonded.
551.57 Appliance Accessibility and Fastening. Every appliance shall be accessible for inspection, service, repair, and replace- ment without removal of permanent construction. Means shall be provided to securely fasten appliances in place when the recreational vehicle is in transit.
Part V. Factory Tests
551.60 Factory Tests (Electrical). Each recreational vehicle designed with a 120-volt or a 120/240-volt electrical system shall withstand the applied voltage without electrical break- down of a 1-minute, 900-volt ac or 1280-volt dc dielectric strength test, or a 1-second, 1080-volt ac or 1530-volt dc diclec- tric strength test, with all switches closed, between ungrounded and grounded conductors and the recreational vehicle ground. During the test, all switches and other controls shall be in the "on" position. Fixtures, including luminaires and permanently installed appliances, shall not be required to withstand this test.
2023 Edition NATIONAL ELECTRICAL CODE
70-515
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
551.71
ARTICLE 551 - RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS
The test shall be performed after branch circuits are complete prior to energizing the system and again after all outer cover- ings and cabinetry have been secured. The dielectric test shall be performed in accordance with the test equipment manufac- turer's written instructions.
Each recreational vehicle shall be subjected to all of the following:
(1) A continuity test to ensure that all metal parts are prop- crly bonded
(2) Operational tests to demonstrate that all equipment is properly connected and in working order
(3) Polarity checks to determine that connections have been properly made
(4) GFCI test to demonstrate that the ground fault protection device(s) installed on the recreational vehicle are operat- ing properly
Part VI. Recreational Vehicle Parks
551.71 Type Receptacles Provided.
(A) 20-Ampere. Every recreational vehicle site with electrical supply shall be equipped with recreational vehicle site supply equipment with at least one 20-ampere, 125-volt weather- resistant receptacle. This receptacle, when used in recreational vehicle site electrical equipment, shall not be required to be tamper-resistant in accordance with 406.12.
(B) 30-Ampere. A minimum of 70 percent of all recreational vehicle sites with electrical supply shall cach be equipped with a 30-ampere, 125-volt weather-resistant receptacle conforming to Figure 551.46(C) (1). This supply shall be permitted to include additional receptacle configurations conforming to 551.81. The remainder of all recreational vehicle sites with electrical supply shall be equipped with one or more of the receptacle configurations conforming to 551.81.
(C) 50-Ampere. A minimum of 20 percent of existing and 40 percent of all new recreational vehicle sites with electrical supply, shall cach be equipped with a 50-ampere, 125/250-volt weather-resistant receptacle conforming to the configuration as identified in Figure 551.46(C) (1). Every recreational vehicle site equipped with a 50-ampere receptacle shall also be equip- ped with a 30-ampere, 125-volt receptacle conforming to Figure 551.46(C) (1). These electrical supplies shall be permitted to include additional receptacles that have configurations in accordance with 551.81. The weather-resistant requirement for 50-ampere, 125/250-volt receptacles shall become effective January 1, 2026.
Informational Note: The percentage of 50 ampere sites required by 551.71 could be inadequate for seasonal recreational vehicle sites serving a higher percentage of recreational vehicles with 50-ampere electrical systems. In that type of recreational vehicle park, the percentage of 50-ampere sites could approach 100 percent.
(D) Tent Sites. Dedicated tent sites with a 15- or 20-ampere electrical supply shall be permitted to be excluded when deter- mining the percentage of recreational vehicle sites with 30- or 50-ampere receptacles.
(E) Additional Receptacles. Additional receptacles shall be permitted for the connection of electrical equipment outside the recreational vehicle within the recreational vehicle park.
(F) GFCI Protection.
(1) Receptacles Installed in Other Than Recreational Vehicle Site Equipment. Ground-fault circuit-interrupter protection shall be provided as required in 210.8(B).
(2) Receptacles Installed in Recreational Vehicle Site Equip- ment. Ground-fault circuit-interrupter protection shall only be required for 125-volt, single-phase, 15- and 20-ampere recepta- cles.
Informational Note No. 1: Appliances used within the recrea- tional vehicle can create leakage current levels at the supply receptacle(s) that could exceed the limits of a Class A GFCI device.
Informational Note No. 2: The definition of Feeder Assembly clari- fies that the power supply cord to a recreational vehicle is considered a feeder.
551.72 Distribution System.
(A) Systems. Distribution systems shall provide the voltage and have a capacity for the receptacles provided in the recreational vehicle (RV) site supply equipment as calculated according to 551.73 and shall have an ampacity not less than 30 amperes. Systems permitted include single-phase 120 volts, single-phase 120/240 volts, or single-phase 120/208 volts - two ungroun- ded and one neutral conductor taken from a 208Y/120-volt system.
(B) Three-Phase Systems. Feeders from 208Y/120-volt, 3- phase systems shall be permitted to include two ungrounded conductors and shall include one grounded conductor and one equipment grounding conductor. So far as practicable, the loads shall be equally distributed on the 3-phase system.
(C) Receptacles. Receptacles rated at 50 amperes shall be supplied from a circuit of the voltage class and rating of the receptacle. Other recreational vehicle sites with 125-volt, 20- and 30-ampere receptacles shall be permitted to be derived from any grounded distribution system that supplies 120-volt, single-phase power.
(D) Neutral Conductors. Neutral conductors shall be permit- ted to be reduced in size below the minimum required size of the ungrounded conductors for 240-volt, linc-to-line, perma- nently connected loads only. The neutral conductors shall not be reduced in size below the size of the ungrounded conduc- tors for the site distribution.
Informational Note: Due to the long circuit lengths typical in most recreational vehicle parks, feeder conductor sizes found in the ampacity tables of Article 310could be inadequate to main- tain the voltage regulation suggested in 215.2(A), Infonnational Note No. 2. Total circuit voltage drop is a sum of the voltage drops of each serial circuit segment, where the load for each segment is calculated using the load that segment sees and the demand factors shown in Table 551.73(A).
(E) Connected Devices. The use of listed surge protective devices shall be permitted.
Informational Note: Use of multiple autotransformers on the load side of RV pedestals, supplied by a single feeder, can result in increased current on the RV park or campground distribu- tion system.
(F) Connection to Recreational Vehicle Site Equipment. Each recreational vehicle shall be powered by only one 30-ampere or one 50-ampere external power supply cord.
70-516
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 551 - RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS
551.77
Informational Note: The requirement in 551.72(F) does not preclude the use of the 15- or 20-ampere receptacle conven- ience outlet on the recreational vehicle supply equipment.
551.73 Calculated Load.
(A) Basis of Calculations. Electrical services and feeders shall be calculated on the basis of not less than all of the following:
(1) 12,000 volt-amperes per site equipped with 50-ampere, 208Y/120-volt or 120/240-volt supply facilities
(2) 3600 volt-amperes per site equipped with both 20-ampere and 30-ampere supply facilities
(3) 2400 volt-amperes per site equipped with only 20-ampere supply facilities
(4) 600 volt-amperes per site equipped with only 20-ampere supply facilities that are dedicated to tent sites
The demand factors set forth in Table 551.73(A) shall be the minimum allowable demand factors that shall be permitted in calculating load for service and feeders. Where the electrical supply for a recreational vehicle site has more than one recep- taclc.
Where the electrical supply is in a location that serves two recreational vehicles, the equipment for both sites shall comply with 551.77, and the calculated load shall only be calculated for the two receptacles with the highest rating.
(B) Demand Factors. The demand factor for a given number of sites shall apply to all sites indicated. For example, 20 sites calculated at 45 percent of 3600 volt-amperes results in a permissible demand of 1620 volt-amperes per site or a total of 32,400 volt-amperes for 20 sites.
Informational Note: These demand factors may be inadequate in areas of extreme hot or cold temperature with loaded circuits for heating or air conditioning.
Loads for other amenities such as, but not limited to, service buildings, recreational buildings, and swimming pools shall be calculated separately and then be added to the value calculated for the recreational vehicle sites where they are all supplied by a common service.
551.74 Overcurrent Protection. Overcurrent protection shall be provided in accordance with Article 240.
Table 551.73(A) Demand Factors for Site Feeders and Service- Entrance Conductors for Park Sites
Number of Recreational Vehicle Sites
Demand Factor (%)
1
100
2
90
3
80
4
75
5
65
6
60
7-9
55
10-12
50
13-15
48
16-18
47
19-21
45
22-24
43
25-35
42
36 plus
41
551.76 Grounding - Recreational Vehicle Site Supply Equip- ment.
(A) Grounding Electrode. Recreational vehicle site supply equipment, other than those used as service equipment, shall not be required to have a grounding electrode. An auxiliary grounding electrode(s) in accordance with 250.54 shall be permitted to be installed.
(B) Exposed Non-Current-Carrying Metal Parts. Exposed non-current-carrying metal parts of fixed equipment, metal boxes, cabinets, and fittings that are not electrically connected to grounded equipment shall be grounded by an equipment grounding conductor run with the circuit conductors from the service equipment or from the transformer of a secondary distribution system. Equipment grounding conductors shall be sized in accordance with 250.122 and shall be permitted to be spliced by listed means.
The arrangement of equipment grounding connections shall be such that the disconnection or removal of a receptacle or other device will not interfere with, or interrupt, the grounding continuity.
(C) Secondary Distribution System. Each secondary distribu- tion system shall be grounded at the transformer.
(D) Grounded Conductor Not to Be Used as an Equipment Ground. The grounded conductor shall not be used as an equipment grounding conductor for recreational vehicles or equipment within the recreational vehicle park.
(E) No Connection on the Load Side. No connection to a grounding electrode shall be made to the grounded conductor on the load side of the service disconnecting means except as covered in 250.30(A) for separately derived systems, and 250.32(B), Exception No. 1 for separate buildings.
551.77 Recreational Vehicle Site Supply Equipment. Recrea- tional vehicle site supply equipment shall be listed for use as recreational vehicle site supply equipment and shall comply with 551.77(A) through (F).
(A) Location. Where provided on back-in sites, the recrca- tional vehicle site electrical supply equipment shall be located on the left (road) side of the parked vehicle, on a line that is 1.5 m to 2.1 m (5 ft to 7 ft) from the left edge (driver's side of the parked RV) of the recreational vehicle stand and shall be located at any point on this line from the rear of the recrea- tional vehicle stand to 4.5 m (15 ft) forward of the rear of the recreational vehicle stand.
For pull-through sites, the electrical supply equipment shall be permitted to be located at any point along the line that is 1.5 m to 2.1 m (5 ft to 7 ft) from the left edge (driver's side of the parked RV) from 4.9 m (16 ft) forward of the rear of the recreational vehicle stand to the center point between the two roads that gives access to and egress from the pull-through sites.
The left edge (driver's side of the parked RV) of the recrca- tional vehicle stand shall be marked.
(B) Disconnecting Means. A disconnecting switch or circuit breaker shall be provided in the site supply equipment for disconnecting the power supply to the recreational vehicle.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-517
551.77
ARTICLE 552 -PARK TRAILERS
(C) Access. All site supply equipment shall be accessible by an unobstructed entrance or passageway not less than 600 mm (2 ft) wide and 2.0 m (6 ft 6 in.) high.
(D) Mounting Height. Site supply equipment shall be located not less than 600 mm (2 ft) above the electrical datum planc for that RV site and no more than 2.0 m (6 ft 6 in.) above the electrical datum plane unless platform provisions are made to reach the circuit protection devices that are no more than 2.0 m (6 ft 6 in.) above that platform.
(E) Working Space. Sufficient space shall be provided and maintained about all electrical equipment to permit ready and safe operation, in accordance with 110.26.
(F) Marking. Where the site supply equipment contains a 125/250-volt receptacle, the equipment shall be marked as follows: "Turn disconnecting switch or circuit breaker off before inserting or removing plug. Plug must be fully inserted or removed." The marking shall be located on the equipment adjacent to the receptacle outlet.
551.78 Protection of Outdoor Equipment.
(A) Wet Locations. All switches, circuit breakers, receptacles, control equipment, and metering devices located in wet loca- tions shall be weatherproof.
(B) Meters. If secondary meters are installed, meter sockets without meters installed shall be blanked off with an approved blanking platc.
551.79 Clearance for Overhead Conductors. Open conduc- tors of not over 1000 volts, nominal, shall have a vertical clear- ance of not less than 5.5 m (18 ft) and a horizontal clearance of not less than 900 mm (3 ft) in all arcas subject to recrca- tional vehicle movement. In all other arcas, clearances shall conform to 235.360 and 235.361.
Informational Note: See 235.360 and 235.361, for clearances of conductors over 600 volts, nominal.
551.80 Underground Service, Feeder, Branch-Circuit, and Recreational Vehicle Site Feeder-Circuit Conductors.
(A) General. All direct-burial conductors, including the cquip- ment grounding conductor if of aluminum, shall be insulated and identified for the use. All conductors shall be continuous from equipment to equipment. All splices and taps shall be made in approved junction boxes or by use of listed material.
(B) Protection Against Physical Damage. Direct-buried conductors and cables entering or leaving a trench shall be protected by rigid metal conduit, intermediate metal conduit, electrical metallic tubing with supplementary corrosion protec- tion, rigid polyvinyl chloride conduit (PVC), nonmetallic underground conduit with conductors (NUCC), high density polyethylene conduit (HDPE), reinforced thermosetting resin conduit (RTRC), liquidtight flexible nonmetallic conduit, liquidtight flexible metal conduit, or other approved raceways or enclosures. Where subject to physical damage, the conduc- tors or cables shall be protected by rigid metal conduit, inter- mediate metal conduit, Schedule 80 PVC conduit, or RTRC listed for exposure to physical damage. All such protection shall extend at least 450 mm (18 in.) into the trench from finished gradc.
Informational Note: See 300.5 and Article 340 for conductors or Type UF cable used underground or in direct burial in earth.
551.81 Receptacles. A receptacle to supply electric power to a recreational vehicle shall be one of the configurations shown in Figure 551.46(C) (1) in the following ratings:
(1) 50-ampere - 125/250-volt, 50-ampere, 3-pole, 4-wirc grounding type for 120/240-volt systems
(2) 30-ampere - 125-volt, 30-ampere, 2-pole, 3-wire ground- ing type for 120-volt systems
(3) 20-ampere - 125-volt, 20-ampere, 2-pole, 3-wire ground- ing type for 120-volt systems
Informational Note: See ANSI/NEMA WD 6-2016, Wiring Devices - Dimensional Sperifications, Figures 14-50, TT, and 5-20, for complete details of these configurations.
ARTICLE 552 Park Trailers
Part I. General
552.1 Scope. The provisions of this article cover the electrical conductors and equipment installed within or on park trailers not covered fully under Articles 550 and 551.
552.4 General Requirements. A park trailer is intended for scasonal usc. It is not intended as a permanent dwelling unit or for commercial uses such as banks, clinics, offices, or similar. Units designed for such purposes are classified as relocatable structures and are covered in Part II of Article 545.
552.5 Labels. Labels required by Article 552 shall be made of ctched, metal-stamped, or embossed brass or stainless steel; plastic laminates not less than 0.13 mm (0.005 in.) thick; or anodized or alclad aluminum not less than 0.5 mm (0.020 in.) thick or the equivalent.
Informational Note: See ANSI Z535.4-2011, Product Safety Signs and Labels, for guidance on other label criteria used in the park trailer industry.
Part II. Low-Voltage Systems
552.10 Low-Voltage Systems.
(A) Low-Voltage Circuits. Low-voltage circuits furnished and installed by the park trailer manufacturer, other than those related to braking, shall be subject to this Code. Circuits supply- ing lights subject to federal or state regulations shall comply with applicable government regulations and this Code.
(B) Low-Voltage Wiring.
(1) Material. Copper conductors shall be used for low-voltage circuits.
Exception: A metal chassis or frame shall be permitted as the return path to the source of supply.
(2) Conductor Types. Conductors shall conform to the requirements for Type GXL, HDT, SGT, SGR, or Type SXL or shall have insulation in accordance with Table 310.4(1) or the cquivalent. Conductor sizes 6 AWG through 18 AWG or SAE shall be listed. Single-wire, low-voltage conductors shall be of the stranded typc.
70-518
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
552.20
ARTICLE 552 - PARK TRAILERS
Informational Note: See SAE J1128-2015, Low Voltage Primary Cable, for Types GXL, HDT, and SXL, and SAE J1127-2015, Low Voltage Battery Cable, for Types SGT and SGR.
(3) Marking. All insulated low-voltage conductors shall be surface marked at intervals not greater than 1.2 m (4 ft) as follows:
(1) Listed conductors shall be marked as required by the list- ing agency.
(2) SAE conductors shall be marked with the name or logo of the manufacturer, specification designation, and wirc gaugc.
(3) Other conductors shall be marked with the name or logo of the manufacturer, temperature rating, wire gauge, conductor material, and insulation thickness.
(C) Low-Voltage Wiring Methods.
(1) Physical Protection. Conductors shall be protected against physical damage and shall be secured. Where insulated conductors are clamped to the structure, the conductor insula- tion shall be supplemented by an additional wrap or layer of equivalent material, except that jacketed cables shall not be required to be so protected. Wiring shall be routed away from sharp edges, moving parts, or heat sources.
(2) Splices. Conductors shall be spliced or joined with splicing devices that provide a secure connection or by brazing, weld- ing, or soldering with a fusible metal or alloy. Soldered splices shall first be spliced or joined to be mechanically and electri- cally secure without solder, and then soldered. All splices, joints, and free ends of conductors shall be covered with an insulation equivalent to that on the conductors.
(3) Separation. Battery and other low-voltage circuits shall be physically separated by at least a 13-mm (Vg-in.) gap or other approved means from circuits of a different power source. Acceptable methods shall be by clamping, routing, or equiva- lent means that ensure permanent total separation. Where circuits of different power sources cross, the external jacket of the nonmetallic-shcathed cables shall be deemed adequate separation.
(4) Ground Connections. Ground connections to the chassis or frame shall be made in an accessible location and shall be mechanically secure. Ground connections shall be by means of copper conductors and copper or copper-alloy terminals of the solderless type identified for the size of wire used. The surface on which ground terminals make contact shall be cleaned and be free from oxide or paint or shall be electrically connected through the use of a cadmium, tin, or zinc-plated internal/ external-toothed lockwasher or locking terminals. Ground terminal attaching screws, rivets or bolts, nuts, and lockwashers shall be cadmium, tin, or zinc-plated except rivets shall be permitted to be unanodized aluminum where attaching to aluminum structures.
The chassis-grounding terminal of the battery shall be connected to the unit chassis with a minimum 8 AWG copper conductor. In the event the unbonded lead from the battery exceeds 8 AWG, the bonding conductor size shall be not less than that of the unbonded Icad.
(D) Battery Installations. Storage batteries subject to this Code shall be securely attached to the unit and installed in an arca vaportight to the interior and ventilated directly to the exterior of the unit. Where batteries are installed in a compartment, the compartment shall be ventilated with openings having a mini-
mum arca of 1100 mm2 (1.7 in.2) at both the top and at the bottom. Where compartment doors are equipped for ventila- tion, the openings shall be within 50 mm (2 in.) of the top and bottom. Batteries shall not be installed in a compartment containing spark- or flame-producing equipment.
(E) Overcurrent Protection.
(1) Rating. Low-voltage circuit wiring shall be protected by overcurrent protective devices rated not in excess of the ampac- ity of copper conductors, in accordance with Table 552.10(E) (1).
(2) Type. Circuit breakers or fuses shall be of an approved type, including automotive types. Fuscholders shall be clearly marked with maximum fuse size and shall be protected against shorting and physical damage by a cover or equivalent means.
Informational Note: See ANSI/SAE J554-1987, Standard for Eler- trir Fuses (Cartridge Type), SAE J1284-1988, Standard for Blade Type Electric Fuses, and UL. 275-2005, Standard for Automotive Glass Tube Fuses, for further information.
(3) Appliances. Appliances such as pumps, compressors, heater blowers, and similar motor-driven appliances shall be installed in accordance with the manufacturer's instructions.
Motors that are controlled by automatic switching or by latching-type manual switches shall be protected in accordance with 430.32(B).
(4) 'Location. The overcurrent protective device shall be instal- led in an accessible location on the unit within 450 mm (18 in.) of the point where the power supply connects to the unit circuits. If located outside the park trailer, the device shall be protected against weather and physical damage.
Exception: External low-voltage supply shall be permitted to have the overcurrent protective device within 450 mm (18 in.) after entering the unit or after leaving a metal raceway.
(F) Switches. Switches shall have a dc rating not less than the connected load.
(G) Luminaires. All low-voltage interior luminaires rated more than 4 watts, employing lamps rated more than 1.2 watts, shall be listed.
Part III. Combination Electrical Systems
552.20 Combination Electrical Systems.
(A) General. Unit wiring suitable for connection to a battery or other low-voltage supply source shall be permitted to be connected to a 120-volt source, provided that the entire wiring system and equipment are rated and installed in full conform-
Table 552.10(E)(1) Low-Voltage Overcurrent Protection
Wire Size (AWG)
Ampacity
Wire Type
18
6
Stranded only
16
8
Stranded only
14
15
Stranded or solid
12
20
Stranded or solid
10
30
Stranded or solid
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-519
552.20
ARTICLE 552 - PARK TRAILERS
ity with Parts I, III, IV, and V requirements of this article cover- ing 120-volt electrical systems. Circuits fed from ac transformers shall not supply dc appliances.
(B) Voltage Converters (120-Volt Alternating Current to Low- Voltage Direct Current). The 120-volt ac side of the voltage converter shall be wired in full conformity with the require- ments of Parts I and IV of this article for 120-volt electrical systems.
Exception: Converters supplied as an integral part of a listed appliance shall not be subject to 552.20(B).
All converters and transformers shall be listed for use in recreation units and designed or equipped to provide over- temperature protection. To determine the converter rating, the following percentages shall be applied to the total connected load, including average battery-charging rate, of all 12-volt equipment:
The first 20 amperes of load at 100 percent plus The second 20 amperes of load at 50 percent plus
All load above 40 amperes at 25 percent
Exception: A low-voltage appliance that is controlled by a momentary switch (normally open) that has no means for holding in the closed position shall not be considered as a connected load when determining the required converter rating. Momentarily energized appliances shall be limited to those used to prepare the unit for occupancy or travel.
(C) Bonding Voltage Converter Enclosures. The non-current- carrying metal enclosure of the voltage converter shall be connected to the frame of the unit with an 8 AWG copper conductor minimum. The equipment grounding conductor for the battery and the metal enclosure shall be permitted to be the same conductor.
(D) Dual-Voltage Fixtures Including Luminaires or Appliances. Fixtures, including luminaires, or appliances having both 120- volt and low-voltage connections shall be listed for dual voltage.
(E) Autotransformers. Autotransformers shall not be used.
(F) Receptacles and Plug Caps. Where a park trailer is cquipped with a 120-volt or 120/240-volt ac system, a low- voltage system, or both, receptacles and plug caps of the low- voltage system shall differ in configuration from those of the 120-volt or 120/240-volt system. Where a unit equipped with a battery or de system has an external connection for low-voltage power, the connector shall have a configuration that will not accept 120-volt power.
Part IV. Nominal 120-Volt or 120/240-Volt Systems 552.40 120-Volt or 120/240-Volt, Nominal, Systems.
(A) General Requirements. The electrical equipment and material of park trailers indicated for connection to a wiring system rated 120 volts, nominal, 2-wire with an equipment grounding conductor, or a wiring system rated 120/240 volts, nominal, 3-wire with an equipment grounding conductor, shall be listed and installed in accordance with Parts I, III, IV, and V of this article.
(B) Materials and Equipment. Electrical materials, devices, appliances, fittings, and other equipment installed, intended for use in, or attached to the park trailer shall be listed. All
products shall be used only in the manner in which they have been tested and found suitable for the intended usc.
552.41 Receptacle Outlets Required.
(A) Spacing. Receptacle outlets shall be installed at wall spaces 600 mm (2 ft) wide or more so that no point along the floor line is more than 1.8 m (6 ft), measured horizontally, from an outlet in that space.
Exception No. 1: Bath and hallway areas shall not be required to comply with 552.41(A).
Exception No. 2: Wall spaces occupied by kitchen cabinets, wardrobe cabinets, built-in furniture; behind doors that could open fully against a wall surface; or similar facilities.
(B) Location. Receptacle outlets shall be installed as follows:
(1) Adjacent to countertops in the kitchen [at least one on cach side of the sink if countertops are on cach side and arc 300 mm (12 in.) or over in width and depth]
(2) Adjacent to the refrigerator and gas range space, except where a gas-fired refrigerator or cooking appliance, requiring no external electrical connection, is factory- installed
(3) Adjacent to, countertop spaces of 300 mm (12 in.) or more in width and depth that cannot be reached from a receptacle required in 552.41(B) (1) by a cord of 1.8 m (6 ft), without crossing a traffic arca, cooking appliance, or-sink.
(C) Ground-Fault Circuit-Interrupter Protection. Each 125- volt, single-phase, 15- or 20-ampere receptacle shall have ground-fault circuit-interrupter protection for personnel in the following locations:
(1) Where the receptacles are installed to serve kitchen coun- tertop surfaces
(2) Within 1.8 m (6 ft) of any lavatory or sink
Exception: Receptacles installed for appliances in dedicated spaces, such as for dishwashers, disposals, refrigerators, freezers, and laundry equip- ment.
(3) In the arca occupied by a toilet, shower, tub, or any combination thereof
(4) On the exterior of the unit
Exception: Receptacles that are located inside of an access panel that is installed on the exterior of the unit to supply power for an installed appliance shall not be required to have ground-fault circuit-interrupter protection.
The receptacle outlet shall be permitted in a listed lumin- airc. A receptacle outlet shall not be installed in a tub or combination tub-shower compartment.
(D) Pipe Heating Cable Outlet. Where a pipe heating cable outlet is installed, the outlet shall be as follows:
(1) Located within 600 mm (2 ft) of the cold water inlet
(2) Connected to an interior branch circuit, other than a small-appliance branch circuit
(3) On a circuit where all of the outlets are on the load side of the ground-fault circuit-interrupter protection for personnel
(4) Mounted on the underside of the park trailer and shall not be considered to be the outdoor receptacle outlet required in 552.41 (E)
70-520
NATIONAL ELECTRICAL. CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
552.44
ARTICLE 552 - PARK TRAILERS
(E) Outdoor Receptacle Outlets. At least one receptacle outlet shall be installed outdoors. A receptacle outlet located in a compartment accessible from the outside of the park trailer shall be considered an outdoor receptacle. Outdoor receptacle outlets shall be protected as required in 552.41 (C) (4).
(F) Receptacle Outlets Not Permitted.
(1) Shower or Bathtub Space. Receptacle outlets shall not be installed in or within reach [750 mm (30 in.)] of a shower or bathtub spacc.
(2) Face-Up Position. A receptacle shall not be installed in a face-up position in any countertop or other similar horizontal surfacc.
552.42 Branch-Circuit Protection.
(A) Rating. The branch-circuit overcurrent devices shall be rated as follows:
(1) Not more than the circuit conductors
(2) Not more than 150 percent of the rating of a single appli- ance rated 13.3 amperes or more and supplied by an indi- vidual branch circuit
(3) Not more than the overcurrent protection size marked on an air conditioner or other motor-operated applian- ccs.
(B) Protection for Smaller Conductors. A 20-ampere fuse or circuit breaker shall be permitted for protection for fixtures, including luminaires, leads, cords, or small appliances, and 14 AWG tap conductors, not over 1.8 m (6 ft) long for recessed luminaires.
(C) Fifteen-Ampere Receptacle Considered Protected by 20 Amperes. If more than one receptacle or load is on a branch circuit, 15-ampere receptacles shall be permitted to be protected by a 20-ampere fuse or circuit breaker.
552.43 Power Supply.
(A) Feeder. The power supply to the park trailer shall be a feeder assembly consisting of not more than one listed 30- ampere or 50-ampere park trailer powersupply cord, with an integrally molded or securely attached cap, or a permanently installed feeder.
(B) Power-Supply Cord. If the park trailer has a power-supply cord, it shall be permanently attached to the panelboard, or to a junction box permanently connected to the panelboard, with the free end terminating in a molded-on attachment plug cap.
Cords with adapters and pigtail ends, extension cords, and similar items shall not be attached to, or shipped with, a park trailer.
A suitable clamp or the equivalent shall be provided at the panelboard knockout to afford strain relief for the cord to prevent strain from being transmitted to the terminals when the power-supply cord is handled in its intended manner.
The cord shall be a listed type with 3-wire, 120-volt or 4-wirc, 120/240-volt conductors, one of which shall be identified by a continuous green color or a continuous green color with one or more yellow stripes for use as the equipment grounding conductor.
(C) Mast Weatherhead or Raceway. Where the calculated load exceeds 50 amperes or where a permanent feeder is used, the supply shall be by means of one of the following:
(1) Onc mast weatherhead installation, installed in accord- ance with Article 230, containing four continuous, insula- ted, color-coded feeder conductors, one of which shall be an equipment grounding conductor
(2) A rigid metal conduit, intermediate metal conduit, rigid polyvinyl chloride conduit, or other raceways identified for the location from the disconnecting means in the park trailer to the underside of the park trailer
552.44 Cord.
(A) Permanently Connected. Each fecder assembly shall be factory supplied or factory installed and connected directly to the terminals of the panelboard or conductors within a junc- tion box and provided with means to prevent strain from being transmitted to the terminals. The ampacity of the conductors between cach junction box and the terminals of cach panel- board shall be at least equal to the ampacity of the feeder cord. The supply end of the assembly shall be equipped with an attachment plug of the type described in 552.44(C). Where the cord passes through the walls or floors, it shall be protected by means of conduit and bushings or equivalent. The cord assem- bly shall have permanent provisions for protection against corrosion and mechanical damage while the unit is in transit.
(B) Cord Length. The cord-exposed usable length shall be measured from the point of entrance to the park trailer or the face of the flanged surface inlet (motor-base attachment plug) to the face of the attachment plug at the supply end.
The cord-exposed usable length, measured to the point of entry on the unit exterior, shall be a minimum of 7.0 m (23 ft) where the point of entrance is at the side of the unit, or shall be a minimum 8.5 m (28 ft) where the point of entrance is at the rear of the unit. The maximum length shall not exceed 11 m (361/5 ft).
Where the cord entrance into the unit is more than 900 mm (3 ft) above the ground, the minimum cord lengths above shall be increased by the vertical distance of the cord entrance heights above 900 mm (3 ft).
(C) Attachment Plugs.
(1) Units with Two to Five 15- or 20-Ampere Branch Circuits. Park trailers wired in accordance with 552.46(A) shall have an attachment plug that shall be 2-pole, 3-wire grounding type, rated 30 amperes, 125 volts, conforming to the configuration shown in Figure 552.44(C) (1) intended for use with units rated at 30 amperes, 125 volts.
Informational Note: See ANSI/NEMA WD 6-2016, Wiring Devices - Dimensional Specifications, Figure TT, for complete details of this configuration.
(2) Units with 50-Ampere Feeder Assembly. Park trailers having a feeder assembly rated 50 amperes as permitted by 552.43(B) shall have a 3-pole, 4-wire grounding-type attach- ment plug rated 50 amperes, 125/250 volts, conforming to the configuration shown in Figure 552.44(C) (1).
Informational Note: See ANSI/NEMA WD 6-2016, Wiring Devices - Dimensional Specifications, Figure 14-50, for complete details of this configuration.
(D) Labeling at Electrical Entrance. Each park trailer shall have a safety label with the signal word WARNING in minimum 6 mm (1/4 in.) high letters and body text in minimum 3 mm ('s in.) high letters on a contrasting background. The safety label shall be affixed to the exterior skin, at or near the point
2023 Edition NATIONAL ELECTRICAL CODE
70-521
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
552.44
ARTICLE 552 - PARK TRAILERS
Receptacles
Caps
OG
G
0
0 W
W
30-A, 125-V, 2-pole, 3-wire, grounding type
OG
YO
0x
×
Y
Iw
50-A,125/250-V, 3-pole, 4-wire, grounding type
FIGURE 552.44(C)(1) Attachment Cap and Receptacle Configurations.
of entrance of the feeder assembly and shall read, as appropri- atc:
WARNING: THIS CONNECTION IS FOR 110-125-VOLT AC, 60 HZ, 30-AMPERE SUPPLY
or
WARNING: THIS CONNECTION IS FOR 208Y/120-VOLT OR 120/240- VOLT AC, 3-POLE, 4-WIRE, 60 HZ, -AMPERE SUPPLY.
followed by
DO NOT EXCEED THE CIRCUIT RATING. EXCEEDING THE CIRCUIT RATING CAN CAUSE A FIRE AND RESULT IN DEATH OR SERIOUS INJURY.
The correct ampere rating shall be marked in the blank space and the label shall meet the requirements in 110.21 (B).
(E) Location. The point of entrance of a feeder assembly shall be located on either side or the rear, within 450 mm (18 in.), of an outside wall.
552.45 Panelboard.
(A) Listed and Appropriately Rated. A listed and appropriately rated panelboard shall be used. The grounded conductor termination bar shall be insulated from the enclosure as provi- ded in 552.55(C). An cquipment grounding terminal bar shall be attached inside the metal enclosure of the panelboard.
(B) Location. The panelboard shall be installed in a readily accessible location. Working clearance for the panelboard shall be not less than 600 mm (24 in.) wide and 750 mm (30 in.) decp.
Exception: Where the panelboard cover is exposed to the inside aisle space, one of the working clearance dimensions shall be permitted to be reduced to a minimum of 550 mm (22 in.). A panelboard shall be considered exposed where the panelboard cover is within 50 mm (2 in.) of the aisle's finished surface or not more than 25 mm (1 in.) from the backside of doors that enclose the space.
(C) Dead-Front Type. The panelboard shall be of the dead- front typc. A main disconnecting means shall be provided where fuses are used or where more than two circuit breakers arc employed. A main overcurrent protective device not exceeding the feeder assembly rating shall be provided where more than two branch circuits are employed.
552.46 Branch Circuits. Branch circuits shall be determined in accordance with 552.46(A) and (B).
(A) Two to Five 15- or 20-Ampere Circuits. A maximum of five 15- or 20-ampere circuits to supply lights, receptacle outlets, and fixed appliances shall be permitted. Such park trailers shall be permitted to be equipped with panelboards rated at 120 volts maximum or 120/240 volts maximum and listed for a 30-ampere-rated feeder assembly. Not more than two 120-volt thermostatically controlled appliances shall be installed in such systems unless appliance isolation switching, energy manage- ment systems, or similar methods are used.
Exception No. 1: Additional 15- or 20-ampere circuits shall be permit- ted where a listed energy management system rated at 30 amperes maxi- mum is employed within the system.
Exception No. 2: Six 15- or 20-ampere circuits shall be permitted with- out employing an energy management system, provided that the added sixth circuit serves only the power converter, and the combined load of all six circuits does not exceed the allowable load that was designed for use by the original five circuits.
Informational Note: See 210.23(B) for permissible loads. See 552.45(C) for main disconnect and overcurrent protection requirements.
(B) More Than Five Circuits. Where more than five circuits arc needed, they shall be determined in accordance with 552.46(B)(1), (B)(2), and (B)(3).
(1) Lighting. Based on 33 volt-amperes/m2 (3 VA/ft2) multi- plied by the outside dimensions of the park trailer (coupler excluded) divided by 120 volts to determine the number of 15- or 20-ampere lighting arca circuits, for example,
[552.46(B)(1)]
3 x length x width 120 x 15 (or 20) = No. of 15- (or 20-) ampere circuits
The lighting circuits shall be permitted to serve listed cord- connected kitchen waste disposers and to provide power for supplemental equipment and lighting on gas-fired ranges, ovens, or counter-mounted cooking units.
(2) Small Appliances. Small-appliance branch circuits shall be installed in accordance with 210.11 (C) (I).
(3) General Appliances. (including furnace, water heater, space heater, range, and central or room air conditioner, etc.) An individual branch circuit shall be permitted to supply any load for which it is rated. There shall be one or more circuits of adequate rating in accordance with 552.46(B) (3) (a) through (B)(3)(d).
Informational Note No. 1: See 210.11(C) (2) for laundry branch circuit.
Informational Note No. 2: See Article 440 for central air condi- tioning.
(a) The total rating of fixed appliances shall not exceed 50 percent of the circuit rating if lighting outlets, general-use receptacles, or both are also supplied.
(b) For fixed appliances with a motor(s) larger than 1/x horsepower, the total calculated load shall be based on 125 percent of the largest motor plus the sum of the other
70-522
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
552.48
ARTICLE 552 - PARK TRAILERS
loads. Where a branch circuit supplies continuous load(s) or any combination of continuous and noncontinuous loads, the branch-circuit conductor size shall be in accordance with 210.19(A).
(c) The rating of a single cord-and-plug-connected appli- ance supplied by other than an individual branch circuit shall not exceed 80 percent of the circuit rating.
(d) The rating of a range branch circuit shall be based on the range demand as specified for ranges in 552.47(B) (5).
552.47 Calculations. The following method shall be employed in computing the supply-cord and distribution-panelboard load for cach feeder assembly for cach park trailer in licu of the procedure shown in Article 220 and shall be based on a 3-wirc, 208Y/120-volt or 120/240-volt supply with 120-volt loads balanced between the two phases of the 3-wire system.
(A) Lighting and Small-Appliance Load. Lighting Volt- Amperes: Length times width of park trailer floor (outside dimensions) times 33 volt-amperes/m2 (3 VA/ft2). For cxam- plc,
Length x width x 3 = lighting volt-amperes
Small-Appliance Volt-Amperes: Number of circuits times 1500 volt-amperes for cach 20-ampere appliance receptacle circuit (scc definition of Appliance, Portable with fine print note) including 1500 volt-amperes for laundry circuit. For example,
No. of circuits x 1500 = small-appliance volt-amperes
Total: Lighting volt-amperes plus small-appliance volt- amperes = total volt-amperes
First 3000 total volt-amperes at 100 percent plus remainder at 35 percent = volt-amperes to be divided by 240 volts to obtain current (amperes) per leg.
(B) Total Load for Determining Power Supply. Total load for determining power supply is the sum of the following:
(1) Lighting and small-appliance load as calculated in 552.47(A).
(2) Nameplate amperes for motors and heater loads (cxhaust fans, air conditioners, electric, gas, or oil heating). Omit smaller of the heating and cooling loads, except include blower motor if used as air-conditioner evaporator motor. Where an air conditioner is not installed and a 50-ampere power-supply cord is provided, allow 15 amperes per phase for air conditioning.
(3) Twenty-five percent of current of largest motor in 552.47(B) (2).
(4) Total of nameplate amperes for disposal, dishwasher, water heater, clothes dryer, wall-mounted oven, cooking units. Where the number of these appliances exceeds three, use 75 percent of total.
(5) Derive amperes for freestanding range (as distinguished from separate ovens and cooking units) by dividing the following values by 240 volts as shown in Table 552.47(B).
(6) If outlets or circuits are provided for other than factory- installed appliances, include the anticipated load.
Informational Note: See Informative Annex D, Example D12, for an illustration of the application of this calculation.
(C) Optional Method of Calculation for Lighting and Appli- ance Load. For park trailers, the optional method for calculat- ing lighting and appliance load shown in 220.82 shall be permitted.
Table 552.47(B) Minimum Loads for Freestanding Electric Ranges
Nameplate Rating (watts)
Use (volt-amperes)
0-10,000
80 percent of rating
Over 10,000-12,500
8,000
Over 12,500-13,500
8,400
Over 13,500-14,500
8,800
Over 14,500-15,500
9,200
Over 15,500-16,500
9,600
Over 16,500-17,500
10,000
552.48 Wiring Methods.
(A) Wiring Systems. Cables and raceways installed in accord- ance with Articles 320, 322, 330 through 340, 342 through 362, 386, and 388 shall be permitted in accordance with their appli- cable article, except as otherwise specified in this article. An equipment grounding means shall be provided in accordance with 250.118.
(B) Conduit and Tubing. Where rigid metal conduit or inter- mediate metal conduit is terminated at an enclosure with a locknut and bushing connection, two locknuts shall be provi- ded, one inside and one outside of the enclosure. All cut ends of conduit and tubing shall be reamed or otherwise finished to remove rough edges.
(C) Nonmetallic Boxes. Nonmetallic boxes shall be acceptable only with nonmetallic-shcathed cable or nonmetallic raceways.
(D) Boxes. In walls and ceilings constructed of wood or other combustible material, boxes and fittings shall be flush with the finished surface or project therefrom.
(E) Mounting. Wall and ceiling boxes shall be mounted in accordance with 314.23.
Exception No. 1: Snap-in-type boxes or boxes provided with special wall or ceiling brackets that securely fasten boxes in walls or ceilings shall be permitted.
Exception No. 2: A wooden plate providing a 38-mm (11/2in.) mini- mum width backing around the box and of a thickness of 13 mm ('/2 in.) or greater (actual) attached directly to the wall panel shall be considered as approved means for mounting outlet boxes.
(F) Cable Sheath. The sheath of nonmetallic-shcathed cable, and the armor of metal-clad cable and Type AC cable, shall be continuous between outlet boxes and other enclosures.
(G) Protected. Metal-clad, Type AC, or nonmetallic-shcathed cables and electrical nonmetallic tubing shall be permitted to pass through the centers of the wide side of 2 by 4 wood studs. However, they shall be protected where they pass through 2 by 2 wood studs or at other wood studs or frames where the cable or tubing would be less than 32 mm (11/4 in.) from the inside or outside surface. Steel plates on cach side of the cable or tubing, or a steel tube, with not less than 1.35 mm (0.053 in.) wall thickness, shall be installed to protect the cable or tubing. These plates or tubes shall be securely held in place. Where nonmetallic-shcathed cables pass through punched, cut, or drilled slots or holes in metal members, the cable shall be protected by bushings or grommets securely fastened in the opening prior to installation of the cable.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-523
552.48
ARTICLE 552 - PARK TRAILERS
(H) Cable Supports. Where connected with cable connectors or clamps, cables shall be secured and supported within 300 mm (12 in.) of outlet boxes, panelboards, and splice boxes on appliances. Supports and securing shall be provided at intervals not exceeding 1.4 m (41/2 ft) at other places.
(I) Nonmetallic Box Without Cable Clamps. Nonmetallic- shcathed cables shall be secured and supported within 200 mm (8 in.) of a nonmetallic outlet box without cable clamps. Where wiring devices with integral enclosures are employed with a loop of extra cable to permit future replacement of the device, the cable loop shall be considered as an integral portion of the device.
(J) Physical Damage. Where subject to physical damage, exposed nonmetallic cable shall be protected by covering boards, guard strips, raccways, or other means.
(K) Receptacle Faceplates. Metal faceplates shall comply with 406.6(A). Nonmetallic faceplates shall comply with 406.6(C).
(L) Metal Faceplates Grounded. Where metal faceplates arc used, they shall be grounded.
(M) Moisture or Physical Damage. Where outdoor or under- chassis wiring is 120 volts, nominal, or over and is exposed to moisture or physical damage, the wiring shall be protected by rigid metal conduit, by intermediate metal conduit, by electri- cal metallic tubing, by rigid polyvinyl chloride conduit, by other raceways identified for the location, or by Type .VI cable that is closely routed against frames and equipment enclosures or other raceway or cable identified for the application.
(N) Component Interconnections. Fittings and connectors that are intended to be concealed at the time of assembly shall be listed and identified for the interconnection of building components. Such fittings and connectors shall be equal to the wiring method employed in insulation, temperature risc, and fault-current withstanding, and shall be capable of enduring the vibration and shock occurring in park trailers.
(O) Method of Connecting Expandable Units. The method of connecting expandable units to the main body of the park trailer shall comply with 552.48(O) (1) and 552.48(O) (2) as applicable.
(1) Cord-and-Plug Connected. Cord-and-plug connections shall comply with 552.48(O) (1) (a) through (O) (1) (d).
(a) The portion of a branch circuit that is installed in an expandable unit shall be permitted to be connected to the portion of the branch circuit in the main body of the vehicle by means of an attachment plug and cord listed for hard usage. The cord and its connections shall comply with Parts I and II of Article 400 and shall be considered as a permitted use under 400.10. Where the attachment plug and cord are located within the park trailer's interior, use of plastic thermoset or clastomer parallel cord Type SPT-3, SP-3, or SPE shall be permitted.
(b) Where the receptacle provided for connection of the cord to the main circuit is located on the outside of the park trailer, it shall be protected with a ground-fault circuit inter- rupter for personnel and be listed for wet locations. A cord located on the outside of a park trailer shall be identified for outdoor usc.
(c) Unless removable or stored within the park trailer interior, the cord assembly shall have permanent provisions for protection against corrosion and mechanical damage while the park trailer is in transit.
(d) The attachment plug and cord shall be installed so as not to permit exposed live attachment plug pins.
(2) Direct Wires Connected. That portion of a branch circuit that is installed in an expandable unit shall be permitted to be connected to the portion of the branch circuit in the main body of the park trailer by means of flexible cord installed in accordance with 552.48(O) (2) (a) through (O) (2) (f) or other approved wiring method.
(a) The flexible cord shall be listed for hard usage and for use in wet locations.
(b) The flexible cord shall be permitted to be exposed on the underside of the vehicle.
(c) The flexible cord shall be permitted to pass through the interior of a wall or floor assembly or both a maximum concealed length of 600 mm (24 in.) before terminating at an outlet or junction box.
(d) Where concealed, the flexible cord shall be installed in nonflexible conduit or tubing that is continuous from the outlet or junction box inside the park trailer to a weatherproof outlet box, junction box, or strain relief fitting listed for use in wet locations that is located on the underside of the park trailer. The outer jacket of flexible cord shall be continuous into the outlet or junction box.
(c) Where the flexible cord passes through the floor to an exposed arca inside of the park trailer, it shall be protected by means of conduit and bushings or equivalent.
(f) Where subject to physical damage, the flexible cord shall be protected with RMC, IMC, Schedule 80 PVC, rein- forced thermosetting resin conduit (RTRC) listed for exposure to physical damage, or other approved means and shall extend at least 150 mm (6 in.) above the floor. A means shall be provi- ded to secure the flexible cord where it enters the park trailer.
(P) Prewiring for Air-Conditioning Installation. Prewiring installed for the purpose of facilitating future air-conditioning installation shall comply with the applicable portions of this article and the following:
(1) An overcurrent protective device with a rating compatible with the circuit conductors shall be installed in the panel- board and wiring connections completed.
(2) The load end of the circuit shall terminate in a junction box with a blank cover or other listed enclosure. Where a junction box with a blank cover is used, the free ends of the conductors shall be adequately capped or taped.
(3) A safety label with the word WARNING in minimum 6 mm (1/4 in.) high letters and body text in minimum 3 mm (V/s in.) high letters on a contrasting background shall be affixed on or adjacent to the junction box and shall read as follows:
WARNING AIR-CONDITIONING CIRCUIT. THIS CONNECTION IS FOR AIR CONDITIONERS RATED 110-125-VOLT AC, 60 HZ, AMPERES MAXIMUM. DO NOT EXCEED CIRCUIT RATING.
EXCEEDING THE CIRCUIT RATING MAY CAUSE A FIRE AND RESULT IN DEATH OR SERIOUS INJURY
(4)
An ampere rating not to exceed 80 percent of the circuit rating shall be legibly marked in the blank space. The circuit shall serve no other purpose.
70-524
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
552.56
ARTICLE 552 - PARK TRAILERS
(Q) Prewiring for Other Circuits. Prewiring installed for the purpose of installing other appliances or devices shall comply with the applicable portions of this article and the following:
(1) An overcurrent protection device with a rating compati- ble with the circuit conductors shall be installed in the panelboard with wiring connections completed.
(2) The load end of the circuit shall terminate in a junction box with a blank cover or a device listed for the purpose. Where a junction box with blank cover is used, the free ends of the conductors shall be adequately capped or tapcd.
(3) A safety label with the signal word WARNING in mini- mum 6 mm (1/4 in.) high letters and body text in mini- mum 3 mm ('s in.) high letters on a contrasting background shall be affixed on or adjacent to the junc- tion box or device listed for the purpose and shall read as follows:
WARNING
THIS CONNECTION IS FOR RATED VOLT AC,
60 HZ, AMPERES MAXIMUM. DO NOT EXCEED CIRCUIT RATING. EXCEEDING THE CIRCUIT RATING MAY CAUSE A FIRE AND RESULT IN DEATH OR SERIOUS INJURY.
An ampere rating not to exceed 80 percent of the circuit rating shall be legibly marked in the blank space.
552.49 Maximum Number of Conductors in Boxes. The maxi- mum number of conductors permitted in boxes shall be in accordance with 314.16.
552.50 Grounded Conductors. The identification of grounded conductors shall be in accordance with 200.6.
552.51 Connection of Terminals and Splices. Conductor spli- ces and connections at terminals shall be in accordance with 110.14.
552.52 Switches. Switches shall be rated as required by 552.52(A) and (B).
(A) Lighting Circuits. For lighting circuits, switches shall be rated not less than 10 amperes, 120/125 volts, and in no casc less than the connected load.
(B) Motors or Other Loads. For motors or other loads, switches shall have ampere or horsepower ratings, or both, adequate for loads controlled. (An ac general-use snap switch shall be permitted to control a motor 2 hp or less with full-load current not over 80 percent of the switch ampere rating.)
(C) Location. Switches shall not be installed within wet loca- tions in tub or shower spaces unless installed as part of a listed tub or shower assembly.
552.53 Receptacles. All receptacle outlets shall be of the grounding type and installed in accordance with 210.21 and 406.4.
552.54 Luminaires.
(A) General. Any combustible wall or ceiling finish exposed between the edge of a canopy or pan of a luminaire or ceiling suspended (paddle) fan and the outlet box shall be covered with noncombustible material or a material identified for the purposc.
(B) Shower Luminaires. If a luminaire is provided over a bath- tub or in a shower stall, it shall be of the enclosed and gasketed type and listed for the type of installation, and it shall be ground-fault circuit-interrupter protected.
(C) Outdoor Outlets, Luminaires, Air-Cooling Equipment, and So On. Outdoor luminaires and other equipment shall be listed for outdoor use or wet locations.
552.55 Grounding. (Scc also 552.57 on bonding of non- current-carrying metal parts.)
(A) Power-Supply Grounding. The equipment grounding conductor in the supply cord or feeder shall be connected to the equipment grounding bus or other approved equipment grounding means in the panelboard.
(B) Panelboard. The panelboard shall have an equipment grounding bus with sufficient terminals for all equipment grounding conductors or other approved grounding means.
(C) Insulated Grounded Conductor. The grounded circuit conductor shall be insulated from the equipment grounding conductors and from'equipment enclosures and other groun- ded parts. The grounded circuit conductor terminals in the panelboard and in ranges, clothes dryers, counter-mounted cooking units, and wall-mounted ovens shall be insulated from the equipment enclosure. Bonding screws, straps, or buses in the panelboard or in appliances shall be removed and discar- ded. Connection of electric ranges and electric clothes dryers utilizing a grounded conductor, if cord-connected, shall be made with 4-conductor cord and 3-polc, 4-wirc, grounding-type plug caps and receptacles.
552.56 Interior Equipment Grounding.
(A) Exposed Metal Parts. In the electrical system, all exposed metal parts, enclosures, frames, luminaire canopies, and so forth, shall be effectively bonded to the grounding terminals or enclosure of the panelboard.
(B) Equipment Grounding Conductors. Bare conductors or conductors with insulation or individual covering that is green or green with one or more yellow stripes shall be used for equipment grounding conductors only.
(C) Grounding of Electrical Equipment. Where grounding of electrical equipment is specified, it shall be permitted as follows:
(1) Connection of metal raceway (conduit or electrical metal- lic tubing), the sheath of Type MC and Type MI cable where the sheath is identified for grounding, or the armor of Type AC cable to metal enclosures.
(2) A connection between the one or more equipment grounding conductors and a metal box by means of a grounding screw, which shall be used for no other purpose, or a listed grounding device.
(3) The equipment grounding conductor in nonmetallic- shcathed cable shall be permitted to be secured under a screw threaded into the luminaire canopy other than a mounting screw or cover screw or attached to a listed grounding means (plate) in a nonmetallic outlet box for luminaire mounting (grounding mcans shall also be permitted for luminaire attachment screws).
(D) Grounding Connection in Nonmetallic Box. A connection between the one or more grounding conductors brought into a nonmetallic outlet box shall be arranged so that a connection
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-525
552.56
ARTICLE 552 - PARK TRAILERS
can be made to any fitting or device in that box that requires grounding.
(E) Grounding Continuity. Where more than one equipment grounding conductor of a branch circuit enters a box, all such conductors shall be in good electrical contact with each other, and the arrangement shall be such that the disconnection or removal of a receptacle, fixture, including a luminaire, or other device fed from the box will not interfere with or interrupt the grounding continuity.
(F) Cord-Connected Appliances. Cord-connected appliances, such as washing machines, clothes dryers, refrigerators, and the electrical system of gas ranges, and so on, shall be grounded by means of an approved cord with equipment grounding conductor and grounding-type attachment plug.
552.57 Bonding of Non-Current-Carrying Metal Parts.
(A) Required Bonding. All exposed non-current-carrying metal parts that are likely to become energized shall be cffcc- tively bonded to the grounding terminal or enclosure of the panelboard.
(B) Bonding Chassis. A bonding conductor shall be connec- ted between any panelboard and an accessible terminal on the chassis. Bonding terminations shall be suitable for the environ- ment in which the conductors and terminations are installed.
Exception: Any park trailer that employs a unitized metal chassis-frame construction to which the panelboard is securely fastened with a bolt(s) and nut(s) or by welding or riveting shall be considered to be bonded.
(C) Bonding Conductor Requirements. Grounding terminals shall be of the solderless type and listed as pressure terminal connectors recognized for the wire size used. The bonding conductor shall be solid or stranded, insulated or bare, and shall be 8 AWG copper minimum or equivalent.
(D) Metallic Roof and Exterior Bonding. The metal roof and exterior covering shall be considered bonded where both of the following conditions apply:
(1) The metal panels overlap one another and are securely attached to the wood or metal frame parts by metal fasteners.
(2) The lower panel of the metal exterior covering is secured by metal fasteners at cach cross member of the chassis, or the lower panel is connected to the chassis by a metal strap.
(E) Gas, Water, and Waste Pipe Bonding. The gas, water, and waste pipes shall be considered grounded if they are bonded to the chassis.
(F) Furnace and Metal Air Duct Bonding. Furnace and metal circulating air ducts shall be bonded.
552.58 Appliance Accessibility and Fastening. Every appliance shall be accessible for inspection, service, repair, and replace- ment without removal of permanent construction. Mcans shall be provided to securely fasten appliances in place when the park trailer is in transit.
552.59 Outdoor Outlets, Fixtures, Including Luminaires, Air- Cooling Equipment, and So On.
(A) Listed for Outdoor Use. Outdoor fixtures, including luminaires, and equipment shall be listed for outdoor use. Outdoor receptacle outlets shall be in accordance with
406.9(A) and (B). Switches and circuit breakers installed outdoors shall comply with 404.4.
(B) Outside Heating Equipment, Air-Conditioning Equipment, or Both. A park trailer provided with a branch circuit designed to energize outside heating equipment or air-conditioning equipment, or both, located outside the park trailer, other than room air conditioners, shall have such branch-circuit conduc- tors terminate in a listed outlet box or disconnecting means located on the outside of the park trailer. A safety label with the word WARNING in minimum 6 mm (1/4 in.) high letters and body text in minimum 3 mm (V/s in.) high letters on a contrast- ing background shall be affixed within 150 mm (6 in.) from the listed box or disconnecting means and shall read as follows:
WARNING THIS CONNECTION IS FOR HEATING AND/OR AIR-CONDITIONING EQUIPMENT. THE BRANCH CIRCUIT IS RATED AT NOT MORE THAN AMPERES, AT _VOLTS, 60 HZ, CONDUCTOR AMPACITY. A DISCONNECTING MEANS SHALL BE LOCATED WITHIN SIGHT OF THE EQUIPMENT. EXCEEDING THE CIRCUIT RATING MAY CAUSE A FIRE AND RESULT IN DEATH OR SERIOUS INJURY.
The correct voltage and ampere rating shall be given.
Part V. Factory Tests
552.60 Factory Tests (Electrical). Each park trailer shall be subjected to the tests required by 552.60(A) and (B).
(A) Circuits of 120 Volts or 120/240 Volts. Each park trailer designed with a 120-volt or a 120/240-volt electrical system shall withstand the applied voltage without electrical break- down of a 1 minute, 900-volt dielectric strength test, or a 1 second, 1080-volt dielectric strength test, with all switches closed, between ungrounded and grounded conductors and the park trailer ground. During the test, all switches and other controls shall be in the "on" position. Fixtures, including luminaires, and permanently installed appliances shall not be required to withstand this test.
Each park trailer shall be subjected to the following:
(1) A continuity test to ensure that all metal parts are prop- crly bonded
(2) Operational tests to demonstrate that all equipment is properly connected and in working order
(3) Polarity checks to determine that connections have been properly made
(4) Receptacles requiring GFCI protection shall be tested for correct function by the use of a GFCI testing device
(B) Low-Voltage Circuits. An operational test of low-voltage circuits shall be conducted to demonstrate that all equipment is connected and in electrical working order. This test shall be performed in the final stages of production after all outer coverings and cabinetry have been secured.
70-526
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 555 -MARINAS, BOATYARDS, AND COMMERCIAL AND NONCOMMERCIAL DOCKING FACILITIES 555.14
ARTICLE 555 Marinas, Boatyards, Floating Buildings, and Commercial and Noncommercial Docking Facilities
Part I. General
555.1 Scope. This article covers the installation of wiring and equipment in the arcas comprising fixed or floating piers, wharves, docks, floating buildings, and other arcas in marinas, boatyards, boat basins, boathouses, yacht clubs, boat condomin- iums, docking facilities associated with one-family dwellings, two-family dwellings, multifamily dwellings, and residential condominiums; any multiple docking facility or similar occu- pancies; and facilities that are used, or intended for use, for the purpose of repair, berthing, launching, storage, or fueling of small craft and the moorage of floating buildings.
Informational Note No. 1: See NFPA 303-2016, Fire Protection Standard for Marinas and Boat yards, for additional information.
Informational Note No. 2: Where boats, floating buildings, docks, and similar structures are connected to an electrical source or a supply of electricity, hazardous voltages and currents may create serious safety concerns.
Informational Note No. 3: Text that is followed by a reference in brackets has been extracted from NFPA 303-2016, Fire Protection Standard for Marinas and Boatyards, and NFPA 307-2016, Standard for the Construction and Fire Protection of Marine Terminals, Piers, and Wharves. Only editorial changes were made to the extracted text to make it consistent with this Code.
555.3 Electrical Datum Plane Distances.
(A) Floating Piers. The electrical datum plane for floating piers and boat landing stages that is (1) installed to permit risc and fall response to water level and without lateral movement, and (2) that are so cquipped that piers and landing stages can risc to the datum plane established for 555.3(B) or (C), shall be a horizontal plane 762 mm (30 in.) above the water level at the floating pier or boat landing stage and a minimum of 305 mm (12 in.) above the level of the deck.
(B) Areas Subject to Tidal Fluctuations. In land arcas subject to tidal fluctuation, the electrical datum plane shall be a hori- zontal planc that is 606 mm (2 ft) above the highest tide level for the arca occurring under normal circumstances, based on the highest high tide.
(C) Areas Not Subject to Tidal Fluctuations. In land arcas not subject to tidal fluctuation, the electrical datum plane shall be a horizontal planc that is 606 mm (2 ft) above the highest water level for the arca occurring under normal circumstances.
555.4 Location of Service Equipment. The service equipment for a floating building, dock, or marina shall be located on land no closer than 1.5 m (5 ft) horizontally from and adjacent to the structure served, but not on or in the structure itself or any other floating structurc. Service equipment shall be eleva- ted a minimum of 300 mm (12 in.) above the electrical datum planc.
555.5 Maximum Voltage. Pier power distribution systems shall not exceed 250 volts phase to phase. Pier power distribution systems, where qualified personnel service the equipment
under engineering supervision, shall be permitted to exceed 250 volts but these systems shall not exceed 600 volts.
555.6 Load Calculations for Service and Feeder Conductors. General lighting and other loads shall be calculated in accord- ance with Part III of Article 220, and, in addition, the demand factors set forth in 220.120 shall be permitted for cach service and/or feeder circuit supplying receptacles that provide shore power for boat.s.
555.7 Transformers.
(A) General. Transformers and enclosures shall be identified for wet locations. The bottom of transformer enclosures shall not be located below the electrical datum planc.
(B) Replacements. Transformers and enclosures shall be iden- tified for wet locations where replacements are made.
555.8 Marine Hoists, Railways, Cranes, and Monorails. Motors and controls for marine hoists, railways, cranes, and monorails shall not be located below the electrical datum planc. Where it is necessary to provide electric power to a mobile crane or hoist in the yard and a trailing cable is utilized, it shall be a listed portable power cable rated for the conditions of use and be provided with an outer jacket of distinctive color for safety.
555.10 Signage. Permanent safety signs shall be installed to give notice of electrical shock hazard risks to persons using or swimming ncar a docking facility, boatyard, or marina and shall comply with all of the following:
(1) The signage shall comply with 110.21(B) (1) and bc of sufficient durability to withstand the environment.
(2) The signs shall be clearly visible from all approaches to a marina, docking facility, or boatyard facility.
(3) The signs shall state "WARNING - POTENTIAL SHOCK HAZARD - ELECTRICAL CURRENTS MAY BE PRESENT IN THE WATER."
555.11 Motor Fuel Dispensing Stations - Hazardous (Classi- fied) Locations. Electrical wiring and equipment located at or serving motor fuel dispensing locations shall comply with Arti- cle 514 in addition to the requirements of this article.
555.12 Repair Facilities - Hazardous (Classified) Locations. Electrical wiring and equipment located at facilities for the repair of marine craft containing flammable or combustible liquids or gases shall comply with Article 511 in addition to the requirements of this article.
555.13 Bonding of Non-Current-Carrying Metal Parts. All metal parts in contact with the water, all metal piping, and all non-current-carrying metal parts that are likely to become energized and that are not connected to a branch circuit or feeder equipment grounding conductor, shall be connected to the grounding bus in the panelboard using solid copper conductors; insulated, covered, or bare; not smaller than 8 AWG. Connections to bonded parts shall be made in accord- ance with 250.8.
555.14 Equipotential Planes and Bonding of Equipotential Planes. An cquipotential planc shall be installed where required in this section to mitigate step and touch voltages at electrical equipment. The parts specified in this section shall be bonded together and to the electrical grounding system. The bonding conductor shall be solid copper conductors; insu- lated, covered, or bare; not smaller than 8 AWG.
2023 Edition NATIONAL ELECTRICAL CODE
70-527
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
555.14 ARTICLE 555 - MARINAS, BOATYARDS, AND COMMERCIAL AND NONCOMMERCIAL DOCKING FACILITIES
(A) Areas Requiring Equipotential Planes. Equipotential planes shall be installed adjacent to all outdoor service equip- ment or disconnecting means that control equipment in or on water where the following conditions exist:
(1) Where the system voltage exceeds 250 volts to ground
(2) Where the equipment is located within 3 m (10 ft) of the body of water
The cquipotential plane shall include all metallic enclosures and controls that are likely to become energized and are acces- sible to personnel. The cquipotential plane shall encompass the area around the equipment and shall extend from the arca directly below the equipment out not less than 900 mm (36 in.) in all directions from which a person would be able to stand and come in contact with the equipment.
(B) Areas Not Requiring Equipotential Planes. Equipotential planes shall not be required for the controlled utilization equipment on the docking facility or floating building supplied by the service equipment or disconnecting means.
555.15 Replacement of Equipment. When modifications or replacements of electrical enclosures, devices, or wiring meth- ods are necessary on a docking facility, they shall be required to comply with the requirements of this Code, and the installation shall require an inspection of the circuit. Existing equipment that has been damaged shall be identified, documented, and repaired by a qualified person to the minimum requirements of the edition of this Codeto which it was originally installed.
Informational Note: NFPA 303-2021, Fire Protection Standard for Marinas and Boatyards, is a resource for guiding the electrical inspection of a marina.
Part II. Marinas, Boatyards, and Docking Facilities 555.30 Electrical Equipment and Connections.
(A) General. All electrical components within electrical equip- ment (excluding wiring methods) and connections not inten- ded for operation while submerged shall be located at least 305 mm (12 in.) above the deck of a fixed or floating structure, but not below the electrical datum planc. Conductor splices, within junction boxes identified for wet locations, utilizing scaled wire connector systems listed and identified for submer- sion shall be required for floating structures where located above the waterline but below the electrical datum planc.
(B) Replacements. Replacement electrical connections shall be located at least 305 mm (12 in.) above the deck of a floating or fixed structure. Conductor splices, within junction boxes identified for wet locations, utilizing scaled wire connector systems listed and identified for submersion shall be required where located above the waterline but below the electrical datum planc.
555.31 Electrical Equipment Enclosures.
(A) Securing and Supporting. Electrical equipment enclosures installed on piers above deck level shall be securely and substantially supported by structural members, independent of any conduit connected to them. If enclosures are not attached to mounting surfaces by means of external cars or lugs, the internal screw heads shall be scaled to prevent seepage of water through mounting holes.
(B) Location. Electrical equipment enclosures on piers shall be located so as not to interfere with mooring lines.
555.32 Circuit Breakers, Switches, Panelboards, and Marina Power Outlets. Circuit breakers and switches installed in gaske- ted enclosures shall be arranged to permit required manual operation without exposing the interior of the enclosure. All such enclosures shall be arranged with a weep hole to discharge condensation.
555.33 Receptacles. Receptacles shall be mounted not less than 305 mm (12 in.) above the deck surface of the pier and not below the electrical datum plane on a fixed picr.
(A) Shore Power Receptacles.
(1) Enclosures. Receptacles intended to supply shore power to boats shall be enclosed in listed marina power outlets, enclo- sures listed for wet locations, or shall be installed in listed enclosures protected from the weather. The integrity of the assembly shall not be affected when the receptacles are in use with any type of booted or nonbooted attachment plug/cap inserted.
(2) Strain Relief. Mcans shall be provided where necessary to reduce the strain on the plug and receptacle caused by the weight and catenary angle of the shore power cord.
(3) Branch Circuits. Each single receptacle that supplies shore power to boats shall be supplied from a marina power outlet or panelboard by an individual branch circuit of the voltage class and rating corresponding to the rating of the receptacle.
Informational Note: Supplying receptacles at voltages other than the voltages marked on the receptacle may cause overheat- ing or malfunctioning of connected equipment, for example, supplying single-phase, 120/240-volt, 3-wire loads from a 208Y/ 120-volt, 3-wire source.
(4) Ratings. Shore power for boats shall be provided by single receptacles rated not less than 30 amperes.
Informational Note: See NFPA 303-2016, Fire Protection Standard for Marinas and Boatyards, for locking- and grounding-type recep- tacles for auxiliary power to boats.
(a) Receptacles rated 30 amperes and 50 amperes shall be of the locking and grounding typc.
Informational Note: See ANSI/NEMA WD 6-2016, Wiring Devices - Dimensional Specifications, for various configurations and ratings of locking-and grounding-type receptacles and caps.
(b) Receptacles rated 60 amperes or higher shall be of the pin and sleeve type.
Informational Note: See ANSI/UL 1686, UL. Standard for Safety Pin and Sleeve Configurations, for various configurations and ratings of pin and sleeve receptacles.
(B) Other Than Shore Power. Receptacles other than those supplying shore power to boats shall be permitted to be enclosed in marina power outlets with the receptacles that provide shore power to boats, provided the receptacles are marked to clearly indicate that the receptacles are not to be used to supply power to boats.
(C) Replacement Receptacles. The requirements in 555.33 shall apply to the replacement of marina receptacles.
70-528
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 555 -MARINAS, BOATYARDS, AND COMMERCIAL AND NONCOMMERCIAL DOCKING FACILITIES 555.35
555.34 Wiring Methods and Installation.
(A) Wiring Methods.
(1) General. Wiring methods of Chapter 3 shall be permitted where identified for use in wet locations and shall contain a wirc-type insulated equipment grounding conductor.
(2) Portable Power Cables. Extra-hard usage cord and extra- hard usage portable power cables rated not less than 75 (167ºF) and 600 volts, listed for use in the environment within which it is installed, shall be permitted as follows:
(1) As permanent wiring on the underside of piers (floating or fixed)
(2) Where flexibility is necessary as on piers composed of floating sections
(B) Installation.
(1) Overhead Wiring. Overhead wiring shall be installed to avoid possible contact with masts and other parts of boats being moved in the yard.
Conductors and cables shall be routed to avoid wiring closer than 6.0 m (20 ft) from the outer edge or any portion of the yard that can be used for moving vessels or stepping or unstep- ping masts.
(2) Outdoor Branch Circuits and Feeders. Multiple feeders and branch circuits shall be permitted and clearances for over- head branch-circuit and feeder wiring in locations of the boat- yard other than those described in 555.34(B) (1) shall bc located not less than 5.49 m (18 ft) above grade. Only Part I of Article 225 shall apply to marina installations.
(3) Portable Power Cables.
(a) Where portable power cables are permitted . by 555.34(A) (2), the installation shall comply with the following:
(1) Cables shall be properly supported.
(2) Cables shall be located on the underside of the pier.
(3) Cables shall be securely fastened by nonmetallic clips to structural members other than the deck planking.
(4) Cables shall not be installed where subject to physical damage.
(5) Where cables pass through structural members, they shall be protected against chafing by a permanently installed oversized sleeve of nonmetallic material.
(b) Where portable power cables are used as permitted in 555.34(A) (2)(2), there shall be a junction box of corrosion- resistant construction with permanently installed terminal blocks on cach pier section to which the feeders and feeder extensions are to be connected. A listed marina power outlet employing terminal blocks/bars shall be permitted in licu of a junction box. Metal junction boxes and covers, and metal screws and parts that are exposed externally to the boxes, shall be of corrosion-resistant materials or protected by material resistant to corrosion.
(4) Protection. Rigid metal conduit, intermediate metal conduit, reinforced thermosetting resin conduit (RTRC) listed for aboveground use, or rigid polyvinyl chloride (PVC) conduit suitable for the location shall be used to protect wiring to a point at least 2.5 m (8 ft) above docks, decks of piers, and land- ing stages. The conduit shall be connected to the enclosure by full standard threads or fittings listed for use in damp or wet locations, as applicable.
555.35 Ground-Fault Protection of Equipment (GFPE) and Ground-Fault Circuit Interrupter. For other than floating buildings, ground-fault protection for docking facilities shall be provided in accordance with 555.35(A) through (D).
(A) Feeder. Listed GFPE, rated not more than 100 milliam- peres, shall be provided for feeders installed on docking facili- tics. Coordination with downstream GFPE shall be permitted at the feeder overcurrent protective device.
Exception: Transformer secondary conductors of a separately derived system that do not exceed 3 m (10 ft) and are installed in a raceway shall be permitted to be installed without ground-fault protection.
This exception shall also apply to the supply terminals of the equip- ment supplied by the transformer secondary conductors.
(B) Branch-Circuits.
(1) Receptacles Providing Shore Power. Listed GFPE, rated not more than 30 milliamperes, shall be provided for recepta- cles installed in accordance with 555.33(A).
(2) Outlets for Other than Shore Power. Outlets supplied by branch circuits not exceeding 150 volts to ground and 60 amperes, single phase, and 150 volts or less to ground, 100 amperes or less, three phase, shall be provided with GFCI protection for personnel.
Exception to (B): Low-voltage circuits not requiring grounding, not exceeding the low-voltage contact limit and supplied by listed transform- ers or power supplies that comply with 680.23(A)(2)shall be permitted to be installed without ground-fault protection.
(C) Boat Hoists. GFCI protection for personnel shall be provi- ded for outlets not exceeding 240 volts that supply a boat hoist installed at docking facilities. GFCI protected receptacles for other than shore power shall be permitted to supply boat hoists.
(D) Leakage Current Measurement Device. Where more than three receptacles supply shore power to boats, a listed leakage current measurement device for use in marina applications shall be available and be used to determine leakage current from cach boat that will utilize shore power. The listing requirement for the leakage current measurement device for use in marina applications shall become effective January 1, 2026.
Informational Note No. 1: Leakage current measurement will provide the capability to determine when an individual boat has defective wiring or other problems contributing to hazardous voltage and current. The use of a test device will allow the facility operator to identify a boat that is creating problems. In some cases a single boat could cause an upstream GFPE device protecting a feeder to operate even though multiple boats are supplied from the same feeder. The use of a test device will help the facility operator prevent a particular boat from contributing to hazardous voltage and current in the marina area.
Informational Note No. 2: An annual test of each boat with the leakage current measurement device is a prudent step toward determining if a boat has defective wiring that could be contri- buting hazardous voltage and current. Where the leakage current measurement device reveals that a boat is contributing hazardous voltage and current, repairs should be made to the boat before it is pennitted to utilize shore power.
Exception: Where the shore power equipment includes a leakage indica- tor and leakage alarm, a separate leakage test devire shall not be required.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-529
555.36 ARTICLE 555 - MARINAS, BOATYARDS, AND COMMERCIAL AND NONCOMMERCIAL DOCKING FACILITIES
555.36 Disconnecting Means for Shore Power Connection(s). Disconnecting means shall be provided to isolate cach boat from its supply connection(s).
(A) Type. The disconnecting means shall consist of a circuit breaker, switch, or both, and shall be properly identified as to which receptacle it controls.
(B) Location. The disconnecting means shall be readily acces- sible, located not more than 762 mm (30 in.) from the recepta- cle it controls, and located in the supply circuit ahead of the receptacle. Circuit breakers or switches located in marina power outlets complying with this section shall be permitted as the disconnecting means.
(C) Emergency Electrical Disconnect. Each marina power outlet or enclosure that provides shore power to boats shall be provided with a listed emergency shutoff device or electrical disconnect that is clearly marked "Emergency Shutoff" in accordance with 110.22(A). The emergency shutoff device or electrical disconnect shall be within sight of the marina power outlet or other enclosure that provides shore power to boats, readily accessible, externally operable, manually resettable, and listed for use in wet locations. The emergency shutoff device or electrical disconnect shall de-energize the power supply to all circuits supplied by the marina power outlet(s) or enclosure (s) that provide shore power to boats. A circuit breaker handle shall not be used for this purpose.
555.37 Equipment Grounding Conductor.
(A) Equipment to Be Connected to Equipment Grounding Conductor. The following items shall be connected to an equipment grounding conductor run with the circuit conduc- tors in the same raceway, cable, or trench:
(1) Metal boxes, metal cabinets, and all other metal enclo- surcs
(2) .Mctal frames of utilization equipment
(3) Grounding terminals of grounding-type receptacles
(B) Type of Equipment Grounding Conductor. An equipment grounding conductor shall be of the wire-type, insulated, and sized in accordance with 250.122 but not smaller than 12 AWG.
(C) Feeder Equipment Grounding Conductor. Where a feeder supplies a remote panelboard or other distribution equipment, an insulated equipment grounding conductor shall extend from a grounding terminal in the service to a grounding termi- nal and busbar in the remote panelboard or other distribution equipment.
(D) Branch-Circuit Equipment Grounding Conductor. The insulated equipment grounding conductor for branch circuits shall terminate at a grounding terminal in a remote panel- board, in other distribution equipment, or in the main service equipment.
(E) Cord-and-Plug-Connected Appliances. Unless double- insulated, cord-and-plug-connected appliances shall be groun- ded by means of an equipment grounding conductor in the cord and a grounding-type attachment plug.
Exception: An equipment grounding conductor shall be permitted to be uninsulated if a part of a listed cable assembly identified for the envi- ronment and not subject to atmospheres or environments such as, but not limited to, storm water basins, sewage treatment ponds, and natu- ral bodies of water containing salt water.
555.38 Luminaires.
(A) General. All luminaires and retrofit kits shall be listed and identified for use in their intended environment. Luminaires and their supply connections shall be secured to structural clements of the marina to limit damage from watercraft and prevent entanglement of and interaction with sea life.
(B) Underwater Luminaires. Luminaires installed below the highest high tide level or electrical datum plane and likely to be periodically submersed shall be limited to those luminaires that comply with the following:
(1) Identified as submersible
(2) Operate below the low-voltage contact limit defined in Article 100
(3) Supplied by an isolating transformer or power supply in accordance with 680.23(A) (2)
Part III. Floating Buildings
555.50 Service Conductors. One set of service conductors shall be permitted to serve more than one set of service equip- ment.
555.51 Feeder Conductors. Each floating building shall be supplied by a single set of feeder conductors from its service equipment.
Exception: Where the floating building has multiple occupancy, each occupant shall be permitted to be supplied by a single set of feeder conductors extended from the occupant's service equipment to the ocru- pant's panelboard.
555.52 Installation of Services and Feeders.
(A) Flexibility. Flexibility of the wiring system shall be main- tained between floating buildings and the supply conductors. All wiring shall be installed so that motion of the water surface and changes in the water level will not result in unsafe condi- tions.
(B) Wiring Methods. Liquidtight flexible metal conduit or liquidtight flexible nonmetallic conduit with approved fittings shall be permitted for feeders and where flexible connections are required for services. Extra-hard usage portable power cable listed for both wet locations and sunlight resistance shall be permitted for a feeder to a floating building where flexibil- ity is required. Other raceways suitable for the location shall be permitted to be installed where flexibility is not required.
555.53 Ground-Fault Protection. The main overcurrent protective device that feeds the floating building shall have ground-fault protection not exceeding 100 mA. Ground-fault protection of cach individual branch or feeder circuit shall be permitted as a suitable alternative. Outdoor outlets, shore power outlets, and boat hoists located at floating buildings shall comply with 555.35(C) and (D).
555.54 Grounding. Grounding at floating buildings shall comply with 555.54(A) through (D).
(A) Grounding of Electrical and Nonelectrical Parts. Ground- ing of both electrical and nonelectrical parts in a floating build- ing shall be through connection to a grounding bus in the building panelboard.
(B) Installation and Connection of Equipment Grounding Conductor. The equipment grounding conductor shall be
70-530
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 590 -TEMPORARY INSTALLATIONS
590.4
installed with the feeder conductors and connected to a grounding terminal in the service equipment.
(C) Identification of Equipment Grounding Conductor. The equipment grounding conductor shall be an insulated copper conductor with a continuous outer finish that is cither green or green with one or more yellow stripes. For conductors larger than 6 AWG, or where multiconductor cables are used, re- identification of conductors allowed in 250.119(B)(2)b. and (B)(2)c. shall be permitted.
(D) Grounding Electrode Conductor Connection. The grounding terminal in the service equipment shall be groun- ded by connection through an insulated grounding electrode conductor to a grounding electrode on shore.
555.55 Insulated Neutral. The grounded circuit conductor (neutral) shall be an insulated conductor identified in compli- ance with 200.6. The neutral conductor shall be connected to the equipment grounding terminal in the service equipment, and, except for that connection, it shall be insulated from the equipment grounding conductors, equipment enclosures, and all other grounded parts. The neutral conductor terminals in the panelboard and in ranges, clothes dryers, counter-mounted cooking units, and the like shall be insulated from the enclo- surcs.
555.56 Equipment Grounding.
(A) Electrical Systems. All enclosures and exposed metal parts of electrical systems shall be connected to the grounding bus.
(B) Cord-Connected Appliances. Where required to be groun- ded, cord-connected appliances shall be grounded by means of an equipment grounding conductor in the cord and a grounding-type attachment plug.
ARTICLE 590 Temporary Installations
590.1 Scope. The provisions of this article apply to temporary electric power and lighting installations.
590.2 All Wiring Installations.
(A) Other Articles. Except as specifically modified in this arti- clc, all other requirements of this Code for permanent wiring shall apply to temporary wiring installations.
(B) Approval. Temporary wiring methods shall be acceptable only if approved based on the conditions of use and any special requirements of the temporary installation.
590.3 Time Constraints.
(A) During the Period of Construction. Temporary electric power and lighting installations shall be permitted during the period of construction, remodeling, maintenance, repair, or demolition of buildings, structures, equipment, or similar activ- itics.
(B) 90 Days. Temporary electric power and lighting installa- tions shall be permitted for a period not to exceed 90 days for holiday decorative lighting and similar purposes.
(C) Emergencies and Tests. Temporary electric power and lighting installations shall be permitted during emergencies and for tests, experiments, and developmental work.
(D) Removal. Temporary wiring shall be removed immediately upon completion of construction or purpose for which the wiring was installed.
590.4 General.
(A) Services. Services shall be installed in conformance with Parts I through VIII of Article 230, as applicable.
(B) Feeders. Overcurrent protection shall be provided in accordance with 240.4, 240.5, 245.26, 445.12, and 445.13. Conductors shall be permitted within cable assemblies or within multiconductor cords or cables of a type identified in Table 400.4 for hard usage or extra-hard usage. For the purpose of this section, the following wiring methods shall be permitted:
(1) Type NM, Type NVIC, and Type SE cables shall be permit- ted to be used in any dwelling, building, or structure with- out any height limitation or limitation by building construction type and without concealment within walls, floors, or ceilings.
(2) Type SE cable shall be permitted to be installed in a race- way in an underground installation.
Exception: Single insulated conductors shall be permitted where instal- led for the purpose(s) specified in 590.3(C) and accessible only to quali- fied persons.
(C) Branch Circuits. All branch circuits shall originate in an approved power outlet, switchgear, switchboard or panelboard, motor control center, or fused switch enclosure. Conductors shall be permitted within cable assemblies or within multicon- ductor cord or cable of a type identified in Table 400.4 for hard usage or extra-hard usage. Conductors shall be protected from overcurrent as provided in 240.4, 240.5, and 245.26. For the purposes of this section, the following wiring methods shall be permitted:
(1) Typc .NM, Type NMC, and Type SE cables shall be permit- ted to be used in any dwelling, building, or structure with- out any height limitation or limitation by building construction type and without concealment within walls, floors, or ceilings.
(2) Type SE cable shall be permitted to be installed in a race- way in an underground installation.
Exception: Branch circuits installed for the purposes specified in 590.3(B) or 590.3(C) shall be permitted to be run as single insulated conductors. Where the wiring is installed in accordance with 590.3(B), the voltage to ground shall not exceed 150 volts, the wiring shall not be subject to physical damage, and the conductors shall be supported on insulators at intervals of not more than 3.0 m (10 ft); or, for festoon lighting, the conductors shall be so arranged that excessive strain is not transmitted to the lampholders.
(D) Receptacles.
(1) All Receptacles. All receptacles shall be of the grounding typc. Unless installed in a continuous metal raceway that quali- fics as an equipment grounding conductor in accordance with 250.118 or a continuous metal-covered cable that qualifies as an cquipment grounding conductor in accordance with 250.118, all branch circuits shall include a separate equipment grounding conductor, and all receptacles shall be electrically
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-531
590.4
ARTICLE 590- TEMPORARY INSTALLATIONS
connected to the equipment grounding conductor(s). Recepta- cles on construction sites shall not be installed on any branch circuit that supplies temporary lighting.
(2) Receptacles in Wet Locations. All 15- and 20-ampere, 125- and 250-volt receptacles installed in a wet location shall comply with 406.9(B) (1).
(E) Disconnecting Means. Suitable disconnecting switches or plug connectors shall be installed to permit the disconnection of all ungrounded conductors of cach temporary circuit. Multi- wire branch circuits shall be provided with a means to discon- nect simultaneously all ungrounded conductors at the power outlet or panelboard where the branch circuit originated. Iden- tified handle tics shall be permitted.
(F) Lamp Protection. All lamps for general illumination shall be protected from accidental contact or breakage by a suitable luminaire or lampholder with a guard.
Metal guarded sockets shall not be used unless the metal guard is connected to the circuit equipment grounding conductor.
(G) Splices. A box, conduit body, or other enclosure, with a cover installed, shall be required for all splices.
Exception No. 1: On construction sites, a box, conduit body, or other enclosure shall not be required for either of the following conditions:
(1) The circuit conductors being spliced are all from nonmetallic multiconductor cord or cable assemblies, provided that the equip- ment grounding continuity is maintained with or without the box.
(2) The circuit conductors being splired are all from metal-sheathed cable assemblies terminated in listed fittings that mechanically secure the cable sheath to maintain effective electrical continuity.
Exception No. 2: On construction sites, branch-circuits that are perma- nently installed in framed walls and ceilings and are used to supply temporary power or lighting, and that are GFCI protected, the following shall be permitted:
(1) A box cover shall not be required for splices installed completely inside of junction boxes with plaster rings.
(2) Listed pigtail-type lampholders shall be permitted to be installed in ceiling-mounted junction boxes with plaster rings.
(3) Finger safe devices shall be permitted for supplying and connec- tion of devices.
(H) Protection from Accidental Damage. Flexible cords and cables shall be protected from accidental damage. Sharp corners and projections shall be avoided. Where passing through doorways or other pinch points, protection shall be provided to avoid damage.
(I) Termination(s) at Devices. Flexible cords and cables enter- ing enclosures containing devices requiring termination shall be secured to the box with fittings listed for connecting flexible cords and cables to boxes designed for the purpose.
(J) Support. Cable assemblies and flexible cords and cables shall be supported in place at intervals that ensure that they will be protected from physical damage. Support shall be in the form of staples, cable tics, straps, or similar type fittings instal- led so as not to cause damage. Cable assemblies and flexible cords and cables installed as branch circuits or feeders shall not be installed on the floor or on the ground. Extension cords shall not be required to comply with 590.4(J). Vegetation shall
not be used for support of overhead spans of branch circuits or feeders.
Exception: For holiday lighting in accordance with 590.3(B), where the conductors or cables are arranged with strain relief devices, tension take-up devices, or other approved means to avoid damage from the movement of the live vegetation, trees shall be permitted to be used for support of overhead spans of branch-circuit conductors or cables.
590.5 Listing of Decorative Lighting. Decorative lighting used for holiday lighting and similar purposes, in accordance with 590.3(B), shall be listed and shall be labeled on the product.
590.6 Ground-Fault Protection for Personnel. Ground-fault protection for personnel for all temporary wiring installations shall be provided to comply with 590.6(A) and (B). This section shall apply only to temporary wiring installations used to supply temporary power to equipment used by personnel during construction, remodeling, maintenance, repair, or demolition of buildings, structures, equipment, or similar activ- ities. This section shall apply to power derived from an electric utility company or from an on-site-generated power source.
(A) Receptacle Outlets. Temporary receptacle installations used to supply temporary power to equipment used by person- nel during construction, remodeling, maintenance, repair, or demolition of buildings, structures, equipment, or similar activ- itics shall comply with the requirements of 590.6(A) (1) through (A) (3), as applicable.
Exception: In industrial establishments only, where conditions of main- tenance and supervision ensure that only qualified personnel are involved, an assured equipment grounding conductor program as speci- fied in 590.6(B)(2) shall be permitted for only those receptacle outlets used to supply equipment that would create a greater hazard if power were interrupted or having a design that is not compatible with GFCI protection.
(1) Receptacle Outlets Not Part of Permanent Wiring. All 125- volt, single-phase, 15-, 20-, and 30-ampere receptacle outlets that are not a part of the permanent wiring of the building or structure and that are in use by personnel shall have ground- fault circuit-interrupter protection for personnel. In addition to this required ground-fault circuit-interrupter protection for personnel, listed cord sets or devices incorporating listed ground-fault circuit-interrupter protection for personnel iden- tified for portable use shall be permitted.
(2) Receptacle Outlets Existing or Installed as Permanent Wiring. Ground-fault circuit-interrupter protection for person- nel shall be provided for all 125-volt, single-phase, 15-, 20-, and 30-ampere receptacle outlets installed or existing as part of the permanent wiring of the building or structure and used for temporary electric power. Listed cord sets or devices incorpo- rating listed ground-fault circuit-interrupter protection for personnel identified for portable use shall be permitted.
(3) Receptacles on 15-kW or less Portable Generators. All 125- volt and 125/250-volt, single-phase, 15-, 20-, and 30-ampere receptacle outlets that are a part of a 15-kW or smaller portable generator shall have listed ground-fault circuit-interrupter protection for personnel. All 15- and 20-ampere, 125- and 250- volt receptacles, including those that are part of a portable generator, used in a damp or wet location shall comply with 406.9(A) and (B). Listed cord sets or devices incorporating listed ground-fault circuit-interrupter protection for personnel identified for portable use shall be permitted for use with 15-
70-532
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 590 -TEMPORARY INSTALLATIONS
590.8
kW or less portable generators manufactured or remanufac- tured prior to January 1, 2015.
(B) Other Receptacle Outlets. For temporary wiring installa- tions, receptacles, other than those covered by 590.6(A) (1) through (A) (3) used to supply temporary power to equipment used by personnel during construction, remodeling, mainte- nance, repair, or demolition of buildings, structures, or cquip- ment, or similar activities, shall have protection in accordance with 590.6(B) (1) or the assured equipment grounding conduc- tor program in accordance with 590.6(B) (2).
(1) GFCI Protection. Ground-fault circuit-interrupter protec- tion for personnel.
(2) Assured Equipment Grounding Conductor Program. A written assured equipment grounding conductor program continuously enforced at the site by one or more designated persons to ensure that equipment grounding conductors for all cord sets, receptacles that are not a part of the permanent wiring of the building or structure, and equipment connected by cord and plug are installed and maintained in accordance with the applicable requirements of 250.114, 250.138, 406.4(C), and 590.4(D).
(a) The following tests shall be performed on all cord sets, receptacles that are not part of the permanent wiring of the building or structure, and cord-and-plug-connected equip- ment required to be connected to an equipment grounding conductor:
(1) All equipment grounding conductors shall be tested for continuity and shall be electrically continuous.
(2) Each receptacle and attachment plug shall be tested for correct attachment of the equipment grounding conduc- tor. The equipment grounding conductor shall be connected to its proper terminal.
(3) All required tests shall be performed as follows:
a. Before first use on site
b. When there is evidence of damage
c. Before equipment is returned to service following any repairs
d. At intervals not exceeding 3 months
(b) The tests required in 590.6(B) (2) (a) shall be recor- ded and made available to the authority having jurisdiction.
The assured equipment grounding conductor program shall be documented and made available to the authority having jurisdiction.
Informational Note: See OSHA 29 CFR 1910 and 1926 for requirements for assured equipment grounding conductor programs. See NFPA 70F-2018, Standard for Electrical Safety in the Workplace, for additional infonnation.
590.7 Guarding. For wiring over 600 volts, nominal, suitable fencing, barriers, or other effective means shall be provided to limit access only to authorized and qualified personnel.
590.8 Overcurrent Protective Devices.
(A) Where Reused. Overcurrent protective devices that have been previously used and are installed in a temporary installa- tion shall be examined to ensure they have been properly installedand properly maintained, and there is no evidence of impending failure.
Informational Note: See the following standards for further information for properly maintained equipment:
(1) NEMA AB 4, Guidelines for Inspection and Preventive Mainte- nance of Molded-Case Circuit Breakers Used in Commercial and Industrial Applications
(2) NFPA 70B, Recommended Practice for Electrical Equipment Maintenance
(4)
(3) NEMA GD 1, Evaluating Water-Damaged Electrical Equipment IEEE 1458, IEFF Recommended Practice for the Selection, Field Testing, and Life Expertancy of Molded-Case Circuit Breakers for Industrial Applications
(B) Service Overcurrent Protective Devices. Overcurrent protective devices for solidly grounded wye electrical services of more than 150 volts to ground but not exceeding 1000 volts phase-to-phase, available fault current greater than 10,000 amperes, shall be current limiting.
2023 Edition NATIONAL ELECTRICAL CODE
70-533
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
CHAPTER 6
ARTICLE 600 - ELECTRIC SIGNS AND OUTLINE LIGHTING
Chapter 6 Special Equipment
ARTICLE 600 Electric Signs and Outline Lighting
Part I. General
600.1 Scope. This article covers the installation of conductors, equipment, and field wiring for electric signs, retrofit kits, and outline lighting, regardless of voltage. All installations and equipment using ncon tubing, such as signs, decorative clements, skeleton tubing, or art forms, are covered by this arti- clc.
Informational Note: Sign and outline lighting illumination systems include, but are not limited to, cold cathode neon tubing, high-intensity discharge lamps (HID), fluorescent or incandescent lamps, light-emitting diodes (LEDs), and electro- luminescent and inductance lighting.
600.3 Listing. Fixed, mobile, or portable electric signs, section signs, outline lighting, photovoltaic (PV) powered signs, and retrofit kits, regardless of voltage, shall be listed and labeled, provided with installation instructions, and installed in conformance with that listing, unless otherwise approved by special permission.
(A) Field-Installed Skeleton Tubing. Field-installed skeleton tubing shall not be required to be listed where installed in conformance with this Code.
(B) Outline Lighting. Outline lighting shall not be required to be listed as a system when it consists of listed luminaires wired in accordance with Chapter 3.
600.4 Markings.
(A) Signs and Outline Lighting Systems. Signs and outline lighting systems shall be listed and labeled; marked with the manufacturer's name, trademark, or other means of identifica- tion; and input voltage and current rating.
(B) Signs with a Retrofitted Illumination System. Signs with a retrofitted illumination system shall contain the following:
(1) The sign shall be marked that the illumination system has been replaced.
(2) The marking shall include the kit providers and installer's name, logo, or unique identifier.
(3) Signs cquipped with tubular light-emitting diode lamps powered by the existing sign sockets shall include a label alerting the service personnel that the sign has been modified. The label shall meet the requirements of 110.21(B). The label shall also include a warning not to install fluorescent lamps and shall also be visible during rclamping.
(C) Signs with Lampholders for Incandescent Lamps. Signs and outline lighting systems with lampholders for incandescent lamps shall be marked to indicate the maximum allowable lamp wattage per lampholder. The markings shall be perma- nently installed, in letters at least 6 mm (1/4 in.) high, and shall be located where visible during relamping.
(D) Visibility. The markings required in 600.4(A) and listing labels shall be visible after installation and shall be permanently applied in a location visible prior to servicing. The marking shall be permitted to be installed in a location not viewed by the public.
(E) Installation Instructions. All signs, outline lighting, skele- ton tubing systems, and retrofit kits shall be marked to indicate that field wiring and installation instructions are required.
Exception: Portable, cord-connected signs are not required to be marked. 600.5 Branch Circuits.
(A) Required Branch Circuit. Each commercial building and cach commercial occupancy accessible to pedestrians shall be provided with at least one outlet in an accessible location at cach entrance to cach tenant space for sign or outline lighting system usc. The outlet(s) shall be supplied by a branch circuit rated at least 20 amperes that supplies no other load.
Exception No. 1: A sign or outline lighting outlet shall not be required at entrances for deliveries, service corridors, or service hallways that are intended to be used only by service personnel or employees.
Exception No. 2: The required branch circuit shall be permitted to supply londs directly related to the control of the sign such as electronic or electromechanical controllers.
(B) Marking. A disconnecting means for a sign, outline light- ing system, or controller shall be marked to identify the sign, outline lighting system, or controller it controls.
Exception: An external disconnecting means that is mounted on the sign body, sign enclosure, sign pole, or controller shall not be required to identify the sign or outline lighting system it controls.
(C) Rating. Branch circuits that supply signs shall be rated in accordance with 600.5(C) (1) or (C) (2) and shall be considered to be continuous loads for the purposes of calculations.
(1) Neon Signs. Branch circuits that supply ncon tubing instal- lations shall not be rated in excess of 30 amperes.
(2) All Other Signs. Branch circuits that supply all other signs and outline lighting systems shall be rated not to exceed 20 amperes.
(D) Wiring Methods. Wiring methods used to supply signs shall comply with 600.5(D) (1), (D) (2), and (D) (3).
(1) Supply. The wiring method used to supply signs and outline lighting systems shall terminate within a sign, an outline lighting system enclosure, a suitable box, a conduit body, or panelboard.
(2) Enclosures as Pull Boxes.
(a) Listed and labeled electrical enclosures integral to the sign shall be permitted to be used for voltages up to 600 volts as pull or junction boxes for conductors supplying the following:
(1) Other adjacent signs
(2) Outline lighting systems
(3) Floodlights that are part of a sign
(b) The enclosures in 600.5(D) (2) (a) shall be permitted to contain both branch and secondary circuit conductors.
70-534
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
600.7
ARTICLE 600 - ELECTRIC SIGNS AND OUTLINE LIGHTING
(c) Listed and labeled ncon transformer boxes shall be permitted to contain multiple voltages over 1000 volts. A disconnecting means shall be provided to de-energize all ungrounded conductors in the enclosures.
(3) Metal or Nonmetallic Poles. Metal or nonmetallic poles used to support signs shall be permitted to enclose supply conductors.
600.6 Disconnects. Each sign and outline lighting system, feeder conductors, or branch circuits supplying a sign, outline lighting system, or skeleton tubing shall be controlled by an externally operable switch or circuit breaker that opens all ungrounded conductors and controls no other load. Signs and outline lighting systems located within fountains shall have the disconnect located in accordance with 680.13.
Exception No. 1: A disconnecting means shall not be required for an exit directional sign located within a building.
Exception No. 2: A disconnecting means shall not be required for cord- connected signs with an attachment plug.
Informational Note: The location of the disconnect is intended to allow service or maintenance personnel and first responders complete and local control of the disconnecting means.
(A) Location. The disconnecting means shall be accessible and located in accordance with 600.6(A) (1), 600.6(A) (2), or 600.6(A) (3). If the disconnecting means is remote from the sign it controls, it shall complywith 600.6(A) (4).
(1) At Point of Entry to a Sign. The disconnect shall be loca- ted at the point the feeder circuit or branch circuits supplying a sign or outline lighting system enters a sign enclosure, a sign body, or a pole in accordance with 600.5(D)(3). The discon- nect shall open all ungrounded conductors where it enters the enclosure of the sign or polc.
Exception No. 1: A disconnect shall not be required for branch circuits or feeder conductors passing through the sign where not accessible and enclosed in a Chapter 3 listed raceway or metal-jacketed cable identified for the location.
Exception No. 2: A disconnect shall not be required at the point of entry to a sign enclosure or sign body for branch circuits or feeder conductors that supply an internal panelboards in a sign enclosure or sign body. The conductors shall be enclosed where not accessible in a Chapter 3 listed raceway or metal-jacketed cable identified for the location. A field- applied permanent hazard label that is visible during servicing shall be applied to the raceway at or near the point of entry into the sign enclo- sure or sign body. The danger label shall state the following: "Danger. This raceway contains energized conductors." The marking shall include the location of the disconnecting means for the energized conductors. The disconnecting means shall be capable of being locked in the open position.
(2) Within Sight of the Sign. The disconnecting means shall be within sight of the sign or outline lighting system that it controls. Where the disconnecting means is out of the line of sight from any section that is able to be energized, the discon- necting means shall be lockable in accordance with 110.25. A permanent field-applied marking identifying the location of the disconnecting means shall be applied to the sign in a loca- tion visible during servicing.
(3) Within Sight of the Controller. The following shall apply for signs or outline lighting systems operated by electronic or
electromechanical controllers located external to the sign or outline lighting system:
(1) The disconnecting means shall be located within sight of the controller or in the same enclosure with the control- ler.
(2) The disconnecting means shall disconnect the sign or outline lighting system and the controller from all ungrounded supply conductors.
(3) The disconnecting means shall be designed such that no pole can be operated independently and shall be lockable in accordance with 110.25.
Exception: Where the disconnecting means is not located within sight of the controller, a permanent field-applied marking identifying the loca- tion of the disconnecting means shall be applied to the controller in a location visible during servicing.
(4) Remote Location. The disconnecting means, if located remote from the sign, sign body, or polc, shall be mounted at an accessible location available to first responders and service personnel. The location of the disconnect shall be marked with a label at the sign location and marked as the disconnect for the sign or outline lighting system.
(B) Control Switch Rating. Switches, flashers, and similar devi- ces controlling transformers and electronic power supplies shall be rated for controlling inductive loads or have a current rating not less than twice the current rating of the transformer or the electronic power supply.
600.7 Grounding and Bonding.
(A) Grounding.
(1) Equipment Grounding Conductor. Metal equipment of signs, outline lighting, and skeleton tubing systems shall be grounded by connection to the equipment grounding conduc- tor of the supply branch circuit(s) or feeder using the types of equipment grounding conductors specified in 250.118.
Exception: Portable cord-connected signs shall not be required to be connected to the equipment grounding conductor where protected by a system of double insulation or its equivalent. Double insulated equip- ment shall be distinctively marked.
(2) Size of Equipment Grounding Conductor. The equipment grounding conductor size shall be in accordance with 250.122.
(3) Connections of Equipment Grounding Conductor. Equip- ment grounding conductor connections shall be made in accordance with 250.130 and in a method specified in 250.8.
(4) Auxiliary Grounding Electrode. Auxiliary grounding clcc- trode(s) shall be permitted for electric signs and outline light- ing systems covered by this article and shall meet the requirements of 250.54.
(5) Metal Building Parts. Metal parts of a building shall not be permitted as a secondary return conductor or an equipment grounding conductor.
(B) Bonding.
(1) Bonding of Metal Parts. Metal parts and equipment of signs and outline lighting systems shall be bonded together and to the associated transformer or power-supply equipment grounding conductor of the branch circuit or feeder supplying the sign or outline lighting system and shall meet the require- ments of 250.90.
2023Edition NATIONAL ELECTRICAL CODE
70-535
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
600.7
ARTICLE 600 -ELECTRICSIGNS AND OUTLINE LIGHTING
Exception: Remote metal parts of a section sign or outline lighting system only supplied by a remote Class 2 power supply shall not be required to be bonded to an equipment grounding conductor.
(2) Bonding Connections. Bonding connections shall be made in accordance with 250.8.
(3) Metal Building Parts. Metal parts of a building shall not be used as a means for bonding metal parts and equipment of signs or outline lighting systems together or to the transformer or power-supply equipment grounding conductor of the supply circuit.
(4) Flexible Metal Conduit Length. Listed flexible metal conduit or listed liquidtight flexible metal conduit that enclo- ses the secondary circuit conductor from a transformer or power supply for use with ncon tubing shall be permitted as a bonding means if the total accumulative length of the conduit in the secondary circuit does not exceed 30 m (100 ft).
(5) Small Metal Parts. Small metal parts not exceeding 50 mm (2 in.) in any dimension, not likely to be energized, and spaced at least 19 mm (3/4 in.) from ncon tubing shall not require bonding.
(6) Nonmetallic Conduit. Where listed nonmetallic conduit is used to enclose the secondary circuit conductor from a trans- former or power supply and a bonding conductor is required, the bonding conductor shall be installed separate and remote from the nonmetallic conduit and be spaced at least 38 mm (11/2 in.) from the conduit when the circuit is operated at 100 Hz or less or 45 mm (13/4 in.) when the circuit is operated at over 100 Hz.
(7) Bonding Conductors. Bonding conductors installed outside of a sign or raceway shall be protected from physical damage. Bonding conductors shall comply with 250.120 and 250.122. Bonding conductor size shall also comply with one of the following:
(1) Bonding conductors shall be copper and not smaller than 14 AWG.
(2) Bonding conductors shall be copper-clad aluminum and not smaller than 12 AWG.
(8) Signs in Fountains. Signs or outline lighting installed inside a fountain shall have all metal parts bonded to the equipment grounding conductor of the branch circuit for the fountain recirculating system. The bonding connection shall be as near as practicable to the fountain and shall be permitted to be made to metal piping systems that are bonded in accord- ance with 680.54(B).
Informational Note: See 600.32(J) for restrictions on length of high-voltage secondary conductors.
600.8 Enclosures. Live parts, other than lamps, and ncon tubing shall be enclosed. Transformers and power supplies provided with an integral enclosure, including a primary and secondary circuit splice enclosure, shall not require an addi- tional enclosure.
(A) Strength. Enclosures shall have ample structural strength and rigidity.
(B) Material. Sign and outline lighting system enclosures shall be constructed of metal or shall be listed.
(C) Minimum Thickness of Enclosure Metal. Shect copper or aluminum shall be at least 0.51 mm (0.020 in.) thick. Shect steel shall be at least 0.41 mm (0.016 in.) thick.
(D) Protection of Metal. Metal parts of equipment shall be protected from corrosion.
600.9 Location.
(A) Vehicles. Sign or outline lighting system equipment shall be at least 4.3 m (14 ft) above arcas accessible to vehicles unless protected from physical damage.
(B) Pedestrians. Ncon tubing, other than listed, dry-location, portable signs, readily accessible to pedestrians shall be protec- ted from physical damage.
Informational Note: See 600.41 (D) for additional requirements.
(C) Adjacent to Combustible Materials. Signs and outlinc lighting systems shall be installed so that adjacent combustible materials are not subjected to temperatures in excess of 90 (194ºF).
The spacing between wood or other combustible materials and an incandescent or HID lamp or lampholder shall not be less than 50 mm (2 in.).
(D) Wet Location., Signs and outline lighting system equip- ment for wet location usc, other than listed watertight type, shall be weatherproof and have drain holes, as necessary, in accordance with the following:
(1) Drain holes shall not be larger than 13 mm (1/2 in.) or smaller than 6 mm (1/4 in.).
(2). Every low point or isolated section of the equipment shall have at least one drain holc.
(3) Drain holes shall be positioned such that there will be no external obstructions.
600.10 Portable or Mobile Signs.
(A) Support. Portable or mobile signs shall be adequately supported and readily movable without the use of tools.
(B) Attachment Plug. An attachment plug shall be provided for cach portable or mobile sign.
(C) Wet or Damp Location. Portable or mobile signs in wet or clamp locations shall comply with 600.10(C) (1) and (C) (2).
(1) Cords. All cords shall be junior hard-service or hard- service types as designated in Table 400.4 and have an cquip- ment grounding conductor.
(2) Ground-Fault Circuit Interrupter. In addition to the requirements in 210.8, the manufacturer of portable or mobile signs shall provide listed ground-fault circuit-interrupter protection for personnel. The ground-fault circuit interrupter shall be an integral part of the attachment plug or shall be loca- ted in the power-supply cord within 300 mm (12 in.) of the attachment plug.
(D) Dry Location. Portable or mobile signs in dry locations shall meet the following:
(1) Cords shall be SP-2, SPE-2, SPT-2, or hcavier, as designa- ted in Table 400.4.
(2) The cord shall not exceed 4.5 m (15 ft) in length.
600.12 Field-Installed Secondary Wiring. Field-installed secon- dary circuit wiring for electric signs, retrofit kits, outline light-
70-536
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 600 - ELECTRIC SIGNS AND OUTLINE LIGHTING
600.30
ing systems, skeleton tubing, and photovoltaic (PV) powered sign systems shall be in accordance with their installation instructions and 600.12(A), (B), or (C).
(A) 1000 Volts or Less. Ncon and secondary circuit wiring of 1000 volts or less shall comply with 600.31.
(B) Over 1000 Volts. Ncon secondary circuit wiring of over 1000 volts shall comply with 600.32.
(C) Class 2. Where the installation complies with 600.33 and the power source provides a Class 2 output that complies with 600.24, cither of the following wiring methods shall be permit- ted as determined by the installation instructions and condi- tions.
(1) Wiring methods identified in Chapter 3
(2) Class 2 cables complying with Table 600.33(A) (1) and Table 600.33(A) (2)
600.21 Ballasts, Transformers, Electronic Power Supplies, and Class 2 Power Sources. Ballasts, transformers, electronic power supplies, and Class 2 power sources shall be of the self- contained type or be enclosed by placement in a listed sign body or listed separate enclosure.
(A) Accessibility. Ballasts, transformers, electronic power supplies, and Class 2 power sources shall be located where accessible and shall be securely fastened in place.
(B) Location. Ballasts, transformers, electronic power supplies, and Class 2 power sources shall be installed as near to the lamps or ncon tubing as practicable to keep the secondary conductors as short as possible.
(C) Wet Location. Ballasts, transformers, electronic power supplies, and Class 2 power sources used in wet locations shall be of the weatherproof type or be of the outdoor type and protected from the weather by placement in a sign body or separate enclosure.
(D) Working Space. A working space at least 900 mm (3 ft) high x 900 mm (3 ft) wide x 900 mm (3 ft) decp shall be provi- ded at cach ballast, transformer, electronic power supply, and Class 2 power source or at its enclosure where not installed in a sign.
(E) Attic and Soffit Locations. Ballasts, transformers, clcc- tronic power supplies, and Class 2 power sources shall be permitted to be located in attics, and soffits, provided there is an access door at least 900 mm x 562.5 mm (36 in. x 221/2 in.) and a passageway of at least 900 mm (3 ft) high x 600 mm (2 ft) wide with a suitable permanent walkway at least 300 mm (12 in.) wide extending from the point of entry to cach compo- nent. At least one lighting outlet containing a switch or control- led by a wall switch shall be installed in such spaces. At least one point of control shall be at the usual point of entry to these spaces. The lighting outlet shall be provided at or near the equipment requiring servicing.
(F) Suspended Ceilings. Ballasts, transformers, electronic power supplies, and Class 2 power sources shall be permitted to be located above suspended ceilings, provided that their enclo- sures are securely fastened in place and not dependent on the suspended-ceiling grid for support. Ballasts, transformers, and electronic power supplies installed in suspended ceilings shall not be connected to the branch circuit by flexible cord.
600.22 Ballasts.
(A) Type. Ballasts shall be identified for the use and shall be listed.
(B) Thermal Protection. Ballasts shall be thermally protected. 600.23 Transformers and Electronic Power Supplies.
(A) Type. Transformers and electronic power supplies shall be iclentified for the use and shall be listed.
(B) Secondary-Circuit Ground-Fault Protection. Transformers and electronic power supplies other than the following shall have secondary-circuit ground-fault protection:
(1) Transformers with isolated ungrounded secondarics and with a maximum open circuit voltage of 7500 volts or less
(2) Transformers with integral porcelain or glass secondary housing for the neon tubing and requiring no field wiring of the secondary circuit
(C) Voltage. Secondary-circuit voltage shall not exceed 15,000 volts, nominal, under any load condition. The voltage to ground of any output terminals of the secondary circuit shall not exceed 7500 volts, under any load condition.
(D) Rating. Transformers and electronic power supplies shall have a secondary-circuit current rating of not more than 300 mA. ..
(E). Secondary Connections. Sccondary circuit outputs shall not be connected in parallel or in series.
(F) Marking. Transformers and electronic power supplies that are equipped with secondary-circuit ground-fault protection shall be so marked.
600.24 Class 2 Power Sources. Class 2 transformers, power supplies, and power sources shall comply with the require- ments of Class 2 circuits and 600.24(A), (B), (C), and (D).
(A) Listing. Class 2 power supplies and power sources shall be listed for use with electric signs and outline lighting systems or shall be a component in a listed electric sign.
(B) Equipment Grounding Conductor. Metal parts of Class 2 power supplies and power sources shall be connected to the equipment grounding conductor.
(C) Wiring Methods on the Supply Side of the Class 2 Power Supply. Conductors and equipment on the supply side of the power source shall be installed in accordance with the appro- priate requirements of Chapter 3.
(D) Secondary Wiring. Secondary wiring on the load side of a Class 2 power source shall comply with 600.12(C) and 600.33.
Part II. Field-Installed Skeleton Tubing, Outline Lighting, and Secondary Wiring
600.30 Applicability. Part II of this article shall apply to all of the following:
(1) Field-installed skeleton tubing
(2) Field-installed secondary circuits
(3) Outline lighting
(4) Field-installed retrofit kits
These requirements shall be in addition to the requirements of Part I.
2023 Edition NATIONAL ELECTRICAL CODE
70-537
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
600.31
ARTICLE 600 -ELECTRIC SIGNS AND OUTLINE LIGHTING
600.31 Neon Secondary-Circuit Wiring, 1000 Volts or Less, Nominal.
(A) Wiring Method. Conductors shall be installed using any wiring method included in Chapter 3 suitable for the condi- tions.
(B) Insulation and Size. Conductors shall be listed, insulated, and not smaller than 18 AWG.
(C) Number of Conductors in Raceway. The number of conductors in a raceway shall be in accordance with Table 1 of Chapter 9.
(D) Installation. Conductors shall be installed so they are not subject to physical damage.
(E) Protection of Leads. Bushings shall be used to protect wires passing through an opening in metal.
600.32 Neon Secondary-Circuit Wiring, over 1000 Volts, Nomi- nal.
(A) Wiring Methods.
(1) Installation. Conductors shall be installed in rigid metal conduit, intermediate metal conduit, liquidtight flexible nonmetallic conduit, flexible metal conduit, liquidtight flexible metal conduit, electrical metallic tubing, metal enclosures; on insulators in metal raceways; or in other equipment listed for use with neon secondary circuits over 1000 volts.
(2) Number of Conductors. Conduit or tubing shall contain only one conductor.
(3) Size. Conduit or tubing shall be a minimum of metric designator 16 (trade size 1/2).
(4) Spacing from Grounded Parts. Other than at the location of connection to a metal enclosure or sign body, nonmetallic conduit or flexible nonmetallic conduit shall comply with the following:
(1) Be spaced not less than 38 mm (11/2 in.) from grounded or bonded parts when the conduit contains a conductor operating at 100 Hz or less, or
(2) Be spaced not less than 45 mm (13/4 in.) from grounded or bonded parts when the conduit contains a conductor operating at more than 100 Hz
(5) Metal Building Parts. Metal parts of a building shall not be permitted as a secondary return conductor or an equipment grounding conductor.
(B) Insulation and Size. Conductors shall be insulated, listed as gas tube sign and ignition cable type GTO, rated for 5, 10, or 15 kV, not smaller than 18 AWG, and have a minimum temper- ature rating of 105 (221°F).
(C) Installation. Conductors shall be so installed that they are not subject to physical damage.
(D) Bends in Conductors. Sharp bends in insulated conduc- tors shall be avoided.
(E) Spacing. Secondary conductors shall be separated from cach other and from all objects other than insulators or ncon tubing by a spacing of not less than 38 mm (1)/g in.). GTO cable installed in metal conduit or tubing shall not require spacing between the cable insulation and the conduit or tubing.
(F) Insulators and Bushings. Insulators and bushings for conductors shall be listed for use with neon secondary circuits over 1000 volts.
(G) Conductors in Raceways. The insulation on all conductors shall extend not less than 65 mm (21/2 in.) beyond the metal conduit or tubing.
(H) Between Neon Tubing and Midpoint Return. Conductors shall be permitted to run between the ends of ncon tubing or to the secondary circuit midpoint return of listed transformers or listed electronic power supplies and provided with terminals or leads at the midpoint.
(I) Dwelling Occupancies. Equipment having an open circuit voltage exceeding 1000 volts shall not be installed in or on dwelling occupancies.
(J) Length of Secondary Circuit Conductors.
(1) Secondary Conductor to the First Electrode. The length of secondary circuit conductors from a high-voltage terminal or lead of a transformer or electronic power supply to the first ncon tube electrode shall not exceed the following:
(1) 6 m (20 ft) where installed in metal conduit or tubing
(2) 15 m (50 ft) where installed in nonmetallic conduit
(2) Other Secondary Circuit Conductors. All other sections of secondary circuit conductor in a ncon tube circuit shall be as short as practicable.
(K) Splices. Splices in high-voltage secondary circuit conduc- tors shall be made in listed enclosures rated over 1000 volts. Splice enclosures shall be accessible after installation and listed for the location where they are installed.
600.33 Class 2 Sign Illumination Systems, Secondary Wiring. The wiring methods and materials used shall be in accordance with the sign manufacturer's installation instructions using any applicable wiring methods from Chapter 3, Wiring Methods, or the requirements for Class 2 circuits contained in 600.12(C), 600.24, and 600.33(A), (B), (C), and (D).
(A) Insulation and Sizing of Class 2 Conductors. Class 2 cable listed for the application that complies with Table 600.33(A) (1) or Table 600.33(A) (2) for substitutions shall be installed on the load side of the Class 2 power source. The conductors shall have an ampacity not less than the load to be supplied and shall not be sized smaller than 18 AWG.
(1) General Use. CL2 or CL3, PLTC, or any listed applicable cable for general use shall be installed within and on buildings or structures.
(2) Other Building Locations. In other locations, any listed applicable cable permitted in 600.33(A)(1), (A)(2), (A) (3), and (A) (4) and Table 600.33(A)(1) and Table 600.33(A) (2) shall be permitted to be used as follows:
(1) CL2P or CL3P - Ducts, plenums, or other spaces used for environmental air
(2) CL2R or CL3R - Vertical shafts and risers
(3) Substitutions from Table 600.33(A) (2)
(3) Wet Locations. Class 2 cable used in a wet location shall be listed and marked suitable for use in a wet location.
70-538
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
600.41
ARTICLE 600 -ELECTRIC SIGNS AND OUTLINE LIGHTING
Table 600.33(A)(1) Applications of Power Limited Cable in Signs and Outline Lighting
Location
CL2
CL3
CL2R
CL3R
CL2P
CL3P
PLTC
Nonconcealed spaces inside buildings
Y
Y
Y
Y
Y
Y
Y
Concealed spaces inside buildings that are not used as plenums or risers
Y
Y
Y
Y
Y
Y
Y
Environmental air spaces plenums
N
N
Y
Y
Environmental air spaces risers
N
Y
Y
Y
Y
Wet locations
N
Y = Permitted. N = Not Permitted.
(4) Other Locations. Class 2 cable exposed to sunlight shall be listed and marked "sunlight resistant - suitable for outdoor use."
Exception: Listed PLTC not marked as sunlight resistant shall be permitted.
Informational Note: PLTC is tested for exposure to sunlight but might not be so marked.
(B) Installation. Secondary wiring shall be installed in accord- ance with 600.33 (B) (1) and (B) (2).
(1) Wiring shall be installed and supported in a neat and workmanlike manner. Cables and conductors installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner that the cable is not damaged by normal building usc. The cable shall be supported and secured at intervals not exceeding 1.8 m (6 ft). Such cables shall be supported by straps, staples, hangers, cable tics, or similar fittings clesigned and installed so as not to damage the cable. The installation shall also comply with 300.4(D).
(2) Connections in cable and conductors shall be made with listed insulating devices and be accessible after installa- tion. Where made in a wall, connections shall be enclosed in a listed box.
(C) Protection Against Physical Damage. If subject to physical damage, the conductors shall be protected and installed in accordance with 300.4. All through-wall penetrations shall be protected by a listed bushing or raceway.
(D) Grounding and Bonding. Grounding and bonding shall be in accordance with 600.7.
600.34 Photovoltaic (PV) Powered Sign. All field wiring of components and subassemblies for an off-grid stand-alone, on- grid interactive, or non-grid interactive PV installation shall be installed in accordance with Article 690, as applicable, 600.34, and the PV powered sign installation instructions.
(A) Equipment. Inverters, motor generators, PV modules, PV panels, ac PV modules, de combiners, de-ac converters, and charge controllers intended for use in PV powered sign systems shall be listed for PV application.
(B) Wiring. Wiring from a photovoltaic panel or wiring exter- nal to the PV sign body shall be:
(1) Listed, labeled, and suitable for photovoltaic applications
(2) Routed to closely follow the sign body or enclosure
(3) As short as possible and secured at intervals not exceed- ing 0.91 m (3 ft)
(4) Protected where subject to physical damage
Table 600.33(A)(2) Class 2 Cable Substitutions
Cable Type
Permitted Substitutions
CL3P
CMP
CL2P
CMP, CL3P
CL3R
CMP, CL3P, CMR
CL2R
CMP, CL3P, CL2P, CMR, CL3R
CL3
CMP, CLSP, CMR, CL3R, CMG, CM, PLTC
CL2
CMP, CL3P, CL2P, CMR, CL3R, CL2R, CMG, CM, PLTC, CL3
CL3X CMP, CL3P, CMR, CL3R, CMG, CM, PLTC, CL3,
CMX
CL2X
CMP, CL3P, CL2P, CMR, CL3R, CL2R, CMG,
CM, PLTC, CL3, CL2, CMX,CL3X
PLIC
None
(C) Flexible Cords and Cables. Flexible cords and cables shall comply with Article 400 and be identified as extra hard usage, rated for outdoor use, and water and sunlight resistant.
(D) Grounding. Grounding a PV powered sign shall comply with Article 690, Part V and 600.7.
(E) Disconnecting Means. The disconnecting means for a PV powered sign shall comply with Article 690, Part III and 600.6.
(F) Battery Compartments. Battery compartments shall require a tool to open.
600.35 Retrofit Kits.
(A) General. A general-use or sign-specific retrofit kit for a sign or outline lighting system shall include installation instruc- tions and requirements for field conversion of a host sign. The retrofit kit shall be listed and labeled.
(B) Damaged Parts. All parts that are not replaced by a retro- fit kit shall be inspected for damage. Any part found to be damaged or damaged during conversion of the sign shall be replaced or repaired to maintain the sign or outline lighting system's dry, clamp, or wet location rating.
(C) Marking. The retrofitted sign shall be marked in accord- ance with 600.4(B).
600.41 Neon Tubing.
(A) Design. The length and design of the tubing shall not cause a continuous overcurrent beyond the design loading of the transformer or electronic power supply.
2023 Edition NATIONAL ELECTRICAL CODE
70-539
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
N
N
N
Y
600.41
ARTICLE 604 - MANUFACTURED WIRING SYSTEMS
(B) Support. Tubing shall be supported by listed tube supports. The ncon tubing shall be supported within 150 mm (6 in.) from the electrode connection.
(C) Spacing. A spacing of not less than 6 mm (1/4 in.) shall be maintained between the tubing and the nearest surface, other than its support.
(D) Protection. Field-installed skeleton tubing shall not be subject to physical damage. Where the tubing is readily accessi- ble to other than qualified persons, field-installed skeleton tubing shall be provided with suitable guards or protected by other approved means.
600.42 Electrode Connections.
(A) Points of Transition. Where the high-voltage secondary circuit conductors emerge from the wiring methods specified in 600.32(A), they shall be enclosed in a listed assembly.
(B) Accessibility. Terminals of the electrode shall not be acces- sible to unqualified persons.
(C) Electrode Connections. Connections shall be made by usc of a connection device, twisting of the wires together, or use of an electrode receptacle. Connections shall be electrically and mechanically secure and shall be in an enclosure listed for the purposc.
(D) Support. Ncon secondary conductor(s) shall be suppor- ted not more than 150 mm (6 in.) from the electrode connec- tion to the tubing.
(E) Receptacles. Electrode receptacles shall be listed.
(F) Bushings. Where electrodes penetrate an enclosure, bush- ings listed for the purpose shall be used unless receptacles are provided.
(G) Wet Locations. A listed cap shall be used to close the opening between ncon tubing and a receptacle where the receptacle penetrates a building. Where a bushing or ncon tubing penetrates a building, the opening between ncon tubing and the bushing shall be scaled.
(H) Electrode Enclosures. Electrode enclosures shall be listed.
(1) Dry Locations. Electrode enclosures that are listed, labeled, and identified for use in dry, damp, or wet locations shall be permitted to be installed and used in such locations.
(2) Damp and Wet Locations. Electrode enclosures installed in clamp and wet locations shall be specifically listed, labeled, and identified for use in such locations.
Infonnational Note: See 110.3(B) covering installation and use of electrical equipment.
ARTICLE 604 Manufactured Wiring Systems
604.1 Scope. This article applies to field-installed wiring using off-site manufactured subassemblies for branch circuits, remote-control circuits, signaling circuits, and communications circuits in accessible arca.s.
604.6 Listing Requirements. Manufactured wiring systems and associated components shall be listed.
Infonnational Note: See ANSI/UL 183, Standard for Manufactur- ing Wiring Systems, the safety standard for manufactured wiring systems.
604.7 Installation. Manufactured wiring systems shall bc secured and supported in accordance with the applicable cable or conduit article for the cable or conduit type employed.
604.10 Uses Permitted. Manufactured wiring systems shall be permitted in accessible and dry locations and in ducts, plenums, and other air-handling spaces where listed for this application and installed in accordance with 300.22.
Exception No. 1: In concealed spaces, one end of tapped cable shall be permitted to extend into hollow walls for direct termination at switch and outlet points.
Exception No. 2: Manufactured wiring system assemblies installed outdoors shall be listed for use in outdoor locations.
604.12 Uses Not Permitted. Manufactured wiring system types shall not be permitted where limited by the applicable article in Chapter 3 for the wiring method used in its construction.
604.100 Construction.
(A) Cable, Conduit, and Tubing Types.
(1) Cables. Cable shall be listed Type AC cable or listed Typc MC cable containing nominal 600-volt, 8 AWG to 12 AWG insulated copper-clad aluminum or copper conductors.
Other cables as listed in 722.135, 800.113, and 830.179 shall be permitted in manufactured wiring systems for wiring of equipment within the scope of their respective articles.
(2) Conduits and Tubing. Conduit shall be listed flexible metal conduit (FMC), listed liquidtight flexible metal conduit (LFMC), liquidtight flexible nonmetallic conduit (LFNC), or electrical metallic tubing (EMT) containing nominal 600-volt, 8 AWG to 12 AWG insulated copper-clad aluminum or copper conductors with a bare or insulated copper-clad aluminum or copper equipment grounding conductor equivalent in size to the ungrounded conductor.
Exception No. 1 to (1) and (2): A luminaire tap, no longer than 1.8 m (6 ft) and intended for connection to a single luminaire, shall be permitted to contain conductors smaller than 12 AWG but not smaller than 18 AWG.
Exception No. 2 to (1) and (2): Listed manufactured wiring assemblies containing conductors smaller than 12 AWG shall be permitted for remote-control, signaling, or communications circuits.
Exception No. 3 to (2): Listed manufactured wiring systems containing unlisted flexible metal conduit of noncircular cross section or trade sizes smaller than permitted by 348.20(A), or both, shall be permitted where the wiring systems are supplied with fittings and conductors at the time of manufacture.
(3) Flexible Cord. Flexible cord suitable for hard usage, with minimum 12 AWG conductors, shall be permitted as part of a listed factory-made assembly not exceeding 1.8 m (6 ft) in length when making a transition between components of a manufactured wiring system and utilization equipment not permanently secured to the building structure. The cord shall be visible for the entire length, shall not be subject to physical damage, and shall be provided with identified strain relief.
70-540
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
605.9
ARTICLE 605 - OFFICE FURNISHINGS
Exception: Listed electric-discharge luminaires that comply with 410.62(C) shall be permitted with conductors smaller than 12 AWG.
(4) Busways. Busways shall be listed continuous plug-in type containing factory-mounted, bare or insulated conductors, which shall be copper or aluminum bars, rods, or tubes. The busway shall be provided with an equipment ground. The busway shall be rated nominal 600 volts, 20, 30, or 40 amperes. Busways shall be installed in accordance with 368.12, 368.17(D), and 368.30.
(5) Raceway. Prewired, modular, surface-mounted raceways shall be listed for the use, rated nominal 600 volts, 20 amperes, and installed in accordance with 386.12, 386.30, 386.60, and 386.100.
(B) Marking. Each section shall be marked to identify the type of cable, flexible cord, or conduit.
(C) Receptacles and Connectors. Receptacles and connectors shall be of the locking type, uniquely polarized and identified for the purpose, and shall be part of a listed assembly for the appropriate system. All connector openings shall be designed to prevent inadvertent contact with live parts or capped to effectively close the connector openings.
(D) Other Component Parts. Other component parts shall be listed for the appropriate system.
ARTICLE 605 Office Furnishings
605.1 Scope.
(A) Covered. This article covers electrical equipment, lighting accessories, and wiring systems used to connect, contained within, or installed on office furnishings.
(B) Not Covered. This article does not apply to individual office furnishings not connected to a system, such as chairs, freestanding desks, tables, storage units, and shelving units.
605.3 General. Wiring systems shall be identified as suitable for providing power for lighting accessories and utilization cquipment used within office furnishings. A wired partition shall not extend from floor to ceiling.
Exception: Where permitted by the authority having jurisdiction, these relocatable wired partitions shall be permitted to extend to, but shall not penetrate, the ceiling.
605.4 Wireways. All conductors and connections shall be contained within wiring channels of metal or other material identified as suitable for the conditions of use. Wiring channels shall be free of projections or other conditions that might damage conductor insulation.
605.5 Office Furnishing Interconnections. The electrical connection between office furnishings shall be a flexible assem- bly identified for use with office furnishings or shall be permit- ted to be installed using flexible cord, provided that all the following conditions are met:
(1) The cord is extra-hard usage type with 12 AWG or larger conductors, with an insulated equipment grounding conductor.
(2) The office furnishings are mechanically contiguous.
(3) The cord is not longer than necessary for maximum posi- tioning of the office furnishing but is in no case to exceed 600 mm (2 ft).
(4) The cord is terminated at an attachment plug-and-cord connector with strain relief.
605.6 Lighting Accessories. Lighting equipment shall be listed, labeled, and identified for use with office furnishings and shall comply with 605.6(A), (B), and (C).
(A) Support. A means for secure attachment or support shall be provided.
(B) Connection. Where cord and plug connection is provided, it shall comply with all of the following:
(1) The cord length shall be suitable for the intended appli- cation but shall not exceed 2.7 m (9 ft) in length.
(2) The cord shall not be smaller than 18 AWG.
(3) The cord shall contain an equipment grounding conduc- tor, except as specified in 605.6(B) (4).
(4) Cords on the load side of a listed Class 2 power source shall not be required to contain an equipment grounding conductor.
(5) The cord shall be of the hard usage type, except as speci- fied in 605.6(B) (6).
(6) A cord provided on a listed Class 2 power source shall be of the type provided with the listed luminaire as.semblyor of the type specified in 725.130 and 725.127.
(7) Connection by other means shall be identified as suitable for the conditions of use.
(C) Receptacle Outlet. Receptacles shall not be permitted in lighting accessories.
605.7 Fixed-Type Office Furnishings. Office furnishings that are fixed (secured to building surfaces) shall be permanently connected to the building electrical system by one of the wiring methods of Chapter 3.
605.8 Freestanding-Type Office Furnishings. Office furnish- ings of the freestanding type (not fixed) shall be permitted to be connected to the building electrical system by one of the wiring methods of Chapter 3.
605.9 Freestanding-Type Office Furnishings, Cord- and Plug- Connected. Individual office furnishings of the freestanding type, or groups of individual office furnishings that are electri- cally connected, are mechanically contiguous, and do not cxcced 9.0 m (30 ft) when assembled, shall be permitted to be connected to the building electrical system by a single flexible cord and plug, provided that all of the conditions of 605.9(A) through (D) arc met.
(A) Flexible Power-Supply Cord. The flexible power supply cord shall be extra-hard usage type with 12 AWG or larger conductors, with an insulated equipment grounding conduc- tor, and shall not exceed 600 mm (2 ft) in length.
(B) Receptacle Supplying Power. The receptacle(s) supplying power shall be on a separate circuit serving only the office furnishing and no other loads and shall be located not more than 300 mm (12 in.) from the office furnishing that is connec- ted to it.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-541
605.9
ARTICLE 610 - CRANES AND HOISTS
(C) Receptacle, Maximum. An individual office furnishing or groups of interconnected individual office furnishings shall not contain more than 13 15-ampere, 125-volt receptacles. For purposes of this requirement, a receptacle is considered (1) up to two (simplex) receptacles provided within a single enclosure and that are within 0.3 m (1 ft) of cach other or (2) one duplex receptacle.
(D) Multiwire Circuits, Not Permitted. An individual office furnishing or groups of interconnected office furnishings shall not contain multiwire circuits.
Informational Note: See 210.4 for circuits supplying office furnishings in 605.7 and 605.8.
ARTICLE 610 Cranes and Hoists
Part I. General
610.1 Scope. This article covers the installation of electrical equipment and wiring used in connection with cranes, mono- rail hoists, hoists, and all runways.
Informational Note: See ASME B30, Safety Standards for Cable- ways, Cranes, Derricks, Hoists, Hooks, Jacks, and Slings, for further information.
610.3 Special Requirements for Particular Locations.
(A) Hazardous (Classified) Locations. All equipment that operates in a hazardous (classified) location shall conform to Article 500.
(1) Class I Locations. Equipment used in locations that are hazardous because of the presence of flammable gases or vapors shall conform to Article 501.
(2) Class II Locations. Equipment used in locations that are hazardous because of combustible dust shall conform to Arti- clc 502.
(3) Class III Locations. Equipment used in locations that arc hazardous because of the presence of easily ignitible fibers or flyings shall conform to Article 503.
(B) Combustible Materials. Where a crane, hoist, or monorail hoist operates over readily combustible material, the resistors shall be located as permitted in the following:
(1) A well ventilated cabinet composed of noncombustible material constructed so that it does not emit flames or molten metal
(2) A cage or cab constructed of noncombustible material that encloses the sides of the cage or cab from the floor to a point at least 150 mm (6 in.) above the top of the resistors
(C) Electrolytic Cell Lines. Scc 668.32.
Part II. Wiring
610.11 Wiring Method. Conductors shall be enclosed in race- ways or be Type AC cable with insulated equipment grounding
conductor, Type MC cable, or Type MI cable unless otherwise permitted or required in 610.11(A) through (E).
(A) Contact Conductor. Contact conductors shall not be required to be enclosed in raceways.
(B) Exposed Conductors. Short lengths of exposed conduc- tors at resistors, collectors, and other equipment shall not be required to be enclosed in raceways.
(C) Flexible Connections to Motors and Similar Equipment. Where flexible connections are necessary, flexible stranded conductors shall be used. Conductors shall be in flexible metal conduit, liquidtight flexible metal conduit, liquidtight flexible nonmetallic conduit, multiconductor cable, or an approved nonmetallic flexible raceway.
(D) Pushbutton Station Multiconductor Cable. Where multi- conductor cable is used with a suspended pushbutton station, the station shall be supported in some satisfactory manner that protects the electrical conductors against strain.
(E) Flexibility to Moving Parts. Where flexibility is required for power or control to moving parts, listed festoon cable or a cord suitable for the purpose shall be permitted, provided the following apply:
(1) Suitable strain relief and protection from physical damage is provided.
(2) In Class I, Division 2 locations, the cord is approved for extra-hard usage.
610.12 Raceway or Cable Terminal Fittings. Conductors Icav- ing raceways or cables shall comply with cither 610.12(A) or (B).
(A) Separately Bushed Hole. A box or terminal fitting that has a separately bushed hole for cach conductor shall be used wherever a change is made from a raceway or cable to exposed wiring. A fitting used for this purpose shall not contain taps or splices and shall not be used at luminaire outlets.
(B) Bushing in Lieu of a Box. A bushing shall be permitted to be used in lieu of a box at the end of a rigid metal conduit, intermediate metal conduit, or electrical metallic tubing where the raceway terminates at unenclosed controls or similar equip- ment, including contact conductors, collectors, resistors, brakes, power-circuit limit switches, and de split-frame motors.
610.13 Types of Conductors. Conductors shall comply with Table 310.4(1) unless otherwise permitted in 610.13(A) through (C).
(A) Exposed to External Heat or Connected to Resistors. A conductor(s) exposed to external heat or connected to resis- tors shall have a flame-resistant outer covering or be covered with flame-resistant tape individually or as a group.
(B) Contact Conductors. Contact conductors along runways, crane bridges, and monorails shall be permitted to be bare and shall be copper, aluminum, steel, or other alloys or combina- tions thereof in the form of hard-drawn wire, tees, angles, tec rails, or other stiff shapes.
(C) Flexibility. Where flexibility is required, listed flexible cord or cable, or listed festoon cable, shall be permitted to be used and, where necessary, cable reels or take-up devices shall be used.
70-542
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
610.14
ARTICLE 610 - CRANES AND HOISTS
610.14 Rating and Size of Conductors.
Informational Note: See 430.23 for the ampacities of conductors between controllers and resistors.
Table 610.14(A) Ampacities of Insulated Copper Conductors Used with Short-Time Rated Crane and Hoist Motors. Based on Ambient Temperature of 30 (86°F)
Maximum Operating Temperature
75° (167ºF)
90° (194°F)
125° (257ºF)
Maximum Operating Temperature
Size (AWG or kemil)
60 Min
30 Min
60 Min
30 Min
60 Min
30 Min
Size (AWG or kcmil)
16
10
12
-
16
14
25
26
31
32
38
40
14
12
30
33
36
40
45
50
12
10
40
43
49
52
60
65
10
8
55
60
63
69
73
80
8
6
76
86
83
94
101
119
6
4
100
117
I11
130
133
157
4
3
120
141
131
153
153
183
3
137
160
148
173
178
214
2
I
143
175
158
192
210
253
I
1/0
190
233
211
259
253
304
1/0
2/0
222
267
245
294
303
369
2/0
3/0
280
341
305
372
370
4.52
3/0
4/0
300
369
319
399
451
555
4/0
250
364
420
400
461
510
635
250
300
4.55
582
497
636
587
737
300
350
486
646
542
716
663
837
350
400
538
688
593
760
742
941
400
450
600
765
660
836
818
1042
450
500
660
847
726
914
896
1143
500
AMPACITY CORRECTION FACTORS
Ambient Temperature ()
For ambient temperatures other than 30 (86°F), multiply the ampacities shown above by the appropriate factor shown below.
Ambient Temperature (*F)
21-25
1.05
1.05
1.04
1.04
1.02
1.02
70-77
26-30
1.00
1.00
1.00
1.00
1.00
1.00
79-86
31-35
0.94
0.94
0.96
0.96
0.97
0.97
88-95
36-40
0.88
0.88
0.91
0.91
0.95
0.95
97-104
41-45
0.82
0.82
0.87
0.87
0.92
0.92
106-113
46-50
0.75
0.75
0.82
0.82
0.89
0.89
115-122
51-55
0.67
0.67
0.76
0.76
0.86
0.86
124-131
56-60
0.58
0.58
0.71
0.71
0.83
0.83
133-140
61-70
0.33
0.33
0.58
0.58
0.76
0.76
142-158
71-80
0.41
0.41
0.69
0.69
160-176
81-90
0.61
0.61
177-194
91-100
0.51
0.51
195-212
101-120
0.40
0.40
213-248
Note: Other insulations shown in Table 310.4(1) and approved for the temperature and location shall be pennitted to be substituted for those shown in Table 610.14(A). The allowable ampacities of conductors used with 15-minute motors shall be the 30-minute ratings increased by 12 percent. ' For 5 to 8 simultaneously energized power conductors in raceway or cable, the ampacity of each power conductor shall be reduced to a value of 80 percent of that shown in this table.
2 For 4 to 6 simultaneously energized 125° (257ºF) ac power conductors in raceway or cable, the ampacity of each power conductor shall be reduced to a value of80 percent of that shown in this table.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-543
85
95
95
106
115
134
Types MTW, RHW, THW, THWN, XHHW, USE, ZW
Types TA, TBS, SA, SIS, PFA, FEP, FEPB, RHH, THHN, XHHW, Z, ZW
Types FEP, FEPB, PFA, PFAH, SA, TFE, Z, ZW
Up to Four Simultaneously Energized Conductors in Raceway or Cable'
Up to Three ac2 or Four de' Simultaneously Energized Conductors in Raceway or Cable
(A) Ampacity. The ampacities of conductors shall be as shown in Table 610.14(A).
610.14
ARTICLE 610 - CRANES AND HOISTS
(B) Secondary Resistor Conductors. Where the secondary resistor is separate from the controller, the minimum size of the conductors between controller and resistor shall be calcula- ted by multiplying the motor secondary current by the appro- priate factor from Table 610.14(B) and selecting a wire from Table 610.14(A).
(C) Minimum Size. Conductors external to motors and controls shall be not smaller than 16 AWG unless otherwise permitted in either of the following:
(1) 18 AWG wire in multiconductor cord shall be permitted for control circuits not exceeding 7 amperes.
(2) Wires not smaller than 20 AWG shall be permitted for electronic circuits.
(D) Contact Conductors. Contact wires shall have an ampacity not less than that required by Table 610.14(A) for 75 (167ºF) wirc, and in no case shall they be smaller than as shown in Table 610.14(D).
(E) Calculation of Motor Load.
(1) Single Motor. For one motor, 100 percent of motor name- plate full-load ampere rating shall be used.
(2) Multiple Motors on Single Crane or Hoist. For multiple motors on a single crane or hoist, the minimum ampacity of the power supply conductors shall be the nameplate full-load ampere rating of the largest motor or group of motors for any single crane motion, plus 50 percent of the nameplate full-load ampere rating of the next largest motor or group of motors, using that column of Table 610.14(A) that applies to the longest time-rated motor.
(3) Multiple Cranes or Hoists on a Common Conductor System. For multiple cranes, hoists, or both, supplied by a common conductor system, calculate the motor minimum ampacity shall be calculated for cach crane as defined in 610.14(E), added them together, and the sum multiplied by the appropriate demand factor from Table 610.14(E) (3).
Table 610.14(B) Secondary Conductor Rating Factors
Time in Seconds
On
Off
Ampacity of Wire in Percent of Full-Load Secondary Current
5
75
35
10
70
45
15
75
55
15
45
65
15
30
75
15
15
85
Continuous Duty
110
Table 610.14(D) Minimum Contact Conductor Size Based on Distance Between Supports
Minimum Size of Wire (AWG)
Maximum Distance Between End Strain Insulators or Clamp-Type Intermediate Supports
642
9.0 m (30 ft) or less
18 m (60 ft) or less
Over 18 m (60 ft)
Table 610.14(E)(3) Demand Factors
Number of Cranes or Hoists
Demand Factor
2
0.95
0.91
0.87
5
0.84
6
0.81
7
0.78
(F) Other Loads. Additional loads, such as heating, lighting, and air conditioning, shall be provided for by application of the appropriate sections of this Code.
(G) Nameplate. Each cranc, monorail, or hoist shall be provi- ded with a visible nameplate marked with the manufacturer's name, rating in volts, frequency, number of phases, and circuit amperes as calculated in 610.14(E) and (F).
610.15 Common Return. Where a crane or hoist is operated by more than one motor, a common-return conductor of proper ampacity shall be permitted.
Part III. Contact Conductors
610.21 Installation of Contact Conductors. Contact conduc- tors shall comply with 610.21 (A) through (H).
(A) Locating or Guarding Contact Conductors. Runway contact conductors shall be guarded, and bridge contact conductors shall be located or guarded in such a manner that persons cannot inadvertently touch energized current-carrying parts.
(B) Contact Wires. Wires that are used as contact conductors shall be secured at the ends by means of approved strain insula- tors and shall be mounted on approved insulators so that the extreme limit of displacement of the wire does not bring the latter within less than 38 mm (11/2 in.) from the surface wired over.
(C) Supports Along Runways. Main contact conductors carried along runways shall be supported on insulating supports placed at intervals not exceeding 6.0 m (20 ft) unless otherwise permitted in 610.21 (F).
Such conductors shall be separated at not less than 150 mm (6 in.), other than for monorail hoists where a spacing of not less than 75 mm (3 in.) shall be permitted. Where necessary, intervals between insulating supports shall be permitted to be increased up to 12 m (40 ft), the separation between conduc- tors being increased proportionately.
(D) Supports on Bridges. Bridge wire contact conductors shall be kept at least 65 mm (2/2 in.) apart, and, where the span exceeds 25 m (80 ft), insulating saddles shall be placed at inter- vals not exceeding 15 m (50 ft).
(E) Supports for Rigid Conductors. Conductors along runways and crane bridges, that are of the rigid type specified in 610.13(B) and not contained within an approved enclosed assembly, shall be carried on insulating supports spaced at intervals of not more than 80 times the vertical dimension of the conductor, but in no case greater than 4.5 m (15 ft), and spaced apart sufficiently to give a clear electrical separation of
70-544
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 610 - CRANES AND HOISTS
610.42
conductors or adjacent collectors of not less than 25 mm (1 in.).
(F) Track as Circuit Conductor. Monorail, tram rail, or cranc runway tracks shall be permitted as a conductor of current for one phase of a 3-phase, ac system furnishing power to the carrier, crane, or trolley, provided all of the following condi- tions are met:
(1) The conductors supplying the other two phases of the power supply arc insulated.
(2) The power for all phases is obtained from an insulating transformer.
(3) The voltage does not exceed 300 volts.
(4) The rail serving as a conductor shall be bonded to the equipment grounding conductor at the transformer and also shall be permitted to be grounded by the fittings used for the suspension or attachment of the rail to a building or structurc.
(G) Electrical Continuity of Contact Conductors. All sections of contact conductors shall be mechanically joined to provide a continuous electrical connection.
(H) Not to Supply Other Equipment. Contact conductors shall not be used as feeders for any equipment other than the cranc(s) or hoist(s) that they are primarily designed to serve.
610.22 Collectors. Collectors shall be designed so as to reduce to a minimum sparking between them and the contact conduc- tor; and, where operated in rooms used for the storage of casily ignitible combustible fibers and materials, they shall comply with 503.155.
Part IV. Disconnecting Means
610.31 Runway Conductor Disconnecting Means. A discon- necting means that has a continuous ampere rating not less than that calculated in 610.14(E) and (F) shall be provided between the runway contact conductors and the power supply. The disconnecting means shall comply with 430.109. This disconnecting means shall be as follows:
(1) Readily accessible and operable from the ground or floor level
(2) Lockable open in accordance with 110.25
(3) Open all ungrounded conductors simultaneously
(4) Placed within view of the runway contact conductors
Exception: The runway conductor disconnecting means for electrolytic cell lines shall be permitted to be placed out of view of the runway contact conductors where either of the following conditions are met:
(1) Where a location in view of the contact conductors is impractica- ble or introduces additional or increased hazards to persons or property
(2) In industrial installations, with written safety procedures, where conditions of maintenance and supervision ensure that only qualified persons service the equipment
610.32 Disconnecting Means for Cranes and Monorail Hoists. A disconnecting means in compliance with 430.109 shall be provided in the leads from the runway contact conductors or other power supply on all cranes and monorail hoists. The disconnecting means shall be lockable open in accordance with 110.25.
Where a monorail hoist or hand-propelled crane bridge installation meets all of the following, the disconnecting means shall be permitted to be omitted:
(1) The unit is controlled from the ground or floor level.
(2) The unit is within view of the power supply disconnecting mcans.
(3) No fixed work platform has been provided for servicing the unit.
.Vicans shall be provided at the operating station to open the power circuit to all motors of the crane or monorail hoist.
610.33 Rating of Disconnecting Means. The continuous ampere rating of the switch or circuit breaker required by 610.32 shall not be less than 50 percent of the combined short- time ampere rating of the motors or less than 75 percent of the sum of the short-time ampere rating of the motors required for any single motion.
Part V. Overcurrent Protection
610.41 Feeders, Runway Conductors.
(A) Single Feeder. The runway supply conductors and main contact conductors of a crane or monorail shall be protected by an overcurrent device(s) that shall not be greater than the largest rating or setting of any branch-circuit protective device plus the sum of the nameplate ratings of all the other loads with application of the demand factors from Table 610.14(E) (3).
(B) More Than One Feeder Circuit. Where more than one feeder circuit is installed to supply runway conductors, cach feeder circuit shall be sized and protected in compliance with 610.41 (A).
610.42 Branch-Circuit Short-Circuit and Ground-Fault Protec- tion. Branch circuits shall be protected in accordance with 610.42(A). Branch-circuit taps, where made, shall comply with 610.42(B).
(A) Fuse or Circuit Breaker Rating. Cranc, hoist, and mono- rail hoist motor branch circuits shall be protected by fuses or inverse-time circuit breakers that have a rating in accordance with Table 430.52(C) (1). Where two or more motors operate a single motion, the sum of their nameplate current ratings shall be considered as that of a single motor.
(B) Taps.
(1) Multiple Motors. Where two or more motors are connec- ted to the same branch circuit, cach tap conductor to an indi- vidual motor shall have an ampacity not less than one-third that of the branch circuit. Each motor shall be protected from over- load according to 610.43.
(2) Control Circuits. Where taps to control circuits originate on the load side of a branch-circuit protective device, cach tap and piece of equipment shall be protected in accordance with 430.72.
2023 Edition NATIONAL ELECTRICAL CODE
70-545
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
610.43
ARTICLE 620 - ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS
610.43 Overload Protection.
(A) Motor and Branch-Circuit Overload Protection. Each motor, motor controller, and branch-circuit conductor shall be protected from overload by one of the following means:
(1) A single motor shall be considered as protected where the branch-circuit overcurrent device meets the rating requirements of 610.42.
(2) Overload relay clements in cach ungrounded circuit conductor, with all relay clements protected from short circuit by the branch-circuit protection.
(3) Thermal sensing devices, sensitive to motor temperature or to temperature and current, that are thermally in contact with the motor winding(s). Hoist functions shall be considered to be protected if the sensing device limits the hoist to lowering only during an overload condition. Traverse functions shall be considered to be protected if the sensing device limits the travel in both directions for the affected function during an overload condition of cither motor.
(B) Manually Controlled Motor. If the motor is manually controlled, with spring return controls, the overload protective device shall not be required to protect the motor against stalled rotor conditions.
(C) Multimotor. Where two or more motors drive a single trol- ley, truck, or bridge and are controlled as a unit and protected by a single set of overload devices with a rating cqual to the sum of their rated full-load currents, a hoist or trolley shall be considered to be protected if the sensing device is connected in the hoist's upper limit switch circuit so as to prevent further hoisting during an overtemperature condition of either motor.
(D) Hoists and Monorail Hoists. Hoists and monorail hoists and their trolleys that are not used as part of an overhead trav- cling crane shall not require individual motor overload protec- tion, provided the largest motor does not exceed 71/2 hp and all motors are under manual control of the operator.
Part VI. Control
610.51 Separate Controllers. Each motor shall be provided with an individual controller unless otherwise permitted in 610.51(A) or (B).
(A) Motions with More Than One Motor. Where two or more motors drive a single hoist, carriage, truck, or bridge, they shall be permitted to be controlled by a single controller.
(B) Multiple Motion Controller. One controller shall be permitted to be switched between motors, under the following conditions:
(1) The controller has a horsepower rating that is not lower than the horsepower rating of the largest motor.
(2) Only one motor is operated at one time.
610.53 Overcurrent Protection. Conductors of control circuits shall be protected against overcurrent. Control circuits shall be considered as protected by overcurrent devices that are rated or set at not more than 300 percent of the ampacity of the control conductors, unless otherwise permitted in 610.53(A) or (B).
(A) Taps to Control Transformers. Taps to control transform- crs shall be considered as protected where the secondary
circuit is protected by a device rated or set at not more than 200 percent of the rated secondary current of the transformer and not more than 200 percent of the ampacity of the control circuit conductors.
(B) Continuity of Power. Where the opening of the control circuit would create a hazard, as for example, the control circuit of a hot metal crane, the control circuit conductors shall be considered as being properly protected by the branch- circuit overcurrent devices.
610.57 Clearance. The dimension of the working space in the direction of access to live parts that are likely to require exami- nation, adjustment, servicing, or maintenance while energized shall be a minimum of 750 mm (21/2 ft). Where controls arc enclosed in cabinets, the door(s) shall cither open at least 90 degrees or be removable.
Part VII. Grounding and Bonding
610.61 Grounding and Bonding. All exposed non-current- carrying metal parts of cranes, monorail hoists, hoists, and accessories, including pendant controls, shall be bonded either by mechanical connections or bonding jumpers, where applica- ble, so that the entire crane or hoist is an effective ground-fault current path by connection to the equipment grounding conductor of the branch circuit or feeder as required or permitted by Article 250, Parts I, V, VI, and VII.
Moving parts, other than removable accessories, or attach- ments that have metal-to-metal bearing surfaces, shall be considered to be electrically bonded to cach other through bcaring surfaces for the purpose of establishing an effective ground-fault current path. The trolley frame and bridge frame shall not be considered as electrically bonded through the bridge and trolley wheels and its respective tracks. A separate bonding conductor shall be provided.
ARTICLE 620 Elevators, Dumbwaiters, Escalators, Moving Walks, Platform Lifts, and Stairway Chairlifts
Part I. General
620.1 Scope. This article covers the installation of electrical equipment and wiring used in connection with elevators, dumbwaiters, escalators, moving walks, platform lifts, and stair- way chairlifts.
Informational Note No. 1: See ASME A17.1/CSA B44, Safety Code for Elevators and Escalators, for information on the installa- tion of elevators and escalators.
Informational Note No. 2: See CSA B44.1/ASME A17.5, Elevator and escalator electrical equipment, for information on elevator and escalator electrical equipment.
Informational Note No. 3: See ASME A18.1, Safety Standard for Platform Lifts and Stairway Chairlifts, for information on installa- tion of platform lifts and stairway chairlifts. The term wheelchair lift has heen changed to platform lift.
70-546
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 620 - ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS
620.5
Informational Note No. 4: The motor controller, motion controller, and operation controller are located in a single enclosure or a combination of enclosures.
Informational Note No. 5: See Informational Note Figure 620.1 for infonnation only.
620.3 Voltage Limitations. The supply voltage shall not exceed 300 volts between conductors unless otherwise permitted in 620.3(A) through (C).
(A) Power Circuits. Branch circuits to door operator control- lers and door motors and branch circuits and feeders to motor controllers, driving machine motors, machine brakes, and motor-generator sets shall not have a circuit voltage in excess of 1000 volts. Internal voltages of power conversion equipment and functionally associated equipment, and the operating voltages of wiring interconnecting the equipment, shall be permitted to be higher, provided that all such equipment and wiring shall be listed for the higher voltages. Where the voltage exceeds 600 volts, warning labels or signs that read "DANGER - HIGH VOLTAGE" shall be attached to the equipment and shall be plainly visible. The danger sign(s) or label(s) shall comply with 110.21 (B).
(B) Lighting Circuits. Lighting circuits shall comply with the requirements of Article 410.
(C) Heating and Air-Conditioning Circuits. Branch circuits for heating and air-conditioning equipment located on the eleva- tor car shall not have a circuit voltage in excess of 1000 volts.
620.4 Live Parts Enclosed. All live parts of electrical apparatus in the hoistways, at the landings, in or on the cars of elevators and clumbwaiters, in the wellways or the landings of escalators or moving walks, or in the runways and machinery spaces of platform lifts and stairway chairlifts shall be enclosed to protect against accidental contact.
Informational Note: See 110.27 for guarding of live parts (1000 volts, nominal, or less).
620.5 Working Clearances. Working space shall be provided about controllers, disconnecting means, and other electrical equipment in accordance with 110.26(A).
Where conditions of maintenance and supervision ensure that only qualified persons examine, adjust, service, and main- tain the equipment, the clearance requirements of 110.26(A) shall not be required where any of the conditions in 620.5(A) through (D) are met.
(A) Flexible Connections to Equipment. Electrical equipment in the following is provided with flexible leads to all external connections so that it can be repositioned to meet the clear working space requirements of 110.26:
(1) Controllers and disconnecting means for clumbwaiters, escalators, moving walks, platform lifts, and stairway chair- lifts installed in the same space with the driving machine
(2) Controllers and disconnecting means for elevators instal- led in the hoistway or on the car
(3) Controllers for door operators
(4) Other electrical equipment installed in the hoistway or on the car
(B) Guards. Live parts of the electrical equipment are suitably guarded, isolated, or insulated to reduce the likelihood of inad- vertent contact with live parts operating at voltages greater than 30 volts ac rins, 42 volts ac peak, or 60 volts clc, and the cquip- ment can be examined, adjusted, serviced, or maintained while energized without removal of this protection.
(C) Examination, Adjusting, and Servicing. Electrical cquip- ment is not required to be examined, adjusted, serviced, or maintained while energized.
Motion control
Position and speed-sensing devices
Operation control
Motor controller
Position
Power converter
Car operation control
Dictation
Dictation
. ac motor control
! Open
. Operating device interface
Run/stop
· Fixture interface
Direction
. Brake control . Motor field control
stop Status
-
. dc motor control
power
· Motor · Hydro piston
. Load weighing dispatch
Auto/manual
. Stop control . Direction . Auto/manual
. Hydraulic valve control
. Load weighing
Car and group operating
Car + operation control
Electrical protective devices
Starter
Group operation control
· Wye-delta
Car and group signal fixtures
. Hall call assignment
. Operating device interface
. Fixture interface
Input power/standby power
Informational Note Figure 620.1 Control System.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-547
. Car assignment
Dictation control
. Pattern generator
Emergency
Machine
Moving member
Door operator Close
. Across the line
. Resistance
620.5
ARTICLE 620 - ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS
(D) Low Voltage. Uninsulated parts are at a voltage not greater than 30 volts rms, 42 volts peak, or 60 volts dc.
620.6 Ground-Fault Circuit-Interrupter Protection for Person- nel.
(A) Pits, Hoistways, and on Cars. Each 125-volt, single-phase, 15- and 20-ampere receptacle installed in pits, in hoistways, on the cars of elevators and dumbwaiters associated with wind turbine tower elevators, on the platforms or in the runways and machinery spaces of platform lifts and stairway chairlifts, and in escalator and moving walk wellways shall be a listed Class A ground-fault circuit-interrupter type.
(B) Machine Rooms, Control Spaces, Machinery Spaces, Control Rooms, and Truss Interiors. All 125-volt, single-phase, 15- and 20-ampere receptacles installed in machine rooms, control spaces, machinery spaces, control rooms, and truss interiors shall have listed Class A ground-fault circuit- interrupter protection for personnel.
(C) Sump Pumps. A permanently installed sump pump shall be permanently wired or shall be supplied by a receptacle that is protected by a listed Class A ground-fault circuit-interrupter.
Part II. Conductors
620.11 Insulation of Conductors. The insulation of conduc- tors shall comply with 620.11 (A) through (D).
Informational Note: See U'L 2556-2015, Wire and Cable Test Meth- ods, for one method of determining that the insulation of conductors is flame retardant by testing the conductors or cables to the FV-2/VW-1 Test.
(A) Hoistway Door Interlock Wiring. The conductors to the hoistway door interlocks from the hoistway riser shall be one of the following:
(1) Flame retardant and suitable for a temperature of not less than 200° (392ºF). Conductors shall be Type SF or equivalent.
(2) Physically protected using an approved method, such that the conductor assembly is flame retardant and suitable for a temperature of not less than 200 (392ºF).
(B) Traveling Cables. Traveling cables used as flexible connec- tions between the elevator or dumbwaiter car or counterweight and the raceway shall be of the types of elevator cable listed in Table 400.4 or other approved types.
(C) Other Wiring. All conductors in raceways shall have flame- retardant insulation.
Conductors shall be Type MTW, TF, TFF, TFN, TFFN, THHN, THW, THWN, TW, XHHW, hoistway cable, or any other conductor with insulation designated as flame retardant. Shielded conductors shall be permitted if such conductors are insulated for the maximum nominal circuit voltage applied to any conductor within the cable or raceway system.
(D) Insulation. All conductors shall have an insulation voltage rating cqual to at least the maximum nominal circuit voltage applied to any conductor within the enclosure, cable, or race- way. Insulations and outer coverings that are marked for limi- ted smoke and are so listed shall be permitted.
620.12 Minimum Size of Conductors. The minimum size of conductors, other than conductors that form an integral part
of control equipment, shall be in accordance with 620.12(A) and (B).
(A) Traveling Cables.
(1) Lighting Circuits. For lighting circuits, 14 AWG copper, 20 AWG copper or larger conductors shall be permitted in parallel, provided the ampacity is equivalent to at least that of 14 AWG copper.
(2) Class 2 and Communications Circuits. Communications cables used for Class 2 or communications circuits shall have a current limit equal to or greater than the current required to power the powered Class 2 or communications device. Commu- nications cables shall comply with 800.179. The minimum conductor size for communications circuits shall be 24 AWG.
(3) Other Circuits. For other circuits, the minimum size conductor shall be 20 AWG copper.
(4) Paralleled Conductors. Where ampacity requirements or voltage drop conditions in a traveling cable circuit prevent the use of a single conductor of AWG 14 or smaller, conductors shall be permitted in parallel in compliance with all the follow- ing:
(1) Each conductor shall be no smaller than 20 AWG copper.
(2) The paralleled conductors shall be the same type and have the same ampacity rating.
(3) No more than 3 conductors shall be paralleled.
(4) The overcurrent protection shall be such that the ampac- ity of cach individual conductor will not be exceeded if one of the parallel conductors becomes inadvertently disconnected.
(B) Other Wiring. 24 AWG copper. Smaller size listed conduc- tors shall be permitted.
620.13 Feeder and Branch-Circuit Conductors. Conductors shall have an ampacity in accordance with 620.13(A) through (D). With generator field control, the conductor ampacity shall be based on the nameplate current rating of the driving motor of the motor-generator set that supplies power to the elevator motor.
Informational Note No. 1: The heating of conductors depends on root-mean-square current values, which, with generator field control, are reflected by the nameplate current rating of the motor-generator driving motor rather than by the rating of the elevator motor, which represents actual but short-time and inter- mittent full-load current values.
Informational Note No. 2: See Infonnational Note Figure 620.13.
(A) Conductors Supplying Single Motor. Conductors supply- ing a single motor shall have an ampacity not less than the percentage of motor nameplate current determined from 430.22(A) and (E).
Informational Note: Some elevator motor currents, or those motor currents of similar function, exceed the motor nameplate value. Heating of the motor and conductors is dependent on the root-mean square (rms) current value and the length of operation time. Because this motor application is inherently intermittent duty, conductors are sized for duty cycle service as shown in Table 430.22(E).
(B) Conductors Supplying a Single Motor Controller. Conduc- tors supplying a single motor controller shall have an ampacity not less than the motor controller nameplate current rating, plus all other connected loads. Motor controller nameplate
70-548
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 620 - ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS
620.21
To supply
Common feeder
620.13
Feeder demand factor
620.14
Motor feeder short- circuit and ground- fault protection
620.61(C)
Disconnecting means
620.51
Motor branch-circuit short-circuit and ground-fault protection
620.61(D)
Branch-circuit conductors
620.13
External transformer (optional)
Article 450
Motor controller
620.13, 620.15
Motor control circuits
620.61(A)
Overload protection for motors
620.61(B)
Motor conductors
620.13
Motor
Article 430, Part I
Thermal protection
M
Article 430, Part III
Informational Note Figure 620.13 Single-Line Diagram.
current ratings shall be permitted to be derived based on the rms value of the motor current using an intermittent duty cycle and other control system loads, if present.
(C) Conductors Supplying a Single Power Transformer. Conductors supplying a single power transformer shall have an ampacity not less than the nameplate current rating of the power transformer plus all other connected loads.
Informational Note No. 1: The nameplate current rating of a power transformer supplying a motor controller reflects the nameplate current rating of the motor controller at line voltage (transformer primary).
Informational Note No. 2: See Informative Annex D, Example No. D10.
(D) Conductors Supplying More Than One Motor, Motor Controller, or Power Transformer. Conductors supplying more than one motor, motor controller, or power transformer shall have an ampacity not less than the sum of the nameplate current ratings of the equipment plus all other connected loads. The ampere ratings of motors to be used in the summa- tion shall be determined from Table 430.22(E), 430.24, and 430.24, Exception No. 1.
Informational Note: See Informative Annex D, Example Nos. D9 and D10.
620.14 Feeder Demand Factor. Feeder conductors of less ampacity than required by 620.13 shall be permitted, subject to the requirements of Table 620.14.
620.15 Motor Controller Rating. The motor controller rating shall comply with 430.83. The rating shall be permitted to be less than the nominal rating of the elevator motor, when the controller inherently limits the available power to the motor and is marked as power limited.
Informational Note: See 430.8 for controller markings.
620.16 Short-Circuit Current Rating.
(A) Marking. Where an elevator control panel is installed, it shall be marked with its short-circuit current rating, based on one of the following:
(1) Short-circuit current rating of a listed assembly
(2) Short-circuit current rating established utilizing an approved method
Informational Note: UL 508A-2013, Standard for Industrial Control Panels, Supplement SB, is an example of an approved method.
(B) Installation. The elevator control panel shall not be instal- led where the available fault current exceeds its short-circuit current rating, as marked in accordance with 620.16(A).
Part III. Wiring
620.21 Wiring Methods. Conductors, cables, and optical fiber cables located in hoistways, escalator and moving walk wellways, platform lifts, stairway chairlift runways, machinery spaces, control spaces, in or on cars, machine rooms, and control rooms, not including the traveling cables connecting the car or counterweight and hoistway wiring, shall be installed in rigid metal conduit, intermediate metal conduit, electrical metallic tubing, rigid nonmetallic conduit, or wircways, or shall be Type MC, MI, or AC cable unless otherwise permitted in 620.21 (A) through (C). Unused conductors in an enclosure shall be insu- lated or protected from accidental contact with exposed live parts.
Exception: Cords and cables of listed cord-and-plug-connected equip- ment shall not be required to be installed in a raceway.
Informational Note: When an elevator is classified as a fire serv- ice access elevator or occupant evacuation operation elevator, some building codes require additional protection for conduc-
Table 620.14 Feeder Demand Factors for Elevators
Number of Elevators on a Single Feeder
Demand Factor*
1
1.00
0.95
3
0.90
4
0.85
5
0.82
6
0.79
7
0.77
8
0.75
9
0.73
10 or more
0.72
* Demand factors are based on 50 percent duty cycle (i.e., half time on and half time off).
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-549
620.21
ARTICLE 620 - ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS
tors that are located outside of the elevator hoistway and machine room.
(A) Elevators.
(1) Hoistways and Pits.
(a) Typcs CL2P, CL2R, and CL2 cables shall be permit- ted, provided the cables are supported and protected from physical damage. Substitute cables for Class 2 cables installed in accordance with 722.135(E) shall be permitted.
(b) Flexible cords and cables that are components of listed equipment and used in circuits operating at 30 volts rms or less or 42 volts de or less shall be permitted, provided the cords and cables are supported and protected from physical damage and are of a jacketed and flame-retardant type.
(c) The following wiring methods shall be permitted in the hoistway in lengths not to exceed 1.8 m (6 ft):
(1) Flexible metal conduit.
(2) Liquidtight flexible metal conduit.
(3) Liquidtight flexible nonmetallic conduit.
(4) Flexible cords and cables, or conductors grouped together and taped or corded, shall be permitted to be installed without a raceway. They shall be located to be protected from physical damage, shall be of a flame- retardant type, and shall be part of one of the following:
a. Listed equipment
b. Driving machine
c. Driving machine brake
Exception to 620.21(A)(1)(c)(1), (A)(1)(c)(2), and (A)(1)(c) (3): The conduit length shall not be required to be limited between risers and limit switches, interlocks, operating buttons, and simi- lar devires.
(d) A sump pump or oil recovery pump located in the pit shall be permitted to be cord connected. The cord shall be a hard usage oil-resistant type, of a length not to exceed 1.8 m (6 ft), and shall be located to be protected from physical damage.
(c) Hard-service cords and junior hard-service cords that conform to the requirements of Article 400 (Table 400.4) shall be permitted as flexible connections between the fixed wiring in the hoistway and hoistway access switches when located in the hoistway door sight guard.
Informational Note: Sec ASME A17.1-2019/CSA B44-19, Safety Code for Elevators and Escalators.
(2) Cars.
(a) Flexible metal conduit, liquidtight flexible metal conduit, or liquidtight flexible nonmetallic conduit of metric designator 12 (trade size 3/%), or larger, not exceeding 1.8 m (6 ft) in length, shall be permitted on cars where so located as to be free from oil and if securely fastened in place.
Exception: Liquidtight flexible nonmetallic conduit (LFNC-B) of metric designator 12 (trade size 3/s) or larger shall be permitted in lengths in excess of 1.8 m (6 ft).
(b) Hard-service cords and junior hard-service cords that conform to the requirements of Article 400 (Table 400.4) shall be permitted as flexible connections between the fixed wiring on the car and devices on the car doors or gates. Hard-service cords only shall be permitted as flexible connections for the top-of-car operating device or the car-top work light. Devices or luminaires shall be grounded by means of an equipment grounding conductor run with the circuit conductors. Cables with smaller conductors and other types and thicknesses of
insulation and jackets shall be permitted as flexible connec- tions between the fixed wiring on the car and devices on the car doors or gates, if listed for this usc.
(c) Flexible cords and cables that are components of listed equipment and used in circuits operating at 30 volts rms or less or 42 volts de or less shall be permitted, provided the cords and cables are supported and protected from physical damage and arc of a jacketed and flame-retardant typc.
(d) The following wiring methods shall be permitted on the car assemblyin lengths not to exceed 1.8 m (6 ft):
(1) Flexible metal conduit
(2) Liquidtight flexible metal conduit
(3) Liquidtight flexible nonmetallic conduit
(4) Flexible cords and cables, or conductors grouped together and taped or corded, shall be permitted to be installed without a raceway. They shall be located to be protected from physical damage and shall be of a flame- retardant type and shall be part of one of the following:
a. Listed equipment
b. A driving machinc
c. A driving machine brake
(3) Within Machine Rooms, Control Rooms, and Machinery Spaces and Control Spaces.
(a) Flexible metal conduit, liquidtight flexible metal conduit, or liquidtight flexible nonmetallic conduit of metric designator 12 (trade size 3/%), or larger, not exceeding 1.8 m (6 ft) in length, shall be permitted between control panels and machine motors, machine brakes, motor-generator sets, discon- necting means, and pumping unit motors and valves.
Exception: Liquidtight flexible nonmetallic conduit (LFNC-B) metric designator 12 (trade size 3/8) or larger shall be permitted to be installed in lengths in excess of 1.8 m (6 ft).
(b) Where motor-generators, machine motors, or pump- ing unit motors and valves are located adjacent to or under- neath control equipment and are provided with extra-length terminal leads not exceeding 1.8 m (6 ft) in length, such leads shall be permitted to be extended to connect directly to controller terminal studs without regard to the carrying- capacity requirements of Articles 430 and 445. Auxiliary gutters shall be permitted in machine and control rooms between controllers, starters, and similar apparatus.
(c) Flexible cords and cables that are components of listed equipment and used in circuits operating at 30 volts rms or less or 42 volts de or less shall be permitted, provided the cords and cables are supported and protected from physical damage and are of a jacketed and flame-retardant type.
(d) On existing or listed equipment, conductors shall also be permitted to be grouped together and taped or corded without being installed in a raceway. Such cable groups shall be supported at intervals not over 900 mm (3 ft) and located so as to be protected from physical damage.
(c) Flexible cords and cables in lengths not to exceed 1.8 m (6 ft) that arc of a flame-retardant type and located to be protected from physical damage shall be permitted in these rooms and spaces without being installed in a raceway. They shall be part of one of the following:
(1) Listed equipment
(2) A driving machine
(3) A driving machine brake
70-550
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
620.24
ARTICLE 620 -ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS
(4) Counterweight. The following wiring methods shall be permitted on the counterweight assembly in lengths not to cxcced 1.8 m (6 ft):
(1) Flexible metal conduit
(2) Liquidtight flexible metal conduit
(3) Liquidtight flexible nonmetallic conduit
(4) Flexible cords and cables, or conductors grouped together and taped or corded, shall be permitted to be installed without a raceway. They shall be located to be protected from physical damage, shall be of a flame- retardant type, and shall be part of one of the following:
a. Listed equipment
b. A driving machine
c. A driving machine brake
(B) Escalators.
(1) Wiring Methods. Flexible metal conduit, liquidtight flexi- ble metal conduit, or liquidtight flexible nonmetallic conduit shall be permitted in escalator and moving walk wellways. Flexi- ble metal conduit or liquidtight flexible conduit of metric designator 12 (trade size 3/g) shall be permitted in lengths not in excess of 1.8 m (6 ft).
Exception: Metric designator 12 (trade size 3/s), nominal or larger liquidtight flexible nonmetallic conduit (LFNC-B) shall be permitted to be installed in lengths in excess of 1.8 m (6 ft).
(2) Class 2 Circuit Cables. Typcs CL2P, CL2R, and CL2 cables shall be permitted to be installed within escalators and moving walkways, provided the cables are supported and protected from physical damage. Substitute cables for Class 2 cables installed in accordance with 722.135(E) shall be permitted.
(3) Flexible Cords. Hard-service cords that conform to the requirements of Article 400 (Table 400.4) shall be permitted as flexible connections on escalators and moving walk control panels and disconnecting means where the entire control panel and disconnecting means are arranged for removal from machine spaces as permitted in 620.5.
(C) Platform Lifts and Stairway Chairlift Raceways.
(1) Wiring Methods. Flexible metal conduit or liquidtight flex- ible metal conduit shall be permitted in platform lifts and stair- way chairlift runways and machinery spaces. Flexible metal conduit or liquidtight flexible conduit of metric designator 12 (trade size 3/g) shall be permitted in lengths not in excess of 1.8 m (6 ft).
Exception: Metric designator 12 (trade size 3/s ) or larger liquidtight flex- ible nonmetallic conduit (LFNC-B) shall be permitted to be installed in lengths in excess of 1.8 m (6 ft).
(2) Class 2 Circuit Cables. Typcs CL2P, CL2R, and CL2 cables shall be permitted to be installed within platform lifts and stair- way chairlift runways and machinery spaces, provided the cables are supported and protected from physical damage. Substitute cables for Class 2 cables installed in accordance with 722.135(E) shall be permitted.
(3) Flexible Cords and Cables. Flexible cords and cables that arc components of listed equipment and used in circuits oper- ating at 30 volts rms or less or 42 volts de or less shall be permit- ted in lengths not to exceed 1.8 m (6 ft), provided the cords and cables are supported and protected from physical damage and arc of a jacketed and flame-retardant typc.
620.22 Branch Circuits for Car Lighting, Receptacle(s), Venti- lation, Heating, and Air-Conditioning.
(A) Car Light Receptacles, Auxiliary Lighting, and Ventilation. A separate branch circuit shall supply the car lights. The car lights branch circuit shall be permitted to supply receptacles (alarm devices, emergency responder radio coverage (ERRC), car ventilation purification systems, monitoring devices not part of the control system), auxiliary lighting power source, car emergency signaling, communications devices (including their associated charging circuits), and ventilation on cach elevator car or inside the operation controller. The overcurrent device protecting the branch circuit shall be located in the elevator machine room, control room, machinery space, or control space. Where there is no machine room, control room, machi- nery space, or control space outside the hoistway, the overcur- rent device shall be located outside the hoistway and accessible to qualified persons only.
Required lighting shall not be connected to the load side of a ground-fault circuit interrupter.
(B) Air-Conditioning and Heating Source. A separate branch circuit shall supply the air-conditioning and heating units on cach elevator car. The overcurrent device protecting the branch circuit shall be located in the elevator machine room, control room, machinery space, or control space. Where there is no machine room, control room, machinery space, or control space outside the hoistway, the overcurrent device shall be located outside the hoistway and accessible only to qualified persons.
620.23 Branch Circuits for Machine Room, Control Room/ Machinery Space, Control Space, or Truss Interior Lighting and Receptacle(s).
(A) Separate Branch Circuits. The branch circuits supplying the lighting for machine rooms, control rooms, machinery spaces, control spaces, or truss interiors, where required, shall be separate from the branch circuits supplying the receptacles in those places. These circuits shall supply no other loads.
Required lighting shall not be connected to the load side of a ground-fault circuit interrupter.
(B) Lighting Switch. The machine room, control room/ machinery space, or control space lighting switch shall be loca- ted at the point of entry.
(C) Duplex Receptacle. At least one 125-volt, single-phase, 15- or 20-ampere duplex receptacle shall be provided in cach machine room, control room and machinery space, control space, and in truss interiors where required.
Informational Note: See ASME A17.1/CSA B44, Safety Code for Elevators and Escalators, for illumination levels and receptacle requirements.
620.24 Branch Circuit for Hoistway Pit Lighting and Recepta- cles.
(A) Separate Branch Circuits. Separate branch circuits shall supply the hoistway pit lighting and receptacles.
Required lighting shall not be connected to the load side of a ground-fault circuit interrupter.
(B) Lighting Switch. The lighting switch shall be so located as to be readily accessible from the pit access door.
2023 Edition NATIONAL ELECTRICAL CODE
70-551
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
620.24
ARTICLE 620 - ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS
(C) Duplex Receptacle. At least one 125-volt, single-phase, 15- or 20-ampere duplex receptacle shall be provided in the hoist- way pit.
Informational Note No. 1: See ASME A17.1-2016/CSA B44-16, Safety Code for Elevators and Escalators, for illumination levels.
Informational Note No. 2: See 620.6 for ground-fault circuit- interrupter requirements.
620.25 Branch Circuits for Other Utilization Equipment.
(A) Additional Branch Circuits. Additional branch circuit(s) shall supply utilization equipment not identified in 620.22, 620.23, and 620.24. Other utilization equipment shall be restricted to that equipment identified in 620.1.
(B) Overcurrent Devices. The overcurrent devices protecting the branch circuit(s) shall be located in the elevator machine room, control room, machinery space, or control space. Where there is no machine room, control room, machinery space, or control space outside the hoistway, or for escalator and moving walk applications, the overcurrent device shall be located outside the hoistway and accessible only to qualified persons.
Part IV. Installation of Conductors
620.32 Metal Wireways and Nonmetallic Wireways. The sum of the cross-sectional arca of the individual conductors in a wire- way shall not be more than 50 percent of the interior cross- sectional arca of the wireway.
Vertical runs of wireways shall be securely supported at inter- vals not exceeding 4.5 m (15 ft) and shall have not more than one joint between supports. Adjoining wireway sections shall be securely fastened together to provide a rigid joint.
620.33 Number of Conductors in Raceways. The sum of the cross-sectional arca of the individual conductors in raceways shall not exceed 40 percent of the interior cross-sectional arca of the raceway, except as permitted in 620.32 for wircways.
620.34 Supports. Supports for cables or raceways in a hoistway or in an escalator or moving walk wellway or platform lift and stairway chairlift runway shall be securely fastened to the guide rail; escalator or moving walk truss; or to the hoistway, wellway, or runway construction.
620.35 Auxiliary Gutters. Auxiliary gutters shall not be subject to the restrictions of 366.10(G) covering length or of 366.22 covering number of conductors.
620.36 Different Systems in One Raceway or Traveling Cable. Optical fiber cables and conductors for operating devices, operation and motion control, power, signaling, fire alarm, lighting, heating, and air-conditioning circuits of 1000 volts or less shall be permitted to be run in the same traveling cable or raceway system if all conductors are insulated for the maximum voltage applied to any conductor within the cables or raceway system and if all live parts of the equipment are insulated from ground for this maximum voltage. Traveling cable or raceway shall also be permitted to include shielded pairs, coaxial cables, and other communications circuits. Type CMP-LP or CMR-LP cables complying with 800.179 shall be permitted in raceways.
620.37 Wiring in Hoistways, Machine Rooms, Control Rooms, Machinery Spaces, and Control Spaces.
(A) Uses Permitted. Electrical wiring, raceways, and cables used directly in connection with the elevator or dumbwaiter shall be permitted inside the hoistway, machine rooms, control rooms, machinery spaces, and control spaces, including wiring for the following:
(1) Signals
(2) Communications with the car
(3) Fire detection systems
( 4 ) Pit sump pumps
(5) Branch circuits in 620.24
(6) Heating, lighting, and ventilating the hoistway
(7) Heating, air conditioning, lighting, and ventilating the elevator car
(B) Lightning Protection. Bonding of elevator rails (car and/or counterweight) to a lightning protection system down conductor(s) shall be permitted. The lightning protection system down conductor(s) shall not be located within the hoist- way. Elevator rails or other hoistway cquipment shall not be used as the down conductor for lightning protection systems.
Informational Note No. 1: See 250.106 for bonding require- ments.
Informational Note No. 2: See NFPA 780-2020, Standard for the Installation of Lightning Protection Systems, for further information.
(C) Feeders. Feeders for supplying power to elevators and dumbwaiters shall be installed outside the hoistway unless as follows:
(1) By special permission, feeders for elevators shall be permitted within an existing hoistway if no conductors arc spliced within the hoistway.
(2) Feeders shall be permitted inside the hoistway for eleva- tors with driving machine motors located in the hoistway or on the car or counterweight.
620.38 Electrical Equipment in Garages and Similar Occupan- cies. Electrical equipment and wiring used for elevators, dumbwaiters, escalators, moving walks, and platform lifts and stairway chairlifts in garages shall comply with the require- ments of 511.3(A).
Informational Note: Garages used for parking or storage and where no repair work is done in accordance with 511.3(A) are not classified.
Part V. Traveling Cables
620.41 Suspension of Traveling Cables. Traveling cables shall be suspended at the car and hoistways' ends, or counterweight end where applicable, so as to reduce the strain on the individ- ual copper conductors to a minimum.
Traveling cables shall be supported, utilizing listed compo- nents, by one of the following methods:
(1) By their steel supporting member(s)
(2) By looping the cables around supports for unsupported lengths less than 30 m (100 ft)
(3) By suspending from the supports by a means that auto- matically tightens around the cable when tension is increased for unsupported lengths up to 60 m (200 ft)
70-552
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 620 - ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS
620.51
Unsupported length for the hoistway suspension means shall be that length of cable measured from the point of suspension in the hoistway to the bottom of the loop, with the elevator car located at the bottom landing. Unsupported length for the car suspension means shall be that length of cable measured from the point of suspension on the car to the bottom of the loop, with the elevator car located at the top landing.
620.42 Hazardous (Classified) Locations. In hazardous (classi- ficd) locations, traveling cables shall be of a type approved for hazardous (classified) locations as permitted in 501.10(B) (2) (7), 502.10(B)(2)(6), 503.10(A) (3) (6), 505.15(C)(2), and 506.15(A) (6).
620.43 Location of and Protection for Cables. Traveling cable supports shall be located so as to reduce to a minimum the possibility of damage due to the cables coming in contact with the hoistway construction or equipment in the hoistway. Where necessary, suitable guards shall be provided to protect the cables against damage.
620.44 Installation of Traveling Cables. Traveling cables that arc suitably supported and protected from physical damage shall be permitted to be run without the use of a raceway in cither or both of the following:
(1) When used inside the hoistway, on the elevator car, hoist- way wall, counterweight, or controllers and machinery that are located inside the hoistway, provided the cables arc in the original sheath.
(2) From inside the hoistway, to elevator controller enclo- sures and to elevator car and machine room, control room, machinery space, and control space connections that are located outside the hoistway for a distance not exceeding 1.8 m (6 ft) in length as measured from the first point of support on the elevator car or hoistway wall, or counterweight where applicable, provided the conduc- tors are grouped together and taped or corded, or in the original sheath. These traveling cables shall be permitted to be continued to this equipment.
Part VI. Disconnecting Means and Control
620.51 Disconnecting Means. A single means for disconnect- ing all ungrounded main power supply conductors for cach clevator, dumbwaiter, escalator, moving walk, platform lift, or stairway chairlift shall be provided and be designed so that no pole can be operated independently. Where multiple driving machines are connected to a single elevator, escalator, moving walk, or pumping unit, there shall be one disconnecting means to disconnect the motor(s) and control valve operating magnets.
The disconnecting means for the main power supply conductors shall not disconnect the branch circuits required in 620.22, 620.23, and 620.24.
(A) Type. The disconnecting means shall be an enclosed externally operable fused motor circuit switch or circuit breaker that is lockable only in the open position in accord- ance with 110.25.
The disconnecting means shall be a listed device.
Informational Note No. 1: See ASME A17.1-2019/CSA B44-19, Safety Code for Elevators and Escalators, for additional information.
Informational Note No. 2: See ASME A18.1-2017, Safety Standard for Platform Lifts and Stairway Chairlifts, for additional informa- tion.
Exception No. 1: Where an individual branch circuit supplies a plat- form lift, the disconnecting means required by 620.51(C)(4) shall be permitted to comply with 430.109(C). This disconnecting means shall be listed and shall be lockable open in accordance with 110.25.
Exception No. 2: Where an individual branch circuit supplies a stair- way chairlift or where a stairway chairlift is supplied by batteries as the primary source, the stairway chairlift shall be permitted to be cord-and- plug-connected, provided it complies with 422.16(A) and the cord does not exceed 1.8 m (6 ft) in length.
(B) Operation. No provision shall be made to open or close this disconnecting means from any other part of the premises. If sprinklers are installed in hoistways, machine rooms, control rooms, machinery spaces, or control spaces, the disconnecting means shall be permitted to automatically open the power supply to the affected elevator(s) prior to the application of water. No provision shall be made to automatically close this disconnecting means. Power shall only be restored by manual mcans.
Informational Note: To reduce hazards associated with water on live elevator electrical equipment.
(C) Location. The disconnecting means shall be located where it is readily accessible to qualified persons.
(1) On Elevators Without Generator Field Control. On cleva- tors without generator field control, the disconnecting means shall be located within sight of the motor controller. Where the motor controller is located in the elevator hoistway, the discon- necting means required by 620.51 (A) shall be located outside the hoistway and accessible to qualified persons only. An addi- tional fused or non-fused, enclosed, externally operable motor- circuit switch that is lockable open in accordance with 110.25 to disconnect all ungrounded main power-supply conductors shall be located within sight of the motor controller. The addi- tional switch shall be a listed device and shall comply with 620.91 (C).
Driving machines or motion and operation controllers not within sight of the disconnecting means shall be provided with a manually operated switch installed in the control circuit to prevent starting. The manually operated switch(cs) shall be installed adjacent to this equipment.
Where the driving machine of an electric elevator or the hydraulic machine of a hydraulic elevator is located in a remote machine room or remote machinery space, a single means for disconnecting all ungrounded main power-supply conductors shall be provided and be lockable open in accord- ance with 110.25.
(2) On Elevators with Generator Field Control. On clevators with generator field control, the disconnecting means shall be located within sight of the motor controller for the driving motor of the motor-generator set. Driving machines, motor- generator sets, or motion and operation controllers not within sight of the disconnecting means shall be provided with a manually operated switch installed in the control circuit to prevent starting. The manually operated switch(cs) shall bc installed adjacent to this equipment.
Where the driving machine or the motor-generator set is located in a remote machine room or remote machinery space,
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-553
620.51
ARTICLE 620 - ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS
a single means for disconnecting all ungrounded main power- supply conductors shall be provided and be lockable open in accordance with 110.25.
(3) On Escalators and Moving Walks. On escalators and moving walks, the disconnecting means shall be installed in the space where the controller is located.
(4) On Platform Lifts and Stairway Chairlifts. On platform lifts and stairway chairlifts, the disconnecting means shall be located within sight of the motor controller.
(D) Identification and Signs.
(1) Available Fault Current Field Marking. The disconnecting means shall be legibly marked in the field with the available fault current at its line terminals. The field marking(s) shall include the date the available fault current calculation was performed and be of sufficient durability to withstand the envi- ronment involved.
When modifications to the electrical installation occur that affect the available fault current at the disconnecting means, the available fault current shall be verified or recalculated as necessary to ensure the elevator equipment's short-circuit current rating is sufficient for the available fault current at the line terminals of the equipment. The required field marking(s) shall be adjusted to reflect the new level of available fault current.
(E) Surge Protection. Where any of the disconnecting means in 620.51 has been designated as supplying an emergency system load, a legally required system load, or a critical opera- tion power system load, a listed SPD shall be installed.
620.52 Power from More Than One Source.
(A) Single-Car and Multicar Installations. On single-car and multicar installations, equipment receiving electrical power from more than one source shall be provided with a discon- necting means for cach source of electrical power. The discon- necting means shall be within sight of the equipment served.
(B) Warning Sign for Multiple Disconnecting Means. Where multiple disconnecting means are used and parts of the controllers remain energized from a source other than the one disconnected, a warning sign shall be mounted on or next to the disconnecting means. The sign shall be clearly legible and shall rcad as follows:
WARNING PARTS OF THE CONTROLLER ARE NOT DE-ENERGIZED BY THIS SWITCH.
The warning sign (s) or label(s) shall comply with 110.21 (B).
(C) Interconnection Multicar Controllers. Where interconnec- tions between controllers are necessary for the operation of the system on multicar installations that remain energized from a source other than the one disconnected, a warning sign in accordance with 620.52(B) shall be mounted on or next to the disconnecting means.
620.53 Car Light, Receptacle(s), and Ventilation Disconnecting Means. Elevators shall have a single means for disconnecting all ungrounded car light, receptacle(s), and ventilation power- supply conductors for that elevator car.
The disconnecting means shall be an enclosed, externally operable, fused motor-circuit switch or circuit breaker that is
lockable open in accordance with 110.25 and shall be located in the machine room or control room for that elevator car. Where there is no machine room or control room outside the hoistway, the disconnecting means shall be located outside the hoistway and accessible to qualified persons only.
Disconnecting means shall be numbered to correspond to the identifying number of the elevator car whose light source they control.
The disconnecting means shall be provided with a sign to identify the location of the supply side overcurrent protective device.
Exception: Where a separate branch circuit supplies car lighting, a receptacle(s), and a ventilation motor not exceeding 2 hp, the discon- necting means required by 620.53 shall be permitted to comply with 430.109(C). This disconnecting means shall be listed and shall be lock- able open in accordance with 110.25.
620.54 Heating and Air-Conditioning Disconnecting Means. Elevators shall have a single means for disconnecting all ungrounded car heating and air-conditioning power-supply conductors for that elevator car.
The disconnecting means shall be an enclosed, externally operable, fused motor-circuit switch or circuit breaker that is lockable open in accordance with 110.25 and shall be located in the machine room or control room for that elevator car. Where there is no machine room or control room outside the hoistway, the disconnecting means shall be located outside the hoistway and accessible to qualified persons only.
Where there is equipment for more than one elevator car in the machine room, the disconnecting means shall be numbered to correspond to the identifying number of the elevator car whose heating and air-conditioning source they control.
The disconnecting means shall be provided with a sign to identify the location of the supply side overcurrent protective device.
620.55 Utilization Equipment Disconnecting Means. Each branch circuit for other utilization equipment shall have a single means for disconnecting all ungrounded conductors. The disconnecting means shall be lockable open in accordance with 110.25.
Where there is more than one branch circuit for other utilization equipment, the disconnecting means shall be numbered to correspond to the identifying number of the equipment served. The disconnecting means shall be provided with a sign to identify the location of the supply side overcur- rent protective device.
Part VII. Overcurrent Protection
620.61 Overcurrent Protection. Overcurrent protection shall be provided in accordance with 620.61 (A) through (D).
(A) Operating Devices and Control and Signaling Circuits. Operating devices and control and signaling circuits shall be protected against overcurrent in accordance with 724.43 and 724.45.
70-554
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 620 - ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, LIFTS, & CHAIRLIFTS
620.91
Class 2 power-limited circuits shall be protected against over- current in accordance with Chapter 9, Notes to Tables 11(A) and 11 (B).
(B) Overload Protection for Motors. Motor and branch-circuit overload protection shall conform to Article 430, Part III, and 620.61(B) (1) through (B) (4).
(1) Duty Rating on Elevator, Dumbwaiter, and Motor- Generator Sets Driving Motors. Duty on elevator and dumb- waiter driving machine motors and driving motors of motor- generators used with generator field control shall be rated as intermittent. Such motors shall be permitted to be protected against overload in accordance with 430.33.
(2) Duty Rating on Escalator Motors. Duty on escalator and moving walk driving machine motors shall be rated as continu- ous. Such motors shall be protected against overload in accord- ance with 430.32.
(3) Overload Protection. Escalator and moving walk driving machine motors and driving motors of motor-generator sets shall be protected against running overload as provided in Table 430.37.
(4) Duty Rating and Overload Protection on Platform Lift and Stairway Chairlift Motors. Duty on platform lift and stairway chairlift driving machine motors shall be rated as intermittent. Such motors shall be permitted to be protected against over- load in accordance with 430.33.
Informational Note: See 430.44 for further information for orderly shutdown.
(C) Motor Feeder Short-Circuit and Ground-Fault Protection. Motor feeder short-circuit and ground-fault protection shall be as required in Article 430, Part V.
(D) Motor Branch-Circuit Short-Circuit and Ground-Fault Protection. Motor branch-circuit short-circuit and ground-fault protection shall be as required in Article 430, Part IV.
620.62 Selective Coordination. Where more than one driving machine disconnecting means is supplied by the same source, the overcurrent protective devices in cach disconnecting means shall be selectively coordinated with any other supply-side over- current protective devices.
Selective coordination shall be selected by a licensed profes- sional engineer or other qualified person engaged primarily in the design, installation, or maintenance of electrical systems. The selection and device settings shall be documented and made available to those authorized to design, install, inspect, maintain, and operate the system.
Exception: Selective coordination shall not be required between two over- current devices located in series if no loads are connected in parallel with the downstream device.
620.65 Signage. Equipment enclosures containing selectively coordinated overcurrent devices shall be legibly marked in the field to indicate that the overcurrent devices are selectively coordinated. The marking shall meet the requirements of 110.21(B), shall be readily visible, and shall state the following:
CAUTION: OVERCURRENT DEVICES IN THIS ENCLOSURE ARE SELECTIVELY COORDINATED. EQUIVALENT REPLACEMENTS AND TRIP SETTINGS ARE REQUIRED.
Part VIII. Machine Rooms, Control Rooms, Machinery Spaces, and Control Spaces
620.71 Guarding Equipment. Elevator, dumbwaiter, escalator, and moving walk driving machines; motor-generator sets; motor controllers; and disconnecting means shall be installed in a room or space set aside for that purpose unless otherwise permitted in 620.71 (A) or (B). The room or space shall be secured against unauthorized access.
(A) Motor Controllers. Motor controllers shall be permitted outside the spaces herein specified, provided they are in enclo- sures with doors or removable panels that are capable of being locked in the closed position and the disconnecting means is located adjacent to or is an integral part of the motor control- ler. Motor controller enclosures for escalator or moving walks shall be permitted in the balustrade on the side located away from the moving steps or moving treadway. If the disconnect- ing means is an integral part of the motor controller, it shall be operable without opening the enclosure.
(B) Driving Machines. Elevators with driving machines located on the car, on the counterweight, or in the hoistway, and driv- ing machines for dumbwaiters, platform lifts, and stairway lifts, shall be permitted outside the spaces herein specified.
Part IX. Grounding and Bonding
620.81 Metal Raceways Attached to Cars. Metal raceways, Typc MC cable, Type MI cable, or Type AC cable attached to elevator cars shall be bonded to metal parts of the car that are bonded to the equipment grounding conductor.
620.82 Electric Elevators. For electric elevators, the frames of all motors, elevator machines, controllers, and the metal enclo- sures for all electrical equipment in or on the car or in the hoistway shall be bonded in accordance with Article 250, Parts V and VII.
620.83 Nonelectric Elevators. For elevators other than electric having any electrical conductors attached to the car, the metal frame of the car, where normally accessible to persons, shall be bonded in accordance with Article 250, Parts V and VII.
620.84 Escalators, Moving Walks, Platform Lifts, and Stairway Chairlifts. Escalators, moving walks, platform lifts, and stairway chairlifts shall comply with Article 250.
Part X. Emergency and Standby Power Systems
620.91 Emergency and Standby Power Systems. Elevators shall be permitted to be powered by an emergency or standby power system.
Informational Note No. 1: See ASME A17.1-2016/CSA B44-16, Safety Code for Elevators and Escalators, 2.27.2, for additional infor- mation.
Informational Note No. 2: When an elevator is classified as a fire service access elevator or occupant evacuation operation eleva- tor, some building codes require the elevator equipment, eleva- tor hoistway lighting, ventilation and cooling equipment for elevator machine rooms, control rooms, machine spaces, and control spaces as well as elevator car lighting to be supplied by standby power systems in compliance with Article 701.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-555
620.91
ARTICLE 625 - ELECTRIC VEHICLE POWER TRANSFER SYSTEM
(A) Regenerative Power. For elevator systems that regenerate power back into the power source that is unable to absorb the regenerative power under overhauling elevator load condi- tions, a means shall be provided to absorb this power.
(B) Other Building Loads. Other building loads, such as power and lighting, shall be permitted as the energy absorption means required in 620.91(A), provided that such loads arc automatically connected to the emergency or standby power system operating the elevators and are large enough to absorb the elevator regenerative power.
(C) Disconnecting Means. The disconnecting means required by 620.51 shall disconnect the elevator from both the emer- gency or standby power system and the normal power system.
Where an additional power source is connected to the load side of the disconnecting means, which allows automatic move- ment of the car to permit evacuation of passengers, the discon- necting means required in 620.51 shall be provided with an auxiliary contact that is positively opened mechanically, and the opening shall not be solely dependent on springs. This contact shall cause the additional power source to be disconnected from its load when the disconnecting means is in the open position.
ARTICLE 625 Electric Vehicle Power Transfer System
Part I. General
625.1 Scope. This article covers the electrical conductors and equipment connecting an electric vehicle to premises wiring for the purposes of charging, power export, or bidirectional current flow.
Informational Note No. 1: See NFPA 505-2018, Fire Safety Stand- ard for Powered Industrial Trucks Including Type Designations, Areas of Use, Conversions, Maintenance, and Operations, for information on fire protection of industrial trucks.
Informational Note No. 2: See UL 2594-2016, Electric Vehicle Supply Equipment, for information on conductive electric vehicle supply equipment.
Informational Note No. 3: See UL 2202-2009, Electric Vehicle Charging System Equipment, for information on conductive elec- tric vehicle charging equipment.
Informational Note No. 4: See UL 2750-2020, Outline of Investiga- tion for Wireless Power Transfer Equipment for Electric Vehicles, for information on wireless power transfer equipment for transfer- ring power to an electric vehicle.
Informational Note No. 5: See NECA 413-2019, Installing and Maintaining Elertrir Vehicle Supply Equipment (EVSE), for informa- tion on the procedures for installing and maintaining AC Level 1, AC Level 2, and fast-charging dc electric vehicle supply equip- ment (EVSE).
625.4 Voltages. Unless other voltages are specified, the nomi- nal ac system voltages of 120, 120/240, 208Y/120, 240, 480Y/ 277, 480, 600Y/347, 600, or 1000 volts or dc system input voltages of up to 1000 volts shall be used to supply equipment covered by this article. Output voltages to the electric vehicle are not specified.
625.6 Listed. Electric vehicle power transfer system equipment for the purposes of charging, power export, or bidirectional current flow shall be listed.
PartII. Equipment Construction
625.17 Cords and Cables.
(A) Power-Supply Cord. The cable for cord-connected electric vehicle supply equipment (EVSE) shall comply with all of the following:
(1) Be any of the types specified in 625.17(B) (1) or hard serv- icc cord, junior hard service cord, or portable power cable types in accordance with Table 400.4. Hard service cord, junior hard service cord, or portable power cable types shall be listed, as applicable, for exposure to oil and clamp and wet locations.
(2) Have an ampacity as specified in Table 400.5(A) (1) or, for 8 AWG and larger, in the 60 (140°F) columns of Table 400.5(A) (2).
(3) Have an overall length as specified in either of the follow- ing:
a. When the interrupting device of the personnel protection system specified in 625.22 is located within the enclosure of the supply equipment or charging system, the power-supply cord shall be not more than the length indicated in (i) or (ii):
(i) For portable equipment in accordance with 625.44(A), the power-supply cord shall be not more than 300 mm (12 in.) long.
(ii) For fastened-in-place equipment in accordance with 625.44(B), the power-supply cord shall be not more than 1.8 m (6 ft) long and the cquip- ment shall be installed at a height that prevents the power-supply cord from contacting the floor when it is connected to the proper recep- taclc.
b. When the interrupting device of the personnel protection system specified in 625.22 is located at the attachment plug, or within the first 300 mm (12 in.) of the power-supply cord, the overall cord length shall be not greater than 4.6 m (15 ft).
(B) Output Cable to Electric Vehicles. The output cable to electric vehicles shall be one of the following:
(1) Listed Type EV, EVJ, EVE, EVJE, EVT, or EVJT flexible cable as specified in Table 400.4
(2) An integral part of listed electric vehicle supply equip- ment
Informational Note No. 1: See UL 2594-2016, Standard for Electric Vehicle Supply Equipment, for information on conductive electric vehicle supply equipment.
Informational Note No. 2: See UL 2202-2009, Standard for Electric Vehicle (EV) Charging System Equipment, for information on conductive electric vehicle charging equipment.
(C) Overall Cord and Cable Length. The overall usable length shall not exceed 7.5 m (25 ft) unless equipped with a cable management system that is part of the listed electric vehicle supply cquipment.
70-556
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
625.48
ARTICLE 625 - ELECTRIC VEHICLE POWER TRANSFER SYSTEM
(1) Portable Equipment. For portable EVSE, the cord-exposed usable length shall be measured from the face of the attach- ment plug to the face of the electric vehicle connector.
(2) Fastened-in-Place. Where the EVSE is fastened-in-place, the usable length of the output cable to the electric vehicle shall be measured from the cable exit of the electric vehicle supply equipment to the face of the electric vehicle connector.
Where the wireless power transfer equipment (WPTE) is fastened-in-place, the output cable to the primary pad shall be measured from the cable exit of the control box to the cable inlet at the primary pad.
(D) Interconnecting Cabling Systems. Other cabling systems that are integral parts of listed EVSE and are intended to inter- connect pieces of equipment within an EVSE system using approved installation methods shall be permitted.
625.22 Personnel Protection System. EVSE shall have a listed system of protection against electric shock of personnel. Where cord-and-plug-connected equipment is used, the interrupting device of a listed personnel protection system shall be provided according to 625.17(A). A personnel protection system shall not be required for EVSE that supplies less than 60 volts dc.
Part III. Installation
625.40 Electric Vehicle Branch Circuit. Each outlet installed for the purpose of supplying EVSE greater than 16 amperes or 120 volts shall be supplied by an individual branch circuit.
Exception: Branch circuits shall be permitted to feed multiple EVSEs as permitted by 625.42(A) or (B).
625.41 Overcurrent Protection. Overcurrent protection for feeders and branch circuits supplying EVSE and WPTE, includ- ing bidirectional EVSE and WPTE, shall be sized for continu- ous duty and shall have a current rating of not less than 125 percent of the maximum load of the equipment. Where noncontinuous loads are supplied from the same feeder, the overcurrent device shall have a current rating of not less than the sum of the noncontinuous loads plus 125 percent of the continuous loads.
625.42 Rating. The EVSE shall have sufficient rating to supply the load served. Electric vehicle charging loads shall be consid- cred to be continuous loads for the purposes of this article. Service and feeder shall be sized in accordance with the prod- uct ratings, unless the overall rating of the installation can be limited through controls as permitted by 625.42(A) or (B).
(A) Energy Management System (EMS). Where an EMS in accordance with 750.30 provides load management of EVSE, the maximum equipment load on a service and feeder shall be the maximum load permitted by the EMS. The EMS shall be permitted to be integral to one piece of equipment or integral to a listed system consisting of more than one piece of cquip- ment. When one or more pieces of equipment are provided with an integral load management control, the system shall be marked to indicate this control is provided.
(B) EVSE with Adjustable Settings. EVSE with restricted access to an ampere adjusting means complying with 750.30(C) shall be permitted. If adjustments have an impact on the rating label, those changes shall be in accordance with manufacturer's instructions, and the adjusted rating shall appear on the rating label with sufficient durability to withstand the environment
involved. EVSEas referenced shall be permitted to have ampere ratings that are equal to the adjusted current setting.
625.43 Disconnecting Means. For EVSE and WPTE rated more than 60 amperes or more than 150 volts to ground, the discon- necting means shall be provided and installed in a readily accessible location. If the disconnecting means is installed remote from the equipment, a plaque shall be installed on the equipment denoting the location of the disconnecting means. The disconnecting means shall be lockable open in accordance with 110.25.
625.44 Equipment Connection. EVSE and WPTE shall be connected to the premises wiring system in accordance with one of the methods in 625.44(A) through (C).
(A) Portable Equipment. Portable equipment shall be connec- ted to the premises wiring system by one or more of the follow- ing methods:
(1) A nonlocking, 2-pole, 3-wire grounding-type receptacle outlet rated at 125 volts, single phase, 15 or 20 amperes
(2) A nonlocking, 2-pole, 3-wire grounding-type receptacle outlet rated at 250 volts, single phase, 15 or 20 amperes
(3) A nonlocking, 2-pole, 3-wire or 3-pole, 4-wire grounding- type receptacle outlet rated at 250 volts, single phase, 30 or 50 ainperes, or 125/250 volts, single-phase, 30, 50, or 60 amperes
(4) A nonlocking, 2-pole, 3-wire grounding-type receptacle outlet rated at 60 volts de maximum, 15 or 20 amperes
(B) Fastened-in-Place Equipment. Equipment that is fastened- in-place shall be connected to the premises wiring system by one of the following methods:
(1) A nonlocking, 2-pole, 3-wire grounding-type receptacle outlet rated 125 volts or 250 volts, single phase, up to 50 amperes
(2) A nonlocking, 3-pole, 4-wire grounding-type receptacle outlet rated 250 volts, three phase, up to 50 amperes
(3) A nonlocking, 3-pole, 4-wire grounding-type receptacle outlet rated 125/250 volts, single phase, 30, 50, or 60 amperes
(4) A nonlocking, 2-pole, 3-wire grounding-type receptacle outlet rated 60 volts de maximum, 15 or 20 amperes
(C) Fixed-in-Place Equipment. All other EVSE and WPTE shall be permanently wired and fixed-in-place to the supporting surfacc.
625.46 Loss of Primary Source. Mcans shall be provided such that, upon loss of voltage from the utility or other electrical system(s), energy cannot be back fed through the electric vchi- cle and the supply equipment to the premises wiring system unless permitted by 625.48.
625.47 Multiple Feeder or Branch Circuits. Where equipment is identified for the application, more than one feeder or branch circuit shall be permitted to supply equipment.
625.48 Interactive Equipment. EVSE or WPTE that incorpo- rates a power export function and that is part of an interactive system that serves as an optional standby system, an electric power production source, or a bidirectional power feed shall be listed and marked as suitable for that purpose. When used as an optional standby system, the requirements of Parts I and II of Article 702 shall apply; when used as an electric power production source, the requirements of Parts I and II of Article
2023 Edition NATIONAL ELECTRICAL CODE
70-557
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
625.49
ARTICLE 625 - ELECTRIC VEHICLE POWER TRANSFER SYSTEM
705 shall apply. EVPE that provides a receptacle outlet as its point of power export shall be in accordance with 625.60.
Informational Note No. 1: See UL 1741, Inverters, Converters, Controllers and Interconnection System Equipment for Use with Distrib- uted Energy Resources, for further information on supply equip- ment.
Informational Note No. 2: See U'L 9741, Bidirectional Electric Vehi- cle (EV) Charging System Equipment, for vehicle interactive systems.
Informational Note No. 3: See SAE J3072, Standard for Intercon- nection Requirements for Onboard, Utility-Interactive Inverter Systems, for further infonnation.
625.49 Island Mode. EVPE and bidirectional EVSE that incor- porate a power export function shall be permitted to be a part of an interconnected power system operating in island mode.
625.50 Location. The EVSE shall be located for direct electri- cal coupling of the EV connector (conductive or inductive) to the electric vehicle. Unless specifically listed and marked for the location, the coupling means of the EVSE shall be stored or located at a height of not less than 450 mm (18 in.) above the floor level for indoor locations or 600 mm (24 in.) above the grade level for outdoor locations. This requirement does not apply to portable EVSE constructed in accordance with 625.44(A).
625.52 Ventilation. The ventilation requirement for charging an electric vehicle in an indoor enclosed space shall be deter- mined by 625.52(A) or (B).
(A) Ventilation Not Required. Where electric vehicle storage batteries are used or where the equipment is listed for charging electric vehicles indoors without ventilation, mechanical venti- lation shall not be required.
(B) Ventilation Required. Where the equipment is listed for charging electric vehicles that require ventilation for indoor charging, mechanical ventilation, such as a fan, shall be provi-
ded. The ventilation shall include both supply and exhaust equipment and shall be permanently installed and located to intake from, and vent directly to, the outdoors. Positive- pressure ventilation systems shall be permitted only in vehicle charging buildings or arcas that have been specifically designed and approved for that application. Mechanical ventilation requirements shall be determined by one of the methods speci- ficd in 625.52(B) (1) through (B) (4).
(1) Table Values. For supply voltages and currents specified in Table 625.52(B) (1)(1) or Table 625.52(B) (1)(2), the minimum ventilation requirements shall be as specified in Table 625.52(B) (1) (1) or Table 625.52(B) (1)(2) for cach of the total number of electric vehicles that can be charged at one time.
(2) Other Values. For supply voltages and currents other than specified in Table 625.52(B) (1) (1) or Table 625.52(B) (1) (2), the minimum ventilation requirements shall be calculated by means of the following general formulas, as applicable:
(1) Single-phase ac or dc:
Ventilationsingle-phase se or de in cubic meters per minute (m3/min) =
[625.52(B)(2)a]
(volts)(amperes)
1718
Ventilationsinglephase ar or de in cubic feet per minute (c[m) =
[625.52(B)(2)b]
(volts)(ampercs)
48.7
Table 625.52(B)(1)(1) Minimum Ventilation Required in Cubic Meters per Minute (m3/min) for Each of the Total Number of Electric Vehicles That Can Be Charged at One Time
Branch-Circuit Voltage
Single Phase
3 Phase
Branch- Circuit Ampere Rating
DC  50 V
120 V
208 V
240 V or 120/240 V
208 V or 208Y/120 V
240 V
480 V or 480Y/277 V
600 V or 600Y/347 V
15
0.5
1.1
1.8
2.1
-
-
20
0.6
1.4
2.4
2.8
4.2
4.8
9.7
12
30
0.9
2.1
3.6
4.2
6.3
7.2
15
18
40
1.2
2.8
4.8
5.6
8.4
9.7
19
24
50
1.5
3.5
6.1
7.0
10
12
24
30
60
1.8
4.2
7.3
8.4
13
15
29
36
100
2.9
7.0
12
14
21
24
48
60
150
31
36
73
91
200
42
48
97
120
250
52
60
120
150
300
63
73
145
180
350
73
85
170
210
400
84
97
195
240
70-558
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
625.101
ARTICLE 625 - ELECTRIC VEHICLE POWER TRANSFER SYSTEM
Table 625.52(B)(1)(2) Minimum Ventilation Required in Cubic Feet per Minute (cfm) for Each of the Total Number of Electric Vehicles That Can Be Charged at One Time
Branch-Circuit Voltage
Single Phase
3 Phase
Branch- Circuit Ampere Rating
DC  50V
120 V
208 V
240 V or 120/240 V
208 V or 208Y/120 V
240 V
480 V or 480Y/277 V
600 V or 600Y/347 V
15
15.4
37
64
74
-
-
20
20.4
49
85
99
148
171
342
427
30
30.8
74
128
148
222
256
512
641
40
41.3
99
171
197
296
342
683
854
50
51.3
123
214
246
370
427
854
1066
60
61.7
148
256
296
444
512
1025
1281
100
102.5
246
427
493
740
854
1708
2135
150
1110
1281
2562
3203
200
1480
1708
3416
4270
250
1850
2135
4270
5338
300
2221
2562
5125
6406
350
2591
2989
5979
7473
400
2961
3416
6832
8541
(2) Three-phase ac:
Ventilation 3-phase in cubic (m3/min) =
meters
per minute
[625.52(B)(2)c]
1.732(volts)(amperes) 1718
Ventilation3phase in cubic feet per minute (cfm) =
[625.52(B)(2)d]
1.732(volts) (amperes)
48.7
(3) Engineered Systems. For an cquipment ventilation system designed by a person qualified to perform such calculations as an integral part of a building's total ventilation system, the minimum ventilation requirements shall be permitted to be determined in accordance with calculations specified in the engineering study.
(4) Supply Circuits. The supply circuit to the mechanical ventilation equipment shall be electrically interlocked with the equipment and shall remain energized during the entire elec- tric vehicle charging cycle. Equipment receptacles rated at 125 volts, single phase, 15 and 20 amperes shall be switched and the mechanical ventilation system shall be electrically interlocked through the switch supply power to the receptacle. Equipment supplied from less than 50 volts dc shall be switched and the mechanical ventilation system shall be electri- cally interlocked through the switch supply power to the equip- ment.
625.54 Ground-Fault Circuit-Interrupter Protection for Personnel. All receptacles installed for the connection of elec- tric vehicle charging shall have ground-fault circuit-interrupter protection for personnel.
625.56 Receptacle Enclosures. All receptacles installed in a wet location for electric vehicle charging shall have an enclo- sure that is weatherproof with the attachment plug cap inserted or removed. An outlet box hood installed for this purpose shall be listed and shall be identified as extra duty. Other listed products, enclosures, or assemblies providing weatherproof protection that do not utilize an outlet box hood shall not be required to be marked extra duty.
625.60 AC Receptacle Outlets Used for EVPE. AC receptacles installed in electric vehicles and intended to allow for connec- tion of off-board utilization equipment shall comply with 625.60(A) through (D).
(A) Type. The receptacle outlet shall be listed.
(B) Rating. The receptacle outlet shall be rated 250 volts maxi- mum, single phase 50 amperes maximum.
(C) Overcurrent Protection. Electric vehicles provided with receptacle outlets for power export shall be provided with over- current protection integral to the power export system. The overcurrent protection shall have a nominal rating sufficient for the receptacle it protects. The overcurrent protection shall also be sufficiently rated for the maximum available fault current at the receptacle and shall be included in the interac- tive equipment cvaluation. Sec 625.48.
(D) GFCI Protection for Personnel. Ground-fault circuit- interrupter protection for personnel shall be provided for all receptacles. The ground-fault circuit-interrupter indication and reset shall be installed in a readily accessible location.
Infonnational Note: There are various methods available to achieve ground-fault circuit-interrupter protection.
Part IV. Wireless Power Transfer Equipment
625.101 Grounding. The primary pad base plate shall be of a nonferrous metal and shall be connected to the circuit equip- ment grounding conductor unless the listed WPTE employs a double-insulation system. The base plate shall be sized to match the size of the primary pad enclosure.
2023Edition NATIONAL ELECTRICAL CODE
70-559
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
625.102
ARTICLE 626- ELECTRIFIED TRUCK PARKING SPACES
625.102 Installation.
(A) General. The control pad, if included in the WPTE config- uration, shall comply with 625.102(B). The primary pad shall comply with 625.102(C).
(B) Control Box. The control box enclosure shall be suitable for the environment and shall be mounted at a height not less than 450 mm (18 in.) above the floor level for indoor locations or 600 mm (24 in.) above grade level for outdoor locations. The control box shall be mounted in one of the following forms:
(1) Pedestal
(2) Wall or polc
(3) Building or structure
(4) Raised concrete pad
(C) Primary Pad. The primary pad shall be installed secured to the surface or embedded in the surface of the floor with its top flush with the surface or below the surface, all per manu- facturer's instructions and the following:
(1) If the primary pad is located in an arca requiring snow removal, it shall not be located on or above the surface.
Exception: Where installed on private property where snow removal is done manually, the primary pad shall be permitted to be installed on or above the surfare.
(2) The primary pad enclosure shall be suitable for the envi- ronment. If the primary pad is located in an arca subject to severe climatic conditions (c.g., flooding), the enclo- sure shall be suitably rated for those conditions.
(D) Protection of Cords and Cables to the Primary Pad. The output cable to the primary pad shall be secured in place over its entire length for the purpose of restricting its movement and to prevent strain at the connection points. If installed in conditions where drive-over could occur, the cable shall be provided with supplemental protection.
Where there is no control box, the cord or cable supplying power to the primary pad shall be secured in place in order to restrict movement and to prevent strain at the connection points. Where subject to vehicular traffic, supplemental protec- tion shall be provided.
(E) Other Wiring Systems. Other wiring' systems and fittings specifically listed for use on the WPTE shall be permitted.
ARTICLE 626 Electrified Truck Parking Spaces
Part I. General
626.1 Scope. This article covers the electrical conductors and equipment external to the truck or transport refrigerated unit that connects nonpropulsion electrical elements of trucks or transport refrigerated units to a supply of electricity, and the installation of equipment and devices related to electrical installations within an electrified truck parking space.
626.3 Other Articles. Wherever the requirements of other arti- cles of this Code and Article 626 differ, the requirements of Arti-
cle 626 shall apply. Unless electrified truck parking space wiring systems are supported or arranged in such a manner that they cannot be used in or above locations classified in 511.3 or 514.3, or both, they shall comply with 626.3(A) and (B) in addition to the requirements of this article.
(A) Vehicle Repair and Storage Facilities. Electrified truck parking space electrical wiring systems located at facilities for the repair or storage of self-propelled vehicles that use volatile flammable liquids or flammable gases for fuel or power shall comply with Article 511.
(B) Motor Fuel Dispensing Stations. Electrified truck parking space electrical wiring systems located at or serving motor fucl dispensing stations shall comply with Article 514.
Informational Note: See NFPA 88A-2019, Standard for Parking Structures, and NFPA 30A-2021, Code for Motor Fuel Dispensing Facilities and Repair Garages, for additional infonnation.
626.4 General Requirements.
(A) Not Covered. This article shall not apply to that portion of other equipment in residential, commercial, or industrial facili- tics that requires electric power used to load and unload cargo, operate conveyors, and for other equipment used on the site or truck.
(B) Distribution System Voltages. Unless other voltages arc specified, the nominal ac system voltages of 120, 120/240, 208Y/120, 240, or 480Y/277 shall be used to supply equipment covered by this article.
(C) Connection to Wiring System. This article shall apply to the. electrified truck parking space supply equipment intended for connection to a wiring system as defined in 626.4(B).
Part II. Electrified Truck Parking Space Electrical Wiring Systems
626.10 Branch Circuits. Electrified truck parking space single- phase branch circuits shall be derived from a 208Y/120-volt, 3- phase, 4-wire system or a 120/240-volt, single-phase, 3-wirc system.
Exception: A 120-volt distribution system shall be permitted to supply existing electrified truck parking spaces.
626.11 Feeder and Service Load Calculations.
(A) Parking Space Load. The calculated load of a feeder or service shall be not less than the sum of the loads on the branch circuits. Electrical service and feeders shall be calcula- ted on the basis of not less than 11 kVA per electrified truck parking spacc.
(B) Demand Factors. Electrified truck parking space electrical wiring system demand factors shall be based upon the climatic temperature zone in which the equipment is installed. The demand factors set forth in Table 626.11 (B) shall be the mini- mum allowable demand factors that shall be permitted for calculating load for service and feeders. No demand factor shall be allowed for any other load, except as provided in this article.
Informational Note: The U.S. Department of Agriculture (USDA) has developed a commonly used "Plant Hardiness Zone" map that is publicly available. The map provides guidance for detennining the Climatic Temperature Zone. Data indicate that the HVAC has the highest power requirement in cold
70-560
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 626- ELECTRIFIED TRUCK PARKING SPACES
626.24
climates, with the heating demand representing the greatest load, which in turn is dependent on outside temperature. In very warm climates, where no heating load is necessary, the cool- ing load increases as the outdoor temperature rises. These demand factors do not apply to the portion of electrical wiring systems that supply the transport refrigerated units (TRUs).
(C) Two or More Electrified Truck Parking Spaces. Where the electrified truck parking space wiring system is in a location that serves two or more electrified truck parking spaces, the equipment for cach space shall comply with 626.11(A), and the calculated load shall be calculated on the basis of cach parking spacc.
(D) Conductor Rating. Truck space branch-circuit supplied loads shall be considered to be continuous.
Part III. Electrified Truck Parking Space Supply Equipment 626.22 Wiring Methods and Materials.
(A) Electrified Truck Parking Space Supply Equipment Type. The electrified truck parking space supply equipment shall be provided in one of the following forms:
(1) Pedestal
(2) Overhead gantry
(3) Raised concrete pad
(B) Mounting Height. Post, pedestal, and raised concrete pad types of electrified truck parking space supply equipment shall bc not less than 600 mm (2 ft) aboveground or above the point identified as the prevailing highest water level mark or an
Table 626.11(B) Demand Factors for Services and Feeders
Climatic Temperature Zone (USDA Hardiness Zone) (See Note)
Demand Factor (%)
1
70
2a
67
2b
62
3a
59
3b
57
4a
55
4b
51
5a
47
5b
43
6a
39
6b
34
7a
29
7b
24
8a
21
8b
20
9a
20
9b
20
10a
21
10b
23
11
24
Note: The climatic temperature zones shown in Table 626.11 (B) correlate with those found on the "USDA Plant Hardiness Zone Map," and the climatic temperature zone selected for use with the table shall be determined through the use of this map based on the installation location.
cquivalent benchmark based on seasonal or storm-driven flood- ing from the authority having jurisdiction.
(C) Access to Working Space. All electrified truck parking space supply equipment shall be accessible by an unobstructed entrance or passageway not less than 600 mm (2 ft) wide and not less than 2.0 m (6 ft 6 in.) high.
(D) Disconnecting Means. A disconnecting switch or circuit breaker shall be provided to disconnect one or more electrified truck parking space supply equipment sites from a remote loca- tion. The disconnecting means shall be provided and installed in a readily accessible location and shall be lockable open in accordance with 110.25.
626.23 Overhead Gantry or Cable Management System.
(A) Cable Management. Electrified truck parking space equip- ment provided from cither overhead gantry or cable manage- ment systems shall utilize a permanently attached power supply cable in electrified truck parking space supply equipment. Other cable types and assemblies listed as being suitable for the purpose, including optional hybrid communications, signal, and composite optical fiber cables, shall be permitted.
(B) Strain Relief. Means to prevent strain from being trans- mitted to the wiring terminals shall be provided. Permanently attached power supply cable(s) shall be provided with a means to de-energize the cable conductors and power service delivery device upon exposure to strain that could result in cither cable damage or separation from the power service delivery device and exposure of live parts.
626.24 Electrified Truck Parking Space Supply Equipment Connection Means.
(A) General. Each truck shall be supplied from electrified truck parking space supply equipment through suitable extra- hard service cables or cords. Each connection to the equip- ment shall be by a single separable power supply cable assembly.
(B) Receptacle. All receptacles shall be listed and of the grounding type. Every truck parking space with electrical supply shall be equipped with the following:
(1) A maximum of three receptacles, cach 2-pole, 3-wirc grounding type and rated 20 amperes, 125 volts, and two of the three connected to two separate branch circuits.
Informational Note No. 1: See ANSI/NEMA WD 6-2016, Wiring Devices - Dimensional Specifications, Figure 5-20, for the non- locking-type and grounding-type 20-ampere receptacle configu- ration.
(2) One single receptacle, 3-pole, 4-wire grounding typc, single phase rated cither 30 amperes 208Y/120 volts or 125/250 volts. The 125/250-volt receptacle shall be permitted to be used on a 208Y/120-volt, single-phase circuit.
Informational Note No. 2: See UL1686-2012, Pin and Sleeve Configurations, Figure C2.9 or Part C3, for various configurations of 30-ampere pin and sleeve receptacles.
Exception: Where electrified truck parking space supply equipment provides the heating, air-conditioning, and comfort-cooling function without requiring a direct electrical connection at the truck, only two receptacles identified in 626.24(B)(1) shall be required.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-561
626.24
ARTICLE 626- ELECTRIFIED TRUCK PARKING SPACES
(C) Disconnecting Means, Parking Space. The electrified truck parking space supply equipment shall be provided with a switch or circuit breaker for disconnecting the power supply to the electrified truck parking space. A disconnecting means shall be provided and installed in a readily accessible location and shall be lockable open in accordance with 110.25.
(D) Ground-Fault Circuit-Interrupter Protection for Person- nel. In addition to the requirements in 210.8, the electrified truck parking space equipment shall be designed and construc- ted such that all receptacle outlets in 626.24 are provided with ground-fault circuit-interrupter protection for personnel.
626.25 Separable Power-Supply Cable Assembly. A scparable power-supply cable assembly, consisting of a power-supply cord, a cord connector, and an attachment plug intended for connection with a truck flanged surface inlet, shall be of a listed type. The power-supply cable assemblyor assembliesshall be identified and be one of the types and ratings specified in 626.25(A) and (B). Cords with adapters and pigtail ends, extension cords, and similar items shall not be used.
(A) Rating(s).
(1) Twenty-Ampere Power-Supply Cable Assembly. Equipment with a 20-ampere, 125-volt receptacle, in accordance with 626.24(B) (1), shall use a listed 20-ampere power-supply cable assembly.
Exception: It shall be permitted to use a listed separable power-supply cable assembly, either hard service or extra-hard service and rated 15 amperes, 125 volts, for connection to an engine block heater for legacy vehicles.
(2) Thirty-Ampere Power-Supply Cable Assembly. Equipment with a 30-ampere, 208Y/120-volt or 125/250-volt receptacle, in accordance with 626.24(B) (2), shall usc a listed 30-ampere main power supply cable assembly.
(B) Power-Supply Cord.
(1) Conductors. The cord shall be a listed type with three or four conductors, for single-phase connection, one conductor of which shall be identified in accordance with 400.23.
Exception: It shall be permitted to use a separate listed three-conductor separable power-supply cable assembly, one conductor of which shall be identified in accordance with 400.23 and rated 15 amperes, 125 volts for connection to an engine block heater for existing vehicles.
(2) Cord. Extra-hard usage flexible cords and cables rated not less than 90 (194ºF), 600 volts; listed for both wet locations and sunlight resistance; and having an outer jacket rated to be resistant to temperature extremes, oil, gasoline, ozone, abra- sion, acids, and chemicals shall be permitted where flexibility is necessary between the electrified truck parking space supply equipment, the panel board, and flanged surface inlet(s) on the truck.
Exception: Cords for the separable power supply cable assembly for 15- and 20-ampere connections shall be permitted to be a hard service type.
(3) Cord Overall Length. The exposed cord length shall be measured from the face of the attachment plug to the point of entrance to the truck or the face of the flanged surface inlet or to the point where the cord enters the truck. The overall length of the cable shall not exceed 7.5 m (25 ft) unless cquip- ped with a cable management system that is listed as suitable for the purpose.
(4) Attachment Plug. The attachment plug(s) shall be listed, by itself or as part of a cord set, for the purpose and shall be molded to or installed on the flexible cord so that it is secured tightly to the cord at the point where the cord enters the attachment plug. If a right-angle cap is used, the configuration shall be oriented so that the grounding member is farthest from the cord. Where a flexible cord is provided, the attach- ment plug shall comply with 250.138(A).
(a) Connection to 20-Ampere Receptacle. A separable power- supply cable assemblyfor connection to a truck flanged surface inlet, rated at 20 amperes, shall have a non-locking-type attach- ment plug that shall be 2-pole, 3-wire grounding type rated 20 amperes, 125 volts and intended for use with the 20-ampere, 125-volt receptacle.
Exception: A separable power-supply cable assembly, provided for the connection of only an engine block heater, shall have an attachment plug of the 2-pole, 3-wire grounding type, rated 15 amperes, 125 volts.
Informational Note: See ANSI/NEMA WD 6-2016, Wiring Devices - Dimensional Specifications, Figure 5-15 or Figure 5-20, for non- locking- and grounding-type 15- or 20-ampere plug and recepta- cle configurations.
(b) Connection to 30-Ampere Receptacle. A separable power- supply cable assemblyfor connection to a truck flanged surface inlet, rated at 30 amperes, shall have an attachment plug that shall be 3-pole; 4-wire grounding type rated 30 amperes, 208Y/ 120 volts or 125/250 volts, and intended for use with the recep- tacle in accordance with 626.24(B) (2). The 125/250-volt attachment plug shall be permitted to be used on a 208Y/120- volt, single-phase circuit.
Informational Note: See UL 1686-2012, Pin and Sleeve Configura- tions, Figure C2.10 or Part C3, for various configurations of 30- ampere pin and sleeve plugs.
(5) Cord Connector. The cord connector for a separable power-supply cable assembly, as specified in 626.25(A) (1), shall be a 2-pole, 3-wire grounding type rated 20 amperes, 125 volts. The cord connector for a separable power-supply cable assem- bly, as specified in 626.25(A) (2), shall be a 3-polc, 4-wirc grounding typc rated 30 amperes, 208Y/120 volts or 125/250 volts. The 125/250-volt cord connector shall be permitted to be used on a 208Y/120-volt, single-phase circuit.
Exception: The cord connector for a separable power supply cable assem- bly, rated 15 amperes, provided for the connection of an engine block heater for existing vehicles, shall have an attachment plug that shall be 2-pole, 3-wire grounding type rated 15 amperes, 125 volts.
Informational Note: See UL 1686-2012, Pin and Sleeve Configura- tions, Figure C2.9 or Part C3, for various configurations of 30- ampere cord connectors.
626.26 Loss of Primary Power. Mcans shall be provided such that, upon loss of voltage from the utility or other electric supply system(s), energy cannot be back-fed through the truck and the truck supply equipment to the electrified truck parking space wiring system unless permitted in 626.27.
626.27 Interactive Systems. Electrified truck parking space supply cquipment and other parts of a system, cither on-board or off-board the vehicle, that are identified for and intended to be interconnected to a vehicle and also serve as an optional standby system or an electric power production source or provide for bi-directional power feed shall be listed as suitable for that purpose. When used as an optional standby system, the requirements of Article 702 shall apply, and when used as an
70-562
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
630.8
ARTICLE 630 - ELECTRIC WELDERS
electric power production source, the requirements of Arti- cle 705 shall apply.
Part IV. Transport Refrigerated Units (TRUs)
626.30 Transport Refrigerated Units. Electrified truck parking spaces intended to supply transport refrigerated units (TRUs) shall include an individual branch circuit and receptacle for operation of the refrigeration/heating units. The receptacle associated with the TRUs shall be provided in addition to the receptacles required in 626.24(B).
(A) Branch Circuits. TRU spaces shall be supplied from 208- volt, 3-phase, 240-volt, 3-phase, or 480-volt, 3-phase branch circuits and with an equipment grounding conductor.
(B) Electrified Truck Parking Space Supply Equipment. The electrified truck parking space supply equipment, or portion thereof, providing electric power for the operation of TRUS shall be independent of the loads in Part III of Article 626.
626.31 Disconnecting Means and Receptacles.
(A) Disconnecting Means. Disconnecting means shall be provi- ded to isolate cach refrigerated unit from its supply connec- tion. A disconnecting means shall be provided and installed in a readily accessible location and shall be lockable open in accordance with 110.25.
(B) Location. The disconnecting means shall be readily acces- sible, located not more than 750 mm (30 in.) from the recepta- cle it controls, and located in the supply circuit ahead of the receptacle. Circuit breakers or switches located in power outlets complying with this section shall be permitted as the disconnecting means.
(C) Receptacles. All receptacles shall be listed and of the grounding typc. Every electrified truck parking space intended to provide an electrical supply for TRU's shall be equipped with one or more of the following:
(1) A 30-ampere, 480-volt, 3-phase, 3-pole, 4-wire receptacle
(2) A 60-ampere, 208-volt, 3-phase, 3-pole, 4-wire receptacle
(3) A 20-ampere, 1000-volt, 3-phase, 3-polc, 4-wire receptacle, pin and sleeve type
(4) A 60-ampere, 250-volt, 3-phase, 3-pole, 4-wire receptacle
(5) A 60-ampere, 480-volt, 3-phase, 3-pole, 4-wire receptacle
Informational Note: See U'L 1686-2012, Pin and Slerve Configura- tions, Figure C2.11, for complete details of the 30-ampere pin and sleeve receptacle configuration for refrigerated containers (TRUs) and for various configurations of 60-ampere pin and sleeve receptacles.
626.32 Separable Power Supply Cable Assembly. A scparable power supply cable assembly, consisting of a cord with an attachment plug and cord connector, shall be one of the types and ratings specified in 626.32(A), (B), and (C). Cords with adapters and pigtail ends, extension cords, and similar items shall not be used.
(A) Rating(s). The power supply cable assembly shall be listed and rated in accordance with one of the following:
(1) A 30-ampere, 480-volt, 3-phase assembly
(2) A 60-ampere, 208-volt, 3-phase assembly
(3) A 20-ampere, 1000-volt, 3-phase assembly
(4) A 60-ampere, 480-volt, 3-phase assembly
(5) A 60-ampere, 250-volt, 3-phase assembly
(B) Cord Assemblies. The cord shall be a listed type with four conductors, for 3-phase connection, one of which shall be iden- tified in accordance with 400.23 for use as the equipment grounding conductor. Extra-hard usage cables rated not less than 90° (194°F), 600 volts, listed for both wet locations and sunlight resistance, and having an outer jacket rated to be resistant to temperature extremes, oil, gasoline, ozone, abra- sion, acids, and chemicals, shall be permitted where flexibility is necessary between the electrified truck parking space supply cquipment and the inlet(s) on the TRU.
(C) Attachment Plug(s) and Cord Connector(s). Where a flexi- ble cord is provided with an attachment plug and cord connec- tor, they shall comply with 250.138(A). The attachment plug(s) and cord connector(s) shall be listed, by itself or as part of the power-supply cable assembly, for the purpose and shall be molded to or installed on the flexible cord so that it is secured tightly to the cord at the point where the cord enters the attachment plug or cord connector. If a right-angle cap is used, the configuration shall be oriented so that the grounding member is farthest from the cord. An attachment plug and cord connector for the connection of a truck or trailer shall be rated in accordance with one of the following:
(1) 30-ampere, 480-volt, 3-phase, 3-pole, 4-wire and intended for use with 30-ampere, 480-volt, 3-phase, 3-polc, 4-wirc receptacles and inlets, respectively
(2) 60-ampere, 208-volt, 3-phase, 3-polc, 4-wire and intended for use with 60-ampere, 208-volt, 3-phase, 3-polc, 4-wirc receptacles and inlets, respectively .
(3) 20-ampere, 1000-volt, 3-phase, 3-pole, 4-wire and inten- ded for use with 20-ampere, 1000-volt, 3-phase, 3-polc, 4- wire receptacles and inlets, respectively
(4) 60-ampere, 480-volt, 3-phase, 3-polc, 4-wire and intended for use with 60-ampere, 480-volt, 3-phase, 3-pole, 4-wirc receptacles and inlets, respectively
(5) 60-ampere, 250-volt, 3-phase, 3-polc, 4-wire and intended for use with 60-ampere, 250-volt, 3-phase, 3-polc, 4-wirc receptacles and inlets, respectively
Informational Note: See UL 1686-2012, Pin and Slerve Configura- tions, Figures C2.12 and C2.11, for complete details of the 30- ampere pin and sleeve receptacle configuration for refrigerated containers (TRU's) and for various configurations of 60-ampere pin and sleeve receptacles.
ARTICLE 630 Electric Welders
Part I. General
630.1 Scope. This article covers apparatus for electric arc welding, resistance welding, plasma cutting, and other similar welding and cutting process equipment that is connected to an electrical supply system.
630.6 Listing. All welding and cutting power equipment under the scope of this article shall be listed.
630.8 Ground-Fault Circuit-Interrupter Protection for Person- nel. All 125-volt, 15- and 20-ampere receptacles for electrical hand tools or portable lighting equipment, supplied by single- phase branch circuits rated 150 volts or less to ground, installed
2023 Edition NATIONAL ELECTRICAL CODE
70-563
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
630.11
ARTICLE 630 - ELECTRIC WELDERS
in work arcas where welders are operated shall have ground- fault circuit-interrupter protection for personnel.
Part II. Arc Welders
630.11 Ampacity of Supply Conductors. The ampacity of conductors for arc welders shall be in accordance with 630.11(A) and (B).
(A) Individual Welders. The ampacity of the supply conduc- tors shall be not less than the Ietf value on the rating plate. Alternatively, if the len is not given, the ampacity of the supply conductors shall not be less than the current value determined by multiplying the rated primary current in amperes given on the welder rating plate by the factor shown in Table 630.11 (A) based on the duty cycle of the welder.
(B) Group of Welders. Minimum conductor ampacity shall be based on the individual currents determined in 630.11 (A) as the sum of 100 percent of the two largest welders, plus 85 percent of the third largest welder, plus 70 percent of the fourth largest welder, plus 60 percent of all remaining welders.
Exception: Perrentage values lower than those given in 630.11(B) shall be permitted in cases where the work is such that a high-operating duty cycle for individual welders is impossible.
Informational Note: Duty cycle considers welder loading based on the use to be made of each welder and the number of weld- ers supplied by the conductors that will be in use at the same time. The load value used for each welder considers both the magnitude and the duration of the load while the welder is in use.
630.12 Overcurrent Protection. Overcurrent protection for arc welders shall be as provided in 630.12(A) and (B). Where the values as determined by this section do not correspond to the standard ampere ratings provided in 240.6 or where the rating or setting specified results in unnecessary opening of the overcurrent device, the next higher standard rating or setting shall be permitted.
(A) For Welders. Each welder shall have overcurrent protec- tion rated or set at not more than 200 percent of /1max. Alterna- tively, if the Imwx is not given, the overcurrent protection shall be rated or set at not more than 200 percent of the rated primary current of the welder.
Table 630.11(A) Duty Cycle Multiplication Factors for Arc Welders
Multiplier for Arc Welders
Duty Cycle
Nonmotor Generator
Motor Generator
100
1.00
1.00
90
0.95
0.96
80
0.89
0.91
70
0.84
0.86
60
0.78
0.81
50
0.71
0.75
40
0.63
0.69
30
0.55
0.62
20 or less
0.45
0.55
An overcurrent device shall not be required for a welder that has supply conductors protected by an overcurrent device rated or set at not more than 200 percent of Jim or at the rated primary current of the welder.
If the supply conductors for a welder are protected by an overcurrent device rated or set at not more than 200 percent of Ilmax or at the rated primary current of the welder, a separate overcurrent device shall not be required.
(B) For Conductors. Conductors that supply one or more welders shall be protected by an overcurrent device rated or set at not more than 200 percent of the conductor ampacity.
Informational Note: Imx is the maximum value of the rated supply current at maximum rated output. het is the maximum value of the effective supply current, calculated from the rated supply current (11), the corresponding duty cycle (duty factor) (X), and the supply current at no-load (10) by the following equation:
[630.12(B)]
Ietf =Vrix+12(1-X)
630.13 Disconnecting Means. A disconnecting means shall be provided in the supply circuit for cach arc welder that is not cquipped with a disconnect mounted as an integral part of the welder.
The disconnecting means shall be a switch, circuit breaker, or listed cord-and-plug connector, and its rating shall be not less than that necessary to accommodate overcurrent protec- tion as specified in 630.12.
630.14 Marking. A rating plate shall be provided for arc weld- crs giving the following information:
(1) Name of manufacturer
(2) Frequency
(3) Number of phases
(4) Primary voltage
(5) Ilmax and heff or rated primary current
(6) Maximum open-circuit voltage
(7) Rated secondary current
(8) Basis of rating, such as the duty cycle
630.15 Grounding of Welder Secondary Circuit. The secon- dary circuit conductors of an arc welder, consisting of the elec- trode conductor and the work conductor, shall not be considered as premises wiring for the purpose of applying Arti- clc 250.
Informational Note: Connecting welder secondary circuits to grounded objects can create parallel paths and can cause objec- tionable current over equipment grounding conductors.
Part III. Resistance Welders
630.31 Ampacity of Supply Conductors. The ampacity of the supply conductors for resistance welders shall be in accordance with 630.31 (A) and (B).
Informational Note: The ampacity of the supply conductors for resistance welders necessary to limit the voltage drop to a value permissible for the satisfactory performance of the welder is usually greater than that required to prevent overheating.
70-564
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 640 -AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT
640.1
(A) Individual Welders. The ampacity of conductors for indi- vidual welders shall comply with the following:
(1) The ampacity of the supply conductors for a welder that can be operated at different times at different values of primary current or duty cycle shall not be less than 70 percent of the rated primary current for scam and automatically fed welders, and 50 percent of the rated primary current for manually operated nonautomatic welders.
(2) The ampacity of the supply conductors for a welder wired for a specific operation for which the actual primary current and duty cycle are known and remain unchanged shall not be less than the product of the actual primary current and the multiplier specified in Table 630.31 (A) for the duty cycle at which the welder will be operated.
(B) Groups of Welders. The ampacity of conductors that supply two or more welders shall not be less than the sum of the value obtained in accordance with 630.31 (A) for the largest welder supplied and 60 percent of the values obtained for all the other welders supplied.
Informational Note: Explanation of Terns
(1) The rated primary current is the rated kilovolt-amperes (kVA) multiplied by 1000 and divided by the rated primary voltage, using values given on the nameplate.
(2) The actual primary current is the current drawn from the supply circuit during each welder operation at the partic- ular heat tap and control setting used.
(3) The duty cycle is the percentage of the time during which the welder is loaded. For instance, a spot welder supplied by a 60-Hz system (216,000 cycles per hour) and making 400 15-cycle welds per hour would have a duty cycle of 2.8 percent (400 multiplied by 15, divided by 216,000, multiplied by 100). A seam welder operating 2 cycles "on" and 2 cycles "off" would have a duty cycle of 50 percent.
630.32 Overcurrent Protection. Overcurrent protection for resistance welders shall be as provided in 630.32(A) and (B). Where the values as determined by this section do not corre- spond with the standard ampere ratings provided in 240.6 or where the rating or setting specified results in unnecessary opening of the overcurrent device, a higher rating or setting that does not exceed the next higher standard ampere rating shall be permitted.
(A) For Welders. Each welder shall have an overcurrent device rated or set at not more than 300 percent of the rated primary
Table 630.31 (A) Duty Cycle Multiplication Factors for Resistance Welders
Duty Cycle (%)
Multiplier
50
0.71
40
0.63
30
0.55
25
0.50
20
0.45
15
0.39
10
0.32
7.5
0.27
5 or less
0.22
current of the welder. If the supply conductors for a welder arc protected by an overcurrent device rated or set at not more than 200 percent of the rated primary current of the welder, a separate overcurrent device shall not be required.
(B) For Conductors. Conductors that supply one or more welders shall be protected by an overcurrent device rated or set at not more than 300 percent of the conductor ampacity.
630.33 Disconnecting Means. A switch or circuit breaker shall be provided by which cach resistance welder and its control equipment can be disconnected from the supply circuit. The ampere rating of this disconnecting means shall not be less than the supply conductor ampacity determined in accordance with 630.31. The supply circuit switch shall be permitted as the welder disconnecting means where the circuit supplies only once welder.
630.34 Marking. A nameplate shall be provided for cach resist- ance welder, giving the following information:
(1) Name of manufacturer
(2) Frequency
(3) Primary voltage
(4) Rated kilovolt-amperes (kVA) at 50 percent duty cycle
(5) Maximum and minimum open-circuit secondary voltage
(6) Short-circuit secondary current at maximum secondary voltage
(7) Specified throat and gap setting
Part IV. Welding Cable
630.41 Conductors. Insulation of conductors intended for use in the secondary circuit of electric welders shall be flame retardant.
630.42 Installation. Cables shall be permitted to be installed in a dedicated cable tray as provided in 630.42(A), (B), and (C).
(A) Cable Support. The cable tray shall provide support at not greater than 150-mm (6-in.) intervals.
(B) Spread of Fire and Products of Combustion. The installa- tion shall comply with 300.21.
(C) Signs. A permanent sign shall be attached to the cable tray at intervals not greater than 6.0 m (20 ft). The sign shall read as follows:
CABLE TRAY FOR WELDING CABLES ONLY
ARTICLE 640 Audio Signal Processing, Amplification, and Reproduction Equipment
Part I. General
640.1 Scope.
(A) Covered. This article covers equipment and wiring for audio signal generation, recording, processing, amplification, and reproduction; distribution of sound; public address; speech input systems; temporary audio system installations; and
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-565
640.1
ARTICLE 640 -AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT
electronic organs or other electronic musical instruments. This also includes audio systems subject to Article 517, Part VI, and Articles 518, 520, 525, and 530.
Informational Note: Examples of permanently installed distrib- uted audio system locations include, but are not limited to, restaurant, hotel, business office, commercial and retail sales environments, churches, and schools. Both portable and perma- nently installed equipment locations include, but are not limited to, residences, auditoriums, theaters, stadiums, and movie and television studios. Temporary installations include, but are not limited to, auditoriums, theaters, stadiums (which use both temporary and pennanently installed systems), and outdoor events such as fairs, festivals, circuses, public events, and concerts.
(B) Not Covered. This article does not cover the installation and wiring of fire and burglary alarm signaling devices.
640.3 Locations and Other Articles. Circuits and equipment shall comply with 640.3(A) through (V), as applicable.
(A) Spread of Fire or Products of Combustion. Section 300.21 shall apply.
(B) Ducts, Plenums, and Other Air-Handling Spaces. Section 300.22(B) shall apply to circuits and equipment instal- led in ducts specifically fabricated for environmental air. Section 300.22(C) shall apply to circuits and equipment instal- led in other spaces used for environmental air (plenums).
Exception No. 1: Class 2 and Class 3 cables installed in accordance with 722.135(B) shall be permitted to be installed in ducts specifically fabricated for environmental air.
Exception No. 2: Class 2 and Class 3 cables installed in accordance with 722.135(B) shall be permitted to be installed in other spares used for environmental air (plenums).
Informational Note: See NFPA 90A, Standard for the Installation of Air-Conditioning and Ventilating Systems, 4.3.11.2.6.5, which permits loudspeakers, loudspeaker assemblies, and their acces- sories listed in accordance with UL 2043-2013, Fire Test for Heat and Visible Smoke Release for Discrete Products and Their Accessories Installed in Air-Handling Spaces, to be installed in other spaces used for environmental air (ceiling cavity plenums).
(C) Communications Cables. Types CMP, CMR, CMG, and CM communications cables shall be permitted to substitute for Class 2 and Class 3 cables in accordance with 722.135(E).
(D) Cable Trays. Cable trays and cable tray systems shall be installed in accordance with Part II of Article 392. The installa- tion of Class 2, Class 3, and Typc PLTC cables in cable trays shall be in accordance with 722.135(B).
(E) Hazardous (Classified) Locations. Equipment used in hazardous (classified) locations shall comply with the applica- ble requirements of Chapter 5.
(F) Assembly Occupancies. Equipment used in assembly occu- pancies shall comply with Article 518.
(G) Theaters, Audience Areas of Motion Picture and Televi- sion Studios, and Similar Locations. Equipment used in thea- ters, audience arcas of motion picture and television studios, and similar locations shall comply with Article 520.
(H) Carnivals, Circuses, Fairs, and Similar Events. Equipment used in carnivals, circuses, fairs, and similar events shall comply with Article 525.
(I) Motion Picture and Television Studios. Equipment used in motion picture and television studios shall comply with Article 530.
(J) Swimming Pools, Fountains, and Similar Locations. Audio equipment used in or near swimming pools, fountains, and similar locations shall comply with Article 680.
(K) Combination Systems. Where the authority having juris- diction permits audio systems for paging or music, or both, to be combined with fire alarm systems, the wiring shall comply with Article 760.
Informational Note: See NFPA 72, National Fire Alarm and Signal- ing Code, and NFPA 101, Lafe Safety Code, for installation require- ments for such combination system.s.
(L) Antennas. Equipment used in audio systems that contain an audio or video tuner and an antenna input shall comply with Article 810. Wiring other than antenna wiring that connects such equipment to other audio equipment shall comply with this article.
(M) Generators. Generators shall be installed in accordance with 445.10 through 445.12, 445.14 through 445.16, and 445.18. Grounding of portable and vehicle-mounted genera- tors shall be in accordance with 250.34.
(N) Organ Pipes. Additions of pipe organ pipes to an elec- tronic organ shall be in accordance with 650.4 through 650.9.
640.4 Protection of Electrical Equipment. Amplifiers, loud- speakers, and other equipment shall be so located or protected as to guard against environmental exposure or physical damage, such as might result in fire, shock, or personal hazard.
640.5 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to equipment shall not be denied by an accumulation of wires and cables that prevents removal of panels, including suspended ceiling panels.
640.6 Mechanical Execution of Work.
(A) Installation of Audio Distribution Cables. Cables installed exposed on the surface of ceilings and sidewalls shall be supported in such a manner that the audio distribution cables will not be damaged by normal building usc. Such cables shall be secured by straps, staples, cable tics, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall conform to 300.4 and 300.11 (A).
(B) Abandoned Audio Distribution Cables. The accessible portion of abandoned audio distribution cables shall be removed.
(C) Installed Audio Distribution Cable Identified for Future Use.
(1) Cable Identification Means. Cables identified for future usc shall be marked with a tag of sufficient durability to with- stand the environment involved.
(2) Cable Tag Criteria. Cable tags shall have the following information:
(1) Date cable was identified for future use
(2) Date of intended usc
(3) Information related to the intended future use of cable
70-566
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
640.10
ARTICLE 640 -AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT
640.7 Grounding.
(A) General. Wircways and auxiliary gutters shall be connec- ted to an equipment grounding conductor(s), to an equipment bonding jumper, or to the grounded conductor where permit- ted or required by 250.92(B) (I) or 250.142. Where the wireway or auxiliary gutter does not contain power-supply wires, the equipment grounding conductor shall not be required to be larger than 14 AWG copper or its equivalent. Where the wire- way or auxiliary gutter contains powersupply wires, the equip- ment grounding conductor shall not be smaller than specified in 250.122.
(B) Separately Derived Systems with 60 Volts to Ground. Grounding of separately derived systems with 60 volts to ground shall be in accordance with 647.6.
(C) Isolated Ground Receptacles. Isolated grounding-type receptacles shall be permitted as described in 250.146(D), and for the implementation of other technical power systems in compliance with Article 250. For separately derived systems with 60 volts to ground, the branch-circuit equipment ground- ing conductor shall be terminated as required in 647.6(B).
Informational Note: See 406.3(E) for grounding-type recepta- cles and required identification.
640.8 Grouping of Conductors. Insulated conductors of differ- ent systems grouped or bundled so as to be in close physical contact with cach other in the same raceway or other enclo- sure, or in portable cords or cables, shall comply with 300.3(C) (1).
640.9 Wiring Methods.
(A) Wiring to and Between Audio Equipment.
(1) Power Wiring. Wiring and cquipment from source of power to and between devices connected to the premises wiring systems shall comply with the requirements of Chap- ters I through 4, except as modified by this article.
(2) Separately Derived Power Systems. Separately derived systems shall comply with the applicable articles of this Code, except as modified by this article. Separately derived systems with 60 volts to ground shall be permitted for use in audio system installations as specified in Article 647.
(3) Other Wiring. All wiring not connected to the premises wiring system or to a wiring system separately derived from the premises wiring system shall comply with Part II of Article 725.
(B) Auxiliary Power Supply Wiring. Equipment that has a separate input for an auxiliary power supply shall be wired in compliance with Article 725. Battery installation shall be in accordance with Article 480. This section shall not apply to the use of uninterruptible power supply (UPS) equipment, or other sources of supply, that are intended to act as a direct replacement for the primary circuit power source and are connected to the primary circuit input.
Informational Note: See NFPA 72-2019, National Fire Alarm and Signaling Code, where equipment is used for a fire alann system.
(C) Output Wiring and Listing of Amplifiers. Amplifiers with output circuits carrying audio program signals shall be permit- ted to employ Class 1, Class 2, or Class 3 wiring where the amplifier is listed and marked for use with the specific class of wiring method. Such listing shall ensure the energy output is equivalent to the shock and fire risk of the same class as stated
in Articles 724 and 725. Overcurrent protection shall be provi- ded and shall be permitted to be inherent in the amplifier.
Audio amplifier output circuits wired using Class 1 wiring methods shall be considered equivalent to Class 1 circuits and shall be installed in accordance with 724.46, where applicable.
Audio amplifier output circuits wired using Class 2 or Class 3 wiring methods shall be considered equivalent to Class 2 or Class 3 circuits, respectively. They shall use conductors insula- ted at not less than the requirements of 722.179 and shall be installed in accordance with 722.135 and 725.136 through 725.144.
Informational Note No. 1: See UL 1711-2016, Amplifiers for Fire Protective Signaling Systems, which contains requirements for the listing of amplifiers used for fire alarm systems in compliance with NFPA 72-2019, National Fire Alarm and Signaling Code.
Informational Note No. 2: See LL 813-1996, Commercial Audio Equipment, UL 1419-2016, Professional Video and Audio Equipment, ANSI/CL 1492-1996, Audio-Video Products and Accessories, UL 6500-1999, Audio/Video and Musical Instrument Apparatus for Household, Commercial, and Similar Use, and UL 62368-1-2014, Audio/Video, Information and Communication Technology Equipment - Part 1: Safety Requirements, for examples of requirements for listing amplifiers used in residential, commercial, and professio- nal use.
(D) Use of Audio Transformers and Autotransformers. Audio transformers and autotransformers shall be used only for audio signals in a manner so as not to exceed the manufacturer's stated input or output voltage, impedance, or power limita- tions. The input or output wires of an audio transformer or autotransformer shall be allowed to connect directly to the amplifier or loudspeaker terminals. No electrical terminal or Icad shall be required to be grounded or bonded.
640.10 Audio Systems Near Bodies of Water. Audio systems ncar bodies of water, cither natural or artificial, shall be subject to the restrictions specified in 640.10(A) and (B).
Exception: This section does not include audio systems intended for use on boats, yachts, or other forms of land or water transportation used near bodies of water, whether or not supplied by branch-circuit power.
Informational Note: See 680.27(A) for installation of underwa- ter audio equipment.
(A) Equipment Supplied by Branch-Circuit Power. Audio system equipment supplied by branch-circuit power shall not be placed horizontally within 1.5 m (5 ft) of the inside wall of a pool, spa, hot tub, or fountain, or within 1.5 m (5 ft) of the prevailing or tidal high water mark. In addition to the require- ments in 210.8(B), the equipment shall be provided with branch-circuit power protected by a ground-fault circuit inter- rupter where required by other articles.
(B) Equipment Not Supplied by Branch-Circuit Power. Audio system equipment powered by a listed Class 2 power supply or by the output of an amplifier listed as permitting the use of Class 2 wiring shall be restricted in placement only by the manufacturer's recommendations.
Informational Note: See 640.10(A) for placement of the power supply or amplifier if supplied by branch-circuit power.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-567
640.21
ARTICLE 640 -AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT
Part II. Permanent Audio System Installations
640.21 Use of Flexible Cords and Cables.
(A) Between Equipment and Branch-Circuit Power. Power supply cords for audio equipment shall be suitable for the use and shall be permitted to be used where the interchange, main- tenance, or repair of such equipment is facilitated through the use of a power-supply cord.
(B) Between Loudspeakers and Amplifiers or Between Loud- speakers. Cables used to connect loudspeakers to cach other or to an amplifier shall comply with Article 722. Other listed cable types and assemblies, including optional hybrid commu- nications, signal, and hybrid optical fiber cables, shall be permitted.
(C) Between Equipment. Cables used for the distribution of audio signals between equipment shall comply with Article 722. Other listed cable types and assemblies, including optional hybrid communications, signal, and hybrid optical fiber cables, shall be permitted. Other cable types and assemblies specified by the equipment manufacturer as acceptable for the use shall be permitted in accordance with 110.3(B).
Informational Note: See 770.3 for the classification of composite optical fiber cables.
(D) Between Equipment and Power Supplies Other Than Branch-Circuit Power. The following power supplies, other than branch-circuit power supplies, shall be installed and wired between equipment in accordance with this Code for the voltage and power delivered:
(1) Storage batteries
(2) Transformers
(3) Transformer rectifiers
(4) Other ac or dc power supplies
Informational Note: For some equipment, these sources such as in items (1) and (2) serve as the only source of power. These could, in turn, be supplied with intermittent or continuous branch-circuit power.
(E) Between Equipment Racks and Premises Wiring System. Flexible cords and cables shall be permitted for the electrical connection of permanently installed equipment racks to the premises wiring system to facilitate access to equipment or for the purpose of isolating the technical power system of the rack from the premises ground. Connection shall be made either by using approved plugs and receptacles or by direct connection within an approved enclosure. Flexible cords and cables shall not be subjected to physical manipulation or abuse while the rack is in usc.
640.22 Wiring of Equipment Racks and Enclosures. Mctal equipment racks and enclosures shall be bonded and groun- ded. Bonding shall not be required if the rack is connected to a technical power ground.
Wires, cables, structural components, or other equipment shall not be placed in such a manner as to prevent reasonable access to equipment power switches and resettable or replacca- ble circuit overcurrent protection devices.
Supply cords or cables, if used, shall terminate within the equipment rack enclosure in an identified connector assembly. The supply cords or cable (and connector assembly if used) shall have sufficient ampacity to carry the total load connected
to the equipment rack and shall be protected by overcurrent devices.
640.23 Conduit or Tubing.
(A) Number of Conductors. The number of conductors permitted in a single conduit or tubing shall not exceed the percentage fill specified in Table I, Chapter 9.
(B) Nonmetallic Conduit or Tubing and Insulating Bushings. The use of nonmetallic conduit or tubing and insulating bush- ings shall be permitted where a technical power system is employed and shall comply with applicable articles.
640.24 Wireways, Gutters, and Auxiliary Gutters. The use of metallic and nonmetallic wireways, gutters, and auxiliary gutters shall be permitted for use with audio signal conductors and shall comply with applicable articles with respect to permit- ted locations, construction, and fill.
640.25 Loudspeaker Installation in Fire Resistance-Rated Partitions, Walls, and Ceilings. Loudspeakers installed in a fire resistance-rated partition, wall, or ceiling shall be listed and labeled, or identified as speaker assemblies for fire resistance, or installed in an enclosure or recess that maintains the fire resistance rating.
Informational Note: Fire-rated construction is the fire-resistive classification used in building codes.
Part III. Portable and Temporary Audio System Installations
640.41 Multipole Branch-Circuit Cable Connectors. Multipolc branch-circuit cable connectors, male and female, for power- supply cords and cables shall be so constructed that tension on the cord or cable is not transmitted to the connections. The female half shall be attached to the load end of the power supply cord or cable. The connector shall be rated in amperes and designed so that differently rated devices cannot be connected together. Alternating-current multipole connectors shall be polarized and comply with 406.7(A) and (B) and 406.10. Alternating-current or direct-current multipole connec- tors utilized for connection between loudspeakers and amplifi- ers, or between loudspeakers, shall not be compatible with nonlocking 15- or 20-ampere rated connectors intended for branch-circuit power or with connectors rated 250 volts or greater and of either the locking or nonlocking type. Signal cabling not intended for such loudspeaker and amplifier inter- connection shall not be permitted to be compatible with multi- pole branch-circuit cable connectors of any accepted configuration.
Informational Note: See 400.14 for pull at terminals. 640.42 Use of Flexible Cords and Cables.
(A) Between Equipment and Branch-Circuit Power. Power supply cords for audio equipment shall be listed and shall be permitted to be used where the interchange, maintenance, or repair of such equipment is facilitated through the use of a power-supply cord.
(B) Between Loudspeakers and Amplifiers, or Between Loud- speakers. Installation of flexible cords and cables used to connect loudspeakers to cach other or to an amplifier shall comply with Part I of Article 400 and Parts I, II, and III of Arti- cle 725, respectively. Cords and cables listed for portable usc, cither hard or extra-hard usage as defined by Article 400, shall
70-568
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
645.3
ARTICLE 645 -INFORMATION TECHNOLOGY EQUIPMENT
also be permitted. Other listed cable types and assemblies, including optional hybrid communications, signal, and hybrid optical fiber cables, shall be permitted.
(C) Between Equipment and/or Between Equipment Racks. Installation of flexible cords and cables used for the distribu- tion of audio signals between equipment shall comply with Parts I and II of Article 400 and Parts I, II, and III of Arti- cle 725, respectively. Cords and cables listed for portable usc, cither hard or extra-hard service as defined by Article 400, shall also be permitted. Other listed cable types and assemblies, including optional hybrid communications, signal, and hybrid optical fiber cables, shall be permitted.
(D) Between Equipment, Equipment Racks, and Power Supplies Other Than Branch-Circuit Power. Wiring between the following power supplies, other than branch-circuit power supplies, shall be installed, connected, or wired in accordance with this Code for the voltage and power required:
(1) Storage batterics
(2) Transformers
(3) Transformer rectifiers
(4) Otherac or dc power supplies
(E) Between Equipment Racks and Branch-Circuit Power. The supply to a portable equipment rack shall be by means of listed extra-hard usage cords or cables, as defined in Table 400.4. For outdoor portable or temporary use, the cords or cables shall be further listed as being suitable for wet locations and sunlight resistant. Sections 520.5, 520.10, and 525.3 shall apply as appro- priate when the following conditions cxist:
(1) Where equipment racks include audio and lighting and/or power equipment
(2) When using or constructing cable extensions, adapters, and breakout as.semblics
640.43 Wiring of Equipment Racks. Equipment racks fabrica- ted of metal shall be bonded and grounded. Nonmetallic racks with covers (if provided) removed shall not allow access to Class 1, Class 3, or primary circuit power without the removal of covers over terminals or the use of tools.
Wires, cables, structural components, or other equipment shall not be placed in such a manner as, to prevent reasonable access to equipment power switches and resettable or replacca- ble circuit overcurrent protection devices.
Wiring that exits the equipment rack for connection to other equipment or to a power supply shall be relieved of strain or otherwise suitably terminated such that a pull on the flexible cord or cable will not increase the risk of damage to the cable or connected equipment such as to cause an unreasonable risk of fire or electric shock.
640.44 Environmental Protection of Equipment. Portable equipment not listed for outdoor use shall be permitted only where appropriate protection of such equipment from adverse weather conditions is provided to prevent risk of fire or electric shock. Where the system is intended to remain operable during adverse weather, arrangements shall be made for maintaining operation and ventilation of heat-dissipating equipment.
640.45 Protection of Wiring. Where accessible to the public, flexible cords and cables laid or run on the ground or on the floor shall be covered with approved nonconductive mats. Cables and mats shall be arranged so as not to present a trip-
ping hazard. The cover requirements of 300.5 shall not apply to wiring protected by burial.
640.46 Equipment Access. Equipment likely to present a risk of fire, electric shock, or physical injury to the public shall be protected by barriers or supervised by qualified personnel so as to prevent public access.
ARTICLE 645 Information Technology Equipment
645.1 Scope. This article covers equipment, power-supply wiring, equipment interconnecting wiring, and grounding of information technology equipment and systems in an informa- tion technology equipment room.
Informational Note: See NFPA 75, Standard for the Fire Protection of Information Technology Equipment, which covers the require- ments for the protection of information technology equipment and infonnation technology equipment areas.
645.3 Other Articles. Circuits and equipment shall comply with 645.3(A) through (I), as applicable.
(A) Spread of Fire or Products of Combustion. Sections 300:21, 770.26, and 800.26 shall apply to penctrations of the fire-resistant room boundary.
(B) Wiring and Cabling in Other Spaces Used for Environmen- tal Air (Plenums). The following sections and tables shall apply to wiring and cabling in other spaces used for environmental air (plenums) above an information technology equipment room:
(1) Wiring methods: 300.22(C) (1)
(2) Class 2, Class 3, and PLTC cables: 722.135(B)
(3) Fire alarm systems: 760.53(B) (2) and Table 760.154
(4) Optical fiber cables: 770.113(C) and Table 770.154(a)
(5) Communications circuits: 800.133(C) and Table 800.154(a)
(6) CATV and radio distribution systems: 800.113(C) and Table 800.154(a)
(C) Bonding and Grounding. The non-current-carrying conductive members of optical fiber cables in an information technology equipment room shall be bonded and grounded in accordance with 770.114.
(D) Electrical Classification of Data Circuits. Section 725.60(A) (4) shall apply to the electrical classification of listed information technology equipment signaling circuits.
(E) Fire Alarm Cables and Equipment. Parts I, II, and III of Article 760 shall apply to fire alarm systems cables and equip- ment installed in an information technology equipment room. Only fire alarm cables listed in accordance with Part IV of Arti- cle 760 and listed fire alarm equipment shall be permitted to be installed in an information technology equipment room.
(F) Cable Routing Assemblies, Communications Wires, Cables, Raceways, and Equipment. Scctions 800.110, 800.113, and 800.154 shall apply to cable routing assembliesand communi- cations raceways. Parts I, II, III, IV, and V of Articles 800 and 805 shall apply to communications wircs, cables, and cquip-
2023 Edition NATIONAL ELECTRICAL CODE
70-569
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
645.3
ARTICLE 645 -INFORMATION TECHNOLOGY EQUIPMENT
ment installed in an information technology equipment room. Only communications wires and cables listed in accordance with 800.179, cable routing assemblies, and communications raceways listed in accordance with 800.182, and communica- tions equipment listed in accordance with 800.171 shall be permitted to be installed in an information technology equip- ment room. Article 645 shall apply to the powering of commu- nications equipment in an information technology equipment room.
Informational Note: See Article 100, Definitions, for a definition of communications equipment.
(G) Community Antenna Television and Radio Distribution Systems Cables and Equipment. Parts I, II, III, IV, and V of Articles 800 and 820 shall apply to community antenna televi- sion and radio distribution systems cables and equipment installed in an information technology equipment room. Only community antenna television and radio distribution cables listed in accordance with 800.179 and listed CATV equipment shall be permitted to be installed in an information technology equipment room. Article 645 shall apply to the powering of community antenna television and radio distribution systems equipment installed in an information technology equipment room.
(H) Optical Fiber Cables. Only optical fiber cables listed in accordance with 770.179 shall be permitted to be installed in an information technology equipment room.
(I) Cables Not in Information Technology Equipment Room. Cables extending beyond the information technology equip- ment room shall be subject to the applicable requirements of this Code.
645.4 Special Requirements for Information Technology Equipment Room. The alternative wiring methods to Chap- ter 3 and Parts I and II of Article 725 for signaling wiring and Parts I and V of Article 770 for optical fiber cabling shall be permitted where all of the following conditions are met:
(1) Disconnecting means complying with 645.10 are provi- ded.
(2) A heating/ventilating/air-conditioning (IVAC) system is provided in one of the methods identified in the follow- ing:
a. A separate HVAC system that is dedicated for informa- tion technology equipment use and is separated from other areas of occupancy
b. An HVAC system that serves other occupancies and meets all of the following:
(i) Also serves the information technology equip- ment room
(ii) Provides fire/smoke dampers at the point of penetration of the room boundary
(iii) Activates the damper operation upon initiation by smoke detector alarms, by operation of the disconnecting means required by 645.10, or by both
Informational Note No. 1: See NFPA 75-2020, Standard for the Fire Protection of Information Technology Equipment, Chap- ter 11, Section 11.1, 11.1.1, 11.1.2, and 11.1.3, for further information.
(3) All information technology and communications cquip- ment installed in the room is listed.
(4) The room is occupied by, and accessible to, only those personnel needed for the maintenance and functional operation of the installed information technology cquip- ment.
(5) The room is separated from other occupancies by fire- resistant-rated walls, floors, and ceilings with protected openings.
Informational Note No. 2: SeeNFPA 75-2020, Standard for the Fire Protection of Information Technology Equipment, Chap- ter 6, for further information on room construction requirements.
(6) Only electrical equipment and wiring associatedwith the operation of the information technology room is installed in the room.
Informational Note No. 3: HVAC systems, communica- tions systems, and monitoring systems such as telephone, fire alarm systems, security systems, water detection systems, and other related protective equipment are examples of equipment associated with the operation of the information technology room.
645.5 Supply Circuits and Interconnecting Cables.
(A) Branch-Circuit Conductors. The branch-circuit conductors supplying one or more units of information technology equip- ment shall have an ampacity not less than 125 percent of the total connected load.
(B) Power-Supply Cords. Information technology equipment shall be permitted to be connected to branch circuits by power- supply cords that comply with the following:
(1). Power-supply cords shall not exceed 4.5 m (15 ft).
(2) Power-supply cords shall be listed and a type permitted for use on listed information technology equipment or shall be constructed of listed flexible cord and listed attachment plugs and cord connectors of a type permit- ted for information technology equipment.
(3) Plugs and receptacles used to connect the power-supply cords shall be listed and identified for the system voltage and current applicd.
Informational Note No. 1: See UL. 60950-1, Safety of Information Technology Equipment - Safety - Part 1: General Requirements; or UL 62368-1, Audio/Video, Information and Communication Technol- ogy Equipment -Part 1: Safety Requirements, for one method of determining if cords are of a permitted type.
Informational Note No. 2: See ANSI/NEMA WD-6, Wiring Devi- ces - Dimensional Sperifications, which identifies plug and recep- tacle configurations L25-30P and L25-30R for 240 Vac and L26-30P and L26-30R for 240/415 Vac.
(C) Interconnecting Cables. Scparate information technology equipment units shall be permitted to be interconnected by means of listed cables and cable assemblies. The 4.5 m (15 ft) limitation in 645.5(B) (1) shall not apply to interconnecting cables.
(D) Physical Protection. Where exposed to physical damage, power-supply cords, branch-circuit supply conductors, and interconnecting cables shall be protected.
(E) Under Raised Floors. Where the arca under the floor is accessible and openings minimize the entrance of debris beneath the floor, power-supply cords, communications cables, connecting cables, interconnecting cables, cord-and-plug connections, and receptacles associated with the information technology equipment shall be permitted under a raised floor
70-570
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
645.10
ARTICLE 645 -INFORMATION TECHNOLOGY EQUIPMENT
of approved construction. The installation requirement shall comply with 645.5(E) (1) through (E) (3).
(1) Installation Requirements for Branch-Circuit Supply Conductors Under a Raised Floor.
(a) The supply conductors shall be installed in accord- ance with 300.11.
(b) In addition to the wiring methods of 300.22(C), the following wiring methods shall also be permitted:
(1) Rigid metal conduit
(2) Rigid nonmetallic conduit
(3) Intermediate metal conduit
(4) Electrical metallic tubing
(5) Electrical nonmetallic tubing
(6) Metal wireway
(7) Nonmetallic wireway
(8) Surface metal raceway with metal cover
(9) Surface nonmetallic raceway
(10) Flexible metal conduit
(11) Liquidtight flexible metal conduit
(12) Liquidtight flexible nonmetallic conduit
(13) Type MI cable
(14) Typc MC cable
(15) Type AC cable
(16) Associated metallic and nonmetallic boxes or enclosures
(17) Type TC power and control tray cable
(2) Installation Requirements for Power-Supply Cords, Data Cables, Interconnecting Cables, and Grounding Conductors Under a Raised Floor. The following cords, cables, and conductors shall be permitted to be installed under a raised floor:
(1) Powersupply cords of listed information technology equipment in accordance with 645.5(B).
(2) Interconnecting cables enclosed in a raceway.
(3) Equipment grounding conductors.
(4) Where the air space under a raised floor is protected by an automatic fire suppression system, in addition to wiring installed in compliance with 722.135(B), Types CL2R, CL3R, CL2, and CL.3 and substitute cables, includ- ing CMP, CMR, CM, and CMG, installed in accordance with 722.135(E) shall be permitted under raised floors.
(5) Where the air space under a raised floor is not protected by an automatic fire suppression system, in addition to wiring installed in compliance with 722.135(B), substitute cable Type CMP installed in accordance with 722.135(E) shall be permitted under raised floors.
(6) Listed Type DP cable having adequate fire-resistant char- acteristics suitable for use under raised floors of an infor- mation technology equipment room.
Informational Note: See CSA "Vertical Flame Test-Cables in Cable Trays" as described in CSA C22.2 No. 0.3, Test Methods for Electrical Wires and Cables, for one method of defining resistance to the spread of fire where the damage (char length) of the cable does not exceed 1.5 m (4 ft 11 in.) or "UL Flame Expo- sure, Vertical Flame Tray Test" in UL 1685, Standard for Safety for Vertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables. The smoke measurements in the test method are not applicable.
(3) Installation Requirements for Optical Fiber Cables Under a Raised Floor. The installation of optical fiber cables shall comply with cither of the following:
(1) Where the air space under a raised floor is protected by an automatic fire suppression system, optical fiber cables
installed in accordance with 770.113(C), Types OFNR, OFCR, OFNG, OFCG, OFN, and OFC shall be permitted under raised floors.
(2) Where the air space under a raised floor is not protected by an automatic fire suppression system, only optical fiber cables installed in accordance with 770.113(C) shall be permitted under raised floors.
(F) Securing in Place. Power-supply cords; communications cables, connecting cables, interconnecting cables, and associ- ated boxes, connectors, plugs, and receptacles that are listed as part of, or for, information technology equipment shall not be required to be secured in place where installed under raised floors.
Informational Note: See 300.11 for securement requirements for raceways and cables not listed as part of, or for, information technology equipment.
(G) Abandoned Supply Circuits and Interconnecting Cables. The accessible portion of abandoned supply circuits and inter- connecting cables shall be removed unless contained in a race- way.
(H) Installed Supply Circuits and Interconnecting Cables Iden- tified for Future Use.
(1) Cable Identification Means. Supply circuits and intercon- necting cables identified for future use shall be marked with a tag of sufficient durability to withstand the environment involved.
(2) Cable Tag Criteria. Supply circuit tags and interconnect- ing cable tags shall have the following information:
(1) Date identified for future use
(2) Date of intended use
(3) Information relating to the intended future use
645.10 Disconnecting Means. An approved means shall bc provided to disconnect power to all electronic equipment in the information technology equipment room or in designated zones within the room. There shall also be a similar approved means to disconnect the power to all dedicated HVAC systems serving the room or designated zones and to cause all required fire/smoke dampers to close. The disconnecting means shall comply with cither 645.10(A) or (B).
Exception: These requirements shall not apply to installations comply- ing with Article 685.
(A) Remote Disconnect Controls.
(1) Emergency Access. Remote disconnect controls shall be located at approved locations readily accessible in case of fire to authorized personnel and emergency responders.
(2) Disconnect Identification. The remote disconnect means for the control of electronic equipment power and HVAC systems shall be grouped and identified. A single means to control both systems shall be permitted.
(3) Fire/Smoke Zone Isolation. Where multiple zones arc created, cach zone shall have an approved means to confine fire or products of combustion to within the zonc.
(4) System Operation Continuity. Additional means to prevent unintentional operation of remote disconnect controls shall be permitted.
2023 Edition NATIONAL ELECTRICAL CODE
70-571
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
645.10
ARTICLE 645 -INFORMATION TECHNOLOGY EQUIPMENT
Informational Note: See NFPA 75, Standard for the Fire Protection of Information Technology Equipment, for further information.
(B) Critical Operations Data Systems. Remote disconnecting controls shall not be required for critical operations data systems when all of the following conditions are met:
(1) An approved procedure has been established and main- tained for removing power and air movement within the room or zonc.
(2) Qualified personnel are continuously available to advise emergency responders and to instruct them of discon- necting methods.
(3) A smoke-sensing fire detection system is in placc.
Informational Note: See NFPA 72, National Fire Alarn and Signal- ing Code, for further information.
(4) An approved fire suppression system suitable for the application is in place.
(5) Cables installed under a raised floor, other than branch- circuit wiring, and power cords are installed in compli- ance with 645.5(E)(2) or (E)(3), or in compliance with Table 645.10(B).
645.11 Uninterruptible Power Supply (UPS). UPS systems installed within the information technology equipment room and their supply and output circuits shall comply with 645.10, except for the following installations and constructions:
(1) Installations complying with Parts I and II of Article 685
(2) Power sources limited to 750 volt-amperes or less derived cither from UPS equipment or from battery circuits inte- gral to electronic equipment
The disconnecting means shall also disconnect the battery from its load.
Informational Note: See UL 1778, Uninterruptible Power Systems, and UL 62368-1, Audio/Video, Information and Communication Technology Equipment - Part 1: Safety Requirements, for informa- tion on product listings for electronic equipment disconnecting means and backup battery power sources.
645.14 System Grounding. Separately derived power systems shall be installed in accordance with Parts I and II of Arti- cle 250. Power systems derived within listed information tech- nology equipment that supply information technology systems through receptacles or cable assemblies supplied as part of this equipment shall not be considered separately derived for the purpose of applying 250.30.
645.15 Equipment Grounding and Bonding. All exposed non- current-carrying metal parts of an information technology system shall be bonded to the equipment grounding conductor in accordance with Parts 1, V, VI, VII, and VIII of Article 250 or shall be double insulated. Where signal reference structures are installed, they shall be bonded to the equipment grounding conductor provided for the information technology cquip- ment. Any auxiliary grounding electrode (s) installed for infor- mation technology equipment shall be installed in accordance with 250.54.
Informational Note: See 250.146(D) and 406.3(E) for informa- tion on isolated grounding-type receptacles.
645.16 Marking. Each unit of an information technology system supplied by a branch circuit shall be provided with a manufacturer's nameplate, which shall also include the input power requirements for voltage, frequency, and maximum rated load in amperes.
645.17 Power Distribution Units. Power distribution units that are used for information technology equipment shall be permitted to have multiple panelboards within a single cabinet if the power distribution unit is utilization equipment listed for information technology application.
645.18 Surge Protection for Critical Operations Data Systems. A listed surge-protective device (SPD) shall be installed for crit- ical operations data systems in accordance with Part II of Arti- clc 242.
645.25 Engineering Supervision. As an alternative to the feeder and service load calculations required by Parts IIl and IV of Article 220, feeder and service load calculations for new or existing loads shall be permitted to be used if provided by qualified persons under engineering supervision.
645.27 Selective Coordination. Critical operations data system(s) overcurrent protective devices shall be selectively coordinated with all supply-side overcurrent protective devices.
Selective coordination shall be selected by a licensed profes- sional engineer or other qualified persons engaged primarily in the design, installation, or maintenance of electrical systems. The selection shall be documented and made available to those authorized to design, install, inspect, maintain, and operate the system.
Table 645.10(B) Cables Installed Under Raised Floors
Cable Type
Applicable Sections
Branch circuits under raised floors Supply cords of listed information technology equipment
645.5(E)(1) 645.5(E)(2)(1), 300.22(C)
722.135(B)
770.113(C) and Table 770.154(a)
800.113(C) and Tables 800.154(a), (b), and (c)
800.113(C) and Table 800.134(a)
70-572
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
Class 2 and Class 3 remote control and PLTC cables in other spaces used for environmental air (plenums) Optical fiber cable in other spaces used for environmental air (plenums)
Communications wires and cables, cable routing assemblies,and communications raceways in other spaces used for environmental air (plenums) Coaxial CATV and radio distribution cables in other spaces used for environmental air (plenums)
646.3
ARTICLE 646- MODULAR DATA CENTERS
ARTICLE 646 Modular Data Centers
Part I. General
646.1 Scope. This article covers modular data centers.
Informational Note No. 1: Modular data centers include the installed information technology equipment (ITE) and support equipment, electrical supply and distribution, wiring and protec- tion, working space, grounding, HVAC, and the like, that are located in an equipment enclosure.
Informational Note No. 2: See NFPA 75, Standard for the Fire Protection of Information Technology Equipment, which covers the requirements for the protection of information technology equipment and systems in an information technology equip- ment room.
Informational Note No. 3: See UL 60950-1, Information Technol- ogy Equipment - Safety - Part 1: General Requirements, and UL. 62368-1, Audio/Video, Information and Communication Technol- ogy Equipment - Part 1: Safety Requirements, for information on listing requirements for both information technology equip- ment and communications equipment contained within a modular data center.
Informational Note No. 4: Modular data centers are sometimes referred to as containerized data centers.
Informational Note No. 5: Equipment enclosures housing only support equipment (e.g., HVAC or power distribution equip- ment) that are not part of a specific modular data center are not considered a modular data center.
646.3 Other Articles. Circuits and equipment shall comply with 646.3(A) through (M) as applicable. Wherever the requirements of other articles of this Code and Article 646 differ, the requirements of Article 646 shall apply.
(A) Spread of Fire or Products of Combustion. Sections 300.21, 770.26, and 800.26 shall apply to penetrations of a fire- resistant room boundary, if provided.
(B) Wiring and Cabling in Other Spaces Used for Environmen- tal Air (Plenums). The following sections and tables shall apply to wiring and cabling in other spaces used for environmental air (plenums) within a modular data center space:
(1) Wiring methods: 300.22(C) (1)
(2) Class 2, Class 3, and PLTC cables: 722.135(B)
(3) Fire alarm systems: 760.53(B) (2) and Table 760.154
(4) Optical fiber cables: 770.113(C) and Table 770.154(a)
(5) Communications circuits: 800.113(C) and Table 800.154(a)
(6) CATV and radio distribution systems: 800.113(C) and Table 800.154(a)
Informational Note: Enviromnentally controlled working spaces, aisles, and equipment areas in an MDC are not considered a plenum.
(C) Grounding and Bonding. The non-current-carrying conductive members of optical fiber cables in an MDC shall be grounded in accordance with 770.114. Grounding and bond- ing of communications protectors, cable shields, and non- current-carrying metallic members of cable shall comply with Part IV of Article 805.
(D) Electrical Classification of Data Circuits.
Section 725.60(A) (4) shall apply to the electrical classification of listed information technology equipment signaling circuits.
(E) Fire Alarm Equipment. Parts I, II, and III of Article 760 shall apply to fire alarm systems, cables, and equipment instal- led in an MDC, where provided. Only fire alarm cables listed in accordance with Part IV of Article 760 and listed fire alarm equipment shall be permitted to be installed in an MDC.
(F) Cable Routing Assemblies and Communications Wires, Cables, Raceways, and Equipment. Sections 800.110, 800.113, and 800.154 shall apply to cable routing assemblies and communications raceways. Parts I, II, III, IV, and V of Articles 800 and 805 shall apply to communications wires, cables, and equipment installed in an MDC. Only communications wires and cables listed in accordance with 800.179, cable routing assemblies and communications raceways listed in accordance with 800.182, and communications equipment listed in accord- ance with 800.171 shall be permitted to be installed in an VDC.
Informational Note: See Article 100 for a definition of communi- cations equipment.
(G) Community Antenna Television and Radio Distribution Systems Cables and Equipment. Parts I, II, III, IV, and V of Articles 800 and 820 shall apply to community antenna televi- sion and radio distribution systems equipment installed in an MDC. Only community antenna television and radio distribu- tion cables listed in accordance with 800.179 and listed CATV equipment shall be permitted to be installed in an MDC.
(H) Surge-Protective Devices (SPDs). Where provided, surge- protective devices shall be listed and labeled and installed in accordance with Part II of Article 242.
(I) Lighting. Lighting shall be installed in accordance with Parts I through XIV of Article 410.
(J) Power Distribution Wiring and Wiring Protection. Power distribution wiring and wiring protection within an MDC shall comply with Parts I, II, and III of Article 210 for branch circuits.
(K) Wiring Methods and Materials. Wiring methods and mate- rials shall comply with the following:
(1) Unless modified elsewhere in this article, wiring methods and materials for power distribution shall comply with Chapter 3. Wiring shall be suitable for its use and installa- tion and shall be listed and labeled.
Exception: This requirement shall not apply to wiring that is part of listed and labeled equipment.
(2) The following wiring methods shall not be permitted:
a. Integrated gas spacer cable: Type IGS (Article 326)
b. Concealed knob-and-tube wiring (Article 394)
c. Messenger-supported wiring (Article 396)
d. Open wiring on insulators (Article 398)
c. Outdoor overhead conductors over 600 volts (Arti- clc 395)
(3) Wiring in arcas under a raised floor that are constructed and used for ventilation as described in 645.5(E) shall be permitted to use the wiring methods described in 645.5(E) if the conditions of 645.4 are met.
(4) Installation of wiring for remote-control, signaling, and power-limited circuits shall comply with Part II of Arti- clc 725.
2023 Edition NATIONAL ELECTRICAL CODE
70-573
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
646.3
ARTICLE 646 - MODULAR DATA CENTERS
(5) Installation of optical fiber cables shall comply with Part V of Article 770.
(6) Alternate wiring methods as permitted by Article 645 shall be permitted for MDCs, provided that all of the conditions of 645.4 arc met.
(L) Service Equipment. For an MDC that is designed such that it can be powered from a separate electrical service, the service equipment for control and protection of services and their installation shall comply with Parts I, V, VI, and VII of Article 230. The service equipment and their arrangement and instal- lation shall permit the installation of the service-entrance conductors in accordance with Parts I and IV of Article 230. Service equipment shall be listed and labeled and marked as being suitable for use as service equipment.
(M) Disconnecting Means. An approved means shall be provi- ded to disconnect power to all electronic equipment in the MDC in accordance with 645.10. There shall also be a similar approved means to disconnect the power to all dedicated HVAC systems serving the MDC that shall cause all required fire/smoke dampers to close.
646.4 Applicable Requirements. All MDCs shall be listed and labeled and comply with 646.3 (M) and 646.5 through 646.9 or comply with this article.
Informational Note: See UL Subject 2755, Outline of Investigation for Modular Data Centers, for information on listing requirements for MDCs.
646.5 Nameplate Data. A permanent nameplate shall be attached to cach equipment enclosure of an MDC and shall be plainly visible after installation. The nameplate shall include the following information, as applicable:
(1) Supply voltage, number of phases, frequency, and full- load current. The full-load current shown on the name- plate shall not be less than the sum of the full-load currents required for all motors and other equipment that may be in operation at the same time under normal conditions of usc. Where unusual type loads, duty cycles, and so forth, require oversized conductors or permit reduced-size conductors, the required capacity shall be included in the marked full-load current. Where more than one incoming supply circuit is to be provided, the nameplate shall state the preceding information for cach circuit. For listed equipment, the full-load current shown on the nameplate shall be permitted to be the maximum, measured, 15-minute, average full-load current.
Informational Note No. 1: See 430.22(E) and 430.26 for duty cycle requirements.
(2) For MDCs powered by a separate service, the short-circuit current rating of the service equipment provided as part of the MDC.
Informational Note No. 2: This rating may be part of the service equipment marking.
(3) For MDCs powered by a separate service, if the required service as determined by Parts III and IV of Article 220 is less than the rating of the service panel used, the required service shall be included on the nameplate. As an alternative to the feeder and service load calculations required by Parts III and IV of Article 220, feeder and service load calculations for new, future, or existing loads shall be permitted to be used if performed by qualified persons under engineering supervision.
Informational Note No. 3: Branch circuits supplying ITE loads are assumed to be loaded not less than 80 percent of the branch-circuit rating with a 100 percent duty cycle.
(4) Electrical diagram number(s) or the number of the index to the electrical drawings.
(5) For MDC equipment enclosures that are not powered by a separate service, feeder, or branch circuit, a reference to the powering equipment.
(6) Manufacturer's name or trademark.
646.6 Supply Conductors and Overcurrent Protection.
(A) Size. The size of the supply conductor shall be such as to have an ampacity not less than 125 percent of the full-load current rating.
Informational Note No. 1: See the 0-2000-volt ampacity tables of Article 310 for ampacity of conductors rated 600 V and below.
Informational Note No. 2: See 430.22(E) and 430.26 for duty cycle requirements.
(B) Overcurrent Protection. Where overcurrent protection for supply conductors is furnished as part of the MDC, overcurrent protection for cach supply circuit shall comply with 646.6(B) (1) through (B) (2).
(1) Service Equipment - Overcurrent Protection. Service conductors shall be provided with overcurrent protection in accordance with 230.90 through 230.95.
(2) Taps and Feeders. Where overcurrent protection for supply conductors is furnished as part of the MDC as permitted by 240.21, the overcurrent protection shall comply with the following:
(1) The overcurrent protection shall consist of a single circuit breaker or set of fuses.
(2) The MDC shall be marked "OVERCURRENT PROTEC- TION PROVIDED AT MDC SUPPLY TERMINALS."
(3) The supply conductors shall be considered either as feed- ers or as taps and be provided with overcurrent protec- tion complying with 240.21.
646.7 Short-Circuit Current Rating.
(A) Service Equipment. The service equipment of an MDC that connects directly to a service shall have a short-circuit current rating not less than the available fault current of the service.
(B) MDCs Connected to Branch Circuits and Feeders. Modu- lar data centers that connect to a branch circuit or a feeder circuit shall have a short-circuit current rating not less than the available fault current of the branch circuit or feeder. The short-circuit current rating of the MDC shall be based on the short-circuit current rating of a listed and labeled MDC or the short-circuit current rating established using an approved method.
Exception: This requirement shall not apply to listed and labeled equip- ment connected to branch circuits located inside of the MDC equipment enclosure.
Informational Note: See UL 508A-2018, Standard for Industrial Control Panels, Supplement SB, for an example of an approved method.
(C) MDCs Powered from Separate MDC System Enclosures. Modular data center equipment enclosures, powered from a separate MDC system enclosure that is part of the specific MDC
70-574
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
646.19
ARTICLE 646- MODULAR DATA CENTERS
system, shall have a short-circuit current rating coordinated with the powering module in accordance with 110.10.
Informational Note: See UL 508A-2018, Standard for Industrial Control Panels, Supplement SB, for an example of an approved method for detennining short-circuit current ratings.
646.8 Field-Wiring Compartments. A field-wiring compart- ment in which service or feeder connections are to be made shall be readily accessible and comply with the following:
(1) Permit the connection of the supply wires after the MDC is installed
(2) Permit the connection to be introduced and readily connected
(3) Be located so that the connections may be readily inspec- ted after the MDC is installed
646.9 Flexible Power Cords and Cables for Connecting Equip- ment Enclosures of an MDC System.
(A) Uses Permitted. Flexible power cords and cables shall be permitted to be used for connections between equipment enclosures of an MDC system where not subject to physical clamage.
Informational Note: One example of flexible power cord usage for connections between equipment enclosures of an MDC system is between an MDC enclosure containing only servers and one containing power distribution equipment.
(B) Uses Not Permitted. Flexible power cords and cables shall not be used for connection to external sources of power.
Informational Note: Examples of external sources of power are electrical services, feeders, and premises branch circuits.
(C) Listing. Where flexible power cords or cables are used, they shall be listed as suitable for extra-hard usage. Where used outdoors, flexible power cords and cables shall also be listed as suitable for wet locations and shall be sunlight resistant.
(D) Single-Conductor Cable. Single-conductor power cable shall be permitted to be used only in sizes 2 AWG or larger.
Part II. Equipment
646.10 Electrical Supply and Distribution. Equipment used for electrical supply and distribution in an MDC, including fittings, devices, luminaires, apparatus,' machinery, and the like, shall comply with Parts I and II of Article 110.
646.11 Distribution Transformers.
(A) Utility-Owned Transformers. Utility-owned distribution transformers shall not be permitted in an MDC.
(B) Non-Utility-Owned Premises Transformers. Non-utility- owned premises distribution transformers installed in the vicin- ity of an MDC shall be of the dry type or the type filled with a noncombustible dielectric medium. Such transformers shall be installed in accordance with Parts I and II of Article 450. Non- utility-owned premises distribution transformers shall not be permitted in an MDC.
(C) Power Transformers. Power transformers that supply power only to the MDC shall be permitted to be installed in the MDC equipment enclosure. Only dry-type transformers shall be permitted to be installed in the MDC equipment enclosure. Such transformers shall be installed in accordance with Parts I, II, and III of Article 450.
646.12 Receptacles. At least one 125-volt ac, 15- or 20-ampere- rated duplex convenience outlet shall be provided in cach work arca of the MDC to facilitate the powering of test and measurement equipment that may be required during routine maintenance and servicing, without having to route flexible power cords through or across doorways or around line-ups of equipment, or the like.
646.13 Other Electrical Equipment. Electrical equipment that is an integral part of the MDC, including information technol- ogy equipment, lighting, control, power, HVAC (heating, venti- lation, and air-conditioning), emergency lighting, alarm circuits, and so forth, shall comply with the requirements for its usc and installation and shall be listed and labeled.
646.14 Installation and Use. Listed and labeled equipment shall be installed and used in accordance with any instructions or limitations included in the listing.
Part III. Lighting
646.15 General Illumination. Illumination shall be provided for all workspaces and arcas that are used for exit access and cxit discharge. The illumination shall be arranged so that the failure of any single lighting unit does not result in a complete loss of illumination.
Informational Note: See NFPA 101-2018, Life Safety Code, Section 7.8, for information on illumination of means of egress.
646.16 Emergency Lighting. Arcas that are used for exit access and exit discharge shall be provided with emergency lighting. Emergency lighting systems shall be listed and labeled equip- ment installed in accordance with the manufacturer's instruc- tions.
Informational Note: See NFPA 101-2018, Life Safety Code, Section 7.9, for information on emergency lighting.
646.17 Emergency Lighting Circuits. No appliances or lamps, other than those specified as required for emergency use, shall be supplied by emergency lighting circuits. Branch circuits supplying emergency lighting shall be installed to provide serv- ice from storage batteries, generator sets, UPS, separate service, fuel cells, or unit equipment. No other equipment shall be connected to these circuits unless the emergency lighting system includes a backup system where only the lighting is supplied by battery circuits under power failure conditions. All boxes and enclosures (including transfer switches, generators, and power panels) for emergency circuits shall be marked to identify them as components of an emergency circuit or system.
Part IV. Workspace
646.18 General. Space about electrical equipment shall comply with 110.26.
646.19 Entrance to and Egress from Working Space. For equipment over 1.8 m (6 ft) wide or deep, there shall be one entrance to and egress from the required working space not less than 610 mm (24 in.) wide and 2.0 m (6 1/g ft) high at cach end of the working space. Doors shall open to the full extent of their designed egress opening and be equipped with listed panic hardware or listed fire exit hardware. A single entrance to and egress from the required working space shall be permit- ted where either of the conditions in 646.19(A) or (B) is met.
2023Edition NATIONAL ELECTRICAL CODE
70-575
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
646.19
ARTICLE 647 -SENSITIVE ELECTRONIC EQUIPMENT
(A) Unobstructed Egress. Where the location permits a continuous and unobstructed way of egress travel, a single entrance to the working space shall be permitted.
(B) Extra Working Space. Where the depth of the working space is twice that required by 110.26(A) (1), a single entrance shall be permitted. It shall be located such that the distance from the equipment to the nearest edge of the entrance is not less than the minimum clear distance specified in Table 110.26(A) (1) for equipment operating at that voltage and in that condition.
646.20 Working Space for ITE.
(A) Low-Voltage Circuits. The working space about ITE where any live parts that may be exposed during routine servicing operate at not greater than 30 volts rms, 42 volts peak, or 60 volts de shall not be required to comply with the workspace requirements of 646.19.
(B) Other Circuits. Any arcas of ITE that require servicing of parts that are greater than 30 volts rms, 42 volts pcak, or 60 volts de shall comply with the workspace requirements of 646.19.
Informational Note No. 1: For example, field-wiring compart- ments for ac mains connections, power distribution units, and so forth.
Informational Note No. 2: It is assumed that ITE operates at voltages not exceeding 1000 volts.
646.21 Work Areas and Working Space About Batteries. Work- ing space about a battery system shall comply with 110.26. Working space shall be measured from the edges of the battery racks, cabinets, or trays.
646.22 Workspace for Routine Service and Maintenance. Workspace shall be provided to facilitate routine servicing and maintenance (those tasks involving operations that can be accomplished by employees and where extensive disassembly of equipment is not required). Routine servicing and mainte- nance shall be able to be performed without exposing the worker to a risk of electric shock or personal injury.
Informational Note: An example of such routine maintenance is cleaning or replacing an air filter.
ARTICLE 647 Sensitive Electronic Equipment
647.1 Scope. This article covers the installation and wiring of separately derived systems operating at 120 volts linc-to-linc and 60 volts to ground for sensitive electronic equipment.
647.3 General. Usc of a separately derived 120-volt single- phase 3-wire system with 60 volts on cach of two ungrounded conductors to an equipment grounding conductor shall be permitted for the purpose of reducing objectionable noise in sensitive electronic equipment locations, provided the follow- ing conditions apply:
(1) The system is installed only in commercial or industrial occupancies.
(2) The system's use is restricted to arcas under close supervi- sion by qualified personnel.
(3) All of the requirements in 647.4 through 647.8 arc met.
647.4 Wiring Methods.
(A) Panelboards and Overcurrent Protection. Usc of standard single-phase panelboards and distribution equipment with a higher voltage rating shall be permitted. The system shall be clearly marked on the face of the panel or on the inside of the panel doors. Common trip two-pole circuit breakers or a combination two-pole fused disconnecting means that are iden- tified for use at the system voltage shall be provided for both ungrounded conductors in all feeders and branch circuits. Branch circuits and feeders shall be provided with a means to simultaneously disconnect all ungrounded conductors.
(B) Junction Boxes. All junction box covers shall be clearly marked to indicate the distribution panel and the system volt- agc.
(C) Conductor Identification. All feeders and branch-circuit conductors installed under this section shall be identified as to system at all splices and terminations by color, marking, tagging, or cqually effective means. The means of identification shall be posted at each branch-circuit panelboard and at the disconnecting means for the building.
(D) Voltage Drop. The voltage drop on any branch circuit shall not exceed 1.5 percent. The combined voltage drop of feeder and branch-circuit conductors shall not exceed 2.5 percent.
(1) Fixed Equipment. The voltage drop on branch circuits supplying cquipment connected using wiring methods in Chapter 3 shall not exceed 1.5 percent. The combined voltage drop of feeder and branch-circuit conductors shall not exceed 2.5 percent.
(2) Cord-Connected Equipment. The voltage drop on branch circuits supplying receptacles shall not exceed 1 percent. For the purposes of making this calculation, the load connected to the receptacle outlet shall be considered to be 50 percent of the branch-circuit rating. The combined voltage drop of feeder and branch-circuit conductors shall not exceed 2.0 percent.
Informational Note: The purpose of this provision is to limit voltage drop to 1.5 percent where portable cords may be used as a means of connecting equipment.
647.5 Three-Phase Systems. Where 3-phase power is supplied, a separately derived 6-phase "wyc" system with 60 volts to ground installed under this article shall be configured as three separately derived 120-volt single-phase systems having a combined total of no more than six disconnects.
647.6 Grounding.
(A) General. The transformer secondary center tap of the 60/120-volt, 3-wire system shall be grounded as provided in 250.30.
(B) Equipment Grounding Conductors Required. Perma- nently wired utilization equipment and receptacles shall be grounded by means of an equipment grounding conductor run with the circuit conductors and connected to an equipment grounding bus prominently marked "Technical Equipment Ground" in the branch-circuit panelboard. The equipment grounding bus shall be connected to the grounded conductor on the line side of disconnecting means supplied by the sepa-
70-576
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
650.6
ARTICLE 650 - PIPE ORGANS
rately derived system. The equipment grounding conductor shall not be smaller than that specified in Table 250.122 and run with the feeder conductors. The technical equipment grounding bus shall not be required to be bonded to the panel- board enclosure. Other equipment grounding methods author- ized elsewhere in this Code shall be permitted where the impedance of the equipment grounding return path does not exceed the impedance of equipment grounding conductors sized and installed in accordance with this article.
Informational Note No. 1: See 250.122 for equipment ground- ing conductor sizing requirements where circuit conductors are adjusted in size to compensate for voltage drop.
Informational Note No. 2: These requirements limit the impe- dance of the ground fault return path where only 60 volts apply to a fault condition instead of the usual 120 volts.
647.7 Receptacles.
(A) General. Where receptacles are used as a means of connecting equipment, the following conditions shall be met:
(1) All 15- and 20-ampere receptacles shall be GFCI protec- ted.
(2) All receptacle outlet strips, adapters, receptacle covers, and faceplates shall be marked with the following words or equivalent:
WARNING - TECHNICAL POWER Do not connect to lighting equipment. For electronic equipment use only. 60/120 V. 1@ac GFCI protected
The warning sign (s) or label(s) shall comply with 110.21 (B).
(3) A 125-volt, single-phase, 15- or 20-ampere-rated recepta- cle having one of its current-carrying poles connected to a grounded circuit conductor shall be located within 1.8 m (6 ft) of all permanently installed 15- or 20-ampere- rated 60/120-volt technical power-system receptacles.
(4) All 125-volt receptacles used for 60/120-volt technical power shall have a unique configuration and be identi- ficd for use with this class of system.
Exception: Receptacles and attachment plugs rated 125-volt, single- phase, 15- or 20-amperes, and that are identified for use with grounded circuit conductors, shall be permitted in machine rooms, control rooms, equipment rooms, equipment racks, and other similar locations that are restricted to use by qualified personnel.
(B) Isolated Ground Receptacles. Isolated ground receptacles shall be permitted as described in 250.146(D); however, the branch-circuit equipment grounding conductor shall be termi- nated as required in 647.6(B).
647.8 Lighting Equipment. Lighting cquipment installed under this article for the purpose of reducing electrical noise originating from lighting equipment shall meet the conditions of 647.8(A) through (C).
(A) Disconnecting Means. All luminaires connected to sepa- rately derived systems operating at 60 volts to ground, and asso- ciated control equipment if provided, shall have a disconnecting means that simultaneously opens all ungroun- ded conductors. The disconnecting means shall be located within sight of the luminaire or be lockable open in accord- ance with 110.25.
(B) Luminaires. All luminaires shall be permanently installed and listed for connection to a separately derived system at 120 volts linc-to-line and 60 volts to ground.
(C) Screw Shell. Luminaires installed under this section shall not have an exposed lamp screw shell.
ARTICLE 650 Pipe Organs
650.1 Scope. This article covers those electrical circuits and parts of electrically operated pipe organs that are employed for the control of the keyboards and of the pipe organ sounding apparatus, typically organ pipes.
Informational Note: The typical pipe organ is a very large musi- cal instrument that is huilt as part of a building or structure.
650.3 Other Articles. Installations of circuits and equipment shall comply with 650.3(A) and (B) as applicable. Wherever the requirements of other articles in Chapters 1 through 7 of this Code and Article 650 differ, the requirements of Article 650 shall apply.
(A). Electronic Organ Equipment. Installations of digital/ analog-sampled sound production technology and associated audio signal processing, amplification, reproduction cquip- ment, and wiring installed as part of a pipe organ shall be in accordance with Article 640.
(B) Optical Fiber Cable. Installations of optical fiber cables shall be in accordance with Parts I and V of Article 770.
650.4 Source of Energy. DC power shall be supplied by a listed dc power supply with a maximum output of 30 volts.
Informational Note: Class 1 power-limited power supplies are often utilized in pipe organ applications.
650.5 Grounding or Double Insulation of the DC Power Supply. The installation of the dc power supply shall comply with cither of the following:
(1) The de power supply shall be double insulated.
(2) The metallic case of the de power supply shall be bonded to the input equipment grounding conductor.
650.6 Conductors. Conductors shall comply with 650.6(A) through (D).
(A) Size. The minimum conductor size shall be not less than 28 AWG for electronic signal circuits and not less than 26 AWG for electromagnetic valve supply and the like. The minimum conductor size of a main common-return conductor in the electromagnetic supply shall not be less than 14 AWG.
(B) Insulation. Conductors shall have thermoplastic or ther- mosetting insulation.
(C) Conductors to Be Cabled. Except for the common-return conductor and conductors inside the organ proper, the organ sections and the organ console conductors shall be cabled. The common-return conductors shall be permitted under an addi- tional covering enclosing both cable and return conductor, or
2023 Edition NATIONAL ELECTRICAL CODE
70-577
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
650.6
ARTICLE 660 - X-RAY EQUIPMENT
they shall be permitted as a separate conductor and shall be permitted to be in contact with the cable.
(D) Cable Covering. Each cable shall be provided with an outer covering, cither overall or on cach of any subassemblies of grouped conductors. Tape shall be permitted in place of a covering. Where not installed in metal raceway, the covering shall be resistant to flame spread, or the cable or cach cable subassembly shall be covered with a closely wound listed fire- proof tapc.
Informational Note: See U'L 2556-2015, Wire, Cables and Cable Test Methods, for one method of determining that cable is resist- ant to flame spread by testing the cable to the FV-2/VW-1 Test.
650.7 Installation of Conductors. Cables shall be securely fastened in place and shall be permitted to be attached directly to the organ structure without insulating supports. Splices shall not be required to be enclosed in boxes or other enclosures. Control equipment and busbars connecting common-return conductors shall be permitted to be attached directly to the organ structure without insulation supports. Abandoned cables that are not terminated at equipment shall be identified with a tag of sufficient durability to withstand the environment involved.
650.8 Overcurrent Protection. Circuits shall be so arranged that 20 AWG through 28 AWG conductors shall be protected by an overcurrent device rated at not more than 6 amperes. Other conductor sizes shall be protected in accordance with their ampacity. A common return conductor shall not require over- current protection.
650.9 Protection from Accidental Contact. The wiring of the pipe organ sounding apparatus shall be within the lockable enclosure (organ chamber) where the exterior pipes shall be permitted to form part of the enclosure.
Informational Note: Access to the pipe organ sounding appara- tus and the associated circuitry is restricted by an enclosure. In most pipe organ installations, exterior pipes fonn part of the enclosure. In other installations, the pipes are covered by mill- work that permits the passage of sound.
ARTICLE 660 X-Ray Equipment
Part I. General
660.1 Scope. This article covers all X-ray equipment operating at any frequency or voltage for industrial or other nonmedical or nondental usc.
Informational Note: See Article 317, Part V, for X-ray installa- tions in health care facilities.
Nothing in this article shall be construed as specifying safe- guards against the useful beam or stray X-ray radiation.
Informational Note No. 1: Radiation safety and performance requirements of several classes of X-ray equipment are regulated under Public Law 90-602 and are enforced by the Departinent of Health and Human Services.
Informational Note No. 2: In addition, infonnation on radiation protection by the National Council on Radiation Protection and
Measurements is published as Reports of the National Council on Radiation Protection and Measurement. These reports can be obtained from NCRP Publications, 7910 Woodmont Ave., Suite 1016, Bethesda, MD 20814.
660.3 Hazardous (Classified) Locations. Unless identified for the location, X-ray and related equipment shall not be installed or operated in hazardous (classified) locations.
Informational Note: See Article 317, Part IV, for additional information.
660.4 Connection to Supply Circuit.
(A) Fixed and Stationary Equipment. Fixed and stationary X-ray equipment shall be connected to the power supply by means of a wiring method meeting the general requirements of this Code. Equipment properly supplied by a branch circuit rated at not over 30 amperes shall be permitted to be supplied through a suitable attachment plug cap and hard-service cable or power-supply cord.
(B) Portable, Mobile, and Transportable Equipment. Individ- ual branch circuits shall not be required for portable, mobile, and transportable X-ray equipment requiring a capacity of not over 60 amperes. Portable and mobile types of X-ray cquip- ment of any capacity shall be supplied through a suitable hard- service cable or power-supply cord. Transportable X-ray equipment of any capacity shall be permitted to be connected to its power supply by suitable connections and hard-service cable or power-supply cord.
(C) Over 1000 Volts, Nominal. Circuits and equipment oper- ated at more than 1000 volts, nominal, shall comply with Arti- clc 490.
660.5 Disconnecting Means. A disconnecting means of adequate capacity for at least 50 percent of the input required for the momentary rating, or 100 percent of the input required for the long-time rating, of the X-ray equipment, whichever is greater, shall be provided in the supply circuit. The disconnect- ing means shall be located within sight from the X-ray control and readily accessible.
Exception: The disconnecting means for the X-ray equipment shall not be required under either of the following conditions, provided that the controller disconnecting means is lockable open in accordance with 110.25:
(1) Where such a location of the disconnecting means for the X-ray equipment is impracticable or introduces additional or increased hazards to persons or property
(2) In industrial installations, with written safety procedures, where conditions of maintenance and supervision ensure that only qualified persons service the equipment
660.6 Rating of Supply Conductors and Overcurrent Protec- tion.
(A) Branch-Circuit Conductors. The ampacity of supply branch-circuit conductors and the overcurrent protective devi- ces shall not be less than 50 percent of the momentary rating or 100 percent of the long-time rating, whichever is greater.
(B) Feeder Conductors. The ampacity of conductors and the rating of overcurrent devices of a feeder for two or more branch circuits supplying X-ray units shall not be less than 100 percent of the momentary demand rating [as determined by 660.6(A)] of the two largest X-ray apparatus plus 20 percent of the momentary ratings of other X-ray apparatus.
70-578
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
665.7
ARTICLE 665 - INDUCTION AND DIELECTRIC HEATING EQUIPMENT
Informational Note: The minimum conductor size for branch and feeder circuits is also governed by voltage regulation requirements. For a specific installation, the manufacturer usually specifies minimum distribution transformer and conduc- tor sizes, rating of disconnect means, and overcurrent protec- tion.
660.7 Wiring Terminals. X-ray equipment not provided with a permanently attached power-supply cord shall be provided with suitable wiring terminals or leads for the connection of power- supply conductors of the size required by the rating of the branch circuit for the equipment.
660.9 Minimum Size of Conductors. Size 18 AWG or 16 AWG fixture wires, as specified in 724.49, and flexible cords shall be permitted for the control and operating circuits of X-ray and auxiliary equipment where protected by not larger than 20- ampere overcurrent devices.
660.10 Equipment Installations. All equipment for new X-ray installations and all used or reconditioned X-ray equipment moved to and reinstalled at a new location shall be of an approved typc.
Part II. Control
660.20 Fixed and Stationary Equipment.
(A) Separate Control Device. A separate control device, in addition to the disconnecting means, shall be incorporated in the X-ray control supply or in the primary circuit to the high- voltage transformer. This device shall be a part of the X-ray equipment but shall be permitted in a separate enclosure immediately adjacent to the X-ray control unit.
(B) Protective Device. A protective device, which shall be permitted to be incorporated into the separate control device, shall be provided to control the load resulting from failures in the high-voltage circuit.
660.21 Portable and Mobile Equipment. Portable and mobile equipment shall comply with 660.20, but the manually control- led device shall be located in or on the equipment.
660.23 Industrial and Commercial Laboratory Equipment.
(A) Radiographic and Fluoroscopic Types. All radiographic- and fluoroscopic-type equipment shall be effectively enclosed or shall have interlocks that de-energize the equipment auto- matically to prevent ready access to live current-carrying parts.
(B) Diffraction and Irradiation Types. Diffraction- and irradiation-type equipment or installations not effectively enclosed or not provided with interlocks to prevent access to uninsulated live parts during operation shall be provided with a positive means to indicate when they are energized. The indica- tor shall be a pilot light, readable meter deflection, or cquiva- lent means.
660.24 Independent Control. Where more than one piece of equipment is operated from the same high-voltage circuit, cach piece or cach group of equipment as a unit shall be provided with a high-voltage switch or equivalent disconnecting means. This disconnecting means shall be constructed, enclosed, or located so as to avoid contact by persons with its live parts.
Part III. Transformers and Capacitors
660.35 General. Transformers and capacitors that are part of an X-ray equipment shall not be required to comply with Arti- cles 450 and 460.
660.36 Capacitors. Capacitors shall be mounted within enclo- sures of insulating material or grounded metal.
Part IV. Guarding and Grounding 660.47 General.
(A) High-Voltage Parts. All high-voltage parts, including X-ray tubes, shall be mounted within grounded enclosures. Air, oil, gas, or other suitable insulating media shall be used to insulate the high voltage from the grounded enclosure. The connection from the high-voltage equipment to X-ray tubes and other high-voltage components shall be made with high-voltage shicl- ded cables.
(B) Low-Voltage Cables. Low-voltage cables connecting to oil- filled units that are not completely scaled, such as transform- crs, condensers, oil coolers, and high-voltage switches, shall have insulation of the oil-resistant typc.
660.48 Grounding. Battery-operated X-ray cquipment shall not be required to comply with the grounding requirements of this Code.
ARTICLE 665 Induction and Dielectric Heating Equipment
Part I. General
665.1 Scope. This article covers the construction and installa- tion of dielectric heating, induction heating, induction melt- ing, and induction welding equipment and accessories for industrial and scientific applications. Medical or dental applica- tions, appliances, or line frequency pipeline and vessel heating are not covered in this article.
Informational Note: See Article 427, Part V, for line frequency induction heating of pipelines and vessels.
665.5 Output Circuit. The output circuit shall include all output components external to the converting device, includ- ing contactors, switches, busbars, and other conductors. The current flow from the output circuit to ground under operat- ing and ground-fault conditions shall be limited to a value that does not cause 50 volts or more to ground to appear on any accessible part of the heating equipment and its load. The output circuit shall be permitted to be isolated from ground.
665.7 Remote Control.
(A) Multiple Control Points. Where multiple control points are used for applicator energization, a means shall be provided and interlocked so that the applicator can be energized from only one control point at a time. A means for de-energizing the applicator shall be provided at cach control point.
2023 Edition NATIONAL ELECTRICAL CODE
70-579
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
665.7
ARTICLE 668 - ELECTROLYTIC CELLS
(B) Foot Switches. Switches operated by foot pressure shall be provided with a shield over the contact button to avoid acciden- tal closing of a foot switch.
665.10 Ampacity of Supply Conductors. The ampacity of supply conductors shall be determined by 665.10(A) or (B).
(A) Nameplate Rating. The ampacity of conductors supplying one or more pieces of equipment shall be not less than the sum of the nameplate ratings for the largest group of machines capable of simultancous operation, plus 100 percent of the standby currents of the remaining machines. Where standby currents are not given on the nameplate, the nameplate rating shall be used as the standby current.
(B) Motor-Generator Equipment. The ampacity of supply conductors for motor-generator equipment shall be deter- mined in accordance with Article 430, Part II.
665.12 Disconnecting Means. A readily accessible disconnect- ing means shall be provided to disconnect cach heating equip- ment from its supply circuit. The disconnecting means shall be located within sight from the controller or be lockable open in accordance with 110.25.
The rating of this disconnecting means shall not be less than the nameplate rating of the heating equipment. Motor- generator equipment shall comply with Article 430, Part IX. The supply circuit disconnecting means shall be permitted to serve as the heating equipment disconnecting means where only one heating equipment is supplied.
Part II. Guarding, Grounding, and Labeling
665.19 Component Interconnection. The interconnection components required for a complete heating equipment instal- lation shall be guarded.
665.20 Enclosures. The converting device (excluding the component interconnections) shall be completely contained within an enclosure (s) of noncombustible material.
665.21 Control Panels. All control panels shall be of dead- front construction.
665.22 Access to Internal Equipment. Access doors or detach- able access panels shall be employed for internal access to heat- ing equipment. Access doors to internal compartments containing equipment employing voltages from 150 volts to 1000 volts ac or dc shall be capable of being locked closed or shall be interlocked to prevent the supply circuit from being energized while the door(s) is open. The provision for locking or adding a lock to the access doors shall be installed on or at the access door and shall remain in place with or without the lock installed.
Access doors to internal compartments containing cquip- ment employing voltages exceeding 1000 volts ac or dc shall be provided with a disconnecting means equipped with mechani- cal lockouts to prevent access while the heating equipment is energized, or the access doors shall be capable of being locked closed and interlocked to prevent the supply circuit from being energized while the door(s) is open. Detachable panels not normally used for access to such parts shall be fastened in a manner that makes them inconvenient to remove.
665.23 Hazard Labels or Signs. Labels or signs that read "DANGER - HIGH VOLTAGE - KEEP OUT" shall be
attached to the equipment and shall be plainly visible where persons might come in contact with energized parts when doors are open or closed or when panels are removed from compartments containing over 150 volts ac or dc. Hazard signs or labels shall comply with 110.21 (B).
665.24 Capacitors. The time and means of discharge shall be in accordance with 460.6 for capacitors rated 600 volts, nomi- nal, and under. The time and means of discharge shall be in accordance with 460.28 for capacitors rated over 600 volts, nominal. Capacitor internal pressure switches connected to a circuit-interrupter device shall be permitted for capacitor over- current protection.
665.25 Dielectric Heating Applicator Shielding. Protective cages or adequate shielding shall be used to guard dielectric heating applicators. Interlock switches shall be used on all hinged access doors, sliding panels, or other casy means of access to the applicator. All interlock switches shall be connec- ted in such a manner as to remove all power from the applica- tor when any one of the access doors or panels is open.
665.26 Grounding and Bonding. Bonding to the equipment grounding conductor or inter-unit bonding, or both, shall be used wherever required for circuit operation, and for limiting to a safe valuc radio frequency voltages between all exposed non-current-carrying parts of the equipment and carth ground, between all equipment parts and surrounding objects, and between such objects and carth ground. Such connection to the equipment grounding conductor and bonding shall be installed in accordance with Article 250, Parts II and V.
Informational Note: Under certain conditions, contact between the object being heated and the applicator results in an unsafe condition, such as eruption of heated materials. Grounding of the object being heated and ground detection can be used to prevent this unsafe condition.
665.27 Marking. Each heating equipment shall be provided with a nameplate giving the manufacturer's name and model identification and the following input data: linc volts, frequency, number of phases, maximum current, full-load kilovolt-amperes (kVA), and full-load power factor. Additional data shall be permitted.
ARTICLE 668 Electrolytic Cells
668.1 Scope. This article applies to the installation of the elec- trical components and accessory equipment of electrolytic cells, electrolytic cell lines, and process power supply for the production of aluminum, cadmium, chlorine, copper, fluorinc, hydrogen peroxide, magnesium, sodium, sodium chlorate, and zinc.
Not covered by this article are cells used as a source of elec- tric energy and for electroplating processes and cells used for the production of hydrogen.
Informational Note No. 1: In general, any cell line or group of cell lines operated as a unit for the production of a particular metal, gas, or chemical compound may differ from any other cell lines producing the same product because of variations in
70-580
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 668 - ELECTROLYTIC CELLS
668.20
the particular raw materials used, output capacity, use of propri- etary methods or process practices, or other modifying factors to the extent that detailed Code requirements become overly restrictive and do not accomplish the stated purpose of this Code.
Informational Note No. 2: See IEEE 463-2013, Standard for Eler- trical Safety Practices in Electrolytic Cell Line Working Zones, for further information.
668.3 Other Articles.
(A) Lighting, Ventilating, Material Handling. Chapters 1 through 4 shall apply to services, feeders, branch circuits, and apparatus for supplying lighting, ventilating, material handling, and the like that are outside the electrolytic cell line working zonc.
(B) Systems Not Electrically Connected. Those clements of a cell line power-supply system that are not electrically connected to the cell supply system, such as the primary winding of a two- winding transformer, the motor of a motor-generator set, feed- crs, branch circuits, disconnecting means, motor controllers, and overload protective equipment, shall be required to comply with all applicable sections of this Code.
(C) Electrolytic Cell Lines. Electrolytic cell lines shall comply with the provisions of Chapters 1 through 4 except as amended in 668.3(C) (1) through (C) (4).
(1) Conductors. The electrolytic cell line conductors shall not be required to comply with Articles 110, 210, 215, 220, and 225. Scc 668.12.
(2) Overcurrent Protection. Overcurrent protection of elec- trolytic cell dc process power circuits shall not be required to comply with the requirements of Article 240.
(3) Grounding. Except as required by this article, equipment located or used within the electrolytic cell line working zone or associated with the cell line dc power circuits shall not be required to comply with Article 250.
(4) Working Zone. The electrolytic cells, cell line attachments, and the wiring of auxiliary equipment and devices within the cell line working zone shall not be required to comply with Articles 110, 210, 215, 220, and 225. Sec 668.30.
Informational Note: See 668.15 for equipment, apparatus, and structural component grounding.
668.10 Cell Line Working Zone.
(A) Area Covered. The space envelope of the cell line working zone shall encompass spaces that meet any of the following conditions:
(1) Is within 2.5 m (96 in.) above energized surfaces of elec- trolytic cell lines or their energized attachments
(2) Is below energized surfaces of electrolytic cell lines or their energized attachments, provided the headroom in the space beneath is less than 2.5 m (96 in.)
(3) Is within 1.0 m (42 in.) horizontally from energized surfa- ces of electrolytic cell lines or their energized attach- ments or from the space envelope described in 668.10(A) (1) or (A) (2)
(B) Area Not Covered. The cell line working zone shall not be required to extend through or beyond walls, floors, roofs, parti- tions, barriers, or the like.
668.11 Direct-Current Cell Line Process Power Supply.
(A) Not Grounded. The direct-current cell line process power- supply conductors shall not be required to be grounded.
(B) Metal Enclosures Grounded. All metal enclosures of power-supply apparatus for the direct-current cell line process operating with a power supply over 50 volts shall be grounded by cither of the following means:
(1) Through protective relaying equipment
(2) By a minimum 2/0 AWG copper grounding electrode conductor or a conductor of cqual or greater conduc- tance
(C) Grounding Requirements. The grounding electrode connections required by 668.11 (B) shall be installed in accord- ance with 250.8, 250.10, 250.12, 250.68, and 250.70.
668.12 Cell Line Conductors.
(A) Insulation and Material. Cell line conductors shall be cither bare, covered, or insulated and of copper, aluminum, copper-clad aluminum, steel, or other suitable material.
(B) Size. Cell line conductors shall be of such cross-sectional arca that the temperature rise under maximum load conditions and at maximum ambient shall not exceed the safe operating temperature of the conductor insulation or the material of the conductor supports.
(C): Connections. Cell line conductors shall be joined by bolted, welded, clamped, or compression connectors.
668.13 Disconnecting Means.
(A) More Than One Process Power Supply. Where more than one direct-current cell line process power supply serves the same cell line, a disconnecting means shall be provided on the cell line circuit side of cach power supply to disconnect it from the cell line circuit.
(B) Removable Links or Conductors. Removable links or removable conductors shall be permitted to be used as the disconnecting means.
668.14 Shunting Means.
(A) Partial or Total Shunting. Partial or total shunting of cell line circuit current around one or more cells shall be permit- ted.
(B) Shunting One or More Cells. The conductors, switches, or combination of conductors and switches used for shunting one or more cells shall comply with the applicable requirements of 668.12.
668.15 Grounding. For equipment, apparatus, and structural components that are required to be grounded in accordance with Article 668, Article 250, Part III, for a local grounding electrode system shall apply, except a water pipe electrode shall not be required to be used. Any electrode or combination of electrodes described in 250.52 shall be permitted.
668.20 Portable Electrical Equipment.
(A) Portable Electrical Equipment Not to Be Grounded. The frames and enclosures of portable electrical equipment used within the cell line working zone shall not be grounded.
Exception No. 1: Where the cell line voltage does not exceed 200 volts de, these frames and enclosures shall be permitted to be grounded.
2023 Edition NATIONAL ELECTRICAL CODE
70-581
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
668.20
ARTICLE 669 - ELECTROPLATING
Exception No. 2: These frames and enclosures shall be permitted to be grounded where guarded.
(B) Isolating Transformers. Electrically powered, hand-held, cord-connected portable equipment with ungrounded frames or enclosures used within the cell line working zone shall be connected to receptacle circuits that have only ungrounded conductors such as a branch circuit supplied by an isolating transformer with an ungrounded secondary.
(C) Marking. Ungrounded portable electrical equipment shall be distinctively marked and shall employ plugs and receptacles of a configuration that prevents connection of this equipment to grounding receptacles and that prevents inadvertent inter- change of ungrounded and grounded portable electrical equipment.
668.21 Power-Supply Circuits and Receptacles for Portable Electrical Equipment.
(A) Isolated Circuits. Circuits supplying power to ungrounded receptacles for hand-held, cord-connected equipment shall be electrically isolated from any distribution system supplying arcas other than the cell line working zone and shall be ungrounded. Power for these circuits shall be supplied through isolating transformers. Primarics of such transformers shall operate at not more than 1000 volts between conductors and shall be provided with proper overcurrent protection. The secondary voltage of such transformers shall not exceed 300 volts between conductors, and all circuits supplied from such secondarics shall be ungrounded and shall have an approved overcurrent device of proper rating in cach conduc- tor.
(B) Noninterchangeability. Receptacles and their mating plugs for ungrounded equipment shall not have provision for an equipment grounding conductor and shall be of a configura- tion that prevents their use for equipment required to be grounded.
(C) Marking. Receptacles on circuits supplied by an isolating transformer with an ungrounded secondary shall be a distinc- tive configuration, shall be distinctively marked, and shall not be used in any other location in the plant.
668.30 Fixed and Portable Electrical Equipment.
(A) Electrical Equipment Not Required to Be Grounded. Alternating-current systems supplying fixed and portable elec- trical equipment within the cell line working zone shall not be required to be grounded.
(B) Exposed Conductive Surfaces Not Required to Be Groun- ded. Exposed conductive surfaces, such as electrical equip- ment housings, cabinets, boxes, motors, raceways, and the like, that are within the cell line working zone shall not be required to be grounded.
(C) Wiring Methods. Auxiliary electrical equipment such as motors, transducers, sensors, control devices, and alarms, mounted on an electrolytic cell or other energized surface, shall be connected to premises wiring systems using any of the following:
(1) Multiconductor hard usage cord.
(2) Wire or cable in suitable raceways or metal or nonmetallic cable trays. If metal conduit, cable tray, armored cable, or similar metallic systems are used, they shall be installed
with insulating breaks such that they do not cause a potentially hazardous electrical condition.
(D) Circuit Protection. Circuit protection shall not be required for control and instrumentation that are totally within the cell line working zonc.
(E) Bonding. Bonding of fixed electrical equipment to the energized conductive surfaces of the cell line, its attachments, or auxiliaries shall be permitted. Where fixed electrical equip- ment is mounted on an energized conductive surface, it shall be bonded to that surface.
668.31 Auxiliary Nonelectrical Connections. Auxiliary nonelectrical connections, such as air hoses, water hoses, and the like, to an electrolytic cell, its attachments, or auxiliary equipment shall not have continuous conductive reinforcing wirc, armor, braids, and the like. Hoses shall be of a noncon- ductive material.
668.32 Cranes and Hoists.
