(A) Conductive Surfaces to Be Insulated from Ground. The conductive surfaces of cranes and hoists that enter the cell linc working zone shall not be required to be grounded. The portion of an overhead crane or hoist that contacts an ener- gized electrolytic eell or energized attachments shall be insula- ted from ground.
(B) Hazardous Electrical Conditions. Remote crane or hoist controls that could introduce hazardous electrical conditions into the cell line working zone shall employ one or more of the following systems:
(1). Isolated and ungrounded control circuit in accordance with 668.21 (A)
(2) Nonconductive rope operator
(3) Pendant pushbutton with nonconductive supporting means and having nonconductive surfaces or ungroun- ded exposed conductive surfaces
(4) Radio
668.40 Enclosures. General-purpose electrical equipment enclosures shall be permitted where a natural draft ventilation system prevents the accumulation of gases.
ARTICLE 669 Electroplating
669.1 Scope. This article applies to the installation of the elec- trical components and accessory equipment that supply the power and controls for electroplating, anodizing, electropolish- ing, and electrostripping. For purposes of this article, the term electroplating shall be used to identify any or all of these processes.
669.3 General. Equipment for use in electroplating processes shall be identified for such service.
669.5 Branch-Circuit Conductors. Branch-circuit conductors supplying one or more units of equipment shall have an ampacity of not less than 125 percent of the total connected load. The ampacities for busbars shall be in accordance with 366.23.
70-582
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
670.4
ARTICLE 670- INDUSTRIAL MACHINERY
669.6 Wiring Methods. Conductors connecting the electrolyte tank equipment to the conversion equipment shall be in accordance with 669.6(A) and (B).
(A) Systems Not Exceeding 60 Volts Direct Current. Insulated conductors shall be permitted to be run without insulated support, provided they are protected from physical damage. Bare copper or aluminum conductors shall be permitted where supported on insulators.
(B) Systems Exceeding 60 Volts Direct Current. Insulated conductors shall be permitted to be run on insulated supports, provided they are protected from physical damage. Barc copper or aluminum conductors shall be perinitted where supported on insulators and guarded against accidental contact up to the point of termination in accordance with 110.27.
669.7 Warning Signs. Warning signs shall be posted to indicate the presence of bare conductors. The warning sign(s) or label(s) shall comply with 110.21 (B).
669.8 Disconnecting Means.
(A) More Than One Power Supply. Where more than one power supply serves the same de system, a disconnecting means shall be provided on the de side of cach power supply.
(B) Removable Links or Conductors. Removable links or removable conductors shall be permitted to be used as the disconnecting means.
669.9 Overcurrent Protection. Direct-current conductors shall be protected from overcurrent by one or more of the follow- ing:
(1) Fuses or circuit breakers
(2) A current-sensing device that operates a disconnecting mcans
(3) Other approved means
ARTICLE 670 Industrial Machinery
670.1 Scope. This article covers the nameplate data for, over- voltage protection for, and the size and overcurrent protection of supply conductors to industrial machinery.
Informational Note No. 1: See NFPA 79, Electrical Standard for Industrial Machinery, for further information.
Informational Note No. 2: See 110.26 for information on the workspace requirements for equipment containing supply conductor terminals.
Informational Note No. 3: See NFPA 79, Electrical Standard for Industrial Machinery, for information on the workspace require- ments for machine power and control equipment.
670.3 Machine Nameplate Data.
Informational Note: See 430.22(E) and 430.26 for duty cycle requirements.
(A) Permanent Nameplate. A permanent nameplate shall be attached to the outside of the control equipment enclosure or on the machine immediately adjacent to the main control
equipment enclosure that is visible after installation. The nameplate shall include the following information:
(1) Supply voltage, number of phases, frequency, and full- load current
(2) Maximum ampere rating of the short-circuit and ground- fault protective device
(3) Ampere rating of largest motor, from the motor name- plate, or load
(4) Short-circuit current rating of the machine industrial control panel based on one of the following:
a. Short-circuit current rating of a listed and labeled machine control enclosure or assembly
b. Short-circuit current rating established using an approved method
Informational Note: See UL 308A-2017, Industrial Control Panels, Supplement SB, for an example of an approved method.
(5) Electrical diagram number(s) or the number of the index to the electrical drawings
The full-load current shown on the nameplate shall not be less than the sum of the full-load currents required for all motors and other equipment that can be in operation at the same time under normal conditions of usc. Where unusual type loads, duty cycles, and so forth require oversized conduc- tors or permit reduced-size conductors, the required capacity shall be included in the marked "full-load current." Where more than one incoming supply circuit is to be provided, the nameplate shall state the preceding information for cach circuit.
(B) Overcurrent Protection. Where overcurrent protection is provided in accordance with 670.4(C), the machine shall be marked "overcurrent protection provided at machine supply terminals."
670.4 Supply Conductors and Overcurrent Protection.
(A) Size. The size of the supply conductor shall be such as to have an ampacity not less than 125 percent of the full-load current rating of all resistance heating loads plus 125 percent of the full-load current rating of the highest rated motor plus the sum of the full-load current ratings of all other connected motors and apparatus, based on their duty cycle, that may be in operation at the same time.
Informational Note No. 1: See Table 310.16 through Table 310.20 for ampacity of conductors rated 2000 volts and below.
Informational Note No. 2: See 430.22(E) and 430.26 for duty cycle requirements.
(B) Disconnecting Means. A machine shall be considered as an individual unit and therefore shall be provided with discon- necting means. The disconnecting means shall be permitted to be supplied by branch circuits protected by cither fuses or circuit breakers. The disconnecting means shall not be required to incorporate overcurrent protection.
Informational Note: See NFPA 70E, Standard for Electrical Safety in the Workplace, which provides guidance for creating an electri- cally safe work condition for performing maintenance or other work on the machine.
(C) Overcurrent Protection. Where furnished as part of the machine, overcurrent protection for cach supply circuit shall consist of a single circuit breaker or set of fuses, the machine
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-583
670.5
ARTICLE 675 - ELECTRICALLY DRIVEN OR CONTROLLED IRRIGATION MACHINES
shall bcar the marking required in 670.3, and the supply conductors shall be considered either as feeders or as taps as covered by 240.21.
The rating or setting of the overcurrent protective device for the circuit supplying the machine shall not be greater than the sum of the largest rating or setting of the branch-circuit short- circuit and ground-fault protective device provided with the machine, plus 125 percent of the full-load current rating of all resistance heating loads, plus the sum of the full-load currents of all other motors and apparatus that could be in operation at the same time.
Exception: Where one or more instantaneous trip circuit breakers or motor short-circuit protectors are used for motor branch-circuit short- circuit and ground-fault protection as permitted by 430.52(C), the procedure specified in 670.4(C) for determining the maximum rating of the protective device for the circuit supplying the machine shall apply with the following provision: For the purpose of the calculation, each instantaneous trip circuit breaker or motor short-circuit protector shall be assumed to have a rating not exceeding the maximum percentage of motor full-load current permitted by Table 430.52(C)(1) for the type of machine supply circuit protective device employed.
Where no branch-circuit short-circuit and ground-fault protective device is provided with the machine, the rating or setting of the overcurrent protective device shall be based on 430.52 and 430.53, as applicable.
670.5 Short-Circuit Current Rating.
(A) Installation. Industrial machinery shall not be installed where the available fault current exceeds its short-circuit current rating as marked in accordance with 670.3(A) (4).
(B) Available Short-Circuit Current Field Marking. Industrial machinery shall be legibly marked in the field with the availa- ble fault current. The field marking(s) shall include the date the available fault current calculation was performed and be of sufficient durability to withstand the environment involved.
670.6 Overvoltage Protection. Industrial machinery with safety circuits shall have overvoltage protection.
ARTICLE 675 Electrically Driven or Controlled Irrigation Machines
Part I. General
675.1 Scope. This article applies to electrically driven or controlled irrigation machines, and to the branch circuits and controllers for such equipment.
675.4 Irrigation Cable.
(A) Construction. The cable used to interconnect enclosures on the structure of an irrigation machine shall be an assembly of stranded, insulated conductors with nonhygroscopic and nonwicking filler in a core of moisture- and flame-resistant nonmetallic material overlaid with a metallic covering and jack- cted with a moisture-, corrosion-, and sunlight-resistant nonme- tallic material.
The conductor insulation shall be of a type listed in Table 310.4(1) for an operating temperature of 75 (167ºF) or higher and for use in wet locations. The core insulating mate- rial thickness shall not be less than 0.76 mm (30 mils), and the metallic overlay thickness shall be not less than 0.20 mm (8 mils). The jacketing material thickness shall be not less than 1.27 mm (50 mils).
A composite of power, control, and grounding conductors in the cable shall be permitted.
(B) Alternate Wiring Methods. Installation of other listed cables complying with the construction requirements of 675.4(A) shall be permitted.
(C) Supports. Irrigation cable shall be secured by straps, hang- crs, or similar fittings identified for the purpose and so installed as not to damage the cable. Cable shall be supported at intervals not exceeding 1.2 m (4 ft).
(D) Fittings. Fittings shall be used at all points where irriga- tion cable terminates. The fittings shall be designed for use with the cable and shall be suitable for the conditions of serv- icc.
675.5 More Than Three Conductors in a Raceway or Cable. The signal and control conductors of a raceway or cable shall not be counted for the purpose of ampacity adjustment as required in 310.15(C) (1).
675.6 Marking on Main Control Panel. The main control pancl shall be provided with a nameplate giving the following information:
(1). The manufacturer's name, the rated voltage, the phase, and the frequency
(2) The current rating of the machine
(3) The rating of the main disconnecting means and size of overcurrent protection required
675.7 Equivalent Current Ratings. Where intermittent duty is not involved, Article 430 shall be used for determining ratings for controllers, disconnecting means, conductors, and the like. Where irrigation machines have inherent intermittent duty, the determinations of equivalent current ratings in 675.7(A) and (B) shall be used.
(A) Continuous-Current Rating. The equivalent continuous- current rating for the selection of branch-circuit conductors and overcurrent protection shall be equal to 125 percent of the motor nameplate full-load current rating of the largest motor, plus a quantity cqual to the sum of cach of the motor name- plate full-load current ratings of all remaining motors on the circuit, multiplied by the maximum percent duty cycle at which they can continuously operate.
(B) Locked-Rotor Current. The equivalent locked-rotor current rating shall be equal to the numerical sum of the locked-rotor current of the two largest motors plus 100 percent of the sum of the motor nameplate full-load current ratings of all the remaining motors on the circuit.
675.8 Disconnecting Means.
(A) Main Controller. A controller that is used to start and stop the complete machine shall meet all of the following require- ments:
(1) An equivalent continuous current rating not less than specified in 675.7(A) or 675.22(A)
70-584
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
675.22
ARTICLE 675 - ELECTRICALLY DRIVEN OR CONTROLLED IRRIGATION MACHINES
(2) A horsepower rating not less than the value from Table 430.251 (A) and Table 430.251(B), based on the cquiva- lent locked-rotor current specified in 675.7(B) or 675.22(B)
Exception: A listed molded case switch shall not require a horsepower rating.
(B) Main Disconnecting Means. The main disconnecting means for the machine shall provide overcurrent protection, shall be at the point of connection of electric power to the machine, or shall be in sight from the machine, and it shall be readily accessible and lockable open in accordance with 110.25. This disconnecting means shall have a horsepower and current rating not less than required for the main controller.
Exception No. 1: Circuit breakers without marked horsepower ratings shall be permitted in accordance with 430.109.
Exception No. 2: A listed molded case switch without marked horse- power ratings shall be permitted.
(C) Disconnecting Means for Individual Motors and Control- lers. A disconnecting means shall be provided to simultanc- ously disconnect all ungrounded conductors for cach motor and controller and shall be located as required by Article 430, Part IX. The disconnecting means shall not be required to be readily accessible.
675.9 Branch-Circuit Conductors. The branch-circuit conduc- tors shall have an ampacity not less than specified in 675.7(A) or 675.22(A).
675.10 Several Motors on One Branch Circuit.
(A) Protection Required. Several motors, cach not exceeding 2 hp rating, shall be permitted to be used on an irrigation machine circuit protected at not more than 30 amperes at 1000 volts, nominal, or less, provided all of the following condi- tions are met:
(1) The full-load rating of any motor in the circuit shall not exceed 6 amperes.
(2) Each motor in the circuit shall have individual overload protection in accordance with 430.32.
(3) Taps to individual motors shall not be smaller than 14 AWG copper and not more' than 7.5 m (25 ft) in length.
(B) Individual Protection Not Required. Individual branch- circuit short-circuit protection for motors and motor control- lers shall not be required where the requirements of 675.10(A) arc met.
675.11 Collector Rings.
(A) Transmitting Current for Power Purposes. Collector rings shall have a current rating not less than 125 percent of the full- load current of the largest device served plus the full-load current of all other devices served, or as determined from 675.7(A) or 675.22(A).
(B) Control and Signal Purposes. Collector rings for control and signal purposes shall have a current rating not less than 125 percent of the full-load current of the largest device served plus the full-load current of all other devices served.
(C) Grounding. The collector ring used for grounding shall have a current rating not less than that sized in accordance with 675.11 (A).
(D) Protection. Collector rings shall be protected from the expected environment and from accidental contact by means of a suitable enclosure.
675.12 Grounding. The following equipment shall be groun- ded:
(1) All electrical equipment on the irrigation machine
(2) All electrical equipment associated with the irrigation machine
(3) Metal junction boxes and enclosures
(4) Control panels or control equipment that supplies or controls electrical equipment to the irrigation machine
Exception: Grounding shall not be required on machines where all of the following provisions are met:
(1) The machine is electrically controlled but not electrically driven.
(2) The control voltage is 30 volts or less.
(3) The control or signal circuits are current limited as specified in Chapter 9, Tables 11(A) and 11 (B).
675.13 Methods of Grounding. Machines that require ground- ing shall have a non-current-carrying equipment grounding conductor provided as an integral part of cach cord, cable, or raceway. This cquipment grounding conductor shall be sized not less than the largest supply conductor in cach cord, cable, or raceway. Fecder circuits supplying power to irrigation machines shall have an equipment grounding conductor sized according to Table 250.122.
675.14 Bonding. Where electrical grounding is required on an irrigation machine, the metallic structure of the machine, metallic conduit, or metallic sheath of cable shall be connected to the equipment grounding conductor. Metal-to-metal contact with a part that is connected to the equipment grounding conductor and the non-current-carrying parts of the machine shall be considered as an acceptable bonding path.
675.15 Lightning Protection. If an irrigation machine has a stationary point, a grounding electrode system in accordance with Article 250, Part III, shall be connected to the machine at the stationary point for lightning protection.
675.16 Energy from More Than One Source. Equipment within an enclosure receiving electric energy from more than one source shall not be required to have a disconnecting means for the additional source if its voltage is 30 volts or less and it meets the requirements of Part II of Article 725.
675.17 Connectors. External plugs and connectors on the equipment shall be of the weatherproof typc.
Unless provided solely for the connection of circuits meeting the requirements of Part II of Article 725, external plugs and connectors shall be constructed as specified in 250.124(A).
Part II. Center Pivot Irrigation Machines
675.21 General. Part II covers additional special requirements that are peculiar to center pivot irrigation machines. Article 100 for the definition of Center Pivot Irrigation Machine.
675.22 Equivalent Current Ratings. To establish ratings of controllers, disconnecting means, conductors, and the like, for the inherent intermittent duty of center pivot irrigation machines, the determinations in 675.22(A) and (B) shall be uscd.
2023 Edition NATIONAL ELECTRICAL CODE
70-585
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
675.22
ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS
(A) Continuous-Current Rating. The equivalent continuous- current rating for the selection of branch-circuit conductors and branch-circuit devices shall be equal to 125 percent of the motor nameplate full-load current rating of the largest motor plus 60 percent of the sum of the motor nameplate full-load current ratings of all remaining motors on the circuit.
(B) Locked-Rotor Current. The equivalent locked-rotor current rating shall be equal to the numerical sum of two times the locked-rotor current of the largest motor plus 80 percent of the sum of the motor nameplate full-load current ratings of all the remaining motors on the circuit.
ARTICLE 680 Swimming Pools, Fountains, and Similar Installations
Part I. General
680.1 Scope. The provisions of this article apply to the construction and installation of electrical wiring for, and equip- ment in or adjacent to, all swimming, wading, therapeutic, and decorative pools; fountains; hot tubs; spas; and hydromassage bathtubs, whether permanently installed or storable, and to metallic auxiliary equipment, such as pumps, filters, and simi- lar equipment. The term body of water used throughout Part I applies to all bodies of water covered in this scope unless other- wisc amended.
680.4 Inspections After Installation. The authority having jurisdiction shall be permitted to require periodic inspection and testing.
680.5 Ground-Fault Circuit-Interrupter (GFCI) and Special Purpose Ground-Fault Circuit-Interrupter (SPGFCI) Protec- tion.
(A) General. The GFCI and SPGFCI requirements in this arti- cle, unless otherwise noted, are in addition to the requirements in 210.8.
(B) 150 Volts or Less to Ground. Where required in this arti- cle, ground-fault protection of receptacles and outlets on branch circuits rated 150 volts or less to ground and 60 amperes or less, single- or 3-phase, shall be provided with a Class A GFCI.
Exception: Receptacles and outlets that are part of listed equipment with ratings not exceeding the low-voltage contart limit that are supplied by listed transformers or power supplies that comply with 680.23(A)(2) shall not be required to be provided with ground-fault protection.
Informational Note: The high leg of a 120/240-volt 4-wire delta- connected system, and the two ungrounded phases of a corner- grounded delta system have a voltage to ground greater than 150 volts, exceeding the limit for a Class A GFCI.
(C) Above 150 Volts to Ground. Where required in this article, ground-fault protection of receptacles and outlets on branch circuits operating at voltages above 150 volts to ground, not exceeding 480 volts phase-to-phase, single- or 3-phase, shall be provided with SPGFCI protection not to exceed 20-mA ground- fault trip current.
Informational Note: See UL 943C, Outline of Investigation for Special Purpose Ground-Fault Circuit Interrupters, for information on Classes C, D, and E ground-fault circuit interrupters.
680.6 Listing Requirements. All electrical equipment covered by this article shall be listed.
680.7 Grounding and Bonding.
(A) Feeders and Branch Circuits. Feeders and branch circuits installed in a corrosive environment or wet location shall contain an EGC that is an insulated copper conductor sized in accordance with Table 250.122, but not smaller than 12 AWG.
(B) Cord-and-Plug Connections. The flexible cord shall contain an EGC that is an insulated copper conductor sized in accordance with Table 250.122, but not smaller than 12 AWG. The flexible cord shall terminate in a grounding- type attach- ment plug having a fixed grounding contact member.
(C) Terminals. Terminals used for bonding and equipment grounding shall be identified for use in wet locations. Field- installed terminals in clamp or wet locations or corrosive envi- ronments shall be composed of copper, copper alloy, or stainless steel and shall be listed for direct burial usc.
680.8 Cord-and-Plug-Connected Equipment. Fixcd or station- ary equipment, other than underwater luminaires, for a perma- nently installed pool shall be permitted to be connected with a flexible cord and plug to facilitate the removal or disconnec- tion for maintenance or repair.
(A) Length. For other than storable pools, the flexible cord shall not exceed 900 mm (3 ft) in length.
(B) Equipment Grounding. The flexible cord shall have a copper equipment grounding conductor sized in accordance with 250.122 but not smaller than 12 AWG. The cord shall terminate in a grounding-type attachment plug.
(C) Construction. The equipment grounding conductors shall be connected to a fixed metal part of the assembly. The remov- able part shall be mounted on or bonded to the fixed metal part.
680.9 Overhead Conductor Clearances. Overhead conductors shall meet the clearance requirements in this section. Where a minimum clearance from the water level is given, the measure- ment shall be taken from the maximum water level of the speci- ficd body of water.
(A) Power. Overhead conductors and open overhead wiring not in a raceway shall comply with the minimum clearances given in Table 680.9(A) and illustrated in Figure 680.9(A).
(B) Communications Systems. Communications, radio, and television coaxial cables within the scope of Chapter 8 shall be permitted at a height of not less than 3.0 m (10 ft) above the maximum water level of swimming and wading pools, and diving structures, observation stands, towers, or platforms.
(C) Network-Powered Broadband Communications Systems. The minimum clearances for overhead network-powered broadband communications systems conductors from pools or fountains shall comply with the provisions in Table 680.9(A) for conductors operating at 0 to 750 volts to ground.
70-586
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
680.13
ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS
Table 680.9(A) Overhead Conductor Clearances
Insulated Cables, 0-750 Volts to Ground, Supported on and Cabled Together with a Solidly Grounded Bare Messenger or Solidly Grounded Neutral Conductor
All Other Conductors Voltage to Ground
0 through 15 kV
Over 15 through 50 kV
m
ft
m
ft
m
ft
6.9
22.5
7.5
25
8.0
27
B. Clearance in any direction to the observation stand, tower, or diving platform
4.4
14.5
5.2
17
5.5
18
This limit shall extend to the outer edge of the structures listed in A and B of this table but not less than 3 m (10 ft).
680.10 Electric Pool Water Heaters Incorporating Resistive Heating Elements and Electrically Powered Swimming Pool Heat Pumps and Chillers.
(A) Electric Pool Water Heaters. All electric pool water heat- crs incorporating resistive heating elements shall have the heat- ing clements subdivided into loads not exceeding 48 amperes and protected at not over 60 amperes. The ampacity of the branch-circuit conductors and the rating or setting of overcur- rent protective devices shall be 125 percent of the total nameplate-rated load or greater.
(B) Electrically Powered Swimming Pool Heat Pumps and Chillers. Electrically powered swimming pool heat pumps and chillers using the circulating water system and providing hcat- ing, cooling, or both, shall be listed and rated for their inten- ded usc. The ampacity of the branch-circuit conductors and the rating or setting of overcurrent protective devices shall be sized to comply with the nameplate.
680.11 Underground Wiring. Underground. wiring shall comply with 680.11 (A) and (B).
(A) Underground Wiring. Underground wiring within 1.5 m (5 ft) horizontally from the inside wall of the pool shall be permitted. The following wiring methods shall be considered suitable for the conditions in these locations provided they are installed complete between outlets, junctions, or splicing points:
(1) Rigid metal conduit
(2) Intermediate metal conduit
(3) Rigid polyvinyl chloride conduit
(4) Reinforced thermosetting resin conduit
(5) Jacketed Type MC cable that is listed for burial use
(6) Liquidtight flexible nonmetallic conduit listed for direct burial usc
(7) Liquidtight flexible metal conduit listed for direct burial usc
(B) Wiring Under Pools. Underground wiring shall not be permitted under the pool unless this wiring is necessary to supply pool equipment permitted by this article.
680.12 Equipment Rooms, Vaults, and Pits.
(A) Drainage. Electrical equipment shall not be installed in rooms, vaults, or pits that do not have drainage that prevents
1
B
B
B
A
B
A
Observation stand
- C-
C
FIGURE 680.9(A) Clearances from Pool Structures.
water accumulation during normal operation or maintenance unless the equipment is rated and identified for submersion.
Informational Note: Chemicals such as chlorine cause severe corrosive and deteriorating effects on electrical connections, equipment, and enclosures when stored and kept in the same vicinity. Adequate ventilation of indoor spaces such as equip- ment and storage rooms is addressed by ANSI/APSP-11, Stand- ard for Water Quality in Public Pools and Spas, and can reduce the likelihood of the accumulation of corrosive vapors.
(B) Receptacles. At least one GFCI-protected 125-volt, 15- or 20-ampere receptacle supplied from a general purpose branch circuit shall be located within an equipment room. All other receptacles supplied by branch circuits rated 150 volts or less to ground within an cquipment room and any receptacles supplied by a branch circuit rated 150 volts or less to ground in a vault or pit shall be GFCI protected.
680.13 Maintenance Disconnecting Means. One or more means to simultaneously disconnect all ungrounded conduc- tors shall be provided for all utilization equipment other than lighting. Each means shall be readily accessible and within sight from its equipment and shall be located not less than 1.5 m (5 ft) horizontally from the inside walls of a pool, spa, fountain, or hot tub unless separated from the open water by a perma- nently installed barrier that provides a 1.5 m (5 ft) reach path or greater. This horizontal distance shall be measured from the water's edge along the shortest path required to reach the disconnect.
2023 Edition NATIONAL ELECTRICAL CODE
70-587
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
Clearance Parameters
A. Clearance in any direction to the water level, edge of water surface, base of diving platform, or permanently anchored raft
C. Horizontal limit of clearance measured from inside wall of the pool
1
Pool
680.14
ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS
680.14 Corrosive Environments.
(A) Wiring Methods. Wiring methods shall be suitable for use in corrosive environments. Rigid metal conduit, intermediate metal conduit, rigid polyvinyl chloride conduit, reinforced thermosetting resin conduit, and liquidtight flexible nonmetal- lic conduit shall be considered suitable for use. Aluminum conduit and tubing shall not be permitted.
(B) Other Equipment. Other equipment shall be suitable for use in corrosive environments or be installed in identified corrosion-resistant enclosures. Equipment listed for pool and spa usc shall be considered suitable for use.
Part II. Permanently Installed Pools
680.20 General. Electrical installations at permanently installed pools shall comply with the provisions of Part I and Part II of this article.
680.21 Motors.
(A) Wiring Methods. The wiring to a pool motor shall comply with 680.21 (A) (1) or (A)(2).
(1) Flexible Connections. Where necessary to employ flexible connections at or adjacent to the motor, liquidtight flexible metal, liquidtight flexible nonmetallic conduit, or MC cable suitable for the use shall be permitted.
(2) Cord-and-Plug Connections. Pool-associated motors shall be permitted to employ cord-and-plug connections. The flexi- ble cord shall not exceed 900 mm (3 ft) in length.
(B) Double-Insulated Pool Pumps. A listed cord-and-plug- connected pool pump incorporating an approved system of double insulation that provides a means for grounding only the internal and nonaccessible, non-current-carrying metal parts of the pump shall be connected to any wiring method recognized in Chapter 3 that is suitable for the location. Where the equip- ment grounding conductor of the motor circuit is connected to the cquipotential bonding means in accordance with the second sentence of 680.26(B) (6) (a), the branch-circuit wiring shall comply with 680.21 (A).
(C) Ground-Fault Protection. Outlets serving pool motors shall have ground-fault protection complying with 680.5(B) or (C), as applicable.
Exception: Listed low-voltage motors not requiring grounding, with ratings not exceeding the low-voltage contart limit that are supplied by listed transformers or power supplies that comply with 680.23(A)(2), shall be permitted to be installed without ground-fault protection.
(D) Pool Pump Motor Replacement. Where a pool pump motor in 680.21 (C) is replaced or repaired, the replacement or repaired pump motor shall be provided with ground-fault protection complying with 680.5(B) or (C), as applicable.
680.22 Lighting, Receptacles, and Equipment.
(A) Receptacles.
(1) Required Receptacle, Location. Where a permanently installed pool is installed, no fewer than one 125-volt, 15- or 20- ampere receptacle on a general-purpose branch circuit shall be located not less than 1.83 m (6 ft) from, and not more than 6.0 m (20 ft) from, the inside wall of the pool. This receptacle
shall be located not more than 2.0 m (6 ft 6 in.) above the floor, platform, or grade level serving the pool.
(2) Circulation and Sanitation System, Location. Receptacles that provide power for water-pump motors or for other loads directly related to the circulation and sanitation system shall be located at least 1.83 m (6 ft) from the inside walls of the pool. These receptacles shall have GFCI protection and be of the grounding typc.
(3) Other Receptacles, Location. Other receptacles shall be not less than 1.83 m (6 ft) from the inside walls of a pool.
(4) Ground-Fault Circuit-Interrupter (GFCI) and Special Purpose Ground-Fault Circuit-Interrupter (SPGFCI) Protec- tion. All receptacles rated 125 volts through 250 volts, 60 amperes or less, located within 6.0 m (20 ft) of the inside walls of a pool shall have GFCI protection complying with 680.5(B) or SPGFCI protection complying with 680.5(C), as applicable.
(5) Measurements. In determining the dimensions in this section addressing receptacle spacings, the distance to be mcas- ured shall be the shortest path the supply cord of an appliance connected to the receptacle would follow without piercing a floor, wall, ceiling, doorway with hinged or sliding door, window opening, or other effective permanent barrier.
(B) Luminaires, Lighting Outlets, and Ceiling-Suspended (Paddle) Fans.
(1) New Outdoor Installation Clearances. In outdoor pool arcas, luminaires, lighting outlets, and ceiling-suspended (paddle) fans installed above the pool or the arca extending 1.5 m (5 ft) horizontally from the inside walls of the pool shall be installed at a height not less than 3.7 m (12 ft) above the maximum water level of the pool.
(2) Indoor Clearances. For installations in indoor pool arcas, the clearances shall be the same as for outdoor arcas unless modified as provided in this paragraph. If the branch circuit supplying the equipment is protected by a ground-fault circuit interrupter, the following equipment shall be permitted at a height not less than 2.3 m (7 ft 6 in.) above the maximum pool water level:
(1) Totally enclosed luminaires
(2) Ceiling-suspended (paddle) fans identified for usc bencath ceiling structures such as provided on porches or patios
(3) Existing Installations. Existing luminaires and lighting outlets located less than 1.5 m (5 ft) measured horizontally from the inside walls of a pool shall be not less than 1.5 m (5 ft) above the surface of the maximum water level, shall be rigidly attached to the existing structure, and shall be protected by a ground-fault circuit interrupter.
(4) Ground-Fault Circuit-Interrupter (GFCI) and Special Purpose Ground-Fault Circuit-Interrupter (SPGFCI) Protection in Adjacent Areas. Luminaires, lighting outlets, and ceiling- suspended (paddle) fans installed in the arca extending between 1.5 m (5 ft) and 3.0 m (10 ft) horizontally from the inside walls of a pool shall have GFCI protection complying with 680.5(B) or SPGFCI protection complying with 680.5(C), as applicable, unless installed not less than 1.5 m (5 ft) above the maximum water level and rigidly attached to the structure adjacent to or enclosing the pool.
70-588
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
680.23
ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS
(5) Cord-and-Plug-Connected Luminaires. Cord-and-plug- connected luminaires shall comply with the requirements of 680.8 where installed within 4.9 m (16 ft) of any point on the water surface, measured radially.
(6) Low-Voltage Luminaires. Listed low-voltage luminaires not requiring grounding, not exceeding the low-voltage contact limit, and supplied by listed transformers or power supplies that comply with 680.23(A) (2) shall be permitted to be located less than 1.5 m (5 ft) from the inside walls of the pool.
(7) Low-Voltage Gas-Fired Luminaires, Decorative Fireplaces, Fire Pits, and Similar Equipment. Listed low-voltage gas-fired- luminaires, decorative fireplaces, fire pits, and similar cquip- ment using low-voltage ignitors that do not require grounding, and are supplied by listed transformers or power supplies that comply with 680.23(A) (2) with outputs that do not exceed the low-voltage contact limit shall be permitted to be located less than 1.5 m (5 ft) from the inside walls of the pool. Metallic equipment shall be bonded in accordance with the require- ments in 680.26(B). Transformers or power supplies supplying this type of equipment shall be installed in accordance with the requirements in 680.24. Metallic gas piping shall be bonded in accordance with the requirements in 250.104(B) and 680.26(B)(7).
(8) Measurements. In determining the dimensions in this section addressing luminaires, the distance to be measured shall be the shortest path an imaginary cord connected to the luminaire would follow without piercing a floor, wall, ceiling, doorway with hinged or sliding door, window opening, or other effective permanent barrier.
(C) Switching Devices. Switching devices shall be located at Icast 1.5 m (5 ft) horizontally from the inside walls of a pool unless separated from the pool by a solid fence, wall, or other permanent barrier that provides at least a 1.5 m (5 ft) reach distance. Alternatively, a switch that is listed as being acceptable for use within 1.5 m (5 ft) shall be permitted.
(D) Other Outlets. Other outlets shall be not less than 3.0 m (10 ft) from the inside walls of the pool. Measurements shall be determined in accordance with 680.22(A) (5).
Informational Note: Other outlets may include, but are not limi- ted to, remote-control, signaling, fire alarm, and communica- tions circuits.
(E) Other Equipment. Other equipment with ratings exceed- ing the low-voltage contact limit shall be located at least 1.5 m (5 ft) horizontally from the inside walls of a pool unless separa- ted from the pool by a solid fence, wall, or other permanent barrier.
680.23 Underwater Luminaires. This section covers all lumin- aires installed below the maximum water level of the pool.
(A) General.
(1) Luminaire Design, Normal Operation. The design of an underwater luminaire supplied from a branch circuit cither directly or by way of a transformer or power supply meeting the requirements of this section shall be such that, where the luminaire is properly installed without a GFCI, there is no shock hazard with any likely combination of fault conditions during normal usc (not relamping).
(2) Transformers and Power Supplies. Transformers and power supplies used for the supply of underwater luminaires,
together with the transformer or power supply enclosure, shall be listed, labeled, and identified for swimming pool and spa usc. The transformer or power supply shall incorporate either a transformer of the isolated winding type, with an ungrounded secondary that has a grounded metal barrier between the primary and secondary windings, or one that incorporates an approved system of double insulation between the primary and secondary windings.
(3) GFCI Protection, Lamping, Relamping, and Servicing. GFCI protection shall be installed in the branch circuit supply- ing luminaires operating at voltages greater than the low- voltage contact limit.
(4) Voltage Limitation. No luminaires shall be installed for operation on supply circuits over 150 volts between conductors.
(5) Location, Wall-Mounted Luminaires. Luminaires mounted in walls shall be installed with the top of the luminaire lens not less than 450 mm (18 in.) below the normal water level of the pool, unless the luminaire is listed and identified for use at lesser depths. No luminaire shall be installed less than 100 mm (4 in.) below the normal water level of the pool.
(6) Bottom-Mounted Luminaires. A luminaire facing upward shall comply with either (1) or (2):
(1) Have the lens guarded to prevent contact by any person
(2) Be listed for use without a guard
(7) Dependence on Submersion. Luminaires that depend on submersion for safe operation shall be inherently protected against the hazards of overheating when not submerged.
(8) Compliance. Compliance with these requirements shall be obtained by the use of a listed underwater luminaire and by installation of a listed GFCI in the branch circuit or a listed transformer or power supply for luminaires operating at not more than the low-voltage contact limit.
(B) Wet-Niche Luminaires.
(1) Forming Shells. Forming shells shall be installed for the mounting of all wet-niche underwater luminaires and shall be cquipped with provisions for conduit entries. Metal parts of the luminaire and forming shell in contact with the pool water shall be of brass or other approved corrosion-resistant metal. All forming shells used with nonmetallic conduit systems, other than those that are part of a listed low-voltage lighting system not requiring grounding, shall include provisions for terminat- ing an 8 AWG copper conductor.
(2) Wiring Extending Directly to the Forming Shell. Conduit shall be installed from the forming shell to a junction box or other enclosure conforming to the requirements in 680.24. Conduit shall be rigid metal, intermediate metal, liquidtight flexible nonmetallic, or rigid polyvinyl chloride conduit.
(a) Metal Conduit. Mctal conduit shall be listed and shall be red brass or stainless steel.
Informational Note: Scc UL 6A, Electrical Rigid Metal Conduit - Aluminum, Red Brass, and Stainless Steel, for informa- tion on the listing criteria for red brass and stainless steel conduit.
(b) Nommetallic Conduit. Where a nonmetallic conduit is used, an 8 AWG insulated solid or stranded copper bonding jumper shall be installed in this conduit unless a listed low- voltage lighting system not requiring grounding is used. The bonding jumper shall be terminated in the forming shell, junc- tion box or transformer enclosure, or ground-fault circuit-
2023 Edition NATIONAL ELECTRICAL CODE
70-589
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
680.23
ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS
interrupter enclosure. The termination of the 8 AWG bonding jumper in the forming shell shall be covered with, or encapsu- lated in, a listed potting compound to protect the connection from the possible deteriorating effect of pool water.
(3) Equipment Grounding Provisions for Cords. Other than listed low-voltage lighting systems not requiring grounding, wet-niche luminaires that are supplied by a flexible cord or cable shall have all exposed non-current-carrying metal parts connected to an insulated copper equipment grounding conductor that is an integral part of the cord or cable. This equipment grounding conductor shall be connected to a grounding terminal in the supply junction box, transformer enclosure, or other enclosure. The equipment grounding conductor shall not be smaller than the supply conductors and not smaller than 16 AWG.
(4) Luminaire Grounding Terminations. The end of the flexible-cord jacket and the flexible-cord conductor termina- tions within a luminaire shall be covered with, or encapsulated in, a suitable potting compound to prevent the entry of water into the luminaire through the cord or its conductors. If present, the connection of the equipment grounding conduc- tor within a luminaire shall be similarly treated to protect such connection from the deteriorating effect of pool water in the event of water entry into the luminaire.
(5) Luminaire Bonding. The luminaire shall be bonded to, and secured to, the forming shell by a positive locking device that ensures a low-resistance contact and requires a tool to remove the luminaire from the forming shell. Bonding shall not be required for luminaires that are listed for the applica- tion and have no non-current-carrying metal parts.
(6) Servicing. Wet-niche luminaires shall be removable from the water for inspection, relamping, or other maintenance. The forming shell location and length of cord in the forming shell shall permit personnel to place the removed luminaire on the deck or other dry location for such maintenance. The luminaire maintenance location shall be accessible without entering or going in the pool water.
In spa locations where wet-niche luminaires are installed low in the foot well of the spa, the luminaire shall only be required to reach the bench location, where the spa can be drained to make the bench location dry.
(C) Dry-Niche Luminaires.
(1) Construction. A dry-niche luminaire shall have provision for drainage of water. Other than listed low-voltage luminaires not requiring grounding, a dry-niche luminaire shall have mcans for accommodating one equipment grounding conduc- tor for cach conduit entry.
(2) Junction Box. A junction box shall not be required but, if used, shall not be required to be elevated or located as speci- ficd in 680.24(A) (2) if the luminaire is specifically identified for the purpose.
(D) No-Niche Luminaires. A no-niche luminaire shall meet the construction requirements of 680.23(B) (3) and be installed in accordance with t 680.23(B). Where connection to a form- ing shell is specified, the connection shall be to the mounting bracket.
(E) Through-Wall Lighting Assembly. A through-wall lighting assembly shall be equipped with a threaded entry or hub, or a nonmetallic hub, for the purpose of accommodating the termi-
nation of the supply conduit. A through-wall lighting assembly shall meet the construction requirements of 680.23(B) (3) and be installed in accordance with 680.23. Where connection to a forming shell is specified, the connection shall be to the conduit termination point.
(F) Branch-Circuit Wiring.
(1) Wiring Methods. Where branch-circuit wiring, on the supply side of enclosures and junction boxes connected to conduits run to underwater luminaires, is installed in corrosive environments, the wiring method of that portion of the branch circuit shall be in accordance with 680.14.
Exception: Where connecting to transformers or power supplies for pool lights, liquidtight flexible metal conduit shall be permitted. The length shall not exceed 1.8 m (6 ft) for any one length or exceed 3.0 m (10 ft) in total length used.
(2) Equipment Grounding. Other than listed low-voltage luminaires not requiring grounding, all through-wall lighting assemblies, wet-niche, dry-niche, or no-niche luminaires shall be connected to an insulated copper equipment grounding conductor installed with the circuit conductors. The equip- ment grounding conductor shall be installed without joint or splice except as permitted in 680.23(F)(2)(a) and (F) (2)(b). The equipment grounding conductor shall be sized in accord- ance with 250.122 but shall not be smaller than 12 AWG.
Exception: An equipment grounding conductor between the wiring chamber of the secondary winding of a transformer and a junction box shall be sized in accordance with the transformer secondary overcurrent protection provided.
(a) If more than one underwater luminaire is supplied by the same branch circuit, the equipment grounding conduc- tor, installed between the junction boxes, transformer enclo- sures, or other enclosures in the supply circuit to wet-niche luminaires, or between the field-wiring compartments of dry- niche luminaires, shall be permitted to be terminated on grounding terminals.
(b) If the underwater luminaire is supplied from a trans- former, ground-fault circuit interrupter, clock-operated switch, or a manual snap switch that is located between the panelboard and a junction box connected to the conduit that extends directly to the underwater luminaire, the equipment ground- ing conductor shall be permitted to terminate on grounding terminals on the transformer, ground-fault circuit interrupter, clock-operated switch enclosure, or an outlet box used to enclose a snap switch.
(3) Conductors. Conductors on the load side of a GFCI or of a transformer, used to comply with the provisions of 680.23(A) (8), shall not occupy raceways, boxes, or enclosures containing other conductors unless one of the following conditions applics:
(1) The other conductors are GFCI protected.
(2) The other conductors are equipment grounding conduc- tors and bonding jumpers as required per 680.23(B) (2) (b).
(3) The other conductors are supply conductors to a feed- through-type GFCI.
(4) GFCIs shall be permitted in a panelboard that contains circuits protected by other than ground-fault circuit inter- rupters.
70-590
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
680.26
ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS
680.24 Junction Boxes and Electrical Enclosures for Trans- formers or Ground-Fault Circuit Interrupters.
(A) Junction Boxes. A junction box connected to a conduit that extends directly to a forming shell or mounting bracket of a no-niche luminaire shall meet the requirements of this section.
(1) Construction. The junction box shall be listed, labeled, and identified as a swimming pool junction box and shall comply with the following conditions:
(1) Be equipped with threaded entries or hubs or a nonme- tallic hub
(2) Be comprised of copper, brass, suitable plastic, or other approved corrosion-resistant material
(3) Be provided with electrical continuity between every connected metal conduit and the grounding terminals by means of copper, brass, or other approved corrosion- resistant metal that is integral with the box
(2) Installation. Where the luminaire operates over the low- voltage contact limit, the junction box location shall comply with 680.24(A) (2) (a) and (A)(2)(b). Where the luminaire operates at the low-voltage contact limit or less, the junction box location shall be permitted to comply with 680.24(A) (2) (c).
(a) Vertical Spacing. The junction box shall be located not less than 100 mm (4 in.), measured from the inside of the bottom of the box, above the ground level, or pool deck, or not less than 200 mm (8 in.) above the maximum pool water level, whichever provides the greater elevation.
(b) Horizontal Spacing. The junction box shall be located not less than 1.2 m (4 ft) from the inside wall of the pool, unless separated from the pool by a solid fence, wall, or other permanent barrier.
(c) Flush Deck Box. If used on a lighting system operating at the low-voltage contact limit or less, a flush deck box shall be permitted if both of the following conditions are met:
(1) Potting compound is used to fill the box to prevent the entrance of moisture.
(2) The flush deck box is located not less than 1.2 m (4 ft) from the inside wall of the pool.
(B) Other Enclosures. An enclosure . for a transformer, ground-fault circuit interrupter, or a similar device connected to a conduit that extends directly to a forming shell or mount- ing bracket of a no-niche luminaire shall meet the require- ments of this section.
(1) Construction. The enclosure shall be listed and labeled for the purpose and meet the following requirements:
(1) Equipped with threaded entries or hubs or a nonmetallic hub
(2) Comprised of copper, brass, suitable plastic, or other approved corrosion-resistant material
(3) Provided with scaling compound identified for use with cable insulation, conductor insulation, bare conductor, shield, or other components, sat the conduit connection, that prevents circulation of air between the conduit and the enclosures
(4) Provided with electrical continuity between every connec- ted metal conduit and the grounding terminals by means of copper, brass, or other approved corrosion-resistant metal that is integral with the box
(2) Installation.
(a) Vertical Spacing. The enclosure shall be located not less than 100 mm (4 in.), measured from the inside of the bottom of the box, above the ground level, or pool deck, or not less than 200 mm (8 in.) above the maximum pool water level, whichever provides the greater elevation.
(b) Horizontal Spacing. The enclosure shall be located not less than 1.2 m (4 ft) from the inside wall of the pool, unless separated from the pool by a solid fence, wall, or other perma- nent barrier.
(C) Protection. Junction boxes and enclosures mounted above the grade of the finished walkway around the pool shall not be located in the walkway unless afforded additional protection, such as by location under diving boards, adjacent to fixed struc- tures, and the like.
(D) Grounding Terminals. Junction boxes, transformer and power-supply enclosures, and ground-fault circuit-interrupter enclosures connected to a conduit that extends directly to a forming shell or mounting bracket of a no-niche luminaire shall be provided with a number of grounding terminals that shall be no fewer than one more than the number of conduit entrics.
(E) Strain Relief. The termination of a flexible cord of an underwater luminaire within a junction box, transformer or power-supply enclosure, ground-fault circuit interrupter, or other enclosure shall be provided with a strain relief.
(F) Grounding. The grounding terminals of a junction box, transformer enclosure, or other enclosure in the supply circuit to a wet-niche or no-niche luminaire and the field-wiring cham- ber of a dry-niche luminaire shall be connected to the equip- ment grounding terminal of the panelboard. This terminal shall be directly connected to the panelboard enclosure.
680.26 Equipotential Bonding.
(A) Performance. The cquipotential bonding required by 680.26(B)and (C) to reduce voltage gradients in the pool arca shall be installed for pools with or without associated electrical equipment related to the pool.
(B) Bonded Parts. The parts specified in 680.26(B) (1) through (B) (7) shall be bonded together using solid copper conductors, insulated, covered, or bare, not smaller than 8 AWG or with rigid metal conduit of brass or other identified corrosion-resistant metal. Connections to bonded parts shall be made in accordance with 250.8. An 8 AWG or larger solid copper bonding conductor provided to reduce voltage gradi- ents in the pool arca shall not be required to be extended or attached to remote panelboards, service equipment, or electro- des.
(1) Conductive Pool Shells. Bonding to conductive pool shells shall be provided as specified in 680.26(B) (1) (a) or (B) (1) (b). Ca.st-in-place concrete, pneumatically applied or sprayed concrete, and concrete block with painted or plastered coat- ings shall all be considered conductive materials due to water permeability and porosity. Reconstructed pool shells shall also meet the requirements of this section. Vinyl liners and fiber- glass composite shells shall be considered to be nonconductive materials and not subject to these requirements.
(a) Structural Reinforcing Steel. Unencapsulated structural reinforcing steel shall be bonded together by steel tic wires or the equivalent. Where structural reinforcing steel is encapsula-
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-591
680.26
ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS
ted in a nonconductive compound, a copper conductor grid shall be installed in accordance with 680.26(B) (1) (b)
(b) Copper Conductor Grid. A copper conductor grid shall be provided and shall comply with the following:
(1) Be constructed of minimum 8 AWG bare solid copper conductors bonded to cach other at all points of crossing in accordance with 250.8 or other approved means
(2) Conform to the contour of the pool
(3) Be arranged in a 300 mm (12 in.) by 300 mm (12 in.) network of conductors in a uniformly spaced perpendicu- lar grid pattern with a tolerance of 100 mm (4 in.)
(4) Be secured within or under the pool no more than 150 mm (6 in.) from the outer contour of the pool shell
(2) Perimeter Surfaces. The perimeter surface to be bonded shall be considered to extend for 1 m (3 ft) horizontally beyond the inside walls of the pool and shall include unpaved surfaces and other types of paving. Perimeter surfaces separa- ted from the pool by a permanent wall or building 1.5 m (5 ft) in height or more shall require cquipotential bonding only on the pool side of the permanent wall or building. Bonding to perimeter surfaces shall be provided as specified in 680.26(B) (2) (a), (B)(2)(b), or (B)(2)(c) and shall be attached to the pool reinforcing steel or copper conductor grid at a minimum of four points uniformly spaced around the perimeter of the pool. For nonconductive pool shells, bonding at four points shall not be required.
(a) Structural Reinforcing Steel. Structural reinforcing steel shall be bonded in accordance with 680.26(B) (1)(a).
(b) Copper Ring. Where structural reinforcing steel is not available or is encapsulated in a nonconductive compound, a copper conductor(s) shall be utilized where the following requirements are met:
(1) At least one minimum 8 AWG bare solid copper conduc- tor shall be provided.
(2) The conductors shall follow the contour of the perimeter surfacc.
(3) Only listed splicing devices or exothermic welding shall be permitted.
(4) The required conductor shall be 450 mm to 600 mm (18 in. to 24 in.) from the inside walls of the pool.
(5) The required conductor shall be secured within or under the perimeter surface 100 mm to.150 mm (4 in. to 6 in.) below the subgradc.
(c) Copper Grid. Where structural reinforcing steel is not available or is encapsulated in a nonconductive compound, copper grid shall be utilized where the following requirements arc met:
(1) The copper grid shall be constructed of 8 AWG solid bare copper and be arranged in accordance with 680.26(B) (1) (b) (3).
(2) The copper grid shall follow the contour of the perimeter surface extending 1 m (3 ft) horizontally beyond the inside walls of the pool.
(3) Only listed splicing devices or exothermic welding shall be permitted.
(4) The copper grid shall be secured within or under the deck or unpaved surfaces between 100 mm to 150 mm (4 in. to 6 in.) below the subgradc.
(3) Metallic Components. All metallic parts of the pool struc- turc, including reinforcing metal not addressed in 680.26(B) (1) (a), shall be bonded. Where reinforcing steel is encapsula-
ted with a nonconductive compound, the reinforcing steel shall not be required to be bonded.
(4) Underwater Lighting. All metal forming shells and mount- ing brackets of no-niche luminaires shall be bonded.
Exception: Listed low-voltage lighting systems with nonmetallic forming shells shall not require bonding.
(5) Metal Fittings. All metal fittings within or attached to the pool structure shall be bonded.
Exception: The following shall not be required to be bonded:
(1) Isolated parts that are not over 100 mm (4 in.) in any dimen- sion and do not penetrate into the pool structure more than 25 mm (1 in.)
(2) Metallic pool cover anchors intended for insertion in a concrete or masonry deck surface, 25 mm (1 in.) or less in any dimension and 51 mm (2 in.) or less in length
(3) Metallic pool cover anchors intended for insertion in a wood or composite deck surface, 51 mm (2 in.) or less in any flange dimension and 51 mm (2 in.) or less in length
(6) Electrical Equipment. Metal parts of the following electri- cal equipment shall be bonded:
(1) Electrically powered pool cover(s)
(2) Pool water circulation, treatment, heating, cooling, or dehumidification equipment
(3) Unless separated from the pool by a permanent barrier that prevents contact by a person, any other electrical equipment within 1.5 m (5 ft) measured horizontally from the inside wall of the pool, or 3.7 m (12 ft) mcas- ured vertically above the maximum water level of the pool, or as measured vertically above any observation stands, towers, or platforms, or any diving structures
Exception: Metal parts of listed equipment incorporating an approved system of double insulation shall not be bonded.
(a) Double-Insulated Water Pump Motors. Where a double- insulated water pump motor is installed under the provisions of this rule, a solid 8 AWG copper conductor of sufficient length to make a bonding connection to a replacement motor shall be extended from the swimming pool cquipotential bonding means to an accessible point in the vicinity of the pool pump motor. Where there is no connection between the swimming pool cquipotential bonding means and the equipment ground- ing system for the premises, this bonding conductor shall be connected to the equipment grounding conductor of the motor circuit.
(b) Pool Water Heaters. For pool water heaters rated at more than 50 amperes and having specific instructions regard- ing bonding and grounding, only those parts designated to be bonded shall be bonded and only those parts designated to be grounded shall be grounded.
(7) Fixed Metal Parts. All fixed metal parts, including, but not limited to, metal-shcathed cables and raceways, metal piping, metal awnings, metal fences, and metal door and window frames, shall be bonded where located no greater than cither of the following:
(1) 1.5 m (5 ft) horizontally from the inside walls of the pool
(2) 3.7 m (12 ft) vertically above the maximum water level of the pool, observation stands, towers, or platforms, or any diving structures
Exception: Those separated from the pool by a permanent barrier that prevents contact by a person shall not be required to be bonded.
70-592
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
680.33
ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS
(C) Pool Water. Where none of the bonded parts as specified in 680.26(B) (1) through (B)(7) are in direct connection with the pool water, the pool water shall be in direct contact with an approved corrosion-resistant conductive surface that exposes not less than 5800 mm2 (9 in.2) of surface arca to the pool water at all times. The conductive surface shall be located where it is not exposed to physical damage or dislodgement during usual pool activities, and it shall be bonded in accord- ance with 680.26(B).
680.27 Specialized Pool Equipment.
(A) Underwater Audio Equipment. All underwater audio equipment shall be identified as underwater audio equipment.
(1) Speakers. Each speaker shall be mounted in an approved metal forming shell, the front of which is enclosed by a captive metal screen, or equivalent, that is bonded to, and secured to, the forming shell by a positive locking device that ensures a low-resistance contact and requires a tool to open for installa- tion or servicing of the speaker. The forming shell shall be installed in a recess in the wall or floor of the pool.
(2) Wiring Methods. Rigid metal conduit of brass or other identified corrosion-resistant metal, liquidtight flexible nonme- tallic conduit (LFNC), rigid polyvinyl chloride conduit, or rein- forced thermosetting resin conduit shall extend from the forming shell to a listed junction box or other enclosure as provided in 680.24. Where rigid polyvinyl chloride conduit, reinforced thermosetting resin conduit, or liquidtight flexible nonmetallic conduit is used, an 8 AWG insulated solid or stran- ded copper bonding jumper shall be installed in this conduit. The bonding jumper shall be terminated in the forming shell and the junction box. The termination of the 8 AWG bonding jumper in the forming shell shall be covered with, or encapsu- lated in, a listed potting compound to protect such connection from the possible deteriorating effect of pool water.
(3) Forming Shell and Metal Screen. The forming shell and metal screen shall be of brass or other approved corrosion- resistant metal. All forming shells shall include provisions for terminating an 8 AWG copper conductor.
(B) Electrically Operated Pool Covers.
(1) Motors and Controllers. The electric motors, controllers, and wiring shall be located not less than 1.5 m (5 ft) from the inside wall of the pool unless separated from the pool by a wall, cover, or other permanent barrier. Electric motors installed below grade level shall be of the totally enclosed type. The device that controls the operation of the motor for an electri- cally operated pool cover shall be located such that the device operator has full view of the pool.
Exception: Motors that are part of listed systems with ratings not exceed- ing the low-voltage contact limit that are supplied by listed transformers or power supplies that comply with 680.23(A)(2) shall be permitted to be located less than 1.5 m (5 ft) from the inside walls of the pool.
(2) Protection. The electric motor and controller shall be connected to a GFCI-protected branch circuit.
Exception: Motors that are part of listed systems with ratings not exceed- ing the low-voltage contact limit that are supplied by listed transformers or power supplies that comply with 680.23(A)(2) shall not be required to have GFCI protection.
(C) Deck Area Heating. The provisions of this section shall apply to all pool deck arcas, including a covered pool, where
electrically operated comfort heating units are installed within 6.0 m (20 ft) of the inside wall of the pool.
(1) Unit Heaters. Unit heaters shall be rigidly mounted to the structure and shall be of the totally enclosed or guarded typc. Unit heaters shall not be mounted over the pool or within the arca extending 1.5 m (5 ft) horizontally from the inside walls of a pool.
(2) Permanently Wired Radiant Heaters. Radiant electric heat- crs shall be suitably guarded and securely fastened to their mounting device(s). Heaters shall not be installed over a pool or within the arca extending 1.5 m (5 ft) horizontally from the inside walls of the pool and shall be mounted at least 3.7 m (12 ft) vertically above the pool deck unless otherwise approved.
(3) Radiant Heating Cables Not Permitted. Radiant heating cables embedded in or below the deck shall not be permitted.
680.28 Gas-Fired Water Heater.' Circuits serving gas-fired swim- ming pool and spa water heaters operating at voltages above the low-voltage contact limit shall be provided with GFCI protection.
Part III. Storable Pools, Storable Spas, Storable Hot Tubs, and Storable Immersion Pools
680.30 General. Electrical installations at storable pools, stor- able spas, storable hot tubs, or storable immersion pools shall comply with the provisions of Part I and Part III of this article.
680.31 Pumps. A cord-connected pool filter pump shall incor- porate an approved system of double insulation or its cquiva- lent and shall be provided with means for the termination of an equipment grounding conductor for the connection to the internal and nonaccessible non-current-carrying metal parts of the pump.
Cord-connected pool filter pumps shall be provided with a GFCI that is an integral part of the attachment plug or located in the power-supply cord within 300 mm (12 in.) of the attach- ment plug.
680.32 Ground-Fault Circuit-Interrupter (GFCI) and Special Purpose Ground-Fault Circuit-Interrupter (SPGFCI) Protec- tion. All electrical equipment, including power-supply cords, used with storable pools shall have GFCI protection complying with 680.5(B) or SPGFCI protection complying with 680.5(C), as applicable.
All receptacles rated 125 volts through 250 volts, 60 amperes or less, located within 6.0 m (20 ft) of the inside walls of a stor- able pool, storable spa, or storable hot tub shall have GFCI protection complying with 680.5(B) or SPGFCI protection complying with 680.5(C), as applicable. In determining these dimensions, the distance to be measured shall be the shortest path the supply cord of an appliance connected to the recepta- cle would follow without piercing a floor, wall, ceiling, doorway with hinged or sliding door, window opening, or other effective permanent barrier.
680.33 Luminaires. An underwater luminaire, if installed, shall be installed in or on the wall of the storable pool, storable spa, or storable hot tub. It shall comply with cither 680.33(A) or (B).
2023 Edition NATIONAL ELECTRICAL CODE
70-593
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
680.33
ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS
(A) Within the Low-Voltage Contact Limit. A luminaire shall be part of a cord-and plug connected lighting assembly. This assembly shall be listed as an assembly for the purpose and have the following construction features:
(1) No exposed metal parts
(2) A luminaire lamp that is suitable for use at the supplied voltage
(3) An impact-resistant polymeric lens, luminaire body, and transformer enclosure
(4) A transformer or power supply meeting the requirements of 680.23(A) (2) with a primary rating not over 150 V
(B) Over the Low-Voltage Contact Limit But Not over 150 Volts. A lighting assembly without a transformer or power supply and with the luminaire lamp(s) operating at not over 150 volts shall be permitted to be cord-and-plug-connected where the assembly is listed as an assembly for the purpose. The installation shall comply with 680.23(A) (5), and the as.sem- bly shall have the following construction features:
(1) No exposed metal parts
(2) An impact-resistant polymeric lens and luminaire body
(3) A GFCI with open neutral conductor protection as an integral part of the assembly
(4) The luminaire lamp permanently connected to the GFCI with open-neutral protection
(5) Compliance with the requirements of 680.23(A)
680.34 Receptacle Locations. Receptacles shall not be located less than 1.83 m (6 ft) from the inside walls of a storable pool, storable spa, or storable hot tub. In determining these dimen- sions, the distance to be measured shall be the shortest path the supply cord of an appliance connected to the receptacle would follow without piercing a floor, wall, ceiling, doorway with hinged or sliding door, window opening, or other effective permanent barrier.
680.35 Storable and Portable Immersion Pools. Storable and portable immersion pools shall additionally comply with 680.35(A) through (G).
(A) Cord Connection for Self-Contained Storable and Portable Immersion Pools. Self-contained storable and portable pack- aged immersion pools with identified integral permanently attached switches and/or controls, pumps, and/or heaters, including circulation heaters, rated 120 volts and 20 amperes or less, single phase, shall be permitted to be cord-and-plug- connected with a cord not shorter than 1.83 m (6 ft) and not longer than 4.6 m (15 ft), and shall be GFCI protected . The cord shall be minimum hard usage. If the GFCI is provided as an integral part of the cord assembly, it shall be located at the attachment plug or in the power supply cord within 300 mm (12 in.) of the attachment plug.
(B) Storable and Portable Pumps. A cord-connected storable or portable pump utilized with, but not built-in or permanently attached as an integral part of, a storable or portable immer- sion pool shall be listed, labeled, and identified for swimming pool and spa usc, and shall meet the requirements of 680.31.
(C) Storable and Portable Heaters. A storable or portable heater, including circulation heaters, used with, but not built-in or permanently attached as an integral part of, a storable or portable immersion pool shall be rated 120 volts and 20 amperes or less or 250 volts and 30 amperes or less, single phase; shall be identified for swimming pool and spa use; shall be permitted to be cord-and-plug-connected with a cord not
shorter than 1.83 m (6 ft) and not longer than 4.6 m (15 ft); and heaters supplied by branch circuits rated 150 volts or less to ground shall be provided with GFCI protection. The cord shall be minimum hard usage. If the GFCI is provided as an integral part of the cord assembly, it shall be located at the attachment plug or in the power supply cord within 300 mm (12 in.) of the attachment plug.
(D) Audio Equipment. Audio equipment shall not be installed in or on a self-contained storable or portable immersion pool. All audio equipment operating at greater than the low-voltage contact limit and located within 1.83 m (6 ft) from the inside walls of a storable or portable immersion pool shall be groun- ded and shall be GFCI protected.
(E) Location Proximate to Luminaires, Lighting Outlets, and Ceiling-Suspended (Paddle) Fans. The storable or portable immersion pool shall be installed at least 3 m (10 ft), measured diagonally from the nearest point on cach luminaire, lighting outlet, and ceiling-suspended (paddle) fan operating at greater than the low-voltage contact limit, to the nearest point on the top rim of the immersion pool. Luminaires shall not be instal- led in or on a storable or portable immersion pool.
(F) Location Proximate to Switches. The storable or portable immersion pool shall be installed at least 1.5 m (5 ft), mcas- ured horizontally, from all switches operating above the low- voltage contact limit. Switches that are packaged with the immersion pool as an integral part of its internal electrical system, or that are integral to cord-and-plug-connected electri- cal equipment utilized in the pool's water circulation or drain system, including storable and portable pumps, heaters, and circulation heaters, shall be permitted to be located less than 1.5 m (5 ft) from the inside walls of the pool.
(G) Receptacles. All receptacles rated 250 volts, 50 amperes or less, located within 6.0 m (20 ft) of the inside walls of the instal- led storable or portable immersion pool and utilized for supplying power to heaters or other electrical equipment serv- ing the immersion pool, shall meet the requirements of 680.32 and 680.34.
Part IV. Permanently Installed and Self-Contained Spas and Hot Tubs and Permanently Installed Immersion Pools
680.40 General. Electrical installations at spas and hot tubs shall comply with the provisions of Part I and Part IV of this article.
680.41 Location of Other Equipment.
(A) Emergency Switch for Spas and Hot Tubs. For other than one-family dwellings, a clearly labeled emergency shutoff or control switch for the purpose of stopping the motor(s) that provides power to the recirculation system and jet system shall be installed at a point readily accessible to the users and not less than 1.5 m (5 ft) away, adjacent to, and within sight of the spa or hot tub.
(B) Equipment Exceeding the Low-Voltage Contact Limit. Except for self-contained spas and hot tubs, equipment with ratings exceeding the low-voltage contact limit shall be located at least 1.5 m (5 ft) horizontally from the inside walls of a spa or hot tub, unless separated from the spa or hot tub by a solid fence, wall, or other permanent barrier.
70-594
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
680.43
ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS
680.42 Outdoor Installations. A spa or hot tub installed outdoors shall comply with the provisions of Parts I and II of this article, except as permitted in 680.42(A) and (B), that would otherwise apply to pools installed outdoors.
(A) Flexible Connections. Listed packaged spa or hot tub equipment assemblies or self-contained spas or hot tubs utiliz- ing a factory-installed or assembled control panel or panel- board shall be permitted to use flexible connections as covered in 680.42(A) (1) and (A) (2).
(1) Flexible Conduit. Liquidtight flexible metal conduit or liquidtight flexible nonmetallic conduit shall be permitted.
(2) Cord-and-Plug Connections. Cord-and-plug connections with a cord not longer than 4.6 m (15 ft) shall be permitted if GFCI protected.
(B) Bonding. Bonding by metal-to-metal mounting on a common frame or base shall be permitted. The metal bands or hoops used to secure wooden staves shall not be required to be bonded as required in 680.26.
Equipotential bonding of perimeter surfaces in accordance with 680.26(B) (2) shall not be required to be provided for spas and hot tubs where all of the following conditions apply:
(1) The spa or hot tub shall be listed, labeled, and identified as a self-contained spa for aboveground usc.
(2) The spa or hot tub shall not be identified as suitable only for indoor usc.
(3) The installation shall be in accordance with the manufac- turer's instructions and shall be located on or above gradc.
(4) The top rim of the spa or hot tub shall be atleast 710 mm (28 in.) above all perimeter surfaces that are within 760 mm (30 in.), measured horizontally from the spa or hot tub. The height of nonconductive external steps for entry to or exit from the self-contained spa shall not be used to reduce or increase this rim height measurement.
Informational Note: See ANSI/UL 1563, Standard for Electric Spas, Equipment Assemblies, and Associated Equipment, for informa- tion regarding listing requirements for self-contained spas and hot tubs.
(C) Underwater Luminaires. Wiring to an underwater lumin- aire shall comply with 680.23 or 680.33.
680.43 Indoor Installations. A spa or hot tub installed indoors shall comply with the provisions of Parts I and II of this article except as modified by this section and shall be connected by the wiring methods of Chapter 3.
Exception No. 1: Listed spa and hot tub packaged units rated 20 amperes or less shall be permitted to be cord-and-plug-connected to facilitate the removal or disconnection of the unit for maintenance and repair.
Exception No. 2: The equipotential bonding requirements for perimeter surfaces in 680.26(B)(2) shall not apply to a listed self-contained spa or hot tub installed above a finished floor.
Exception No. 3: For a dwelling unit(s) only, where a listed spa or hot tub is installed indoors, the wiring method requirements of 680.42(C) shall also apply.
(A) Receptacles. At least one 125-volt, 15- or 20-ampere recep- tacle on a general-purpose branch circuit shall be located not
less than 1.83 m (6 ft) from, and not exceeding 3.0 m (10 ft) from, the inside wall of the spa or hot tub.
(1) Location. All receptacles shall be located at least 1.83 m (6 ft) mcasured horizontally from the inside walls of the spa or hot tub.
(2) Ground-Fault Circuit-Interrupter (GFCI) and Special Purpose Ground-Fault Circuit-Interrupter (SPGFCI) Protection for Receptacles, General. All receptacles rated 125 volts through 250 volts, 60 amperes or less, located within 3.0 m (10 ft) of the inside walls of a spa or hot tub shall have GFCI protection complying with 680.5(B) or SPGFCI protection complying with 680.5(C), as applicable.
(3) Protection, Spa or Hot Tub Supply Receptacle. Recepta- cles that provide power for a spa or hot tub shall not exceed 150 volts to ground and shall be GFCI protected.
(4) Measurements. In determining the dimensions in this section addressing receptacle spacings, the distance to be mcas- ured shall be the shortest path the supply cord of an appliance connected to the receptacle would follow without piercing a floor, wall, ceiling, doorway with hinged or sliding door, window opening, or other effective permanent barrier.
(B) Installation of Luminaires, Lighting Outlets, and Ceiling- Suspended (Paddle) Fans.
(1) Elevation. Luminaires, except as covered in 680.43(B) (2), lighting. outlets, and ceiling-suspended (paddle) fans located over the spa or hot tub or within 1.5 m (5 ft) from the inside walls of the spa or hot tub shall comply with the clearances specified in 680.43(B) (1) (a), (B) (1)(b), and (B)(1) (c) above the maximum water level.
(a) Without GFCI. Where no GFCI protection is provided, the mounting height shall be not less than 3.7 m (12 ft).
(b) With GFCI. Where GFCI protection is provided, the mounting height shall be permitted to be not less than 2.3 m (7 ft 6 in.).
(c) Below 2.3 m (7 ft 6 in.). Luminaires meeting the requirements of item (1) or (2) and protected by a ground- fault circuit interrupter shall be permitted to be installed less than 2.3 m (7 ft 6 in.) over a spa or hot tub:
(1) Recessed luminaires with a glass or plastic lens, nonmetal- lic or electrically isolated metal trim, and suitable for use in damp locations
(2) Surface-mounted luminaires with a glass or plastic globe, a nonmetallic body, or a metallic body isolated from contact, and suitable for use in damp locations
(2) Underwater Applications. Underwater luminaires shall comply with the provisions of 680.23 or 680.33.
(C) Switches. Switches shall be located at least 1.5 m (5 ft), measured horizontally, from the inside walls of the spa or hot tub.
(D) Bonding. The following parts shall be bonded together:
(1) All metal fittings within or attached to the spa or hot tub structure
(2) Metal parts of electrical equipment associated with the spa or hot tub water circulating system, including pump motors, unless part of a listed, labeled, and identified self- contained spa or hot tub
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-595
680.43
ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS
(3) Metal raceway and metal piping that are within 1.5 m (5 ft) of the inside walls of the spa or hot tub and that are not separated from the spa or hot tub by a permanent barrier
(4) All metal surfaces that are within 1.5 m (5 ft) of the inside walls of the spa or hot tub and that are not separated from the spa or hot tub arca by a permanent barrier
Exception: Small conductive surfaces not likely to become energized, such as air and water jets and drain fittings, where not connected to metallic piping, towel bars, mirror frames, and similar nonelectrical equipment, shall not be required to be bonded.
(5) Non-current-carrying metal parts of electrical devices and controls that are not associated with the spas or hot tubs and that are located within 1.5 m (5 ft) of such units
(E) Methods of Bonding. All metal parts associated with the spa or hot tub shall be bonded by any of the following meth- ods:
(1) The interconnection of threaded metal piping and fittings
(2) Metal-to-metal mounting on a common frame or base
(3) The provisions of a solid copper bonding jumper, insula- ted, covered, or bare, not smaller than 8 AWG
(F) Grounding. The following equipment shall be connected to the equipment grounding conductor:
(1) All electrical equipment located within 1.5 m (5 ft) of the inside wall of the spa or hot tub
(2) All electrical equipment associated with the circulating system of the spa or hot tub
Exception to (1) and (2): Electrical equipment listed for operation at the low-voltage contact limit or less and supplied by a transformer or power supply that complies with 680.23(A)(2) shall not be required to be connected to the equipment grounding conductor.
(G) Underwater Audio Equipment. Underwater audio equip- ment shall comply with the provisions of Part II of this article.
680.44 Ground-Fault Circuit-Interrupter (GFCI) and Special Purpose Ground-Fault Circuit-Interrupter (SPGFCI) Protec- tion.
(A) General. Except as otherwise provided in this section, the outlet(s) that supplies a self-contained spa or hot tub, a pack- aged spa or hot tub equipment assembly, or a field-assembled spa or hot tub shall have GFCI protection complying with 680.5(B) or SPGFCI protection complying with 680.5(C), as applicable.
(B) Listed Units. If so marked, a listed self-contained unit or a listed packaged equipment assembly that includes integral GFCI protection for all electrical parts within the unit or assem- bly (pumps, air blowers, heaters, lights, controls, sanitizer generators, wiring, and so forth) shall be permitted without additional ground-fault protection.
(C) Gas-Fired Water Heaters. Circuits serving gas-fired spa and hot tub water heaters operating separately from the spa or hot tub they serve, and operating at voltages above the low- voltage contact limit, shall be GFCI protected.
680.45 Permanently Installed Immersion Pools. Electrical installations at permanently installed immersion pools, whether installed indoors or outdoors, shall comply with the provisions of Part I, Part II, and Part IV of this article except as modified
by this section and shall be connected by the wiring methods of Chapter 3. With regard to provisions in Part IV of this article, an immersion pool shall be considered to be a spa or hot tub.
Exception No. 1: The equipotential bonding requirements in 680.26(B) shall not apply to immersion pools that incorporate no permanently installed or permanently connected electrical equipment, and that are installed with all portions located on or above a finished floor.
Exception No. 2: The equipotential bonding requirements for perimeter surfaces in 680.26(B)(2) shall not apply to nonconductive perimeter surfaces, such as steps, treads, and walking surfaces made of fiberglass composite.
(A) Cord-and-Plug Connections. To facilitate the removal or disconnection of the unit(s) for maintenance, storage, and repair, self-contained portable packaged immersion pools with integral pumps and/or hcaters, including circulation heaters, rated 120 volts and 20 amperes or less shall be permitted to be cord-and-plug-connected with a cord not shorter than 1.83 m (6 ft) and not longer than 4.6 m (15 ft) and shall be GFCI protected. The cord shall ground all non-current-carrying metal parts of the electrical equipment. If the GFCI is provided as an integral part of the cord assembly, it shall be located at the attachment plug or in the power-supply cord within 300 mm (12 in.) of the attachment plug.
(B) Storable and Portable Pumps. A cord-connected storable or portable pump used with, but not built-in or permanently attached as an integral part of, a permanently installed immer- sion pool shall be identified for swimming pool and spa usc. It shall incorporate an approved system of double insulation or its equivalent and shall be provided with means for grounding only the internal and nonaccessible non-current-carrying metal parts of the appliance. Cord-connected pool filter pumps shall be provided with a GFCI that is an integral part of the attach- ment plug or located in the power-supply cord within 300 mm (12 in.) of the attachment plug.
(C) Heaters. Heaters used with permanently installed immer- sion pools shall comply with cither 680.45(C) (1) or (C) (2).
(1) Permanently Installed Heaters. A permanently installed heater, including immersion heaters, circulation heaters, and combination pump-hcater units, built-in or permanently attached as an integral part of a permanently installed immer- sion pool, rated 120 volts or 250 volts, shall be identified for swimming pool and spa use; shall be grounded and bonded; and heaters supplied by branch circuits rated 150 volts or less to ground shall be provided with GFCI protection. Perma- nently installed immersion heaters, rated 120 volts and 20 amperes or less or 250 volts and 30 amperes or less, single phase, are permitted to be cord-and-plug-connected with a cord not shorter than 1.83 m (6 ft) and not longer than 4.6 m (15 ft), shall be GFCI protected, and shall be provided with means for grounding all non-current-carrying metal parts of the appliance. If the GFCI is provided as an integral part of the cord assembly, it shall be located at the attachment plug or in the power-supply cord within 300 mm (12 in.) of the attach- ment plug.
(2) Storable and Portable Heaters. A cord-connected storable or portable heater, including immersion heaters, circulation heaters, and combination pump-heater units, used with, but not permanently installed or attached as an integral part of a permanently installed immersion pool, rated 120 volts and 20 amperes or less or 250 volts and 30 amperes or less, single
70-596
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
680.54
ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS
phase, shall be identified for swimming pool and spa usc; shall be cord-and-plug-connected with a cord not shorter than 1.83 m (6 ft) and not longer than 4.6 m (15 ft), heaters supplied by branch circuits rated 150 volts or less to ground shall be provided with Class A ground-fault circuit-interrupter protection, and shall be provided with means for grounding all non-current-carrying metal parts of the appliance. If the ground-fault circuit interrupter is provided as an integral part of the cord assembly, it shall be located at the attachment plug or in the power-supply cord within 300 mm (12 in.) of the attachment plug.
(D) Audio Equipment. Audio equipment shall not be installed in or on a permanently installed immersion pool. All audio equipment operating at greater than the low-voltage contact limit and located within 1.83 m (6 ft) from the inside walls of a permanently installed immersion pool shall be connected to the equipment grounding conductor and GFCI protected.
Part V. Fountains
680.50 General. Part I and Part V of this article shall apply to all permanently installed fountains.
(A) Additional Requirements.
(1) Fountains that have water common to a pool shall also comply with Part II of Article 680.
(2) Fountains intended for recreational use by pedestrians, including splash pads, shall also comply with the require- ments in 680.26.
(3) Part V docs not apply to self-contained, portable foun- tains, which shall comply with Parts II and III of Arti- clc 422.
(B) Location of Equipment Exceeding the Low-Voltage Contact Limit. Equipment with ratings exceeding the low- voltage contact limit shall be located at least 1.5 m (5 ft) hori- zontally from the inside walls of a fountain, unless separated from the fountain by a solid fence, wall, or other permanent barricr.
680.51 Luminaires, Submersible Pumps, and Other Submersi- ble Equipment.
(A) Ground-Fault Circuit Interrupter. Luminaires, submersi- ble pumps, and other submersible equipment, unless listed for operation at low-voltage contact limit or less and supplied by a transformer or power supply that complies with 680.23(A) (2), shall be GFCI protected.
(B) Operating Voltage. No luminaires shall be installed for operation on supply circuits over 150 volts between conductors. Submersible pumps and other submersible equipment shall operate at 300 volts or less between conductors.
(C) Luminaire Lenses. Luminaires shall be installed with the top of the luminaire lens below the normal water level of the fountain unless listed for above-water locations. A luminaire facing upward shall comply with cither (1) or (2):
(1) Have the lens guarded to prevent contact by any person
(2) Be listed for use without a guard
(D) Overheating Protection. Electrical equipment that depends on submersion for safe operation shall be protected against overheating by a low-water cutoff or other approved means when not submerged.
(E) Wiring. Equipment shall be equipped with provisions for threaded conduit entries or be provided with a suitable flexible cord. The maximum length of cach exposed cord in the foun- tain shall be limited to 3.0 m (10 ft). Cords extending beyond the fountain perimeter shall be enclosed in approved wiring enclosures. Metal parts of equipment in contact with water shall be of brass or other approved corrosion-resistant metal.
(F) Servicing. All equipment shall be removable from the water for relamping or normal maintenance. Luminaires shall not be permanently embedded into the fountain structure such that the water level must be reduced or the fountain drained for rclamping, maintenance, or inspection.
(G) Stability. Equipment shall be inherently stable or be securely fastened in place.
680.52 Junction Boxes and Other Enclosures.
(A) General. Junction boxes and other enclosures used for other than underwater installation shall comply with 680.24.
(B) Underwater Junction Boxes and Other Underwater Enclo- sures. Junction boxes and other underwater enclosures shall meet the requirements of 680.52(B) (1) and (B) (2).
(1) Construction.
(a) Underwater enclosures shall be equipped with provi- sions for threaded conduit entries or compression glands or scals for cord entry.
:(b) . Underwater enclosures shall be listed and rated for prolonged submersion and made of copper, brass, or other corrosion-resistant material.
(2) Installation. Underwater enclosure installations shall comply with 680.52(B) (2) (a) and (B) (2)(b).
(a) Underwater enclosures shall be filled with a listed potting compound to prevent the entry of moisture.
(b) Underwater enclosures shall be firmly attached to the supports or directly to the fountain surface and bonded as required. Where the junction box is supported only by conduits in accordance with 314.23(E) and (F), the conduits shall be of copper, brass, stainless steel, or other corrosion- resistant metal. Where the box is fed by nonmetallic conduit, it shall have additional supports and fasteners of copper, brass, or other corrosion-resistant material.
680.54 Grounding and Bonding.
(A) Grounding. The following equipment shall be connected to an equipment grounding conductor:
(1) All electrical equipment located within the fountain or within 1.5 m (5 ft) of the inside wall of the fountain, other than listed low-voltage luminaires not requiring grounding
(2) All electrical equipment associated with the recirculating system of the fountain
(3) Panelboards that are not part of the service equipment and that supply any electrical equipment associated with the fountain
(B) Bonding. If a conductor is used for bonding, it shall be a minimum 8 AWG solid copper conductor. The following parts shall be bonded together and connected to an equipment grounding conductor for a branch circuit supplying fountain equipment:
(1) All metal piping systems associated with the fountain
(2) All metal fittings within or attached to the fountain
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-597
680.54
ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS
(3) Metal parts of electrical equipment associated with the fountain water-circulating system, including pump motors
(4) Metal raceways that are within 1.5 m (5 ft) of the inside wall or perimeter of the fountain and that are not separa- ted from the fountain by a permanent barrier
(5) All metal surfaces that are within 1.5 m (5 ft) of the inside wall or perimeter of the fountain and that are not separa- ted from the fountain by a permanent barrier
(6) Electrical equipment located less than 1.5 m (5 ft) of the inside wall or perimeter of the fountain
(C) Equipotential Bonding of Splash Pads. For the purpose of cquipotential bonding, the shell of a splash pad shall comprise the arca traversed by pedestrians bounded by the extent of the footing of the splash pad and rising to its exposed surface(s) and its collection basin arca. The boundary of this arca shall be considered to be the inside wall for the purpose of perimeter bonding.
680.55 Methods of Grounding.
(A) Applied Provisions. The provisions of 680.7(A), 680.21(A), 680.23(B)(3), 680.23(F)(1) and (F)(2), and 680.24(F) shall apply.
(B) Supplied by a Flexible Cord. Electrical equipment that is supplied by a flexible cord shall have all exposed non-current- carrying metal parts grounded by an insulated copper equip- ment grounding conductor that is an integral part of this cord. The equipment grounding conductor shall be connected to an equipment grounding terminal in the supply junction box, transformer enclosure, power supply enclosure, or other enclo- surc.
680.56 Cord-and-Plug-Connected Equipment.
(A) GFCI Protection. All electrical equipment, including power-supply cords, shall be GFCI protected.
(B) Cord Type. Flexible cord immersed in or exposed to water shall be of a type for extra-hard usage, as designated in Table 400.4, and shall be a listed type with a "W" suffix.
(C) Sealing. The end of the flexible cord jacket and the flexi- ble cord conductor termination within equipment shall be covered with, or encapsulated in, a suitable potting compound to prevent the entry of water into the equipment through the cord or its conductors. In addition, the ground connection within equipment shall be similarly treated to protect such connections from the deteriorating effect of water that may enter into the equipment.
(D) Terminations. Connections with flexible cord shall be permanent, except that grounding-type attachment plugs and receptacles shall be permitted to facilitate removal or discon- nection for maintenance, repair, or storage of fixed or station- ary equipment not located in any water-containing part of a fountain.
680.57 Signs.
(A) General. This section covers electric signs installed within a fountain or within 3.0 m (10 ft) of the fountain cdgc.
(B) GFCI Protection. Branch circuits or feeders supplying the sign shall have GFCI protection.
(C) Location.
(1) Fixed or Stationary. A fixed or stationary electric sign installed within a fountain shall be not less than 1.5 m (5 ft) inside the fountain measured from the outside edges of the fountain.
(2) Portable. A portable electric sign shall not be placed within a pool or fountain or within 1.5 m (5 ft) measured hori- zontally from the inside walls of the fountain.
(D) Disconnect. A sign shall have a local disconnecting means in accordance with 600.6 and 680.13.
(E) Bonding and Grounding. A sign shall be grounded and bonded in accordance with 600.7.
680.58 Ground-Fault Circuit-Interrupter (GFCI) and Special Purpose Ground-Fault Circuit-Interrupter (SPGFCI) Protection for Adjacent Receptacle Outlets. All receptacles rated 125 volts through 250 volts, 60 amperes or less, located within 6.0 m (20 ft) of a fountain edge shall have GFCI protection comply- ing with 680.5(B) or SPGFCI protection complying with 680.5(C), as applicable.
680.59 Ground-Fault Circuit-Interrupter (GFCI) and Special Purpose Ground-Fault Circuit-Interrupter (SPGFCI) Protection for Permanently Installed Nonsubmersible Pumps. Outlets supplying all. permanently installed nonsubmersible pump motors shall have GFCI protection complying with 680.5(B) or SPGFCI protection complying with 680.5(C), as applicable.
Exception: Listed low-voltage motors not requiring grounding, with ratings not exceeding the low-voltage contart limit that are supplied by listed transformers or power supplies that comply with 680.23(A)(2), shall be permitted to be installed without GFCI or SPGFCI protection.
Part VI. Pools and Tubs for Therapeutic Use
680.60 General. The provisions of Part I and Part VI of this article shall apply to pools and tubs for therapeutic use in health care facilities, gymnasiums, athletic training rooms, and similar arcas. Portable therapeutic appliances shall comply with Parts II and III of Article 422.
680.61 Permanently Installed Therapeutic Pools. Therapeutic pools that are constructed in the ground, on the ground, or in a building in such a manner that the pool cannot be readily disassembled shall comply with Parts I and II of this article.
Exception: The limitations of 680.22(B)(1) through (B)(4) shall not apply where all luminaires are of the totally enclosed type.
680.62 Therapeutic Tubs (Hydrotherapeutic Tanks). Thera- peutic tubs, used for the submersion and treatment of patients, that are not casily moved from one place to another in normal use or that are fastened or otherwise secured at a specific loca- tion, including associated piping systems, shall comply with Part VI.
(A) Protection. Except as otherwise provided in this section, the outlet(s) that supplies a self-contained therapeutic tub or hydrotherapeutic tank, a packaged therapeutic tub or hydro- therapeutic tank, or a field-assembled therapeutic tub or hydro- therapeutic tank shall be GFCI protected.
(1) Listed Units. If so marked, a listed, labeled, and identified self-contained unit or a listed, labeled, and identified packaged equipment assembly that includes integral ground-fault circuit-
70-598
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
680.80
ARTICLE 680 -SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS
interrupter protection for all electrical parts within the unit or assembly (pumps, air blowers, heaters, lights, controls, sanitizer generators, wiring, and so forth) shall be permitted without additional GFCI protection.
(2) Other Units. A therapeutic tub or hydrotherapeutic tank rated 3 phase or rated over 250 volts or with a heater load of more than 50 amperes shall not require the supply to be protected by a ground-fault circuit interrupter.
(B) Bonding. The following parts shall be bonded together:
(1) All metal fittings within or attached to the tub structure
(2) Metal parts of electrical equipment associated with the tub water circulating system, including pump motors
(3) Metal-shcathed cables and raceways and metal piping that arc within 1.5 m (5 ft) of the inside walls of the tub and not separated from the tub by a permanent barrier
(4) All metal surfaces that are within 1.5 m (5 ft) of the inside walls of the tub and not separated from the tub arca by a permanent barrier
(5) Electrical devices and controls that are not associated with the therapeutic tubs and located within 1.5 m (5 ft) from such units.
Exception: Small conductive surfaces not likely to become energized, such as air and water jets and drain fittings not connected to metallic piping, and towel bars, mirror frames, and similar nonelectrical equip- ment not connected to metal framing, shall not be required to be bonded.
(C) Methods of Bonding. All metal parts required to be bonded by this section shall be bonded by any of the following methods:
(1) The interconnection of threaded metal piping and fittings
(2) Metal-to-metal mounting on a common frame or base
(3) Connections by suitable metal clamps
(4) By the provisions of a solid copper bonding jumper, insu- lated, covered, or bare, not smaller than 8 AWG
(D) Grounding. The following fixed or stationary equipment shall be connected to the equipment grounding conductor:
(1) All electrical equipment located within 1.5 m (5 ft) of the inside wall of the tub
(2) All electrical equipment associated with the circulating system of the tub
(E) Receptacles. All receptacles within 1.83 m (6 ft) of a thera- pcutic tub shall have ground-fault protection complying with 680.5(B) or (C), as applicable.
(F) Luminaires. All luminaires used in therapeutic tub arcas shall be of the totally enclosed type.
Part VII. Hydromassage Bathtubs
680.70 General. Hydromassage bathtubs as defined in Article 100 shall comply with Part VII of this article. They shall not be required to comply with other parts of this article.
680.71 Protection. Hydromassage bathtubs and their as.soci- ated electrical components shall be on an individual branch circuit(s) and protected by a readily accessible GFCI. All 125- volt, single-phase receptacles not exceeding 30 amperes and located within 1.83 m (6 ft) measured horizontally of the inside walls of a hydromassage tub shall be GFCI protected.
680.72 Other Electrical Equipment. Luminaires, switches, receptacles, and other electrical equipment located in the same room, and not directly associatedwith a hydromassage bathtub, shall be installed in accordance with Chapters 1 through 4 in this Code covering the installation of that equipment in bath- rooms.
680.73 Accessibility. Hydromassage bathtub electrical equip- ment shall be accessible without damaging the building struc- turc or building finish. Where the hydromassage bathtub is cord- and plug-connected with the supply receptacle accessible only through a service access opening, the receptacle shall be installed so that its face is within direct view and not more than 300 mm (1 ft) of the opening.
680.74 Bonding.
(A) General. The following parts shall be bonded together:
(1) All metal fittings within or attached to the tub structure that are in contact with the circulating water
(2) Metal parts of electrical equipment associated with the tub water circulating system, including pump and blower motors
(3) Metal-shcathed cables, metal raceways, and metal piping within 1.5 m (5 ft) of the inside walls of the tub and not separated from the tub by a permanent barrier
(4) All cxposed metal surfaces that are within 1.5 m (5 ft) of the inside walls of the tub and not separated from the tub arca by a permanent barrier
(5) Non-current-carrying metal parts of electrical devices and controls that are not associated with the hydromassage tubs within 1.5 m (5 ft) from such units
Exception No. 1: Small conductive surfaces not likely to become ener- gized, such as air and water jets, supply valve assemblies, and drain fittings not connected to metallic piping, and towel bars, mirror frames, and similar nonelectrical equipment not connected to metal framing shall not be required to be bonded.
Exception No. 2: Double-insulated motors and blowers shall not be bonded.
Exception No. 3: Small conductive surfaces of electrical equipment not likely to become energized, such as the mounting strap or yoke of a listed light switch or receptacle that is grounded, shall not be required to be bonded.
(B) Bonding Conductor. All metal parts required to be bonded by this section shall be bonded together using a solid copper bonding jumper, insulated, covered, or bare, not smaller than 8 AWG. The bonding jumper(s) shall be required for cquipotential bonding in the area of the hydromassage bathtub and shall not be required to be extended or attached to any remote panelboard, service equipment, or any elec- trode. In all installations a bonding jumper long enough to terminate on a replacement non-double-insulated pump or blower motor shall be provided and shall be terminated to the equipment grounding conductor of the branch circuit of the motor when a double-insulated circulating pump or blower motor is used.
Part VIII. Electrically Powered Pool Lifts
680.80 General. Electrically powered pool lifts as defined in Article 100 shall comply with Part VIII of this article. Part VIII shall not be subject to the requirements of other parts of this
2023 Edition NATIONAL ELECTRICAL CODE
70-599
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
680.81
ARTICLE 682 -NATURAL AND ARTIFICIALLY MADE BODIES OF WATER
article except where the requirements are specifically refer- enced.
680.81 Equipment Approval. Lifts shall be listed, labeled, and identified for swimming pool and spa usc.
Exception No. 1: Lifts where the battery is removed for charging at another location and the battery is rated less than or equal to the low- voltage contact limit shall not be required to be listed or labeled.
Exception No. 2: Solar-operated or solar-recharged lifts where the solar panel is attached to the lift and the battery is rated less than or equal to 24 volts shall not be required to be listed or labeled.
Exception No. 3: Lifts that are supplied from a source not exceeding the low-voltage contact limit and supplied by listed transformers or power supplies that comply with 680.23(A)(2) shall not be required to be listed or labeled.
680.82 Protection. Pool lifts connected to premises wiring and operated above the low-voltage contact limit shall be provided with GFCI protection and comply with 680.5.
680.83 Equipotential Bonding. Lifts shall be bonded in accordance with 680.26(B) (5) and (B) (7) using solid copper conductors, insulated, covered, or bare, not smaller than 8 AWG. Connections to bonded parts shall be made in accord- ance with 250.8. An 8 AWG or larger solid copper bonding conductor provided to reduce voltage gradients in the pool lift arca shall not be required to be extended or attached to remote panelboards, service equipment, or electrodes.
680.84 Switching Devices and Receptacles. Switches and switching devices that are operated above the low-voltage contact limit shall comply with 680.22(C). Receptacles for elec- trically powered pool lifts that are operated above the low- voltage contact limit shall comply with 680.22(A) (3) and (A) (4).
680.85 Nameplate Marking. Electrically powered pool lifts shall be provided with a nameplate giving the identifying name and model and rating in volts and amperes, or in volts and watts. If the lift is to be used on a specific frequency'or frequen- cics, it shall be so marked. Battery-powered pool lifts shall indi- cate the type reference of the battery or battery pack to be used. Batteries and battery packs shall be provided with a battery type reference and voltage rating.
Exception: Nameplate ratings for battery-powered pool lifts shall only need to provide a rating in volts in addition to the identifying name and model.
ARTICLE 682 Natural and Artificially Made Bodies of Water
Part I. General
682.1 Scope. This article applies to the installation of electri- cal wiring for, and equipment in and adjacent to, natural or artificially made bodies of water not covered by other articles in this Code, such as, but not limited to, acration ponds, fish farm
ponds, storm retention basins, treatment ponds, and irrigation (channels) facilities.
682.3 Other Articles. If the water is subject to boat traffic, the wiring shall comply with 555.34(B).
682.4 Industrial Application. This article shall not apply in industrial applications where there is alarm indication of equip- ment faults and the following conditions are in place:
(1) Conditions of maintenance and supervision ensure that only qualified persons service and operate the installed systems.
(2) Continued circuit operation is necessary for safe opera- tion of equipment or processes.
682.5 Electrical Datum Plane Distances. The electrical datum planc shall consist of one of the following:
(1) In land arcas subject to tidal fluctuation, the electrical datum planc shall be a horizontal plane 600 mm (2 ft) above the highest tide level for the arca occurring under normal circumstances, that is, highest high tide.
(2) In land arcas not subject to tidal fluctuation, the electri- cal datum planc shall be a horizontal plane 600 mm (2 ft) above the highest water level for the arca occurring under normal circumstances.
(3) In land areas subject to flooding, the electrical datum planc based on (1) or (2) above shall be a horizontal plane. 600 mm (2 ft) above the point identified as the prevailing high water mark or an equivalent benchmark based on seasonal or storm-driven flooding from the authority having jurisdiction.
The electrical datum plane for floating structures and land- ing stages that are (a) installed to permit rise and fall response to water level, without lateral movement, and (b) that are so cquipped that they can rise to the datum plane established for (1) or (2) above, shall be a horizontal planc 750 mm (30 in.) above the water level at the floating structure or landing stage and a minimum of 300 mm (12 in.) above the level of the deck.
Part II. Installation
682.10 Electrical Equipment and Transformers. Electrical equipment and transformers, including their enclosures, shall be specifically approved for the intended location. No portion of an enclosure for electrical equipment not identified for operation while submerged shall be located below the electri- cal datum planc.
682.11 Location of Electrical Distribution Equipment. On land, the equipment serving feeders shall comply with one of the following:
(1) Be located no closer than 1.5 m (5 ft) horizontally from the shoreline, and live parts of the equipment are eleva- ted a minimum of 300 mm (12 in.) above the electrical datum planc
(2) Be located no closer than the shoreline, and live parts of the equipment are located a minimum of 3 m (10 ft) above the electrical datum planc
682.12 Electrical Connections. Electrical connections shall comply with 682.12(A) or (B).
70-600
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
682.32
ARTICLE 682 - NATURAL AND ARTIFICIALLY MADE BODIES OF WATER
(A) General. All electrical connections not intended for oper- ation while submerged shall be located at least 300 mm (12 in.) above the deck of a floating or fixed structure but not below the electrical datum plane on fixed structures. Conductor spli- ces, within junction boxes identified for wet locations, using scaled wire connector systems listed and identified for submer- sion shall be required for floating structures where located above the waterline but below the electrical datum planc.
(B) Replacements. Replacement electrical connections loca- ted below the electrical datum plane shall be identified for submersion.
682.13 Wiring Methods and Installation. Wiring methods and installation shall comply with 682.13(A) through (C).
(A) Wiring Methods. Wiring methods suitable for use in wet locations that include an insulated equipment grounding conductor shall be permitted.
(B) Portable Power Cables. Extra-hard usage portable power cables that contain an insulated equipment grounding conduc- tor rated not less than 75 (167ºF) and 600 volts shall be permitted as follows:
(1) As permanent wiring on the underside of piers (floating or fixed)
(2) Where flexibility is necessary as on piers composed of floating sections
(C) Submersible or Floating Equipment Power Connection(s). Submersible or floating equipment shall be cord-and plug- connected, using extra-hard usage cord, as designated in Table 400.4 and listed with a "W" suffix.
682.14 Disconnecting Means. A disconnecting means shall be provided to isolate cach submersible or floating electrical equipment from its supply connection(s) without requiring the plug to be removed from the receptacle. Plug and receptacle combinations shall be arranged to be suitable for the location while in usc.
Exception: Equipment listed for direct connection and equipment anch- ored in place and incapable of routine movement caused by water currents or wind shall be permitted to be connected using wiring meth- ods covered in 682.13.
(A) Type and Marking. The disconnecting means shall consist of a circuit breaker, a switch, or both, and shall be specifically marked to designate which receptacle or other outlet it controls.
(B) Location. The disconnecting means shall be readily acces- sible on land, located not more than 750 mm (30 in.) from the receptacle it controls, and shall be located in the supply circuit ahead of the receptacle. The disconnecting means shall be located within sight of but not closer than 1.5 m (5 ft) from the shoreline and shall be elevated not less than 300 mm (12 in.) above the datum planc.
682.15 Ground-Fault Protection. The GFCI requirements in this article, unless otherwise noted, shall be in addition to the requirements in 210.8. Ground-fault protective devices shall be listed and provided in accordance with 682.15(A) and (B). The protective device shall be located not less than 300 mm (12 in.) above the established electrical datum planc.
(A) Outlets. Outlets supplied by branch circuits not exceeding 150 volts to ground and 60 amperes, single-phase, shall bc
provided with ground-fault circuit-interrupter protection for personnel.
(B) Feeder and Branch Circuits on Piers. Feeder and branch- circuit conductors that are installed on piers shall be provided with ground-fault protection not exceeding 30 mA. Coordina- tion with downstream ground-fault protection shall be permit- ted at the feeder overcurrent protective device.
Exception No. 1: Transformer secondary conductors of a separately derived ac system, operating at voltages exceeding 15 volts ac, that do not exceed 3 m (10 ft) and are installed in a raceway shall be permitted to be installed without ground-fault protection. This exception shall also apply to the supply terminals of the equipment supplied by the transformer secondary conductors.
Exception No. 2: Low-voltage circuits not requiring grounding, not exceeding the low-voltage contact limit as defined in Article 100, and supplied by listed transformers or power supplies that comply with 680.23(A)(2) shall be permitted to be installed without ground-fault protection.
Part III. Grounding and Bonding
682.30 Grounding. Wiring and cquipment within the scope of this article shall be grounded as specified in 555.37, 555.54, and the requirements in Part III of this article.
682.31 Equipment Grounding Conductors.
(A) Equipment to Be Connected to Equipment Grounding Conductor. The following shall be connected to an equipment grounding conductor run with the circuit conductors in the same raceway, cable, or trench:
(1) Metal boxes, metal cabinets, and all other metal enclo- surcs
(2) Mctal frames of utilization equipment
(3) Grounding terminals of grounding-type receptacles
(B) Type. Equipment grounding conductors shall be insulated copper conductors sized in accordance with 250.122 but not smaller than 12 AWG.
(C) Feeders. Where a feeder supplies a remote panelboard or other distribution equipment, an insulated equipment ground- ing conductor shall extend from a grounding terminal in the service to a grounding terminal and busbar in the remote panelboard or other distribution equipment.
(D) Branch Circuits. The insulated equipment grounding conductor for branch circuits shall terminate at a grounding terminal in a remote panelboard or other distribution equip- ment or the grounding terminal in the main service equip- ment.
(E) Cord-and-Plug-Connected Appliances. Unless double insu- lated, cord-and-plug-connected appliances shall be grounded by means of an equipment grounding conductor in the cord and a grounding-type attachment plug.
Exception: An equipment grounding conductor shall be permitted to be uninsulated if the EGC is part of a listed cable assembly identified for the environment and not subject to environments such as, but not limi- ted to, storm water basins, sewage treatment ponds, and natural bodies of water containing salt.
682.32 Bonding of Non-Current-Carrying Metal Parts. All metal parts in contact with the water, all metal piping, tanks,
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-601
682.33
ARTICLE 685 -INTEGRATED ELECTRICAL SYSTEMS
and all non-current-carrying metal parts that are likely to become energized shall be bonded to the grounding terminal in the distribution equipment.
682.33 Equipotential Planes and Bonding of Equipotential Planes. An cquipotential planc shall be installed where required in this section to mitigate step and touch voltages at electrical equipment.
(A) Areas Requiring Equipotential Planes. Equipotential planes shall be installed adjacent to all outdoor service equip- ment or disconnecting means that control equipment in or on water, that have a metallic enclosure and controls accessible to personnel, and that are likely to become energized. The cqui- potential planc shall encompass the arca around the cquip- ment and shall extend from the arca directly below the equipment out not less than 900 mm (36 in.) in all directions from which a person would be able to stand and come in contact with the equipment.
(B) Areas Not Requiring Equipotential Planes. Equipotential planes shall not be required for the controlled equipment supplied by the service equipment or disconnecting means.
(C) Bonding.
(1) Bonded Parts. The parts specified in 682.33(C) (1) through (C)(3) shall be bonded together and to the electrical grounding system. Bonding conductors shall be solid copper, insulated, covered or bare, and not smaller than 8 AWG. Connections shall be made by exothermic welding or by listed pressure connectors or clamps that are labeled as being suita- ble for the purpose and are of stainless steel, brass, copper, or copper alloy.
(2) Outdoor Service Equipment and Disconnects. Outdoor service equipment or disconnecting means that control equip- ment in or on water, that have a metallic enclosure and controls accessible to personnel, and that are likely to become energized shall be bonded to the cquipotential planc.
(3) Walking Surfaces. Surfaces directly below the equipment specified in 682.33(C) (2) but not less than 900 mm (36 in.) in all directions from the equipment from which a person would be able to stand and come in contact with the equipment shall be bonded to the cquipotential planc. Bonding to this surface shall be wire mesh or other conductive elements on, embedded in, or placed under the walk surface within 75 mm (3 in.).
ARTICLE 685 Integrated Electrical Systems
Part I. General
685.1 Scope. This article covers integrated electrical systems, other than unit equipment, in which orderly shutdown is necessary to ensure safe operation. An integrated electrical system as used in this article is a unitized segment of an industrial wiring system where all of the following conditions are met:
(1) An orderly shutdown is required to minimize personnel hazard and equipment damage.
(2) The conditions of maintenance and supervision ensure that qualified persons service the system. The name(s) of the qualified person(s) shall be kept in a permanent record at the office of the establishment in charge of the completed installation.
A person designated as a qualified person shall possess the skills and knowledge related to the construction and operation of the electrical equipment and installation and shall have received documented safety training on the hazards involved. Documentation of their qualifica- tions shall be on file with the office of the establishment in charge of the completed installation.
(3) Effective safeguards approved by the authority having jurisdiction are established and maintained.
685.3 Application of Other Articles. The articles/sections in Table 685.3 apply to particular cases of installation of conduc- tors and equipment, where there are orderly shutdown require- ments that are in addition to those of this article or are modifications of them.
Part II. Orderly Shutdown
685.10 Location of Overcurrent Devices in or on Premises. Location of overcurrent devices that are critical to integrated electrical systems shall be permitted to be accessible, with mounting heights permitted to ensure security from operation by unqualified personnel.
685.12 Direct-Current System Grounding. Two-wire dc circuits shall be permitted to be ungrounded.
685.14 Ungrounded Control Circuits. Where operational continuity is required, control circuits of 150 volts or less from separately derived systems shall be permitted to be ungroun- ded.
Table 685.3 Application of Other Articles
Conductor/Equipment
Section
More than one building or other structure
225, Part II
Ground-fault protection of equipment
230.95, Exception
Protection of conductors
240.4
Electrical system coordination 240.12
Ground-fault protection of 240.13(1)
equipment
Grounding ac systems of
250.21
50 volts to less than 1000 volts
Equipment protection
427.22
Orderly shutdown 430.44
Disconnection 430.75, Exception Nos. 1 and 2
Disconnecting means in sight from controller
430.102(A), Exception No. 2
Energy from more than one source
430.113, Exception Nos. 1 and 2
Disconnecting means
645.10, Exception 645.11(1)
supplies (UPS)
Point of connection
705.12
70-602
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
Uninterruptible power
ARTICLE 690 - SOLAR PHOTOVOLTAIC (PV) SYSTEMS
690.7
ARTICLE 690 Solar Photovoltaic (PV) Systems
Part I. General
690.1 Scope. This article applies to solar PV systems, other than those covered by Article 691, including the array circuit(s), inverter(s), and controller(s) for such systems. The systems covered by this article include those interactive with other electric power production sources or stand-alone, or both. These PV systems may have ac or dc output for utiliza- tion.
Informational Note No. 1: See Informational Note Figure 690.1. Informational Note No. 2: Article 691 covers the installation of large-scale PV electric supply stations.
PV string circuit or PV source circuit
PV source circuit
DC combiner
Solar cells
Module
To other equipment
PV string circuit or PV source circuit
PV string circuit or PV source circuit
DC-to-DC converter
Module
DC-to-DC converter circuit
Informational Note Figure 690.1 Illustration of PV System DC Circuits and PV System Components in a Typical PV Installation.
690.4 General Requirements.
(A) PV Systems. PV systems shall be permitted to supply a building or other structure in addition to any other electrical supply system (s).
(B) Equipment. Electronic power converters, motor genera- tors, PV modules, ac modules and ac module systems, dc combiners, PV rapid shutdown equipment (PVRSE), PV hazard control cquipment (PVHICE), PV hazard control systems (PVHCS), dc circuit controllers, and charge controllers inten- ded for use in PV systems shall be listed or be evaluated for the application and have a field label applied.
(C) Qualified Personnel. The installation of equipment, asso- ciated wiring, and interconnections shall be performed only by qualified persons.
(D) Multiple PV Systems. Multiple PV systems shall be permit- ted to be installed in or on a single building or structurc. Where the PV systems are remotely located from cach other, a directory in accordance with 705.10 shall be provided at cach PV system disconnecting means.
(E) Locations Not Permitted. PV system equipment and disconnecting means shall not be installed in bathrooms.
(F) Electronic Power Converters Mounted in Not Readily Accessible Locations. Electronic power converters and their associated devices shall be permitted to be mounted on roofs or other arcas that are not readily accessible. Disconnecting means shall be installed in accordance with 690.15.
(G) PV Equipment Floating on Bodies of Water. PV cquip- ment floating on or attached to structures floating on bodies of water shall be identified as being suitable for the purpose and shall utilize wiring methods that allow for any expected move- ment of the equipment.
Informational Note: PV equipment in these installations are often subject to increased levels of huinidity, corrosion, and mechanical and structural stresses. Expected movement of floating PV arrays is often included in the structural design.
690.6 Alternating-Current (ac) Modules and Systems.
(A) Photovoltaic Source Circuits. The requirements of Arti- cle 690 pertaining to PV source circuits shall not apply to ac modules or ac module systems. The PV source circuit, conduc- tors, and inverters shall be considered as internal components of an ac module or ac module system.
(B) Output Circuit. The output of an ac module or ac module system shall be considered an inverter output circuit.
Part II. Circuit Requirements
690.7 Maximum Voltage. The maximum voltage shall be used to determine the voltage and voltage to ground of circuits in the application of this Code. Maximum voltage shall be used for conductors, cables, equipment, working space, and other appli- cations where voltage limits and ratings are used. The maxi- mum voltage of PV system dc circuits shall be the highest voltage between any two conductors of a circuit or any conduc- tor and ground and shall comply with the following:
(1) PV system de circuits shall not exceed 1000 volts within or originating from arrays located on or attached to build- ings and PV system de circuits inside buildings.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-603
690.7
ARTICLE 690 -SOLAR PHOTOVOLTAIC (PV) SYSTEMS
(2) PV system de circuits shall not exceed 600 volts on or in one- and two-family dwellings.
(3) PV system de circuits exceeding 1000 volts shall comply with 690.31 (G).
(A) Photovoltaic Source Circuits. The maximum de voltage for a PV source circuit shall be calculated in accordance with one of the following methods:
(1) The sum of the PV module-rated open-circuit voltage of the series-connected modules in the PV string circuit corrected for the lowest expected ambient temperature using the open-circuit voltage temperature coefficients in accordance with the instructions included in the listing or labeling of the module
(2) For crystalline and multicrystalline silicon modules, the sum of the PV module-rated open-circuit voltage of the scrics-connected modules in the PV string circuit correc- ted for the lowest expected ambient temperature using the correction factors provided in Table 690.7(A)
(3) For PV systems with an inverter generating capacity of 100 k W or greater, a documented and stamped PV system design, using an industry standard method maximum voltage calculation provided by a licensed professional electrical engineer
Informational Note No. 1: One source for lowest-expected, ambient temperature design data for various locations the chap- ter titled "Extreme Annual Mean Minimum Design Dry Bulb Temperature" found in the ASHRAE Handbook - Fundamentals, 2017. These temperature data can be used to calculate maxi- mum voltage.
Informational Note No. 2: See SAND 2004-3535, Photovoltaic Array Performance Model, for one industry standard method for calculating maximum voltage of a PV system.
(B) DC-to-DC Converter Circuits. In PV dc-to-dc converter circuits, the maximum voltage shall be calculated in accord- ance with 690.7(B) (1) or (B) (2).
(1) Single DC-to-DC Converter. For circuits connected to the output of a single de-to-dc converter, the maximum voltage shall be determined in accordance with the instructions inclu- ded in the listing or labeling of the dc-to-de converter. If the
Table 690.7(A) Voltage Correction Factors for Crystalline and Multicrystalline Silicon Modules
Correction Factors for Ambient Temperatures Below 25 (77°F). (Multiply the rated open-circuit voltage by the appropriate correction factor shown below.)
Ambient Temperature ()
Factor
Ambient Temperature (*F)
24 to 20
1.02
76 to 68
19 to 15
1.04
67 to 59
14 to 10
1.06
58 to 50
9 to 5
1.08
49 to 41
4 to 0
1.10
40to32
-1 to-5
1.12
31 to 23
-6 to-10
1.14
22 to 14
-11 to-15
1.16
13 to 5
-16 to-20
1.18
4 to-4
-21 to-25
1.20
-5 to-13
-26 to -30
1.21
-14 to-22
-31 to-35
1.23
-23 to-31
-36 to -40
1.25
-32 to -40
instructions do not provide a method to determine the maxi- mum voltage, the maximum voltage shall be the maximum rated voltage output of the dc-to-dc converter.
(2) Two or More Series-Connected DC-to-DC Converters. For circuits connected to the output of two or more series- connected de-to-de converters, the maximum voltage shall be determined in accordance with the instructions included in the listing or labeling of the de-to-dc converter. If the instructions do not provide a method to determine the maximum voltage, the maximum voltage shall be the sum of the maximum rated voltage output of the dc-to-de converters in series.
(C) Bipolar PV Source Circuits. For monopole subarrays in bipolar systems, the maximum voltage shall be the highest volt- age between the monopole circuit conductors where one conductor of the monopole circuit is connected to the func- tionally grounded reference. To prevent overvoltage in the event of a ground fault or arc fault, the monopole circuits shall be isolated from ground.
(D) Marking DC PV Circuits. A permanent readily visible label indicating the highest maximum de voltage in a PV system, calculated in accordance with 690.7, shall be provided by the installer at one of the following locations:
(1) DC PV system disconnecting means
(2) PV system electronic power conversion equipment
(3) Distribution equipment associated with the PV system
690.8 Circuit Sizing and Current.
(A) Calculation of Maximum Circuit Current. The maximum current for the specific circuit shall be calculated in accordance with one of the methods in 690.8(A) (1) or (A) (2).
(1) PV System Circuits. The maximum current shall be calcu- lated in accordance with 690.8(A) (1) (a) through (A) (1) (c). (a) Photovoltaic Source Circuit Currents The maximum current shall be as calculated in either of the following:
(1) The maximum current shall be the sum of the short- circuit current ratings of the PV modules connected in parallel multiplied by 125 percent.
(2) For PV systems with an inverter generating capacity of 100 kW or greater, a documented and stamped PV system design, using an industry standard method maximum current calculation provided by a licensed professional electrical engineer, shall be permitted. The calculated maximum current value shall be based on the highest 3- hour current average resulting from the simulated local irradiance on the PV array accounting for elevation and orientation. The current valuc used by this method shall not be less than 70 percent of the value calculated using 690.8(A) (1) (a) (1).
Informational Note: Scc SAND 2004-3535, Photovoltaic Array Performance Model, for one industry standard method for calculating maximum current of a PV system. This model is used by the System Advisor Model simulation program provi- ded by the National Renewable Energy Laboratory.
(b) PV DC-to-DC Converter Circuit Current. The maximum current shall be the sum of parallel connected dc-to-dc converter continuous output current ratings.
(c) Inverter Output Circuit Current. The maximum current shall be the inverter continuous output current rating.
Informational Note: Modules that can produce electricity when exposed to light on multiple surfaces are labeled with applicable
70-604
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 690 -SOLAR PHOTOVOLTAIC (PV) SYSTEMS
690.9
short-circuit currents. Additional guidance is provided in the instructions included with the listing.
(2) Circuits Connected to the Input of Electronic Power Converters. Where a circuit is protected with an overcurrent device not exceeding the conductor ampacity, the maximum current shall be permitted to be the rated input current of the electronic power converter input to which it is connected.
(B) Conductor Ampacity. Circuit conductors shall have an ampacity not less than the larger of 690.8(B) (1) or (B)(2).
(1) Without Adjustment and Correction Factors. The mini- mum conductor size with an ampacity not less than the maxi- mum currents calculated in 690.8(A) multiplied by 125 percent.
Exception: Circuits containing an assembly, together with its overcur- rent device(s), that is listed for continuous operation at 100 percent of its rating shall be permitted to be used at 100 percent of its rating.
(2) With Adjustment and Correction Factors. The maximum currents calculated in 690.8(A) with adjustment and correction factors.
(C) Systems with Multiple Direct-Current Voltages. For a PV power source that has multiple output circuit voltages and employs a common-return conductor, the ampacity of the common-return conductor shall not be less than the sum of the ampere ratings of the overcurrent devices of the individual output circuits.
(D) Multiple PV String Circuits. Where an overcurrent device is used to protect more than one set of parallel-connected PV string circuits, the ampacity of cach conductor protected by the device shall not be less than the sum of the following:
(1) The rating of the overcurrent device
(2) The sum of the maximum currents as calculated in 690.8(A)(1) (a) for the other parallel-connected PV string circuits protected by the overcurrent device
690.9 Overcurrent Protection.
(A) Circuits and Equipment. PV system de circuit and inverter output conductors and equipment shall be protected against overcurrent. Circuits sized in accordance with 690.8(A) (2) arc required to be protected against overcurrent with overcurrent protective devices. Each circuit shall be protected from over- current in accordance with 690.9(A) (1), (A) (2), or (A) (3).
(1) Circuits Where Overcurrent Protection Not Required. Overcurrent protective devices shall not be required where both of the following conditions are met:
(1) The conductors have sufficient ampacity for the maxi- mum circuit current.
(2) The currents from all sources do not exceed the maxi- mum overcurrent protective device rating specified for the PV module or electronic power converter.
(2) Circuits Where Overcurrent Protection is Required on One End. A circuit conductor connected at one end to a current- limited supply, where the conductor is rated for the maximum circuit current from that supply, and also connected to sources having an available maximum circuit current greater than the ampacity of the conductor, shall be protected from overcurrent at the point of connection to the higher current source.
Informational Note: Photovoltaic system dc circuits and elec- tronic power converter outputs powered by these circuits are
current-limited and in some cases do not need overcurrent protection. Where these circuits are connected to higher current sources, such as parallel-connected PV system dc circuits, energy storage systems, or a utility service, the overcur- rent device is often installed at the higher current source end of the circuit conductor.
(3) Other Circuits. Circuits that do not comply with 690.9(A) (1) or (A) (2) shall be protected with one of the following methods:
(1) Conductors not greater than 3 m (10 ft) in length and not in buildings, protected from overcurrent on one end
(2) Conductors not greater than 3 m (10 ft) in length and in buildings, protected from overcurrent on one end and in a raceway or metal clad cable
(3) Conductors protected from overcurrent on both ends
(4) Conductors not installed on or in buildings are permitted to be protected from overcurrent on one end of the circuit where the circuit complies with all of the following conditions:
a. The conductor's are installed in metal raceways or metal-clad cables, or installed in enclosed metal cable trays, or underground, or where directly entering pad- mounted enclosures.
b. The conductors for cach circuit terminate on one end at a single circuit breaker or a single set of fuses that limit the current to the ampacity of the conductors.
c. The overcurrent device for the conductors is an inte- gral part of a disconnecting means or shall be located within 3 m (10 ft) of conductor length of the discon- necting means.
d. The disconnecting means for the conductors is instal- led outside of a building, or at a readily accessible location nearest the point of entrance of the conduc- tors inside of a building, including installations complying with 230.6.
(B) Device Ratings. Overcurrent devices used in PV source circuits shall be listed for use in PV systems. Electronic devices that are listed to prevent backfeed current in PV system dc circuits shall be permitted to prevent overcurrent of conduc- tors on the PV array side of the device. Overcurrent devices, where required, shall be rated in accordance with one of the following and permitted to be rounded up to the next higher standard size in accordance with 240.4(B):
(1) Overcurrent devices shall be rated not less than 125 percent of the maximum currents calculated in 690.8(A).
(2) An assembly, together with its overcurrent device(s), that is listed for continuous operation at 100 percent of its rating shall be permitted to be used at 100 percent of its rating.
Informational Note: Some electronic devices prevent backfeed current, which in some cases is the only source of overcurrent in PV system dc circuits.
(C) PV System DC Circuits. A single overcurrent protective device, where required, shall be permitted to protect the PV modules, dc-to-dc converters, and conductors of cach circuit. Where single overcurrent protection devices are used to protect circuits, all overcurrent devices shall be placed in the same polarity for all circuits within a PV system. The overcur- rent devices shall be accessible but shall not be required to be readily accessible.
2023 Edition NATIONAL ELECTRICAL CODE
70-605
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
690.9
ARTICLE 690 -SOLAR PHOTOVOLTAIC (PV) SYSTEMS
Informational Note: Due to improved ground-fault protection required in PV systems by 690.41(B), a single overcurrent protective device in either the positive or negative conductors of a PV system in combination with this ground-fault protection provides adequate overcurrent protection.
(D) Transformers. Overcurrent protection for power trans- formers shall be installed in accordance with 705.30(F).
Exception: A power transformer with a current rating on the side connected toward the interactive inverter output, not less than the rated continuous output current of the inverter, shall be permitted without overcurrent protection from the inverter.
690.11 Arc-Fault Circuit Protection (de). Photovoltaic systems with PV system de circuits operating at 80 volts dc or greater between any two conductors shall be protected by a listed PV arc-fault circuit interrupter or other system components listed to provide equivalent protection. The system shall detect and interrupt arcing faults resulting from a failure in the intended continuity of a conductor, connection, module, or other system component in the PV system de circuits.
Exception: PV system dc circuits that utilize metal-clad cables, are installed in metal rareways or enclosed metal cable trays, or are under- ground shall be permitted without arc-fault circuit protection if the installation complies with at least one of the following:
(1) The PV system de circuits are not installed in or on buildings.
(2) The PV system de circuits are located in or on detached structures whose sole purpose is to support or contain PV system equipment.
690.12 Rapid Shutdown of PV Systems on Buildings. PV system circuits installed on or in buildings shall include a rapid shutdown function to reduce shock hazard for firefighters in accordance with 690.12(A) through (D).
Exception No. 1: Ground-mounted PV system circuits that enter build- ings, of which the sole purpose is to house PV system equipment, shall not be required to comply with 690.12.
Exception No. 2: PV equipment and circuits installed on nonenclosed detached structures including but not limited to parking shade struc- tures, carports, solar trellises, and similar structures shall not be required to comply with 690.12.
Informational Note: Exceptions for rapid shutdown are inten- ded to be consistent with building and fire codes that have limi- tations as to the types of buildings on which firefighters typically perform rooftop operations.
(A) Controlled Conductors. Requirements for controlled conductors shall apply to the following:
(1) PV system de circuits
(2) Inverter output circuits originating from inverters located within the array boundary
Informational Note: The rapid shutdown function reduces the risk of electrical shock that de circuits in a PV system could pose for firefighters. The ac output conductors from PV systems that include inverters will either be de-energized after shutdown initiation or will remain energized by other sources such as a utility service. To prevent PV arrays with attached inverters from having energized ac conductors within the PV array(s), those circuits are also specifically controlled after shutdown initiation.
Exception: PV system circuits originating within or from arrays not attached to buildings that terminate on the exterior of buildings and PV system circuits installed in accordance with 230.6 shall not be consid- ered controlled conductors for the purposes of 690. 12.
(B) Controlled Limits. The use of the term array boundary in this section is defined as 305 mm (1 ft) from the array in all directions. Controlled conductors outside the array boundary shall comply with 690.12(B) (1) and inside the array boundary shall comply with 690.12(B) (2). Equipment and systems shall be permitted to meet the requirements of both inside and outside the array as defined by the manufacturer's instructions included with the listing.
(1) Outside the Array Boundary. Controlled conductors loca- ted outside the boundary or more than 1 m (3 ft) from the point of entry inside a building shall be limited to not more than 30 volts within 30 seconds of rapid shutdown initiation. Voltage shall be measured between any two conductors and between any conductor and ground.
(2) Inside the Array Boundary. The PV system shall comply with one of the following:
(1) The PV system shall provide shock hazard control for fire- fighters through the use of a PVHICS installed in accord- ance with the instructions included with the listing or field labeling. Where a PVHCS requires initiation to tran- sition to a controlled state, the rapid shutdown initiation device required in 690.12(C) shall perform this initiation.
Informational Note No. 1: A listed or field-labeled PVHCS is comprised of either an individual piece of equipment that fulfills the necessary functions or multiple pieces of equipment coordinated to perfonn the functions as described in the instal- lation. instructions to reduce the risk of electric shock hazard within a damaged PV array for firefighters. See U'L 3741, Photo- voltair Hazard Control.
(2) The PV system shall provide shock hazard control for fire- fighters by limiting the highest voltage inside equipment or between any two conductors of a circuit or any conduc- tor and ground inside array boundary to not more than 80 volts within 30 seconds of rapid shutdown initiation.
Informational Note No. 2: Common methods include the use of PV equipment with a limited maximum voltage of 80 volts as determined by 690.7, PVRSE, PVHCE, or any combination of these.
(C) Initiation Device. Where circuits identified in 690.12(A) are required to meet the requirements in 690.12(B), an initia- tion device(s) shall be provided and shall initiate the rapid shutdown function. The device's "off" position shall indicate that the rapid shutdown function has been initiated for all PV systems connected to that device. For one-and two-family dwell- ings, an initiation device(s), where required, shall be located at a readily accessible outdoor location.
For a single PV system, the rapid shutdown initiation shall occur by the operation of any single initiation device. Devices shall consist of at least one or more of the following:
(1) Service disconnecting means
(2) PV system disconnecting means
(3) Readily accessible switch that plainly indicates whether it is in the "off" or "on" position
Where multiple PV systems are installed with rapid shutdown functions on a single service, the initiation device(s) shall consist of not more than six switches or six sets of circuit break- crs, or a combination of not more than six switches and sets of circuit breakers, mounted in a single enclosure, or in a group of separate enclosures. These initiation device(s) shall initiate
70-606
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
690.15
ARTICLE 690 -SOLAR PHOTOVOLTAIC (PV) SYSTEMS
the rapid shutdown of all PV systems with rapid shutdown func- tions on that service.
(D) Buildings with Rapid Shutdown. Buildings with PV systems shall have a permanent label located at cach service equipment location to which the PV systems are connected or at an approved readily visible location and shall indicate the location of rapid shutdown initiation devices. The label shall include a simple diagram of a building with a roof and shall include the following words:
SOLAR PV SYSTEM IS EQUIPPED WITH RAPID SHUT- DOWN. TURN RAPID SHUTDOWN SWITCH TO THE "OFF" POSI- TION TO SHUT DOWN PV SYSTEM AND REDUCE SHOCK HAZARD IN ARRAY.
The title "SOLAR PV SYSTEM IS EQUIPPED WITH RAPID SHUTDOWN" shall have these letters capitalized and having a minimum height of 9.5 mm ('% in.). All text shall be legible and contrast the background.
Informational Note: See Informational Note Figure 690.12(D).
(1) Buildings with More Than One Rapid Shutdown Type. For buildings that have PV systems with more than one rapid shut- down type or PV systems with no rapid shutdown, a detailed plan view diagram of the roof shall be provided showing cach different PV system with a dotted line around arcas that remain energized after rapid shutdown is initiated.
(2) Rapid Shutdown Switch. A rapid shutdown switch shall have a label that includes the following wording located on or no more than 1 m (3 ft) from the switch:
RAPID SHUTDOWN SWITCH FOR SOLAR PV SYSTEM
The label shall be reflective, with all letters capitalized and having a minimum height of 9.5 mm (% in.) in white on red background.
Part III. Disconnecting Means
690.13 Photovoltaic System Disconnecting Means. Micans shall be provided to disconnect the PV system from all wiring systems including power systems, energy storage systems, and utilization equipment and its associated premises wiring.
SOLAR PV SYSTEM EQUIPPED WITH RAPID SHUTDOWN
TURN RAPID SHUTDOWN SWITCH TO THE "OFF" POSITION TO SHUT DOWN PV SYSTEM AND REDUCE SHOCK HAZARD IN THE ARRAY.
SOLAR ELECTRIC PV PANELS
Informational Note Figure 690.12(D) Label for Roof- Mounted PV Systems with Rapid Shutdown.
(A) Location.
(1) Readily Accessible. The PV system disconnecting means shall be installed at a readily accessible location.
(2) Enclosure Doors and Covers. Where a disconnecting means for circuits operating above 30 volts is readily accessible to unqualified persons, an enclosure door or hinged cover that exposes energized parts when open shall have its door or cover locked or require a tool to be opened.
(B) Marking. Each PV system disconnecting means shall plainly indicate whether in the open (off) or closed (on) posi- tion and be permanently marked "PV SYSTEM DISCONNECT" or equivalent. Additional markings shall be permitted based upon the specific system configuration. For PV system discon- necting means where the line and load terminals may be ener- gized in the open position, the device shall be marked with the following words or equivalent:
WARNING ELECTRIC SHOCK HAZARD TERMINALS ON THE LINE AND LOAD SIDES MAY BE ENERGIZED IN THE OPEN POSITION
The warning sign (s) or label(s) shall comply with 110.21 (B).
(C) Maximum Number of Disconnects. Each PV system disconnecting means shall consist of not more than six switches or six sets of circuit breakers, or a combination of not more than six switches and sets of circuit breakers, mounted in a single enclosure, or in a group of separate enclosures. A single PV system disconnecting means shall be permitted for the combined ac output of one or more inverters or ac modules.
Informational Note: This requirement does not limit the number of PV systems connected to a service as pennitted in 690.4(D). This requirement allows up to six disconnecting means to disconnect a single PV system. For PV systems where all power is converted through interactive inverters, a dedicated circuit breaker, in 705.12(B) (1), is an example of a single PV system disconnecting means.
(D) Ratings. The PV system disconnecting means shall have ratings sufficient for the maximum circuit current, available fault current, and voltage that is available at the terminals of the PV system disconnect.
(E) Type of Disconnect. The PV system disconnecting means shall simultaneously disconnect the PV system conductors that are not solidly grounded from all conductors of other wiring systems. The PV system disconnecting means or its remote operating device or the enclosure providing access to the disconnecting means shall be capable of being locked in accordance with 110.25. The PV system disconnecting means shall be one of the following:
(1) A manually operable switch or circuit breaker
(2) A connector meeting the requirements of 690.33(D) (1) or (D) (3)
(3) A pull-out switch with the required interrupting rating
(4) A remote-controlled switch or circuit breaker that is oper- able locally and opens automatically when control power is interrupted
(5) A device listed or approved for the intended application Informational Note: Circuit breakers marked "line" and "load" may not be suitable for backfeed or reverse current.
690.15 Disconnecting Means for Isolating Photovoltaic Equip- ment. Disconnecting means of the type required in 690.15(A)
2023 Edition NATIONAL ELECTRICAL CODE
70-607
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
690.15
ARTICLE 690 -SOLAR PHOTOVOLTAIC (PV) SYSTEMS
shall be provided to disconnect ac PV modules, fuses, dc-to-dc converters, inverters, and charge controllers from all conduc- tors that are not solidly grounded.
(A) Type of Disconnecting Means. Where a disconnect is required to isolate equipment, the disconnecting means shall be one of the following:
(1) An equipment disconnecting means in accordance with 690.15(C)
(2) An isolating device as part of listed equipment where an interlock or similar means prevents the opening of the isolating device under load
(3) For circuits with a maximum circuit current of 30 amperes or less, an isolating device in accordance with 690.15(B)
(B) Isolating Device. An isolating device shall not be required to have an interrupting rating. Where an isolating device is not rated for interrupting the circuit current, it shall be marked "Do Not Disconnect Under Load" or "Not for Current Inter- rupting." An isolating device shall not be required to simulta- ncously disconnect all current-carrying conductors of a circuit. The isolating device shall be one of the following:
(1) A mating connector meeting the requirements of 690.33 and listed and identified for use with specific equipment
(2) A finger-safe fuse holder
(3) An isolating device that requires a tool to place the device in the open (off) position
(4) An isolating device listed for the intended application
(C) Equipment Disconnecting Means. Equipment disconnect- ing means shall comply with the following:
(1) Have ratings sufficient for the maximum circuit current, available fault current, and voltage that is available at the terminals.
(2) Simultaneously disconnect all current-carrying conduc- tors that are not solidly grounded to the circuit to which it is connected.
(3) Be externally operable without exposing the operator to contact with energized parts and shall indicate whether in the open (off) or closed (on) position. Where not within sight or not within 3 m (10 ft) of the cquipment, the disconnecting means or its remote operating device or the enclosure providing access to the disconnecting means shall be capable of being locked in accordance with 110.25.
(4) Be one of the types in 690.13(E) (1) through (E)(5).
Equipment disconnecting means, other than those comply- ing with 690.33, shall be marked in accordance with the warn- ing in 690.13(B) if the line and load terminals can be energized in the open position.
Informational Note: A common installation practice is to termi- nate PV source-side dc conductors in the same manner that util- ity source-side ac conductors are generally connected on the line side of a disconnecting means. This practice is more likely to de-energize load-side terminals, blades, and fuses when the disconnect is in the open position and no energized sources are connected to the load side of the disconnect.
(D) Location and Control. Isolating devices or equipment disconnecting means shall comply with one or more of the following:
(1) Located within the equipment
(2) Located in sight from and readily accessible from the equipment for those to whom access is required
(3) Lockable in accordance with 110.25
(4) Provided with remote controls to activate the disconnect- ing means where the remote controls comply with one of the following:
a. The disconnecting means and their controls are loca- ted within the same equipment.
b. The disconnecting means is lockable in accordance with 110.25, and the location of the controls arc marked on the disconnecting means.
Part IV. Wiring Methods and Materials 690.31 Wiring Methods.
(A) Wiring Systems.
(1) Serviceability. Where wiring devices with integral enclo- sures are used, sufficient length of cable shall be provided to facilitate replacement.
(2) Where Readily Accessible. Where not guarded, PV system dc circuit conductors operating at voltages greater than 30 volts that are readily accessible to unqualified persons shall be instal- led in Type MIC cable, in multiconductor jacketed cable, or in raccway.
(3) Conductor Ampacity. The ampacity of 105 (221°F) and 125° (257ºF) conductors shall be permitted to be determined by Table 690.31 (A) (3) (1). For ambient temperatures greater than 30°C (86°F), the ampacities of these conductors shall be corrected in accordance with Table 690.31(A) (3)(2).
(4) Special Equipment. In addition to wiring methods inclu- ded elsewhere in this Code, other wiring systems specifically listed for use in PV systems shall be permitted.
Informational Note: See 110.14(C) for conductor temperature limitations due to termination provisions.
Table 690.31 (A)(3)(1) Ampacities of Insulated Conductors Rated Up To and Including 2000 Volts, 105 Through 125 (221°F Through 257ºF), Not More Than Three Current- Carrying Conductors in Raceway, Cable, or Earth (Directly Buried), Based on Ambient Temperature of 30 (86°F)
Types
AWG
PVC, CPE, XLPE 105°
XLPE, EPDM 125°
18
15
16
16
19
20
14
29
31
12
36
39
10
46
50
8
64
69
6
81
87
4
109
118
3
129
139
2
143
154
1
168
181
1/0
193
208
2/0
229
247
3/0
263
284
4/0
301
325
70-608
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
690.31
ARTICLE 690 - SOLAR PHOTOVOLTAIC (PV) SYSTEMS
Table 690.31(A)(3)(2) Correction Factors
Temperature Rating of Conductor
Ambient Temperature
105°
125
()
(221°F)
(257ºF)
Ambient Temperature (*F)
30
1
1
86
31-35
0.97
0.97
87-95
36-40
0.93
0.95
96-104
41-45
0.89
0.92
105-113
46-50
0.86
0.89
114-122
51-55
0.82
0.86
123-131
56-60
0.77
0.83
132-140
61-65
0.73
0.79
141-149
66-70
0.68
0.76
150-158
71-75
0.63
0.73
159-167
76-80
0.58
0.69
168-176
81-85
0.52
0.65
177-185
86-90
0.45
0.61
186-194
91-95
0.37
0.56
195-203
96-100
0.26
0.51
204-212
101-105
0.46
213-221
106-110
0.4
222-230
111-115
0.32
231-239
116-120
0.23
240-248
(B) Identification and Grouping.
(1) Conductors of Different Systems. Where not otherwise allowed in an equipment's listing, PV system de circuits shall not occupy the same equipment wiring enclosure, cable, or raceway as other non-PV systems or inverter output circuits unless separated from other circuits by a barrier or partition.
Exception: Where all conductors or cables have an insulation rating equal to at least the maximum circuit voltage applied to any conductor within the same wiring method, the following shall be permitted:
(1) Multiconductor jacketed cables for remote control, signaling, or power-limited circuits shall be permitted within the same wiring enclosure, cable, or raceway as PV system dc' circuits where all circuits serve the PV system.
(2) Inverter output circuits shall be permitted to occupy the same junction box, pull box, orwireway with PV system de circuits that are identified and grouped as required by 690.31(B)(2) and (B) (3).
(3) PV system de circuits utilizing multiconductor jacketed cable or metal-clad cable assemblies or listed wiring harnesses identified for the application shall be permitted to occupy the same wiring method as inverter output circuits and other non-PV systems.
(2) Identification. PV system de circuit conductors shall be identified at all termination, connection, and splice points by color coding, marking tapc, tagging, or other approved means in accordance with 690.31 (B) (2) (a) and (B) (2) (b).
Exception: Where the identification of the conductors is evident by spac- ing or arrangement, further identification shall not be required.
(a) Conductors that rely on other than color coding for polarity identification shall be identified by an approved permanent marking means such as labeling, sleeving, or shrink- tubing that is suitable for the conductor sizc.
(b) The permanent marking means for nonsolidly grounded positive conductors shall include imprinted plus signs (+) or the word POSITIVE or POS durably marked on insulation of a color other than green, white, or gray. The
permanent marking means for nonsolidly grounded negative conductors shall include imprinted negative signs (-) or the word NEGATIVE or NEG durably marked on insulation of a color other than green, white, gray, or red. Only solidly groun- ded PV system de circuit conductors shall be marked in accord- ance with 200.6.
(3) Grouping. Where ac and dc conductors of PV systems occupy the same junction box, pull box, or wireway, the ac and dc circuit conductors shall be grouped separately by cable tics or similar means at least once and at intervals not to exceed 1.8 m (6 ft).
Exception: The requirement for grouping shall not apply if the circuit enters from a cable or raceway unique to the circuit that makes the grouping obvious.
(C) Cables. Typc PV wirc or cable and Type distributed gener- ation (DG) cable shall be listed.
Informational Note: See UL 4703, Standard for Photovoltair Wire, for PV wire and UL 3003, Distributed Generation Cables, for DG cable. PV wire and cable and DG cable have a nonstandard outer diameter.
(1) Single-Conductor Cable. Single-conductor cables shall comply with 690.31 (C) (1) (a) through (C) (1) (c).
(a) Single-conductor cable in exposed outdoor locations in PV system de circuits within the PV array shall be permitted to be one of the following:
(1) PV wirc or cable
(2) Single-conductor cable marked sunlight resistant and Typc USE-2 and Type RHW-2
(b) Exposed cables sized 8 AWG or smaller shall be supported and secured at intervals not to exceed 600 mm (24 in.) by cable tics, straps, hangers, or similar fittings listed and identified for securement and support in outdoor loca- tions. PV wire or cable shall be permitted in all locations where RHW-2 is permitted.
2023 Edition NATIONAL ELECTRICAL CODE
70-609
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
690.31
ARTICLE 690 -SOLAR PHOTOVOLTAIC (PV) SYSTEMS
PV systems meeting the requirements of 691.4 shall be permitted to have support and securement intervals as defined in the engineered design.
(c) Exposed cables sized larger than 8 AWG shall be supported and secured at intervals not to exceed 1400 mm (54 in.) by cable tics, straps, hangers, or similar fittings listed and identified for securement and support in outdoor loca- tions.
(2) Cable Tray. Single-conductor PV wirc or cable of all sizes or distributed generation (DG) cable of all sizes, with or with- out a cable tray rating, shall be permitted in cable trays installed in outdoor locations, provided that the cables arc supported at intervals not to exceed 300 mm (12 in.) and secured at intervals not to exceed 1400 mm (54 in.).
Where installed in uncovered cable trays, ampacity of single- conductor PV wire smaller than 1/0 AWG, the adjustment factors for 1/0 AWG single conductor cable in 392.80(A) (2) shall be permitted to be used.
Where single-conductor PV wire smaller than 1/0 AWG is installed in ladder ventilated trough cable trays, the following shall apply:
(1) All single conductors shall be installed in a single layer.
(2) Conductors that are bound together to comprise cach circuit pair shall be permitted to be installed in other than a single layer.
(3) The sum of diameters of all single conductor cables shall not exceed the cable tray width.
(3) Multiconductor Jacketed Cables. Where part of a listed PV assembly, multiconductor jacketed cables shall be installed in accordance with the included instructions. Where not part of a listed assembly or where not otherwise covered in this Code, multiconductor jacketed cables, including DG cable, shall be installed in accordance with the product listing and shall be permitted in PV systems. These cables shall be installed in accordance with the following:
(1) In raceways, where on or in buildings other than rooftops (2) Where not in raceways, in accordance with the following:
a. Marked sunlight resistant in exposed outdoor loca- tions
b. Protected or guarded, where subject to physical damage
c. Closely follow the surface of support structures
d. Secured at intervals not exceeding 1.8 m (6 ft)
c. Sccured within 600 mm (24 in.) of mating connectors or entering enclosures
f. Marked direct burial, where buried in the carth
(4) Flexible Cords and Cables Connected to Tracking PV Arrays. Flexible cords and flexible cables, where connected to moving parts of tracking PV arrays, shall comply with Arti- cle 400 and shall be of a type identified as a hard service cord or portable power cable; they shall be suitable for extra-hard usage, listed for outdoor use, water resistant, and sunlight resistant. Allowable ampacitics shall be in accordance with 400.5. Stranded copper PV wire shall be permitted to be connected to moving parts of tracking PV arrays in accordance with the minimum number of strands specified in Table 690.31(C) (4).
(5) Flexible, Fine-Stranded Cables. Flexible, fine-stranded cables shall be terminated only with terminals, lugs, devices, or connectors in accordance with 110.14.
Table 690.31(C)(4) Minimum PV Wire Strands
PV Wire AWG
Minimum Strands
18
17
16-10
19
8-4
49
2
130
1 AWG-1000 MCM
259
(6) Small-Conductor Cables. Single-conductor cables listed for outdoor use thatare sunlight resistant and moisture resistant in sizes 16 AWG and 18 AWG shall be permitted for module inter- connections where such cables meet the ampacity require- ments of 400.5. Section 310.14 shall be used to determine the cable ampacity adjustment and correction factors.
(D) Direct-Current Circuits on or in Buildings. Wiring meth- ods on or in buildings shall comply with the installation requirements in 690.31(D) (1) and (D)(2).
(1) Metal Raceways and Enclosures. Where inside buildings, PV system de circuits that exceed 30 volts or 8 amperes shall be contained in metal raceways, in Type MC metal-clad cable that complies with 250.118(A) (10)(b) or (A)(10) (c), or in metal enclosures.
Exception: PVIICS installed in accordance with 690.12(B)(2)(1) shall be permitted to be provided with or listed for use with nonmetallic enclo- sure(s), nonmetallic raceway(s), and cables other than Type MC metal- clad cable(s), at the point of penetration of the surface of the building.
(2) Marking and Labeling. Unless located and arranged so the purpose is evident, the following wiring methods and enclo- sures that contain PV system dc circuit conductors shall be marked with the wording PHOTOVOLTAIC POWER SOURCE or SOLAR PV DC CIRCUIT by means of permanently affixed labels or other approved permanent marking:
(1) Exposed raceways, cable trays, and other wiring methods
(2) Covers or enclosures of pull boxes and junction boxes
(3) Conduit bodies in which any of the available conduit openings arc unused
The labels or markings shall be visible after installation. All letters shall be capitalized and shall be a minimum height of 9.5 mm (3% in.) in white on a red background. Labels shall appear on every section of the wiring system that is separated by enclosures, walls, partitions, ceilings, or floors. Spacing between labels or markings, or between a label and a marking, shall not be more than 3 m (10 ft). Labels required by this section shall be suitable for the environment where they are installed.
(E) Bipolar Photovoltaic Systems. Where the sum, without consideration of polarity, of the voltages of the two monopole circuits exceeds the rating of the conductors and connected equipment, monopole circuits in a bipolar PV system shall be physically separated, and the electrical output circuits from cach monopole circuit shall be installed in separate raceways until connected to the inverter. The disconnecting means and overcurrent protective devices for cach monopole circuit output shall be in separate enclosures. All conductors from cach separate monopole circuit shall be routed in the same raceway. Solidly grounded bipolar PV systems shall be clearly marked with a permanent, legible warning notice indicating
70-610
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 690 -SOLAR PHOTOVOLTAIC (PV) SYSTEMS
690.41
that the disconnection of the grounded conductor(s) may result in overvoltage on the equipment.
Exception: Listed switchgear rated for the maximum voltage between circuits and containing a physical barrier separating the disconnecting means for each monopole circuit shall be permitted to be used instead of disconnecting means in separate enclosures.
(F) Wiring Methods and Mounting Systems. Roof-mounted PV array mounting systems shall be permitted to be held in place with an approved means other than those required by 110.13 and shall utilize wiring methods that allow any expected movement of the array.
Informational Note: Expected movement of unattached PV anays is often included in structural calculations.
(G) Over 1000 Volts DC. Equipment and wiring methods containing PV system de circuits with a maximum voltage greater than 1000 volts shall comply with the following:
(1) Shall not be permitted on or in one- and two-family dwell- ings.
(2) Shall not be permitted within buildings containing habit- able rooms.
(3) Where installed on the exterior of buildings shall be loca- ted less than 3 m (10 ft) above grade. Wiring methods containing PV system de circuits connected to this equip- ment shall not be permitted to attach to the building greater than 10 m (33 ft) along the building surface from the equipment.
690.32 Component Interconnections. Fittings and connectors that are intended to be concealed at the time of on-site as.sem- bly, where listed for such usc, shall be permitted for on-site interconnection of modules or other array components. Such fittings and connectors shall be equal to the wiring method employed in insulation, temperature rise, and short-circuit current rating, and shall be capable of resisting the effects of the environment in which they are used.
690.33 Mating Connectors. Mating connectors, other than connectors covered by 690.32, shall comply with 690.33(A) through (D).
(A) Configuration. The mating connectors shall be polarized and shall have a configuration that is noninterchangeable with receptacles in other electrical systems on the premises.
(B) Guarding. The mating connectors shall be constructed and installed so as to guard against inadvertent contact with live parts by persons.
(C) Type. The mating connectors shall be of the latching or locking type. Mating connectors that are readily accessible and that are used in circuits operating at over 30 volts dc or 15 volts ac shall require a tool for opening. Where mating connectors are not of the identical type and brand, they shall be listed and identified for intermatability, as described in the manufactur- er's instructions.
(D) Interruption of Circuit. Mating connectors shall be one of the following:
(1) Rated for interrupting current without hazard to the operator
(2) A type that requires the use of a tool to open and marked "Do Not Disconnect Under Load" or "Not for Current Interrupting"
(3) Supplied as part of listed equipment and used in accord- ance with instructions provided with the listed connected equipment
Informational Note: Some listed equipment, such as micro- inverters, are evaluated to make use of mating connectors as disconnect devices even though the mating connectors are marked as "Do Not Disconnect Under Load" or "Not for Current Interrupting."
690.34 Access to Boxes. Junction, pull, and outlet boxes loca- ted behind modules or panels shall be so installed that the wiring contained in them can be rendered accessible directly or by displacement of a module(s) or panel(s) secured by removable fasteners and connected by a flexible wiring system.
Part V. Grounding and Bonding
690.41 PV System DC Circuit Grounding and Protection.
(A) PV System DC Circuit Grounding Configurations. Onc or more of the following system configurations shall be employed for PV system de circuits:
(1) 2-wire circuits with one functionally grounded conductor
(2) Bipolar circuits according to 690.7(C) with a functional ground reference (center tap)
(3) Circuits not isolated from the grounded inverter output circuit
(4). Ungrounded circuits
(5) Solidly grounded circuits as permitted in 690.41 (B)
(6) Circuits protected by equipment listed and identified for the use
(B) DC Ground-Fault Detector-Interrupter (GFDI) Protection. PV system de circuits that exceed 30 volts or 8 amperes shall be provided with GFDI protection meeting the requirements of 690.41 (B) (1) and (B)(2) to reduce fire hazards.
Solidly grounded PV source circuits with not more than two modules in parallel and not on or in buildings shall be permit- ted without GFDI protection.
Informational Note: Not all inverters, charge controllers, or dc- to-dc converters include de GFDI protection. Equipment that does not have GFDI protection often includes the following statement in the manual: "Warning: This unit is not provided with a GFDI device."
(1) Ground-Fault Detection. The GFDI device or system shall detect ground fault(s) in the PV system de circuits, including any functionally grounded conductors, and be listed for provid- ing GFDI protection. For dc-to-dc converters not listed as providing GFDI protection, where required, listed GFDI protection equipment identified for the combination of the dc- to-dc converter and the GFDI (levice shall be installed to protect the circuit.
Informational Note: Some dc-to-dc converters without integral GFDI protection on their input (source) side can prevent other GFDI protection equipment from properly functioning on portions of PV system de circuits.
(2) Faulted Circuits. The faulted circuits shall be controlled by one of the following methods:
(1) The current-carrying conductors of the faulted circuit shall be automatically disconnected.
2023 Edition NATIONAL ELECTRICAL CODE
70-611
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
690.41
ARTICLE 690 -SOLAR PHOTOVOLTAIC (PV) SYSTEMS
(2) The device providing GFDI protection fed by the faulted circuit shall automatically cease to supply power to output circuits and interrupt the faulted PV system de circuits from the ground reference in a functionally grounded system.
(3) Indication of Faults. The GFDI protection equipment shall provide indication of ground faults at a readily accessible loca- tion.
Informational Note: Examples of indication include, but are not limited to, the following: remote indicator light, display, moni- tor, signal to a monitored alarm system, or receipt of notification by web-based services.
690.42 Point of PV System DC Circuit Grounding Connection.
(A) Circuits with GFDI Protection. Circuits protected by GFDI equipment in accordance with 690.41 (B) shall have any circuit- to-ground connection made by the GFDI equipment.
(B) Solidly Grounded Circuits. For solidly grounded PV system de circuits, the grounding connection shall be made from any single point on the PV dc system to a point in the grounding electrode system in 690.47(A).
690.43 Equipment Grounding and Bonding. Exposed non- current-carrying metal parts of PV module frames, electrical equipment, and conductor enclosures of PV systems shall be connected to an equipment grounding conductor in accord- ance with 250.134 or 250.136, regardless of voltage. Equipment grounding conductors and devices shall comply with 690.43(A) through (D).
(A) Photovoltaic Module Mounting Systems and Devices. Devi- ces and systems used for mounting PV modules that are also used for bonding module frames shall be listed, labeled, and identified for bonding PV modules.
Informational Note: See UL 2703, Standard for Mounting Systems, Mounting Devices, Clamping/Retention Devices, and Ground Lugs for Use with Flat-Plate Photovoltaic Modules and Panels for PV Module Clamps, and UL 3703, Standard for Solar Trackers.
(B) Equipment Secured to Grounded Metal Supports. Devices listed, labeled, and identified for bonding and grounding the metal parts of PV systems shall be permitted to bond the equip- ment to grounded metal supports. Metallic support structures shall have identified bonding jumpers connected between sepa- rate metallic sections or shall be identified for equipment bonding and shall be connected to the equipment grounding conductor.
(C) Location. Equipment grounding conductors shall be permitted to be run separately from the PV system conductors within the PV array. Where PV system circuit conductors leave the vicinity of the PV array, equipment grounding conductors shall comply with 250.134.
(D) Bonding for Over 250 Volts. The bonding requirements contained in 250.97 shall apply only to solidly grounded PV system circuits operating over 250 volts to ground.
690.45 Size of Equipment Grounding Conductors. Equipment grounding conductors for PV system circuits shall be sized in accordance with 250.122. Where no overcurrent protective device is used in the circuit, an assumed overcurrent device rated in accordance with 690.9(B) shall be used when applying Table 250.122.
Increases in equipment grounding conductor size to address voltage drop considerations shall not be required.
690.47 Grounding Electrode System.
(A) Buildings or Structures Supporting a PV System. A build- ing or structure(s) supporting a PV system shall utilize a grounding electrode system installed in accordance with 690.47(B).
PV array equipment grounding conductors shall be connec- ted to a grounding electrode system in accordance with Part VII of Article 250. This connection shall be in addition to any other equipment grounding conductor requirements in 690.43(C). The PV array equipment grounding conductors shall be sized in accordance with 690.45. For specific PV system grounding configurations permitted in 690.41(A), one of the following conditions shall apply:
(1) For PV systems that are not solidly grounded, the equip- ment grounding conductor . for the output of the PV system, where connected to associated distribution equipment connected to a grounding electrode system, shall be permitted to be the only connection to ground for the system.
(2) For solidly grounded PV systems, as permitted in 690.41(A) (5), the grounded conductor shall be connec- ted to a grounding electrode system by means of a grounding electrode conductor sized in accordance with 250.166.
Informational Note: Most PV systems are functionally grounded systems rather than solidly grounded systems as defined in this Code. For functionally grounded PV systems with an interactive inverter output, the ac equipment grounding conductor is connected to associated grounded ac distribution equipment. This connection is most often the connection to ground for ground-fault protection and equipment grounding of the PV array.
(B) Grounding Electrodes and Grounding Electrode Conduc- tors. Additional grounding electrodes shall be permitted to be installed in accordance with 250.52 and 250.54. Grounding electrodes shall be permitted to be connected directly to the PV module frame(s) or support structure. A grounding elec- trode conductor shall be sized according to 250.66. A support structure for a ground-mounted PV array shall be permitted to be considered a grounding electrode if it meets the require- ments of 250.52. PV arrays mounted to buildings shall be permitted to use the metal structural frame of the building if the requirements of 250.68(C) (2) are met.
Part VI. Source Connections
690.56 Identification of Power Sources. Plaques or directories shall be installed in accordance with 705.10.
690.59 Connection to Other Sources. PV systems connected to other sources shall be installed in accordance with Parts I and II of Article 705.
690.72 Self-Regulated PV Charge Control. The PV source circuit shall be considered to comply with the requirements for charge control of a battery without the use of separate charge control equipment if the circuit mects both of the following:
(1) The PV source circuit is matched to the voltage rating and charge current requirements of the interconnected battery cells.
70-612
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
691.7
ARTICLE 691 - LARGE-SCALE PHOTOVOLTAIC (PV) ELECTRIC SUPPLY STATIONS
(2) The maximum charging current multiplied by 1 hour is less than 3 percent of the rated battery capacity expressed in ampere-hours or as recommended by the battery manufacturer.
ARTICLE 691 Large-Scale Photovoltaic (PV) Electric Supply Stations
691.1 Scope. This article covers the installation of large-scale PV electric supply stations not under exclusive utility control.
Informational Note No. 1: Facilities covered by this article have specific design and safety features unique to large-scale PV facili- ties outlined in 691.4 and are operated for the sole purpose of providing electric supply to a system operated by a regulated utility for the transfer of electric energy.
Informational Note No. 2: See 90.2(B)(5) for additional infor- mation about utility-owned properties not covered under this Code. See ANSI/IEEE C2-2017, National Electrical Safety Code, for additional information on electric supply stations.
Informational Note No. 3: See Informational Note Figure 691.1.
691.4 Special Requirements for Large Scale PV Electric Supply Stations. Large-scale PV electric supply stations shall be accessi- ble only to authorized personnel and comply with the follow- ing:
(1) Electrical circuits and equipment shall be maintained and operated only by qualified persons.
Informational Note No. 1: See NFPA 70E-2021, Standard for Elec- trical Safety in the Workplace, for electrical safety requirements.
(2) Access to PV electric supply stations shall be restricted in accordance with 110.31. Field-applied hazard markings shall be applied in accordance with 110.21 (B).
(3) The connection between the PV electric supply station and the system operated by a utility for the transfer of electrical energy shall be through medium- or high-
voltage switch gear, substation, switch yard, or similar methods whose sole purpose shall be to interconnect the two systems.
(4) The electrical loads within the PV electric supply station shall only be used to power auxiliary equipment for the generation of the PV power.
(5) Large-scale PV electric supply stations shall not be installed on buildings.
(6) The station shall be monitored from a central command center.
(7) The station shall have an inverter generating capacity of at least 5000 kW.
Informational Note No. 2: Some individual sites with capacities less than 5000 kW are operated as part of a group of facilities with a total generating capacity exceeding 5000 kW.
691.5 Equipment. All electrical equipment shall be approved for installation by one of the following:
(1) Listing and labeling
(2) Be evaluated for the application and have a field label applicd
(3) Where products complying with 691.5(1) or (2) are not available, by engineering review validating that the electri- cal equipment is evaluated and tested to relevant stand- ards or industry practice
691.6 Engineered Design. Documentation of the electrical portion of the engineered design of the electric supply station shall be stamped and provided upon request of the AHJ. Addi- tional stamped independent engineering reports detailing compliance of the design with applicable electrical standards and industry practice shall be provided upon request of the AHJ. The independent engineer shall be a licensed professio- nal electrical engineer retained by the system owner or instal- ler. This documentation shall include details of conformance of the design with Article 690, and any alternative methods to Article 690, or other articles of this Code.
691.7 Conformance of Construction to Engineered Design. Documentation that the construction of the electric supply station conforms to the electrical engineered design shall be provided upon request of the AHJ. Additional stamped inde- pendent engineering reports detailing the construction conforms with this Code, applicable standards and industry
Inverter output circuit
Medium or high-voltage switchgear or substation
-
PV power source
Transformers
Large-Scale PV Electric Supply Station
Notes:
(1) The diagram is for informational purposes only and is not representative of all potential configurations. (2) Custom designs occur in each configuration, and some components are optional.
Informational Note Figure 691.1 Identification of Large Scale PV Electric Supply Station Components.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-613
Interactive inverters
Medium or > high-voltage net ork
691.8
ARTICLE 692 -FUEL CELL SYSTEMS
practice shall be provided upon request of the AHJ. The inde- pendent engineer shall be a licensed professional electrical engineer retained by the system owner or installer. This docu- mentation, where requested, shall be available prior to commercial operation of the station.
691.8 Direct Current Operating Voltage. For large-scale PV electric supply stations, calculations shall be included in the documentation required in 691.6.
691.9 Disconnecting Means for Isolating Photovoltaic Equip- ment. Disconnecting means for cquipment shall not be required within sight of equipment and shall be permitted to be located remotely from equipment. The engineered design required by 691.6 shall document disconnection procedures and means of isolating equipment.
Informational Note: See NFPA 70B-2019, Recommended Practice for Electrical Equipment Maintenance, for information on electrical system maintenance. See NFPA 70F-2021, Standard for Electrical Safety in the Workplace, for information on written procedures and conditions of maintenance, including lockout/tagout procedures.
Buildings whose sole purpose is to house and protect supply station equipment shall not be required to comply with 690.12. Written standard operating procedures shall be available at the site detailing necessary shutdown procedures in the event of an emergency.
691.10 Fire Mitigation. PV systems that do not comply with the requirements of 690.11 shall include details of fire mitigation plans to address de arc-faults in the documentation required in 691.6.
Informational Note: Fire mitigation plans are typically reviewed by the local fire agency and include topics such as access roads within the facility.
691.11 Fence Bonding and Grounding. Fence grounding requirements and details shall be included in the documenta- tion required in 691.6.
Informational Note: See 250.194 for fence bonding and ground- ing requirements enclosing substation portions of an electric supply station. Grounding requirements for other portions of electric supply station fencing are assessed based on the pres- ence of overhead conductors, proximity to generation and distribution equipment, and associated step and touch poten- tial.
ARTICLE 692 Fuel Cell Systems
Part I. General
692.1 Scope. This article applies to the installation of fuel cell systems.
Informational Note: Some fuel cell systems can be interactive with other electrical power production sources, are stand-alone, or both. Some fuel cell systems are connected to electric energy storage systems such as batteries. Fuel cell systems can have ac output(s), dc output(s), or both for utilization.
692.4 Installation.
(A) Fuel Cell System. A fuel cell system shall be permitted to supply a building or other structure in addition to any serv- icc(s) of another electricity supply system(s).
(B) Identification of Power Sources. Fuel cell systems shall bc marked with a plaque or directory installed in accordance with 705.10.
(C) System Installation. The construction and operation of equipment, associated wiring, and interconnections shall be performed only by qualified persons.
Informational Note: See Article 100 for the definition of quali- fied person.
692.6 Listing Requirement. The fuel cell system shall be approved for the application in accordance with one of the following:
(1) Be listed for the application
(2) Be evaluated for the application and have a field label applicd
PartII. Circuit Requirements
692.8 Circuit Sizing and Current.
(A) Nameplate Rated Circuit Current. The nameplate (s) rated circuit current shall be the rated current indicated on the fuel cell nameplate (s).
(B) Conductor Ampacity and Overcurrent Device Ratings. The ampacity of the feeder circuit conductors from the fuel cell system(s) to the premises wiring system shall not be less than the greater of (1) nameplate (s) rated circuit current or (2) the rating of the fuel cell system(s) overcurrent protective device (s).
(C) Ampacity of Grounded or Neutral Conductor. If an inter- active single-phase, 2-wire fuel cell output(s) is connected to the grounded or neutral conductor and a single ungrounded conductor of a 3-wire system or of a 3-phase, 4-wirc, wyc- connected system, the maximum unbalanced neutral load current plus the fuel cell system(s) output rating shall not exceed the ampacity of the grounded or neutral conductor.
692.9 Overcurrent Protection.
(A) Circuits and Equipment. If the fuel cell system is provided with overcurrent protection sufficient to protect the circuit conductors that supply the load, additional circuit overcurrent devices shall not be required. Equipment and conductors connected to more than one electrical source shall be protec- ted.
(B) Accessibility. Overcurrent devices shall be readily accessi- blc.
Part III. Disconnecting Means
692.13 All Conductors. Mcans shall be provided to disconnect all current-carrying conductors of a fuel cell system power source from all other conductors in a building or other struc- turc.
70-614
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
694.7
ARTICLE 694 - WIND ELECTRIC SYSTEMS
692.17 Switch or Circuit Breaker. The disconnecting means for ungrounded conductors shall consist of readily accessible, manually operable switch(cs) or circuit breaker(s).
Where all terminals of the disconnecting means may be energized in the open position, a warning sign shall be moun- ted on or adjacent to the disconnecting means. The sign shall be clearly legible and shall have the following words or cquiva- lent:
DANGER ELECTRIC SHOCK HAZARD. DO NOT TOUCH TERMI- NALS. TERMINALS ON BOTH THE LINE AND LOAD SIDES MAY BE ENERGIZED IN THE OPEN POSITION.
The danger sign(s) or label(s) shall comply with 110.21 (B).
Part IV. Wiring Methods
692.31 Wiring Systems. In addition to wiring methods inclu- ded in Chapter 3 of this Code, wiring methods and fittings specifically listed and identified for use with fuel cell systems shall be permitted.
Part V. Marking
692.50 Fuel Cell Power Sources. A marking specifying the fuel cell system, output voltage, output power rating, and continu- ous output current rating shall be provided at the disconnect- ing means for the fuel cell power source at an accessible location on the site.
692.51 Fuel Shut-Off. The location of the manual fuel shut-off valve shall be marked at the location of the primary disconnect- ing means of the building or circuits supplied.
692.52 Stored Energy. A fuel cell system that stores electrical energy shall require the following warning sign, or equivalent, at the location of the service disconnecting means of the prem- iscs:
WARNING FUEL CELL POWERSYSTEM CONTAINS ELECTRICAL ENERGY STORAGE DEVICES.
The warning sign(s) or label(s) shall comply with 110.21 (B).
Part VI. Connection to Other Circuits
692.60 Connection to Other Systems. Fuel cell systems connected to other sources shall be installed in accordance with Parts I and II of Article 705.
692.61 Transfer Switch. A transfer switch shall be required in non-grid-interactive systems that use utility grid backup. The transfer switch shall maintain isolation between the electrical production and distribution network and the fuel cell system. The transfer switch shall be permitted to be located externally or internally to the fuel cell system unit. Where the utility serv- ice conductors of the structure are connected to the transfer switch, the switch shall comply with Article 230, Part V.
ARTICLE 694 Wind Electric Systems
Part I. General
694.1 Scope. This article applies to wind (turbinc) electric systems that consist of one or more wind electric generators and their related alternators, generators, inverters, controllers, and associatedequipment.
Informational Note: Some wind electric systems are interactive with other electric power sources (see Informational Note Figure 694.1). Some systems have ac output and some have dc output. Some systems contain electrical energy storage, such as batteries.
694.7 Construction and Maintenance. The construction and maintenance, associated wiring, and interconnections shall be performed only by qualified persons.
Informational Note: See' Article 100 for the definition of quali- fied person.
(A) Wid Electric Systems. A wind electric system(s) shall be permitted to supply a building or other structure in addition to other sources of supply. These requirements apply to both onshore and offshore installations.
(B) Equipment. Wind electric systems shall comply with one of the following:
(1) Be listed
(2) Be evaluated for the application and have a field label applicd
Wind electric systems undergoing evaluation for type certifi- cation and listing shall be permitted to be operated in a controlled location with access limited to qualified personnel.
Informational Note: See UL 6141, Standard for Wind Turbines Permitting Entry of Personnel, and UL 6142, Standard for Small Wind Turbine Systems, for further information on wind turbine equip- ment. Ratings for wind turbines could include limitations on installation locations such as onshore or offshore. Testing is typi- cally performed under supervision of a qualified electrical test- ing organization.
(C) Diversion Load Controllers. A wind electric system employing a diversion load controller as the primary means of regulating the speed of a wind turbine rotor shall be equipped with an additional, independent, reliable means to prevent over-speed operation. An interconnected utility service shall not be considered to be a reliable diversion load.
(D) Overvoltage Protection. A listed surge protective device shall be installed between a wind electric system and any loads served by the premises electrical system. The SPD shall be permitted to be a Type 3 SPD on the circuit serving a wind elec- tric system or a Type 2 SPD located anywhere on the load side of the service disconnect. SPDs shall be installed in accordance with Part II of Article 242.
Alternator
Rectifier
Inverter
Electric power production and distribution network
Informational Note Figure 694.1 Identification of Wind Electric System Components - Interactive System.
2023 Edition NATIONAL ELECTRICAL CODE
70-615
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
694.7
ARTICLE 694 - WIND ELECTRIC SYSTEMS
(E) Receptacles. A receptacle shall be permitted to be supplied by a wind electric system branch or feeder circuit for maintenance or data acquisition usc. Receptacles shall be protected with an overcurrent device with a rating not to exceed the current rating of the receptacle. In addition to the requirements in 210.8, all 125-volt, single-phase, 15- and 20- ampere receptacles installed for maintenance of the wind turbine shall have ground-fault circuit-interrupter protection for personnel.
(F) Poles or Towers Supporting Wind Turbines Used as a Raceway. A pole or tower shall be permitted to be used as a raceway if approved in accordance with one of the following:
(1) Be evaluated as part of the listing for the wind turbine
(2) Be listed for the application
(3) Be evaluated for the application and have a field label applicd
(G) Working Clearances. Working space shall be provided for electrical cabinets and other electrical equipment in accord- ance with 110.26(A).
For large wind turbines where service personnel enter the equipment, where conditions of maintenance and supervision ensure that only qualified persons perform the work, working clearances shall be permitted to comply with Table 694.7(G) for systems up to 1000 volts nominal.
Part II. Circuit Requirements
694.10 Maximum Voltage.
(A) Wind Turbine Output Circuits. Wind turbine output circuits on or in one- and two-family dwellings shall be permit- ted to have a maximum voltage up to 600 volts.
(B) Direct-Current Utilization Circuits. The voltage of dc utilization circuits shall comply with 210.6.
(C) Circuits over 150 Volts to Ground. In onc- and.two-family dwellings, live parts in circuits over 150 volts to ground shall not be accessible to other than qualified persons while ener- gized.
Informational Note: See 110.27 for guarding of live parts and 210.6 for branch circuit voltage limitations.
694.12 Circuit Sizing and Current.
(A) Calculation of Maximum Circuit Current. The maximum current for a circuit shall be calculated in accordance with 694.12(A) (1) through (A) (3).
(1) Turbine Output Circuit Currents. The maximum current shall be based on the circuit current of the wind turbine oper- ating at maximum output power.
(2) Inverter Output Circuit Current. The maximum output current shall be the inverter continuous output current rating.
Table 694.7(G) Working Spaces
Nominal Voltage to Ground
Condition 1
Condition 2
Condition 3
0-150
900 mm (3 ft)
900 mm (3 ft)
900 mm (3 ft)
151-1000
900 mm (3 ft)
1.0 m (3 ft 6 in.)
1.2 m (4 ft)
70-616
(3) Stand-Alone Inverter Input Circuit Current. The maxi- mum input current shall be the stand-alone continuous inver- ter input current rating of the inverter producing rated power at the lowest input voltage.
(B) Ampacity and Overcurrent Device Ratings.
(1) Continuous Current. Wind turbine electric system currents shall be considered to be continuous.
(2) Sizing of Conductors and Overcurrent Devices. Circuit conductors and overcurrent devices shall be sized to carry not less than 125 percent of the maximum current as calculated in 694.12(A). The rating or setting of overcurrent devices shall be permitted in accordance with 240.4(B) and (C).
Exception: Circuits containing an assembly, together with its overcur- rent devices, listed for continuous operation at 100 percent of its rating shall be permitted to be used at 100 percent of its rating.
694.15 Overcurrent Protection.
(A) Circuits and Equipment. Turbine output circuits, inverter output circuits, and storage battery circuit conductors and equipment shall be protected in accordance with 240.4 and 240.5. Circuits connected to more than one electrical source shall have overcurrent devices located so as to provide overcur- rent protection from all sources.
Exception: An overcurrent device shall not be required for circuit conductors sized in accordance with 694.12(B) where the maximum current from all sources does not exceed the ampacity of the conductors.
Informational Note: Possible backfeed of current from any source of supply, including a supply through an inverter to the wind turbine output circuit, is a consideration in determining whether overcurrent protection from all sources is provided. Some wind electric systems rely on the turbine output circuit to regulate turbine speed. Inverters may also operate in reverse for turbine startup or speed control.
(B) Power Transformers. Overcurrent protection for a trans- former with sources on cach side shall be provided in accord- ance with 450.3 by considering first one side of the transformer, then the other side of the transformer, as the primary.
Exception: A power transformer with a current rating on the side connected to the inverter output, which is not less than the rated contin- uous output current rating of the inverter, shall not be required to have overcurrent protection at the inverter.
(C) Direct-Current Rating. Overcurrent devices, either fuses or circuit breakers, used in any de portion of a wind electric system shall be listed for use in de circuits and shall have appro- priate voltage, current, and interrupting ratings.
Part III. Disconnecting Means
694.20 All Conductors. Mcans shall be provided to disconnect all current-carrying conductors of a wind electric power source from all other conductors in a building or other structure. A switch, circuit breaker, or other device, cither ac or dc, shall not be installed in a grounded conductor if operation of that switch, circuit breaker, or other device leaves the marked, grounded conductor in an ungrounded and energized state.
Exception: A wind turbine that uses the turbine output circuit for regu- lating turbine speed shall not require a turbine output circuit discon- necting means.
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 694 - WIND ELECTRIC SYSTEMS
694.30
694.22 Additional Provisions. Disconnecting means shall comply with 694.22(A) through (D).
(A) Disconnecting Means. The disconnecting means shall not be required to be suitable for use as service equipment. The disconnecting means for ungrounded conductors shall consist of manually operable switches or circuit breakers complying with all of the following requirements:
(1) They shall be located where readily accessible.
(2) They shall be externally operable without exposing the operator to contact with live parts.
(3) They shall plainly indicate whether in the open or closed position.
(4) They shall have an interrupting rating sufficient for the nominal circuit voltage and the current that is available at the line terminals of the equipment.
Where all terminals of the disconnecting means are capable of being energized in the open position, a warning sign shall be mounted on or adjacent to the disconnecting means. The sign shall be clearly legible and shall have the following words or equivalent:
WARNING. ELECTRIC SHOCK HAZARD. DO NOT TOUCH TERMI- NALS. TERMINALS ON BOTH THE LINE AND LOAD SIDES MAY BE ENERGIZED IN THE OPEN POSITION.
The warning sign (s) or label(s) shall comply with 110.21 (B).
(B) Equipment. Equipment such as rectifiers, controllers, output circuit isolating and shorting switches, and over-current devices shall be permitted on the wind turbine side of the disconnecting means.
(C) Requirements for Disconnecting Means.
(1) Location. The wind electric system disconnecting means shall be installed at a readily accessible location cither on or adjacent to the turbine tower, on the outside of a building or structure, or inside at the point of entrance of the wind system conductors.
Exception: Installations that comply with 694.30(C) shall be permitted to have the disconnecting means located remotely from the point of entry of the wind system conductors.
A wind turbine disconnecting means shall not be required to be located at the nacelle or tower.
The disconnecting means shall not be installed in bath- rooms.
For one-family and two-family dwellings, a disconnecting means or manual shutdown button or switch shall be located at a readily accessible location outside the building.
(2) Marking. Each turbine system disconnecting means shall be permanently marked to identify it as a wind electric system disconnect.
(3) Suitable for Use. Turbine system disconnecting means shall be suitable for the prevailing conditions.
(4) Maximum Number of Disconnects. The turbine discon- necting means shall consist of not more than six switches or six circuit breakers mounted in a single enclosure, in a group of separate enclosures, or in or on a switchgear.
(D) Equipment That Is Not Readily Accessible. Rectifiers, controllers, and inverters shall be permitted to be mounted in nacelles or other exterior arcas that are not readily accessible.
694.23 Turbine Shutdown.
(A) Manual Shutdown. Wind turbines shall be required to have a readily accessible manual shutdown button or switch. Operation of the button or switch shall result in a parked turbine state that shall cither stop the turbine rotor or allow limited rotor speed combined with a means to de-energize the turbine output circuit.
Exception: Turbines with a swept area of less than 50 m2 (538 ft2) shall not be required to have a manual shutdown button or switch.
(B) Shutdown Procedure. The shutdown procedure for a wind turbine shall be defined and permanently posted at the loca- tion of a shutdown means and at the location of the turbine controller or disconnect, if the location is different.
694.24 Disconnection of Wind Electric System Equipment. Mcans shall be provided to disconnect equipment, such as inverters, batteries, and charge controllers, from all ungroun- ded conductors of all sources. If the equipment is energized from more than one source, the disconnecting means shall be grouped and identified.
A single disconnecting means in accordance with 694.22 shall be permitted for the combined ac output of one or more inverters.
A shorting switch or plug shall be permitted to be used as an alternative to a disconnect in systems that regulate turbine speed using the turbine output circuit.
Exception: Equipment housed in a turbine narelle shall not be required to have a disconnecting means.
694.26 Fuses. Mcans shall be provided to disconnect a fuse from all sources of supply where the fuse is energized from both directions and is accessible to other than qualified persons. Switches, pullouts, or similar devices that are rated for the application shall be permitted to serve as a means to disconnect fuses from all sources of supply.
694.28 Installation and Service of a Wind Turbine. Open circuiting, short circuiting, or mechanical brakes shall be used to disable a turbine for installation and service.
Informational Note: Some wind turbines rely on the connection from the alternator to a remote controller for speed regulation. Opening turbine output circuit conductors may cause mechani- cal damage to a turbine and create excessive voltages that could damage equipment or expose persons to electric shock.
Part IV. Wiring Methods
694.30 Permitted Methods.
(A) Wiring Systems. In addition to wiring methods included in Chapter 3 of this Code, wiring methods and fittings specifically intended listed and identified for use on wind turbines shall be permitted. In readily accessible locations, turbine output circuits that operate at voltages greater than 30 volts shall be installed in raceways.
(B) Flexible Cords and Cables. Flexible cords and cables, where used to connect the moving parts of turbines or where used for ready removal for maintenance and repair, shall
2023 Edition NATIONAL ELECTRICAL CODE
70-617
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
694.30
ARTICLE 695 - FIRE PUMPS
comply with Article 400 and shall be of a type identified as hard service cord or portable power cable, shall be suitable for extra- hard usage, shall be listed for outdoor use, and shall be water resistant. Cables exposed to sunlight shall be sunlight resistant. Flexible, fine-stranded cables shall be terminated only with terminals, lugs, devices, or connectors in accordance with 110.14(A).
(C) Direct-Current Turbine Output Circuits Inside a Building. Direct-current turbine output circuits installed inside a build- ing or structure shall be enclosed in metal raceways or installed in metal enclosures, or run in Type MC metal-clad cable that complies with 250.118(A) (10), from the point of penetration of the surface of the building or structure to the first readily accessible disconnecting means.
Part V. Grounding and Bonding
694.40 Equipment Grounding and Bonding.
(A) General. Exposed non-current-carrying metal parts of towers, turbine nacelles, other equipment, and conductor enclosures shall be grounded and bonded to the premises grounding and bonding system. Attached metal parts, such as turbine blades and tails that are not likely to become ener- gized, shall not be required to be grounded or bonded.
(B) Tower Grounding and Bonding.
(1) Grounding Electrodes and Grounding Electrode Conduc- tors. A wind turbine tower shall be connected to a grounding electrode system. Where installed in close proximity to galvan- ized foundation or tower anchor components, galvanized grounding electrodes shall be used.
Informational Note: Copper and copper-clad grounding electro- des, where used in highly conductive soils, can cause electrolytic corrosion of galvanized foundation and tower anchor compo- nents.
(2) Bonding Conductor. Equipment grounding conductors or supply-side bonding jumpers, as applicable, shall be required between turbines, towers, and the premises grounding system.
(3) Tower Connections. Equipment grounding, bonding, and grounding electrode conductors, where used, shall be connec- ted to metallic towers using listed means. All mechanical clements used to terminate these conductors shall be accessi- blc.
(4) Guy Wires. Guy wires used to support turbine towers shall not be required to be connected to an equipment grounding conductor or to comply with the requirements of 250.110.
Informational Note: Guy wires supporting grounded towers are unlikely to become energized under nonnal conditions, but partial lightning currents could flow through guy wires when exposed to a lightning environment. Grounding of metallic guy wires may be required by lightning standards. See NFPA 780-2017, Standard for the Installation of Lightning Protection Systems, for information on lightning protection systems.
Part VI. Marking
694.52 Power Systems Employing Energy Storage. Wind clcc- tric systems employing energy storage shall be marked with the maximum operating voltage, any equalization voltage, and the polarity of the grounded circuit conductor.
694.54 Identification of Power Sources. Wind turbine systems shall be marked with a plaque or directory installed in accord- ance with 705.10.
694.56 Instructions for Disabling Turbine. A plaque shall be installed at or adjacent to the turbine location providing basic instructions for disabling the turbinc.
Part VII. Connection to Other Sources
694.60 Identified Interactive Equipment. Only inverters that arc listed, labeled, and identified as interactive shall be permit- ted in interactive systems.
694.62 Installation. Wind electric systems connected to other sources shall be installed in accordance with Parts I and II of Article 705.
694.66 Operating Voltage Range. Wind electric systems connected to dedicated branch or feeder circuits shall be permitted to exceed normal voltage operating ranges on these circuits, provided that the voltage at any distribution cquip- ment supplying other loads remains within normal ranges.
Infonnational Note: Wind turbines might use the electric grid to dump energy from short-term wind gusts. See ANSI C84.1-2006, Voltage Ratings for Electric Power Systems and Equipment (60 Hz), for information on normal operating voltages.
ARTICLE 695 Fire Pumps
695.1 Scope.
(A) Covered. This article covers the installation of the follow- ing:
(1) Electric power sources and interconnecting circuits
(2) Switching and control equipment dedicated to fire pump drivers
Informational Note: Text that is followed by a reference in brackets has been extracted from NFPA 20-2019, Standard for the Installation of Stationary Pumps for Fire Protection. Only editorial changes were made to the extracted text to make it consistent with this Code.
(B) Not Covered. This article does not cover the following:
(1) The performance, maintenance, and acceptance testing of the fire pump system and the internal wiring of the components of the system
(2) The installation of pressure maintenance (jockey or makcup) pumps
Informational Note No. 1: See Article 430 for the installation of pressure maintenance (jockey or makeup) pumps supplied by the fire pump circuit or another source.
70-618
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
695.3
ARTICLE 695 -FIRE PUMPS
(3) Transfer equipment upstream of the fire pump transfer switch (cs)
Informational Note No. 2: See NFPA 20-2019, Standard for the Installation of Stationary Pumps for Fire Protection, for further infor- mation.
(4) Water pumps installed in one- and two-family dwellings and used for fire suppression
Informational Note No. 3: See NFPA 13D-2019, Standard for the Installation of Sprinkler Systems in One- and Two-Family Dwellings and Manufactured Homes, for further information.
695.2 Reconditioned Equipment. Reconditioned fire pump controllers and transfer switches shall not be permitted.
695.3 Power Source(s) for Electric Motor-Driven Fire Pumps. Electric motor-driven fire pumps shall have a reliable source of power.
Informational Note: See NFPA 20-2019, Standard for the Installa- tion of Stationary Pumps for Fire Protection, 9.3.2 and A.9.3.2, for guidance on the determination of power source reliability.
(A) Individual Sources. Where reliable, and where capable of carrying indefinitely the sum of the locked-rotor current of the fire pump motor(s) and the pressure maintenance pump motor(s) and the full-load current of the associated fire pump accessory equipment when connected to this power supply, the power source for an electric motor driven fire pump shall be one or more of the following.
(1) Electric Utility Service Connection. A fire pump shall be permitted to be supplied by a separate service, or from a connection located ahead of and not within the same cabinet, enclosure, vertical switchgear section, or vertical switchboard section as the service disconnecting means. The connection shall be located and arranged so as to minimize the possibility of damage by fire from within the premises and from exposing hazards. A tap ahead of the service disconnecting means shall comply with 230.82(5). The service equipment shall comply with the labeling requirements in 230.2 and the location requirements in 230.72(B). [20:9.2.2(1)]
(2) On-Site Power Production Facility. A fire pump shall be permitted to be supplied by an on-site power production facility. The source facility shall be located and protected to minimize the possibility of damage by firc. [20:9.2.2(3)]
(3) Dedicated Feeder. A dedicated feeder shall be permitted where it is derived from a service connection as described in 695.3(A) (1). [20:9.2.2(3)]
Informational Note: See NFPA 20-2019, Standard for the Installa- tion of Stationary Pumps for Fire Protection, 9.2.2, for more informa- tion on nonnal power sources. Subsection 9.2.2(3) permits a "dedicated feeder" to be derived from a "dedicated service" disconnecting means. Subsection 9.2.2(5) pennits a "dedicated transformer connection" that is supplied directly from a "dedica- ted service disconnecting means" where the service is not at utilization voltage.
(B) Multiple Sources. If reliable power cannot be obtained from a source described in 695.3(A), power shall be supplied by one of the following: [20:9.3.2]
(1) Individual Sources. An approved combination of two or more of the sources from 695.3(A).
(2) Individual Source and On-site Standby Generator. An approved combination of one or more of the sources in
695.3(A) and an on-site standby generator complying with 695.3(D). [20:9.3.4]
Exception to 695.3(B)(1) and (B)(2): An alternate source of power shall not be required where a back-up engine-driven fire pump, back-up steam turbine-driven fire pump, or back-up electric motor-driven fire pump with an independent power source in accordance with 695.3(A) or (C) is installed.
(C) Multibuilding Campus-Style Complexes. If the sources in 695.3(A) are not practicable and the installation is part of a multibuilding campus-style complex, feeder sources shall be permitted if approved by the authority having jurisdiction and installed in accordance with either 695.3(C) (1) and (C) (3) or (C)(2) and (C)(3).
(1) Feeder Sources. Two or more feeders shall be permitted as more than one power source if such feeders are connected to, or derived from, separate utility services. The connection(s), overcurrent protective device(s), and disconnecting means for such feeders shall meet the requirements of 695.4(B) (1) (b).
(2) Feeder and Alternate Source. A fecder shall be permitted as a normal power source if an alternate power source inde- pendent from the feeder is provided. The connection(s), over- current protective device (s), and disconnecting means for such feeders shall meet the requirements of 695.4(B) (1) (b).
(3) Selective Coordination. Overcurrent protective device(s) shall be selectively coordinated with all supply-side overcurrent protective device(s).
Selective coordination shall be selected by a licensed profes- sional engineer or other qualified persons engaged primarily in the design, installation, or maintenance of electrical systems. The selection shall be documented and made available to those authorized to design, install, maintain, and operate the system.
Exception: Selective coordination shall not be required between two over- current devices located in series if no loads are connected in parallel with the downstream device.
(D) On-Site Standby Generator as Alternate Source. An on-site standby generator(s) used as an alternate source of power shall comply with 695.3(D) (1) through (D) (3). [20:9.6.2.1]
(1) Capacity. The generator shall have sufficient capacity to allow normal starting and running of the motor(s) driving the fire pump(s) while supplying all other simultaneously operated load(s). [20:9.6.1.1]
Automatic shedding of one or more optional standby loads in order to comply with this capacity requirement shall be permitted.
(2) Connection. A tap ahcad of the generator disconnecting means shall not be required. [20:9.6.1.2]
(3) Adjacent Disconnects. The requirements of 430.113 shall not apply.
2023Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-619
695.3
ARTICLE 695 - FIRE PUMPS
(E) Arrangement. All power supplies shall be located and arranged to protect against damage by fire from within the premises and exposing hazards. [20:9.1.4]
Multiple power sources shall be arranged so that a fire at one source does not cause an interruption at the other source.
(F) Transfer of Power. Transfer of power to the fire pump controller between the individual source and one alternate source shall take place within the pump room. [20:9.6.4]
(G) Power Source Selection. Selection of power source shall be performed by a transfer switch listed for fire pump service. [20:10.8.1.3.1]
(H) Overcurrent Device Selection. An instantancous trip circuit breaker shall be permitted in licu of the overcurrent devices specified in 695.4(B) (2) (a) (1), provided that it is part of a transfer switch assembly listed for fire pump service that complies with 695.4(B) (2) (a) (2).
(I) Phase Converters. Phase converters shall not be used to supply power to a fire pump. [20:9.1.7]
695.4 Continuity of Power. Circuits that supply electric motor-driven fire pumps shall be supervised from inadvertent disconnection as covered in 695.4(A) or (B).
(A) Direct Connection. The supply conductors shall directly connect the power source to a listed fire pump controller, a listed combination fire pump controller and power transfer switch, or a listed fire pump power transfer switch.
(B) Connection Through Disconnecting Means and Overcur- rent Device.
(1) Number of Disconnecting Means.
(a) General. A single disconnecting means and associated overcurrent protective device(s) shall be permitted to be installed between the fire pump power source(s) and one of the following: [20:9.2.3]
(1) A listed fire pump controller
(2) A listed fire pump power transfer switch
(3) A listed combination fire pump controller and power transfer switch
(b) Feeder Sources. For systems installed under the provi- sions of 695.3(C) only, additional disconnecting means and the associated overcurrent protective device(s) shall be permitted.
(c) On-Site Standby Generator. Where an on-site standby generator is used to supply a fire pump, an additional discon- necting means and an associated overcurrent protective device (s) shall be permitted.
(2) Overcurrent Device Selection. Overcurrent devices shall comply with 695.4(B) (2) (a) or (B) (2)(b).
(a) Individual Sources. Overcurrent protection for individ- ual sources shall comply with the following:
(1) Overcurrent protective device(s) shall be rated to carry indefinitely the sum of the locked-rotor current of the largest fire pump motor and the full-load current of all of the other pump motors and accessory equipment. [20:9.2.3.4] Where the locked-rotor current value docs not correspond to a standard overcurrent device size, the next standard overcurrent device size shall be used in accordance with 240.6. The requirement to carry the locked-rotor currents indefinitely shall not apply to conductors or devices other than overcurrent devices in the fire pump motor circuit (s).
Exception: The requirement to carry the locked-rotor currents indefi- nitely shall not apply to feeder overcurrent protective devices installed in accordance with 695.3(C).
(2) Overcurrent protection shall be provided by an assembly listed for fire pump service and complying with the following:
a. The overcurrent protective device shall not open within 2 minutes at 600 percent of the full-load current of the fire pump motor(s).
b. The overcurrent protective device shall not open with a re-start transient of 24 times the full-load current of the fire pump motor(s).
c. The overcurrent protective device shall not open within 10 minutes at 300 percent of the full-load current of the fire pump motor(s).
d. The trip point for circuit breakers shall not be field adjustable. [20:9.2.3.4.1]
(b) On-Site Standby Generators. Overcurrent protective devices between an on-site standby generator and a fire pump controller shall be selected and sized to allow for instantancous pickup of the full pump room load, but shall not be larger than the value selected to comply with 430.62 to provide short- circuit protection only. [20:9.6.1.1]
(3) Disconnecting Means. All disconnecting devices that are unique to the fire pump loads shall comply with items 695.4(B) (3) (a) through (B) (3) (c).
(a) : Features and Location - Normal Power Source. The disconnecting means for the normal power source shall comply with all of the following: [20:9.2.3.1]
(1) Be identified as suitable for use as service equipment.
(2) Be lockable in the closed position. The provision for lock- ing or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed.
(3) Not be located within the same enclosure, panelboard, switchboard, switchgear, or motor control center, with or without common bus, that supplies loads other than the fire pump.
(4) Be located sufficiently remote from other building or other fire pump source disconnecting means such that inadvertent operation at the same time would be unlikely.
Exception to 695.4(B)(3)(a): For a multibuilding campus-style complex(s) installed under the provisions of 695.3(C), only the require- ments in 695.4(B)(3)(a)(2) shall apply for normal power source disconnects.
(b) Features and Location - On-Site Standby Generator. The disconnecting means for an on-site standby generator(s) used as the alternate power source shall be installed in accordance with 700.10(B) (6) for emergency circuits and shall be lockable in the closed position. The provision for locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed.
(c) Disconnect Marking. The disconnecting means shall be marked "Fire Pump Disconnecting Means." The letters shall be at least 25 mm (1 in.) in height, and they shall be visible with- out opening enclosure doors or covers. [20:9.2.3.1 (5)]
(d) Controller Marking. A placard shall be placed adjacent to the fire pump controller, stating the location of this discon-
70-620
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
695.6
ARTICLE 695 - FIRE PUMPS
necting means and the location of the key (if the disconnecting means is locked). [20:9.2.3.2]
(c) Supervision. The disconnecting means shall be super- vised in the closed position by one of the following methods:
(1) Central station, proprietary, or remote station signal device
(2) Local signaling service that causes the sounding of an audible signal at a constantly attended point
(3) Locking the disconnecting means in the closed position (f) Scaling of disconnecting means and approved weekly recorded inspections when the disconnecting means are loca- ted within fenced enclosures or in buildings under the control of the owner [20:9.2.3.3]
695.5 Transformers. Where the service or system voltage is different from the utilization voltage of the fire pump motor, transformer(s) protected by disconnecting means and overcur- rent protective devices shall be permitted to be installed between the system supply and the fire pump controller in accordance with 695.5(A) and (B), or with (C). Only trans- formers covered in 695.5(C) shall be permitted to supply loads not directly associated with the fire pump system.
(A) Size. Where a transformer supplies an electric motor driven fire pump, it shall be rated at a minimum of 125 percent of the sum of the fire pump motor(s) and pressure mainte- nance pump(s) motor loads, and 100 percent of the associated fire pump accessory equipment supplied by the transformer.
(B) Overcurrent Protection. The primary overcurrent protec- tive device(s) shall be selected or set to carry indefinitely the sum of the locked-rotor current of the fire pump motor(s) and the pressure maintenance pump motor(s) and the full-load current of the associated fire pump accessory equipment when connected to this power supply. Secondary overcurrent protec- tion shall not be permitted. The requirement to carry the locked-rotor currents indefinitely shall not apply to conductors or devices other than overcurrent devices in the fire pump motor circuit(s).
(C) Feeder Source. Where a feeder source'is provided in accordance with 695.3(C), transformers supplying the fire pump system shall be permitted to supply other loads. All other loads shall be calculated in accordance with Article 220, includ- ing demand factors as applicable.
(1) Size. Transformers shall be rated at a minimum of 125 percent of the sum of the fire pump motor(s) and pressure maintenance pump(s) motor loads, and 100 percent of the remaining load supplied by the transformer.
(2) Overcurrent Protection. The transformer size, the feeder size, and the overcurrent protective device(s) shall be coordina- ted such that overcurrent protection is provided for the trans- former in accordance with 450.3 and for the feeder in accordance with 215.3, and such that the overcurrent protec- tive device(s) is selected or set to carry indefinitely the sum of the locked-rotor current of the fire pump motor(s), the pres- sure maintenance pump motor(s), the full-load current of the associated fire pump accessory equipment, and 100 percent of the remaining loads supplied by the transformer. The require- ment to carry the locked-rotor currents indefinitely shall not apply to conductors or devices other than overcurrent devices in the fire pump motor circuit(s).
695.6 Power Wiring. Power circuits and wiring methods shall comply with the requirements in 695.6(A) through (J), and as
permitted in 230.90(A), Exception No. 4; 230.94, Exception No. 4; 240.13; 230.208; 240.4(A); and 430.31.
(A) Supply Conductors.
(1) Services and On-Site Power Production Facilities. Service conductors and conductors supplied by on-site power produc- tion facilities shall be physically routed outside a building(s) and shall be installed as service-entrance conductors in accord- ance with 230.6, 230.9, and Parts III and IV of Article 230. Where supply conductors cannot be physically routed outside of buildings, the conductors shall be permitted to be routed through the building(s) where installed in accordance with 230.6(1) or (2).
Exception: The supply conductors within the fire pump room shall not be required to meet 230.6(1) or (2).
Informational Note: See 250.24(C) for routing the grounded conductor to the service equipment.
(2) Feeders. Fire pump supply conductors on the load side of the final disconnecting means and overcurrent device(s) permitted by 695.4(B) or conductors that connect directly to an on-site standby generator shall comply with all of the follow- ing:
(1) Independent Routing. The conductors shall be kept entirely independent of all other wiring.
(2) Associated Fire Pump Loads. The conductors shall supply only loads that are directly associated with the fire pump system.
(3) Protection from Potential Damage. The conductors shall be protected from potential damage by fire, structural fail- urc, or operational accident.
(4) Inside of a Building. Where routed through a building, the conductors shall be protected from fire for 2 hours using one of the following methods:
a. The cable or raceway is encased in a minimum 50 mm (2 in.) of concrete.
b. The cable or raceway is part of a listed fire-resistive cable system.
Informational Note No. 1: See UL 2196, Fire Test for Circuit Integrity of Fire-Resistive Power, Instrumentation, Control and Data Cables, for one method of defining a fire-resistive cable system.
Informational Note No. 2: See UL Guide Information for Fler- triral Circuit Integrity Systems (FHIT) for identifying the system and its installation limitations to maintain a mini- mum 2-hour fire-resistive rating.
Informational Note No. 3: The listing organization provides information for fire-resistive cable systems on proper instal- lation requirements to maintain the fire rating.
c. The cable or raceway is protected by a listed electrical circuit protective system.
Informational Note No. 4: See U'L 1724, Fine Tests for Electrical Cirruit Protective Systems, for one method of defining an elec- trical circuit protective system.
Informational Note No. 5: See UL Guide Information for Eler- triral Circuit Integrity Systems (FHIT) for identifying the system and its installation limitations to maintain a mini- mum 2-hour fire-resistive rating.
Informational Note No. 6: The listing organization provides information for electrical circuit protective systems on proper installation requirements to maintain the fire rating.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-621
695.6
ARTICLE 695 - FIRE PUMPS
Exception to 695.6(A)(2)(4): The supply conductors located in the electrical equipment room where they originate and in the fire pump room shall not be required to have the minimum 2-hour fire separa- tion or fire-resistance rating unless otherwise required by 700.10(D) of this Code.
(B) Conductor Size.
(1) Fire Pump Motors and Other Equipment. Conductors supplying a fire pump motor(s), pressure maintenance pumps, and associated fire pump accessory equipment shall have an ampacity of not less than the sum of the following:
(1) 125 percent of the sum of the fire pump motor(s) and pressure maintenance motor(s) full-load current(s), as determined by 430.6(A)
(2) 100 percent of the associated fire pump accessory cquip- ment full-load current(s)
(2) Fire Pump Motors Only. Conductors supplying only a fire pump motor shall have a minimum ampacity in accordance with 430.22 and shall comply with the voltage drop require- ments in 695.7.
(C) Overload Protection. Power circuits shall not have auto- matic protection against overloads. Except for protection of transformer primaries provided in 695.5(C) (2), branch-circuit and feeder conductors shall be protected against short circuit only. Where a tap is made to supply a fire pump, the wiring shall be treated as service conductors in accordance with 230.6. The applicable distance and size restrictions in 240.21 shall not apply.
Exception No. 1: Conductors between storage batteries and the engine shall not require overcurrent protection or disconnecting means.
Exception No. 2: For an on-site standby generator(s) rated to produce continuous current in excess of 225 percent of the full-load amperes of the fire pump motor, the conductors between the on-site generator(s) and the combination fire pump transfer switch controller or separately moun- ted transfer switch shall be installed in accordance with 695.6(A)(2).
The protection provided shall be in accordance with the short-circuit current rating of the combination fire pump transfer switch controller or separately mounted transfer switch.
(D) Pump Wiring.
(1) Wiring Methods. Wiring from the controller(s) to the pump motor shall be in rigid metal conduit, intermediate metal conduit, electrical metallic tubing, liquidtight flexible metal conduit, or liquidtight flexible nonmetallic conduit LFNC-B, listed Type MC cable with an impervious covering, or Type MI cable. [20:9.4.4.1 ]
(2) Fittings. Fittings shall be listed for use in wet locations.
(3) Connections. Electrical connections at motor terminal boxes shall be made with a listed means of connection. Twist- on, insulation-piercing-type, and soldered wire connectors shall not be used for this purpose. [20:9.4.4.2, 9.4.4.3]
(E) Loads Supplied by Controllers and Transfer Switches. A fire pump controller and fire pump power transfer switch, if provided, shall not serve any load other than the fire pump for which it is intended.
(F) Mechanical Protection. All wiring from engine controllers and batteries shall be protected against physical damage and shall be installed in accordance with the controller and engine manufacturer's instructions.
(G) Ground-Fault Protection of Equipment. Ground-fault protection of equipment shall not be installed in any fire pump power circuit. [20:9.1.8.1]
(H) Listed Electrical Circuit Protective System to Controller Wiring. Electrical circuit protective system installation shall comply with any restrictions provided in the listing of the elec- trical circuit protective system used, and the following also shall apply:
(1) A junction box shall be installed ahead of the fire pump controller a minimum of 300 mm (12 in.) beyond the fire-rated ceiling, wall, or floor bounding the fire zonc.
(2) Where required by the manufacturer of a listed electrical circuit protective system or by the listing, or as required elsewhere in this Code, the raceway between a junction box and the fire pump controller shall be scaled at the junction box end as required and in accordance with the instructions of the manufacturer. [20:9.8.2]
(3) Standard wiring between the junction box and the controller shall be permitted. [20:9.8.3]
(I) Junction Boxes. Where fire pump wiring to or from a fire pump controller is routed through a junction box, the follow- ing requirements shall be met:
(1) Thejunction box shall be securely mounted. [20:9.7(1)]
(2) Mounting and installing of a junction box shall not violate the enclosure type rating of the fire pump control- Icr(s). [20:9.7(2)]
(3) Mounting and installing of a junction box shall not violate the integrity of the fire pump controller(s) and shall not affect the short-circuit current rating of the controller(s).
(4) As a minimum, a Type 2, drip-proof enclosure (junction box) shall be used where installed in the fire pump room. The enclosure shall be listed to match the fire pump controller enclosure type rating. [20:9.7(4)]
(5) Terminals, junction blocks, wire connectors, and splices, where used, shall be listed. [20:9.7(5)]
(6) A fire pump controller or fire pump power transfer switch, where provided, shall not be used as a junction box to supply other equipment, including a pressure maintenance (jockey) pump(s).
(J) Terminations. Where raceways or cable are terminated at a fire pump controller, the following requirements shall be met:
(1) Raceway or cable fittings listed and identified for use in wet locations shall be used.
(2) The type rating of the raceway or cable fittings shall be at Icast equal to that of the fire pump controller.
(3) The installation instructions of the manufacturer of the fire pump controller shall be followed.
(4) Alterations to the fire pump controller, other than race- way or cable terminations as allowed elsewhere in this Code, shall be approved by the authority having jurisdic- tion.
70-622
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
695.14
ARTICLE 695 - FIRE PUMPS
695.7 Voltage Drop.
(A) Motor Starting. Unless the requirements of 695.7(B) or (C) are met, the voltage at the fire pump controller line termi- nals shall not drop more than 15 percent below normal (controller-rated voltage) under motor starting conditions. [20:9.4.1]
(B) Emergency Run. The requirements of 695.7(A) shall not apply to emergency-run mechanical starting, provided a successful start can be demonstrated on the standby generator system. [20:9.4.2]
(C) Bypass Mode. The requirements of 695.7(A) shall not apply to the bypass mode of a variable speed pressure limiting control, provided a successful start can be demonstrated on the standby gen-set. [20:9.4.3]
(D) Motor Running. The voltage at the contactor load termi- nals to which the motor is connected shall not drop more than 5 percent below the voltage rating of the motor when the motor is operating at 115 percent of the full-load current rating of the motor. [20:9.4.4]
695.10 Listed Equipment. Diesel engine fire pump control- lers, electric fire pump controllers, electric motors, fire pump power transfer switches, foam pump controllers, and limited service controllers shall be listed for fire pump service. [20:9.5.1.1, 10.1.2.1, 12.1.3.1]
695.12 Equipment Location.
(A) Controllers and Transfer Switches. Electric motor-driven fire pump controllers and power transfer switches shall be loca- ted as close as practicable to, and within sight of, the motors that they control.
(B) Engine-Drive Controllers. Engine-drive fire pump control- lers shall be located as close as is practical to, and within sight of, the engines that they control.
(C) Storage Batteries. Storage batteries for fire pump engine drives shall be supported above the floor, secured against displacement, and located where they are not subject to physi- cal damage, flooding with water, excessive temperature, or excessive vibration.
(D) Energized Equipment. All energized equipment parts shall be located at least 300 mm (12 in.) above the floor level.
(E) Protection Against Pump Water. Fire pump controller and power transfer switches shall be located or protected so that they are not damaged by water escaping from pumps or pump connections.
(F) Mounting. All fire pump control equipment shall be mounted in a substantial manner on noncombustible support- ing structures.
695.14 Control Wiring.
(A) Control Circuit Failures. External control circuits that extend outside the fire pump room shall be arranged so that failure of any external circuit (open or short circuit) shall not prevent the operation of a pump(s) from all other internal or external means. Breakage, disconnecting, shorting of the wires, or loss of power to these circuits could cause continuous running of the fire pump but shall not prevent the control- ler(s) from starting the fire pump(s) due to causes other than these external control circuits. All control conductors within
the fire pump room that are not fault tolerant shall be protec- ted against physical damage. [20:10.5.2.6, 12.5.2.5]
(B) Sensor Functioning. No undervoltage, phase-loss, frequency-sensitive, or other sensor(s) shall be installed that automatically or manually prohibits actuation of the motor contactor. [20:10.4.5.6]
Exception: A phase-loss sensor(s) shall be permitted only as a part of a listed fire pump controller.
(C) Remote Device(s). No remote device(s) shall be installed that will prevent automatic operation of the transfer switch. [20:10.8.1.3]
(D) Engine-Drive Control Wiring. All wiring between the controller and the diesel engine shall be stranded and sized to continuously carry the charging or control currents as required by the controller manufacturer. Such wiring shall be protected against physical damage. Controller manufacturer's specifica- tions for distance and wire size shall be followed. [20:12.3.5.1]
(E) Electric Fire Pump Control Wiring Methods. All electric motor-driven fire pump control wiring shall be in rigid metal conduit, intermediate metal conduit, liquidtight flexible metal conduit, electrical metallic tubing, liquidtight flexible nonme- tallic conduit, listed Type MC cable with an impervious cover- ing, or Type MI cable.
(F) Generator Control Wiring Methods. Control conductors installed between the fire pump power transfer switch and the standby generator supplying the fire pump during normal power loss shall be kept entirely independent of all other wiring. The integrity of the generator remote start circuit shall be monitored for broken, disconnected, or shorted wires. Loss of integrity shall start the generator(s).
Informational Note: See NFPA 20-2019, Standard for the Installa- tion of Stationary Pumps for Fire Protection, 3.3.7.2, for more infor- mation on fault-tolerant external control circuits.
The control conductors shall be protected to resist potential damage by fire or structural failure. Where routed through a building, the conductors shall be protected from fire for 2 hours using one of the following methods:
(1) The cable or raceway is encased in a minimum 50 mm (2 in.) of concrete.
(2) The cable or raceway is part of a listed fire-resistive cable system.
Informational Note No. 1: See UL 2196-2017, Standard for Fire Test for Circuit Integrity of Fire-Resistive Power, Instrumentation, Control and Data Cables, for testing requirements for fire-resistive cables.
Informational Note No. 2: The listing organization provides information for fire-resistive cable systems on proper installation requirements to maintain the fire rating.
(3) The cable or raceway is protected by a listed electrical circuit protective system.
Informational Note No. 3: See U'L 1724, Fire Tests for Electrical Circuit Protection Systems, for testing requirements for circuit protective systems.
Informational Note No. 4: Electrical circuit protective systems could include, but are not limited to, thermal barriers or a protective shaft.
2023 Edition NATIONAL ELECTRICAL CODE
70-623
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
695.15
ARTICLE 695 - FIRE PUMPS
Informational Note No. 5: The listing organization provides information for electrical circuit protective systems on proper installation requirements to maintain the fire rating.
695.15 Surge Protection. A listed surge protective device (SPD) shall be installed in or on the fire pump controller.
Informational Note: See UL 1449-2021, Standard for Surge Proter- tive Devires, for proper application of SPD types.
Exception: Surge-protective devices shall not be required in or on a fire pump controller for diesel fire pumps.
70-624
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
700.3
ARTICLE 700 - EMERGENCY SYSTEMS
Chapter 7 Special Conditions
ARTICLE 700 Emergency Systems
Part I. General
700.1 Scope. This article applies to the electrical safety of the installation, operation, and maintenance of emergency systems consisting of circuits and cquipment intended to supply, distribute, and control electricity for illumination, power, or both, to required facilities when the normal electrical supply or system is interrupted.
Informational Note No. 1: Emergency systems are generally installed in places of assembly where artificial illumination is required for safe exiting and for panic control in buildings subject to occupancy by large numbers of persons, such as hotels, theaters, sports arenas, health care facilities, and similar institutions. Emergency systems may also provide power for such functions as ventilation where essential to maintain life, fire detection and alarm systems, elevators, fire pumps, public safety communications systems, industrial processes where current interruption would produce serious life safety or health hazards, and similar functions.
Informational Note No. 2: See Article 517, Health Care Facili- ties, for further information regarding wiring and installation of emergency systems in health care facilities.
Informational Note No. 3: See NFPA 99-2018, Health Care Facili- ties Code, for further information regarding perfonnance and maintenance of emergency systems in health care facilities.
Informational Note No. 4: See NFPA 101-2018, Lafe Safety Code, for specification of locations where emergency lighting is considered essential to life safety.
Informational Note No. 5: See NFPA 110-2019, Standard for Emer- geruy and Standby Power Systems, and NFPA 111-2019, Standard on Stored Electrical Energy Emergency and Standby Power Systems, for further information regarding performance of emergency and standby power systems. Emergency systems are considered Level 1 systems when applying NFPA 110.
700.2 Reconditioned Equipment. Reconditioned transfer switches shall not be permitted.
700.3 Tests and Maintenance.
(A) Commissioning Witness Test. The authority having juris- diction shall conduct or witness the commissioning of the complete system upon installation and periodically afterward.
Informational Note: See NECA 90, Standard for Commissioning Building Electrical Systems.
(B) Tested Periodically. Systems shall be tested periodically on a schedule approved by the authority having jurisdiction to ensure the systems are maintained in proper operating condi- tion.
(C) Maintenance. Emergency system equipment shall be main- tained in accordance with manufacturer instructions and industry standard.s.
(D) Written Record. A written record shall be kept of such tests and maintenance.
(E) Testing Under Load. Mcans for testing all emergency lighting and power systems during maximum anticipated load conditions shall be provided.
Informational Note: See NFPA 110-2019, Standard for Emergency and Standby Power Systems, for information on testing and mainte- nance of emergency power supply systems (EPSSs).
(F) Temporary Source of Power for Maintenance or Repair of the Alternate Source of Power. If the emergency system relics on a single alternate source of power, which will be disabled for maintenance or repair, the emergency system shall include permanent switching means to connect a portable or tempo- rary alternate source of power that shall be available for the duration of the maintenance or repair. The permanent switch- ing means to connect a portable or temporary alternate source of power shall comply with the following:
(1) Connection to the portable or temporary alternate source of power shall not require modification of the permanent system wiring.
(2) Transfer of power between the normal power source and the emergency power source shall be in accordance with 700.12.
(3) The connection point for the portable or temporary alter- : nate source shall be marked with the phase rotation and system bonding requirements.
(4) The switching means, including the interlocks, shall be listed and provided with mechanical or mechanical and electrical interlocking to prevent inadvertent intercon- nection of power sources.
(5) The switching means shall include a contact point that shall annunciate at a location remote from the generator or at another facility monitoring system to indicate that the permanent emergency source is disconnected from the emergency system.
(6) The permanent connection point for the temporary generator shall be located outdoors and shall not have cables from the connection point to the temporary gener- ator routed through exterior windows, doors, or similar openings.
(7) A permanent label shall be field applied at the perma- nent connection point to identify the system voltage, maximum amperage, short-circuit current rating of the load side of equipment supplied, and ungrounded conductor identification in accordance with 210.5.
It shall be permissible to use manual switching to switch from the permanent source of power to the portable or tempo- rary alternate source of power and to use the switching means for connection of a load bank.
Informational Note: See Informational Note Figure 700.3(F) for one example of many possible methods to achieve the require- ments of 700.3(F).
Exception: The permanent switching means to connect a portable or temporary alternate source of power for the duration of the maintenance or repair shall not be required where any of the following conditions exists:
(1) All processes that rely on the emergency system source are capable of being disabled during maintenance or repair of the emergency source of power.
2023 Edition NATIONAL ELECTRICAL CODE
70-625
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
700.4
ARTICLE 700 - EMERGENCY SYSTEMS
(2) The building or structure is unoccupied and fire protection systems are fully functional and do not require an alternate power sourre.
(3) Other temporary means can be substituted for the emergency system.
(4) A permanent alternate emergency source, such as, but not limited to, a second on-site standby generator or separate electric utility service connection, capable of supporting the emergency system, exists.
700.4 Capacity and Rating.
(A) Capacity. An emergency system shall have adequate capacity in accordance with Parts I through IV of Article 220 or by another approved method. The system capacity shall be sufficient for the rapid load changes and transient power and energy requirements associatedwith any expected loads.
(B) Selective Load Management. The alternate power source shall be permitted to supply emergency, legally required standby, and optional standby system loads where the source has adequate capacity or where load management (that includes automatic selective load pickup and load shedding) is provided as needed to ensure adequate power to the following in order of priority:
(1) Emergency circuits
(2) Legally required standby circuits
(3) Optional standby circuits
(C) Parallel Operation. Parallel operation of the emergency source(s) shall consist of the sources specified in 700.4(C) (1) and (C)(2).
(1) Normal Source. The emergency source shall be permitted to operate in parallel with the normal source in compliance with Part I or Part II of Article 705 where the capacity required to supply the emergency load is maintained at all times. Any operating condition that results in less than the required emer- gency source capacity shall initiate a system malfunction signal in accordance with 700.6(A).
Portable or temporary power source
Emergency power source
Normal power source
O
700.3(F) Switching means and interlock
700.5 Transfer equipment
Emergency load
Informational Note Figure 700.3(F)
Parallel operation shall be permitted for satisfying the test requirements of 700.3(B), provided all other conditions of 700.3 arc met.
Informational Note: Peak load shaving is one application for parallel source operation.
(2) Emergency Source. Emergency sources shall be permitted to operate in parallel where the necessary equipment to cstab- lish and maintain a synchronous condition is provided.
700.5 Transfer Equipment.
(A) General. Transfer equipment shall be automatic, listed, and marked for emergency usc. Transfer equipment shall be designed and installed to prevent the inadvertent interconnec- tion of normal and emergency sources of supply in any opera- tion of the transfer equipment. Transfer equipment and electric power production systems installed to permit operation in parallel with the normal source shall meet the requirements of Article 705. Meter-mounted transfer switches shall not be permitted for emergency system usc.
(B) Bypass Isolation Transfer Switches. Mcans shall be permit- ted to bypass and isolate the transfer equipment. Where bypass isolation transfer switches are used, inadvertent parallel opera- tion shall be prevented.
(C) Automatic Transfer Switches. Automatic transfer switches shall be electrically operated and mechanically held.
(D) Redundant Transfer Equipment. If emergency loads arc supplied by a single feeder, the emergency power system shall include redundant transfer equipment or a bypass isolation transfer switch to facilitate maintenance as required in 700.3(C) without jeopardizing continuity of power. If the redundant transfer equipment or bypass isolation transfer switch is manual (or nonautomatic), then it shall be actively supervised by a qualified person when the primary (automatic) transfer equipment is disabled for maintenance or repair.
Exception: The requirement for redundancy with the transfer equipment shall not apply where any of the following conditions exist:
(1) All processes that rely on the emergency system source are capable of being disabled during maintenance or repair activities without jeopardizing the safety to human life.
(2) The building or structure is unorcupied and fire protection systems are fully functional and do not require an alternate power sourre.
(3) Other temporary means shall be permitted to be substituted for the emergency system.
(4) A written emergency plan that includes mitigation actions and responsibilities for qualified persons to address the recognized site hazards for the duration of the maintenance or repair activities shall be developed and implemented. The emergency plan shall be made available to the authority having jurisdiction.
(E) Use. Transfer equipment shall supply only emergency loads.
Informational Note: Transfer equipment that supplies emer- gency loads provides separation of this load type from any others and is independent of any equipment used to combine or parallel sources.
(F) Documentation. The short-circuit current rating of the transfer equipment, based on the specific overcurrent protec- tive device type and settings protecting the transfer equipment,
70-626
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
700.10
ARTICLE 700 - EMERGENCY SYSTEMS
shall be field marked on the exterior of the transfer equip- ment.
700.6 Signals. Audible, visual, and facility or network remote annunciation devices shall be provided, where applicable, for the purpose described in 700.6(A) through (D).
(A) Malfunction. Malfunction signals indicate a malfunction of the emergency source.
(B) Carrying Load. Load carrying signals indicate that the emergency source is carrying load.
(C) Storage Battery Charging Malfunction. Storage battery charging malfunction signals indicate a charging malfunction on a battery required for source readiness, including starting the prime mover, is not functioning.
(D) Ground Fault. Ground-fault signals indicate a ground fault in solidly grounded wyc emergency systems of more than 150 volts to ground and circuit-protective devices rated 1000 amperes or more. The sensor for the ground-fault signal devi- ces shall be located at, or ahead of, the main system disconnect- ing means for the emergency source, and the maximum setting of the signal devices shall be for a ground-fault current of 1200 amperes. Instructions on the course of action to be taken in the event of indicated ground fault shall be located at or near the sensor location.
For systems with multiple emergency sources connected to a paralleling bus, the ground fault sensor and the system bond- ing jumper shall be permitted to be at an alternative location.
700.7 Signs.
(A) Emergency Sources. A sign shall be placed at the service- entrance equipment, indicating type and location of cach on- site emergency power source.
Exception: A sign shall not be required for individual unit equipment as specified in 700.12(II).
(B) Grounding. Where removal of a grounding or bonding connection in normal power source equipment interrupts the grounding electrode conductor connection to the alternate power source(s) grounded conductor, a warning sign shall be installed at the normal power source equipment stating:
WARNING SHOCK HAZARD EXISTS IF GROUNDING ELECTRODE CONDUCTOR OR BONDING JUMPER CONNECTION IN THIS EQUIPMENT IS REMOVED WHILE ALTERNATE SOURCE(S) IS ENERGIZED.
The warning sign (s) or label(s) shall comply with 110.21 (B).
700.8 Surge Protection. A listed SPD shall be installed in or on all emergency system switchgear, switchboards, and pancl- boards.
Part II. Circuit Wiring
700.10 Wiring, Emergency System.
(A) Identification. Emergency circuits shall be permanently marked so they will be readily identified as a component of an emergency circuit or system by the following methods:
(1) All boxes and enclosures (including transfer switches, generators, and power panels) for emergency circuits
shall be permanently marked as a component of an emer- gency circuit or system.
(2) Where boxes or enclosures are not encountered, exposed cable or raceway systems shall be permanently marked to be identified as a component of an emergency circuit or system, at intervals not to exceed 7.6 m (25 ft).
Receptacles supplied from the emergency system shall have a distinctive color or marking on the receptacle cover plates or the receptacles.
(B) Wiring. Wiring from an emergency source or emergency source distribution overcurrent protection to emergency loads shall be kept entirely independent of all other wiring and equipment unless otherwise permitted in the following:
(1) Wiring from the normal power source located in transfer equipment enclosures
(2) Wiring supplied from two sources in exit or emergency luminaires
(3) Wiring from two sources in a listed load control relay supplying exit or emergency luminaires, or in a common junction box, attached to exit or emergency luminaires
(4) Wiring within a common junction box attached to unit equipment, containing only the branch circuit supplying the unit equipment and the emergency circuit supplied by the unit equipment
(5) Wiring within a traveling cable to an elevator
(6) Wiring from an emergency source to supply emergency : and other (nonemergency) loads in accordance with the following:
a. Separate vertical switchgear sections or separate verti- cal switchboard sections, with or without a common bus, or individual disconnects mounted in separate enclosures shall be used to separate emergency loads from all other load.s.
b. The common bus of separate sections of the switch- gcar, separate sections of the switchboard, or the indi- vidual enclosures shall be either of the following:
(i) Supplied by single or multiple feeders without overcurrent protection at the source
(ii) Supplied by single or multiple feeders with overcurrent protection, provided that the over- current protection that is common to an emer- gency system and any nonemergency system(s) is selectively coordinated with the next down- stream overcurrent protective device in the nonemergency system (s)
Informational Note: See Informational Note Figure 700.10(B)(1) and Informational Note Figure 700.10(B) (2) for further information.
c. Emergency circuits shall not originate from the same vertical switchgear section, vertical switchboard section, panelboard enclosure, or individual discon- nect enclosure as other circuits.
d. It shall be permissible to use single or multiple feed- crs to supply distribution equipment between an emergency source and the point where the emer- gency loads are separated from all other loads.
c. At the emergency power source, such as a generator, multiple integral overcurrent protective devices shall cach be permitted to supply a designated emergency or a designated nonemergency load, provided that there is complete separation between emergency and
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-627
700.10
ARTICLE 700 - EMERGENCY SYSTEMS
nonemergency loads beginning immediately after the overcurrent protective device line-side connections.
Wiring of two or more emergency circuits supplied from the same source shall be permitted in the same raceway, cable, box, or cabinet.
(C) Wiring Design and Location. Emergency wiring circuits shall be designed and located so as to minimize the hazards that might cause failure due to flooding, fire, icing, vandalism, and other adverse conditions.
(D) Fire Protection.
(1) Occupancies. Emergency systems shall meet the additional requirements in 700.10(D)(2) through (D) (4) in the following occupancies:
(1) Assembly occupancies for not less than 1000 persons
(2) Buildings above 23 m (75 ft) in height
(3) Educational occupancies with more than 300 occupants
Emergency source
Common bus
Emergency
Legally required standby (other loads)
Optional standby (other loads)
Informational Note Figure 700.10(B)(1) Feeders Without Overcurrent Protection.
Single or Multiple
Emergency source
Common OCPD
Common bus
E
LRS
Jos
Emergency
Legally required standby (other loads)
Optional standby (other loads)
Informational Note Figure 700.10(B)(2) Feeders with Overcurrent Protection.
Single or Multiple
(2) Feeder-Circuit Wiring. Feeder-circuit wiring shall meet one of the following conditions:
(1) The cable or raceway is installed in spaces or arcas that are fully protected by an approved automatic fire protec- tion system.
(2) The cable or raceway is protected by a listed electrical circuit protective system with a minimum 2-hour fire rating.
Informational Note No. 1: See U'L 1724, Fire Tests for Electrical Circuit Protection Systems, for one method of defining an electrical circuit protective system. The U'L Guide Information for Electrical Cirruit Integrity Systems (FHIT) contains infonnation to identify the system and its installation limitations to maintain a mini- mum 2-hour fire-resistive rating and is available from the certifi- cation body.
(3) The cable or raceway is a listed fire-resistive cable system with a minimum 2-hour fire rating.
Informational Note No. 2: See UL 2196-2017, Standard for Fire Test for Circuit Integrity of Fire-Resistive Power, Instrumentation, Control and Data Cables, for one method of defining a fire- resistive cable system.
(4) The cable or raceway is protected by a listed fire-rated assembly that has a minimum fire rating of 2 hours and contains only emergency circuits.
(5) The cable or raceway is encased in a minimum of 50 mm (2 in.) of concrete.
(3) Feeder-Circuit Equipment. Equipment for feeder circuits (including transfer switches, transformers, and panelboards) shall be located either in spaces fully protected by an approved automatic fire protection system or in spaces with a 2-hour fire resistance rating.
(4) Source Control Wiring. Control conductors installed between the emergency power supply system/stored-energy power supply system (EPSS/SEPSS) and transfer equipment or control systems that initiate the operation of emergency sour- ces or initiate the automatic connection to emergency loads shall be kept entirely independent of all other wiring and shall meet the conditions of 700.10(D) (2). The integrity of source control wiring shall be monitored for broken, disconnected, or shorted wires. Loss of integrity shall result in the following actions:
(1) Generators. Shall start the generator(s).
(2) All other sources. Shall be considered a system malfunction and initiate the designated signal(s) in 700.6(A).
700.11 Wiring, Class-2-Powered Emergency Lighting Systems.
(A) General. Line voltage supply wiring and installation of Class 2 emergency lighting control devices shall comply with 700.10. Class 2 emergency circuits shall comply with 700.11 (B) through (D).
(B) Identification. Emergency circuits shall be permanently marked so they will be readily identified as a component of an emergency circuit or system by the following methods:
(1) All boxes and enclosures for Class 2 emergency circuits shall be permanently marked as a component of an emer- gency circuit or system.
(2) Exposed cable, cable tray, or raceway systems shall be permanently marked to be identified as a component of an emergency circuit or system, within 900 mm (3 ft) of
70-628
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 700 - EMERGENCY SYSTEMS
700.12
cach connector and at intervals not to exceed 7.6 m (25 ft).
(C) Separation of Circuits. Class 2 emergency circuits shall be wired in a listed, jacketed cable or with one of the wiring meth- ods of Chapter 3. If installed alongside nonemergency Class 2 circuits that are bundled, Class 2 emergency circuits shall be bundled separately. If installed alongside nonemergency Class 2 circuits that are not bundled, Class 2 emergency circuits shall be separated by a nonconductive sleeve or nonconductive barrier from all other Class 2 circuits. Separation from other circuits shall comply with 725.136.
(D) Protection. Wiring shall comply with the requirements of 300.4 and be installed in a raceway, armored or metal-clad cable, or cable tray.
Exception Exception No. 1: Section 700.11(D) shall not apply to wiring that does not exceed 1.83 m (6 ft) in length and that terminates at an emergency luminaire or an emergency lighting control device.
Exception Exception No. 2: Section 700.11(D) shall not apply to locked rooms or locked enclosures that are accessible only to qualified persons.
Informational Note: Locked rooms accessible only to qualified persons include locked telecommunications rooms, locked elec- trical equipment rooms, or other access-controlled areas.
Part III. Sources of Power
700.12 General Requirements. Current supply shall be such that, in the event of failure of the normal supply to, or within, the building or group of buildings concerned, emergency light- ing, emergency power, or both shall be available within the time required for the application but not to exceed 10 seconds. The supply system for emergency purposes, in addition to the normal services to the building and meeting the general requirements of this section, shall be one or more of the types of systems described in 700.12(C) through (H). Unit cquip- ment in accordance with 700.12(H) shall satisfy the applicable requirements of this article.
(A) Power Source Considerations. In selecting an emergency source of power, consideration shall be given to the occupancy and the type of service to be rendered, whether of minimum duration, as for cvacuation of a theater, or longer duration, as for supplying emergency power and lighting due to an indefi- nite period of current failure from trouble cither inside or outside the building.
(B) Equipment Design and Location. Equipment shall be designed and located so as to minimize the hazards that might cause complete failure due to flooding, fires, icing, and vandal- ism.
Equipment for sources of power as described in 700.12(C) through (H) shall be installed either in spaces fully protected by approved automatic fire protection systems or in spaces with a 2-hour fire rating where located within the following:
(1) Assemblyoccupancies for more than 1000 persons
(2) Buildings above 23 m (75 ft) in height
(3) Educational occupancies with more than 300 occupants
Informational Note No. 1: See NFPA 101-2021, Life Safety Code, Section 6.1, for infonnation on occupancy classifications.
Informational Note No. 2: See IEEE 3006.5-2014, Recommended Practice for the Use of Probability Methods for Conducting a Reliability
Analysis of Industrial and Commercial Power Systems, for information regarding power system reliability.
(C) Supply Duration. The emergency power source shall be of suitable rating and capacity to supply and maintain the total load for the duration determined by the system design. In no case shall the duration be less than 2 hours of system operation unless used for emergency illumination in 700.12(C) (4) or unit equipment in 700.12(H). Additionally, the power source shall comply with 700.12(C) (1) through (C) (5) as applicable.
Informational Note: See NFPA 110-2022, Standard for Emergency and Standby Power Systems, for infonnation on classification of emergency power supply systems (EPSS).
(1) On-Site Fuel Supply. An on-site fuel supply shall be provi- ded, sufficient for not less than 2 hours operation of the system.
(2) Fuel Transfer Pumps. Where power is needed for the operation of the fuel transfer pumps to deliver fuel to the source, these pumps shall be connected to the emergency power system.
(3) Public Gas System, Municipal Water Supply. Sources shall not be solely dependent on a public utility gas system for their fuel supply or municipal water supply for their cooling systems.
Exception: Where approved by the authority having jurisdiction, the use of other than on-site fuels shall be permitted where there is a low proba- bility of a simultaneous failure of both the off-site fuel delivery system and power from the outside electrical utility company. Where the public gas system is approved, the requirements of 700.12(C)(1) shall not apply.
(4) Storage Batteries and UPS. Storage batteries and UPS used to supply emergency illumination shall be of suitable rating and capacity to supply and maintain the total load for a minimum period of 11/9 hours, without the voltage applied to the load falling below 871/9 percent of nominal voltage. Automotive-type batteries shall not be used. An automatic battery charging means shall be provided.
(5) Automatic Fuel Transfer Where dual fuel sources are used, mcans shall be provided for automatically transferring from one fuel source to another.
(D) Generator Set.
(1) Prime Mover-Driven. For a generator set driven by a prime mover approved by the authority having jurisdiction and sized in accordance with 700.4, means shall be provided for automat- ically starting the prime mover on failure of the normal power source and for automatic transfer and operation of all required electrical circuits. A time-delay feature shall be provided to avoid retransfer in case of short-time reestablishment of the normal source.
(2) Battery Power and Dampers. Where a storage battery is used for control or signal power or as the means of starting the prime mover, it shall be suitable for the purpose and shall be cquipped with an automatic charging means independent of the generator set. Where the battery charger is required for the operation of the generator set, it shall be connected to the emergency system. Where power is required for the operation of dampers used to ventilate the generator set, the dampers shall be connected to the emergency system.
(3) Auxiliary Power Supply. Generator sets that require more than 10 seconds to develop power shall be permitted if an
2023 Edition NATIONAL ELECTRICAL CODE
70-629
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
700.12
ARTICLE 700 - EMERGENCY SYSTEMS
auxiliary power supply energizes the emergency system until the generator can pick up the load.
(4) Outdoor Generator Sets. Where an outdoor-housed gener- ator set is equipped with a readily accessible disconnecting mcans in accordance with 445.18, and the disconnecting means is located within sight of the building or structure supplied, an additional disconnecting means shall not be required where ungrounded conductors serve or pass through the building or structure. Where the generator supply conduc- tors terminate at a disconnecting means in or on a building or structure, the disconnecting means shall meet the require- ments of 225.36.
Exception: For installations under single management, where condi- tions of maintenance and supervision ensure that only qualified persons will monitor and service the installation and where documented safe switching procedures are established and maintained for disconnec- tion, the generator set disconnecting means shall not be required to be located within sight of the building or structure served.
(E) Stored-Energy Power Supply Systems (SEPSS). Stored energy power supply systems shall comply with 700.12(E) (1) and (E) (2).
(1) Types. Systems shall consist of one or more of the follow- ing system types:
(1) Uninterruptible power supply (UPS)
Informational Note: See UL 1778, Uninterruptible Power Systems, for further infonnation.
(2) Fuel cell system
(3) Energy storage system (ESS)
(4) Storage battery
(5) Other approved equivalent stored energy sources that comply with 700.12
(2) Fire Protection, Suppression, Ventilation, and Separation. The systems in 700.12(E) (1) shall be installed with the fire protection, suppression, ventilation, and separation require- ments specified in the manufacturer's instructions or cquip- ment listing.
Informational Note: See NFPA 853-2020, Standard. for the Installa- tion of Stationary Fuel
Cell Power . Systems, and NFPA 855-2020, Standard for the Installation of Stationary Energy Storage Systems, for additional information on fire protection installation requirements.
(F) Separate Service. Where approved by the authority having jurisdiction as suitable for use as an emergency source of power, an additional service shall be permitted. This service shall be in accordance with the applicable provisions of Arti- cle 230 and the following additional requirements:
(1) Separate overhead service conductors, service drops, underground service conductors, or service laterals shall be installed.
(2) The service conductors for the separate service shall be installed sufficiently remote electrically and physically from any other service conductors to minimize the possi- bility of simultancous interruption of supply.
(G) Microgrid Systems. On-site sources, designated as emer- gency sources, shall be permitted to be connected to a micro- grid system.
The system shall isolate the emergency system from all nonc- mergency loads when the normal electric supply is interrupted
or shall meet the requirements of 700.4(B). Interruption or partial or complete failure of the normal or nonemergency source(s) shall not impact the availability, capacity, and dura- tion provided by the designated emergency sources.
The designated stored-energy electrical emergency power source(s) of a microgrid system shall be permitted to remain interconnected to any available power production source during operation of the emergency source(s) where the lack of, or failure of, the interconnected power production source(s), or related controls, does not impact system opera- tion. Interconnected power production sources, other than the designated stored emergency power source(s), shall not be required to meet the requirements of this article.
(H) Battery-Equipped Emergency Luminaires.
(1) Listing. All battery-equipped emergency luminaires shall be listed.
Informational Note No. 1: See ANSI/UL 924, Emergency Lighting and Power Equipment, for the requirements covering battery- equipped emergency luminaires and emergency battery packs. A listed emergency battery pack installed in a listed luminaire will provide similar functionality as a listed battery-equipped emer- gency luminaire.
Informational Note No. 2: Unit equipment is a type of battery- equipped emergency luminaire.
(2) Installation. Battery-equipped emergency luminaires shall be installed in accordance with the following:
(1) Battery-equipped emergency luminaires shall be perma- nently fixed in place (i.c., not portable).
(2) Wiring to cach luminaire shall be installed in accordance with the requirements of any of the wiring methods in Chapter 3 unless otherwise specified in Part II, IV, or V of this article. Flexible cord-and-plug connection shall be permitted for unit equipment, provided that the cord does not exceed 900 mm (3 ft) in length. Flexible cord, with or without a plug, shall also be permitted for battery- cquipped emergency luminaires installed in accordance with 410.62(C) (1).
(3) The branch circuit feeding the battery-equipped emer- gency luminaire shall be one of the following:
a. The same branch circuit as that serving the normal lighting in the arca and connected ahead of any local switches.
b. The same or a different branch circuit as that serving the normal lighting in the arca if that circuit is equip- ped with means to monitor the status of that arca's normal lighting branch circuit ahcad of any local switches.
c. A separate branch circuit originating from the same panelboard as one or more normal lighting circuits. This separate branch circuit disconnecting means shall be provided with a lock-on featurc.
(4) The branch circuit that feeds battery-equipped emer- gency luminaires shall be clearly identified at the distribu- tion pancl.
(5) Emergency luminaires that obtain power from a battery- cquipped emergency luminaire shall be wired to the battery-equipped emergency luminaires as required in Part II, IV, or V of this article.
(6) Remote luminaires providing lighting for the exterior of an exit door shall be permitted to be supplied by the
70-630
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
700.24
ARTICLE 700 - EMERGENCY SYSTEMS
battery-equipped emergency luminaire serving the arca immediately inside the exit door.
Part IV. Emergency System Circuits for Lighting and Power
700.15 Loads on Emergency Branch Circuits. No appliances and no lamps, other than those specified as required for emer- gency use, shall be supplied by emergency lighting circuits.
700.16 Emergency Illumination.
(A) General. Emergency illumination shall include means of egress lighting, illuminated exit signs, and all other luminaires specified as necessary to provide required illumination.
(B) System Reliability. Emergency lighting systems shall be designed and installed so that the failure of any illumination source cannot leave in total darkness any space that requires emergency illumination. Emergency lighting control devices in the emergency lighting system shall be listed for use in emer- gency systems. Listed unit equipment in accordance with 700.12(H) shall be considered as meeting the provisions of this section.
Informational Note: See 700.23 through 700.26 for applications of emergency system control devices.
(C) Discharge Lighting. Where high-intensity discharge light- ing such as high- and low-pressure sodium, mercury vapor, and metal halide is used as the sole source of normal illumination, the emergency lighting system shall be required to operate until normal illumination has been restored.
(D) Disconnecting Means. Where an emergency system is installed, emergency illumination shall be provided in the arca of the disconnecting means required by 225.31 and 230.70, as applicable, where the disconnecting means are installed indoors.
Exception: Alternative means that ensure that the emergency lighting illumination level is maintained shall be permitted.
700.17 Branch Circuits for Emergency Lighting. Branch circuits that supply emergency lighting shall be installed to provide service from a source complying with 700.12 when the normal supply for lighting is interrupted. Such installations shall provide either of the following:
(1) An emergency lighting supply, independent of the normal lighting supply, with provisions for automatically transferring the emergency lights upon the event of fail- ure of the normal lighting supply.
(2) Two or more branch circuits supplied from separate and complete systems with independent power sources. One of the two power sources and systems shall be part of the emergency system, and the other shall be permitted to be part of the normal power source and system. Each system shall provide sufficient power for emergency lighting purposes.
Unless both systems are used for regular lighting purpo- ses and both are kept lighted, means shall be provided for automatically energizing either system upon failure of the other. Either system or both systems shall be permitted to be a part of the general lighting of the protected occu- pancy if circuits supplying lights for emergency illumina- tion are installed in accordance with other sections of this article.
700.18 Circuits for Emergency Power. For branch circuits that supply equipment classed as emergency, there shall be an emergency system supply source to which the load will be trans- ferred automatically upon the failure of the normal supply.
700.19 Multiwire Branch Circuits. The branch circuit serving emergency lighting and power circuits shall not be part of a multiwire branch circuit.
Part V. Control - Emergency Lighting Circuits
700.20 Switch Requirements. The switch or switches installed in emergency lighting circuits shall be arranged so that only authorized persons have control of emergency lighting.
Exception No. 1: Where two or more single-throw switches are connected in parallel to control a single circuit, at least one of these switches shall be accessible only to authorized persons.
Exception No. 2: Additional switches that act only to put emergency lights into operation but not disconnect them shall be permissible.
Switches connected in series or 3- and 4-way switches shall not be used.
700.21 Switch Location. All manual switches for controlling emergency circuits shall be in locations convenient to author- ized persons responsible for their actuation. In facilitics covered by Articles 518 and 520, a switch for controlling emer- gency lighting systems shall be located in the lobby or at a place conveniently accessible thereto.
In no case shall a control switch for emergency lighting bc placed in a motion-picture projection booth or on a stage or platform.
Exception: Where multiple switches are provided, one such switch shall be permitted in such locations where arranged so that it can only ener- gize the circuit but cannot de-energize the circuit.
700.22 Exterior Lights. Those lights on the exterior of a build- ing that are not required for illumination when there is suffi- cient daylight shall be permitted to be controlled by an automatic light-actuated device.
700.23 Dimmer and Relay Systems. A dimmer or relay system containing more than one dimmer or relay and listed for use in emergency systems shall be permitted to be used as a control device for energizing emergency lighting circuits. Upon failure of normal power, the dimmer or relay system shall be permit- ted to selectively energize only those branch circuits required to provide minimum emergency illumination using a control bypass function. Where the dimmer or relay system is fed by a normal/emergency power source from an upstream transfer switch, normal power sensing for this function shall be permit- ted to be from a normal-only power source upstream of the transfer switch. All branch circuits supplied by the dimmer or relay system cabinet shall comply with the wiring methods of Part II of Article 700.
700.24 Directly Controlled Emergency Luminaires. Where emergency illumination is provided by one or more directly controlled emergency luminaires that, upon loss of normal power, respond to an external control input to establish the required emergency illumination level, such directly controlled emergency luminaries shall be listed for use in emergency systems. Luminaires that are energized to the required emer- gency illumination level by disconnection of their control input
2023 Edition NATIONAL ELECTRICAL CODE
70-631
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
700.25
ARTICLE 701 - LEGALLY REQUIRED STANDBY SYSTEMS
by a listed emergency lighting control device shall not be required to be listed for use in emergency systems.
700.25 Branch Circuit Emergency Lighting Transfer Switch. Emergency lighting loads supplied by branch circuits rated at not greater than 20 amperes shall be permitted to be trans- ferred from the normal branch circuit to an emergency branch circuit using a listed branch circuit emergency lighting transfer switch. The mechanically held requirement of 700.5(C) shall not apply to listed branch circuit emergency lighting transfer switches.
700.26 Automatic Load Control Relay. If an emergency light- ing load is automatically energized upon loss of the normal supply, a listed automatic load control relay shall be permitted to energize the load. The load control relay shall not be used as transfer equipment.
700.27 Class 2 Powered Emergency Lighting Systems. Devices that combine control signals with Class 2 emergency power on a single circuit shall be listed as emergency lighting control devices.
Informational Note: An example of a device combining control signals with Class 2 emergency power sources is a Power over Ethernet (POE) switch.
Part VI. Overcurrent Protection
700.30 Accessibility. The branch-circuit overcurrent devices in emergency circuits shall be accessible to authorized persons only.
700.31 Ground-Fault Protection of Equipment. The alternate source for emergency systems shall not be required to provide ground-fault protection of equipment with automatic discon- necting means. Ground-fault indication at the emergency source shall be provided in accordance with 700.6(D) if ground-fault protection of equipment with automatic discon- necting means is not provided.
700.32 Selective Coordination.
(A) General. Emergency system(s) overcurrent protective devi- ces (OCPDs) shall be selectively coordinated with all supply- side and load-side OCPDs.
Selective coordination shall be selected by a licensed profes- sional engineer or other qualified persons engaged primarily in the design, installation, or maintenance of electrical systems. The selection shall be documented and made available to those authorized to design, install, inspect, maintain, and operate the system.
(B) Replacements. Where emergency system(s) OCPDs arc replaced, they shall be reevaluated to ensure selective coordina- tion is maintained with all supply-side and load-side OCPDs.
(C) Modifications. If modifications, additions, or deletions to the emergency system(s) occur, selective coordination of the emergency system(s) OCPDs with all supply-side and load-side OCPDs shall be reevaluated.
Exception: Selective coordination shall not be required between two over- current devices located in series if no loads are connected in parallel with the downstream device.
Normal Source
Emergency Source
G
A
E
1
1
B
F
c
D
Informational Note Figure 700.32(C) Emergency System Selective Coordination.
Informational Note: See Informational Note Figure 700.32(C) for an example of how emergency system OCPDs selectively coordinate with all supply-side OCPDs.
OCPD D selectively coordinates with OCPDs C, F, E, B, and
A. OCPD C selectively coordinates with OCPDs F, E, B, and A. OCPDF selectively coordinates with OCPD E. OCPD B is not required to selectively coordinate with OCPD A hecause OCPD B is not an emergency system OCPD.
ARTICLE 701 Legally Required Standby Systems
Part I. General
701.1 Scope. This article applies to the electrical safety of the installation, operation, and maintenance of legally required standby systems consisting of circuits and equipment intended to supply, distribute, and control electricity to required facili- tics for illumination or power, or both, when the normal elec- trical supply or system is interrupted.
70-632
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. Toreport unauthorized use. contact legal@nfpa.org.
701.6
ARTICLE 701 -LEGALLY REQUIRED STANDBY SYSTEMS
The systems covered by this article consist only of those that are permanently installed in their entirety, including the power source.
Informational Note No. 1: See NFPA 99-2018, Health Care Facili- ties Code, for further information.
Informational Note No. 2: See NFPA 110-2019, Standard for Emer- gerry and Standby Power Systems, for further infonnation regard- ing performance of emergency and standby power systems.
Informational Note No. 3: See ANSI/IEEE 446-1995, Recommen- ded Practice for Emergency and Standby Power Systems for Industrial and Commercial Applications, for further information.
Informational Note No. 4: Legally required standby systems are typically installed to serve loads, such as heating and refrigera- tion systems, communications systems, ventilation and smoke removal systems, sewage disposal systems, lighting systems, and industrial processes that, when stopped during any interruption of the normal electrical supply, could create hazards or hamper rescue or firefighting operations.
Informational Note No. 5: Legally required standby systems are considered level one systems when failure to perfonn could result in loss of human life or serious injuries and level two systems when failure of legally required standby systems to perform is less critical to human life and safety when applying NFPA 110-2019, Standard for Emergemuy Standby Power Systems.
701.2 Reconditioned Equipment. Reconditioned
transfer switches shall not be permitted.
701.3 Commissioning and Maintenance.
(A) Commissioning Witness Test. The authority having juris- diction shall conduct or witness the commissioning of the complete system upon installation.
(B) Tested Periodically. Systems shall be tested periodically-on a schedule and in a manner approved by the authority having jurisdiction to ensure the systems are maintained in proper operating condition.
(C) Maintenance. Legally required standby system equipment shall be maintained in accordance with manufacturer instruc- tions and industry standards.
(D) Written Record. A written record shall be kept on such tests and maintenance.
(E) Testing Under Load. Means for testing legally required standby systems under load shall be provided.
Informational Note: See NFPA 110-2019, Standard for Emergency and Standby Power Systems, for information on testing and mainte- nance of emergency power supply systems (EPSSs).
701.4 Capacity and Rating.
(A) Rating. Legally required standby system equipment shall be suitable for the available fault current at its terminals.
(B) Capacity. A legally required standby system shall have adequate capacity in accordance with Parts I through IV of Arti- cle 220 or by another approved method. The system capacity shall be sufficient for the rapid load changes and transient power and energy requirements associated with any expected loads.
(C) Load Management. The alternate power source shall be permitted to supply legally required standby and optional standby system loads where the alternate source has adequate capacity or where load management (that includes automatic
selective load pickup and load shedding)is provided that will ensure adequate power to the legally required standby circuits.
(D) Parallel Operation. Parallel operation shall comply with Part I or Part II of Article 705 where the legally required source capacity required to supply the legally required load is main- tained at all times. Parallel operation of the legally required source(s) shall consist of the sources specified in 701.4(D) (1) and (D) (2).
(1) Normal Source. The alternate power source shall be permitted to operate in parallel with the normal source in compliance with Part I or Part II of Article 705 where the capacity required to supply the legally required standby load is maintained at all times. Any operating condition that results in less than the required source capacity shall initiate a legally required standby source malfunction signal in 701.6(A).
Parallel operation shall be permitted for satisfying the test requirements of 701.3(B), provided all other conditions of 701.3 arc met.
Informational Note: Peak load shaving is one application for parallel source operation.
(2) Alternate Source. Legally required standby sources shall be permitted to operate in parallel where the necessary equip- ment to establish and maintain a synchronous condition is provided.
701.5 Transfer Equipment.
(A) General. Transfer equipment shall be automatic, listed, and marked for emergency system or legally required standby usc. Transfer equipment shall be designed and installed to prevent the inadvertent interconnection of normal and alter- nate sources of supply in any operation of the transfer equip- ment. Transfer equipment and electric power production systems installed to permit operation in parallel with the normal source shall meet the requirements of Article 705. Meter-mounted transfer switches shall not be permitted for legally required system usc.
(B) Bypass Isolation Switches. Mcans to bypass and isolate the transfer switch equipment shall be permitted. Where bypass isolation switches are used, inadvertent parallel operation shall be avoided.
(C) Automatic Transfer Switches. Automatic transfer switches shall be electrically operated and mechanically held.
(D) Documentation. The short-circuit current rating of the transfer equipment, based on the specific overcurrent protec- tive device type and settings protecting the transfer equipment, shall be field marked on the exterior of the transfer equip- ment.
701.6 Signals. Audible and visual signal devices shall be provi- ded, where practicable, for the purposes described in 701.6(A), (B), (C), and (D).
(A) Malfunction. Malfunction signals indicate a malfunction of the standby source.
(B) Carrying Load. Load carrying signals indicate that the standby source is carrying load.
(C) Battery Charging Malfunction. Battery charging malfunc- tion signals indicate charging malfunction on a battery
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-633
701.6
ARTICLE 701 - LEGALLY REQUIRED STANDBY SYSTEMS
required for source readiness, including the prime mover start- ing battery.
Informational Note: See NFPA 110-2019, Standard for Emergency and Standby Power Systems, for signals for generator sets.
(D) Ground Fault. Ground-fault signals indicate a ground fault in solidly grounded wyc, legally required standby systems of more than 150 volts to ground and circuit-protective devices rated 1000 amperes or more. The sensor for the ground-fault signal devices shall be located at, or ahead of, the main system disconnecting means for the legally required standby source, and the maximum setting of the signal devices shall be for a ground-fault current of 1200 amperes. Instructions on the course of action to be taken in the event of an indicated ground fault shall be located at or near the sensor location.
For systems with multiple emergency sources connected to a paralleling bus, the ground-fault sensor shall be permitted at an alternate location.
Informational Note: See NFPA 110-2019, Standard for Emergency and Standby Power Systems, for signals for generator sets.
701.7 Sigas.
(A) Mandated Standby. A sign shall be placed at the service entrance indicating type and location of cach on-site legally required standby power source.
Exception: A sign shall not be required for individual unit equipment as specified in 701.12(1).
(B) Grounding. Where removal of a grounding or bonding connection in normal power source equipment interrupts the grounding electrode conductor connection to the alternate power source(s) grounded conductor, a warning sign shall be installed at the normal power source equipment stating:
WARNING
SHOCK HAZARD EXISTS IF GROUNDING ELECTRODE CONDUCTOR OR BONDING JUMPER CONNECTION IN THIS EQUIPMENT IS REMOVED WHILE ALTERNATE SOURCE(S) IS ENERGIZED.
The warning sign (s) or label(s) shall comply with 110.21 (B).
Part II. Circuit Wiring
701.10 Wiring Legally Required Standby Systems.
(A) General. The legally required standby system wiring shall be permitted to occupy the same raceways, cables, boxes, and cabinets with other general wiring.
(B) Wiring. Wiring from a legally required source to supply legally required and other (nonlegally required) loads shall be in accordance with the following:
(1) The common bus of switchgear, sections of a switchboard, or individual enclosures shall be either of the following:
a. Supplied by single or multiple feeders without over- current protection at the source
b. Supplied by single or multiple feeders with overcur- rent protection, provided that the overcurrent protec- tion that is common to a legally required system and any nonlegally required system(s) is selectively coordi- nated with the next downstream overcurrent protec- tive device in the nonlegally required system(s)
Informational Note: See Informational Note Figure 701.10(B) (1) and Infonnational Note Figure 701.10(B)(2) for further information.
Part III. Sources of Power
701.12 General Requirements. Current supply shall be such that, in the event of failure of the normal supply to, or within, the building or group of buildings concerned, legally required standby power will be available within the time required for the application but not to exceed 60 seconds. The supply system for legally required standby purposes, in addition to the normal services to the building, shall be permitted to comprise one or more of the types of systems described in 701.12(A) through (I). Unit equipment in accordance with 701.12(I) shall satisfy the applicable requirements of this article.
(A) Power Source Considerations. In selecting a legally required standby source of power, consideration shall be given to the type of service to be rendered, whether of short-time duration or long duration.
(B) Equipment Design and Location. Consideration shall be given to the location or design, or both, of all equipment to minimize the hazards that might cause complete failure due to floods, fires, icing, and vandalism.
Legally required standby source
Common bus
)
)
Legally required standby
Optional standby (other loads)
Informational Note Figure 701.10(B)(1) Single or Multiple Feeders Without Overcurrent Protection.
Legally required standby source
1 Common OCPD
)
)
Legally required standby
Optional standby (other loads)
Single or Multiple
Informational Note Figure 701.10(B)(2) Feeders with Overcurrent Protection.
70-634
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
701.12
ARTICLE 701 - LEGALLY REQUIRED STANDBY SYSTEMS
Informational Note: See ANSI/IEEE 493-2007, Recommended Practice for the Design of Reliable Industrial and Commercial Power Systems, for further information.
(C) Supply Duration. The alternate power source shall be of suitable rating and capacity to supply and maintain the total load for the duration determined by the system design. In no case shall the duration be less than 2 hours of system opera- tion. Additionally, the power source shall comply with 701.12(C) (1) through (C) (5) as applicable.
Informational Note: See NFPA 110-2022, Standard for Emergency and Standby Power Systems, for information on classification of emergency power supply systems (EPSS).
(1) On-Site Fuel Supply. An on-site fuel supply shall be provi- ded, sufficient for not less than 2 hours operation of the system.
(2) Fuel Transfer Pumps. Where power is needed for the operation of the fuel transfer pumps to deliver fuel to the source, these pumps shall be connected to the legally required standby power system.
(3) Public Gas System, Municipal Water Supply. Sources shall not be solely dependent on a public utility gas system for their fucl supply or on a municipal water supply for their cooling systems.
Exception: Where approved by the authority having jurisdiction, the use of other than on-site fuels shall be permitted where there is a low proba- bility of a simultaneous failure of both the off-site fuel delivery system and power from the outside electrical utility company. Where a public gas system is approved, the requirements of 701.12(C)(1) shall not apply.
(4) Storage Batteries and UPS. Storage batteries and UPS used to supply standby illumination shall be of suitable rating and capacity to supply and maintain the total load for a mini- mum period of 11/2 hours, without the voltage applied to the load falling below 871/2 percent of nominal voltage. Automotive- type batteries shall not be used. An automatic battery charging mcans shall be provided.
(5) Automatic Fuel Source Transfer. Where dual fuel sources are used, means shall be provided for automatically transfer- ring from one fuel source to another.
(D) Generator Set.
(1) Prime Mover-Driven. For a generator set driven by a prime mover approved by the authority having jurisdiction and sized in accordance with 701.4, means shall be provided for automat- ically starting the prime mover upon failure of the normal power source and for automatic transfer and operation of all required electrical circuits. A time delay feature permitting a 15-minute setting shall be provided to avoid retransfer in case of short-time reestablishment of the normal source.
(2) Battery Power. Where a storage battery is used for control or signal power or as the means of starting the prime mover, it shall be suitable for the purpose and shall be equipped with an automatic charging means independent of the generator set.
(3) Outdoor Generator Sets. If an outdoor-housed generator set is equipped with a readily accessible disconnecting means in accordance with 445.18, and the disconnecting means is loca- ted within sight of the building or structure supplied, an addi- tional disconnecting means shall not be required where ungrounded conductors serve or pass through the building or
structure. Where the generator supply conductors terminate at a disconnecting means in or on a building or structure, the disconnecting means shall meet the requirements of 225.36.
(E) Stored-Energy Power Supply Systems (SEPSS). Stored energy power supply systems shall comply with 701.12(E) (1) and (E) (2).
(1) Types. Systems shall consist of one or more of the follow- ing system types:
a. Uninterruptible power supply (UPS)
Informational Note: See UL 1778, Uninterruptable Power Systems, and UL 924, Emergency Lighting and Power Equipment, for further information.
b. Fuel cell system
c. Energy storage system (ESS)
d. Storage battery
c. Other approved equivalent stored energy sources that comply with 701.12
(2) Fire Protection, Suppression, Ventilation, and Separation. The systems in 701.12(E) (1) shall be installed with the fire protection, suppression, ventilation, and separation require- ments specified. in the manufacturer's instructions or cquip- ment listing.
Informational Note: See NFPA 853-2020, Standard for the Installa- tion . of Stationary Fuel Cell Power Systems, and NFPA 855-2020, Standard for the Installation of Stationary Energy Storage Systems, for additional infonnation on fire protection installation require- ments.
(F) Separate Service. Where approved, by the authority having jurisdiction as suitable for use as a legally required source of power, an additional service shall be permitted. This service shall be in accordance with Article 230 and the follow- ing additional requirements:
(1) Separate overhead service conductors, service drops, underground service conductors, or service laterals shall be installed.
(2) The service conductors for the separate service shall be installed sufficiently remote electrically and physically from any other service conductors to minimize the possi- bility of simultancous interruption of supply.
(G) Connection Ahead of Service Disconnecting Means. Where approved by the authority having jurisdiction, connec- tions located ahead of and not within the same cabinet, enclo- sure, vertical switchgear section, or vertical switchboard section as the service disconnecting means shall be permitted. The legally required standby service shall be sufficiently separated from the normal main service disconnecting means to mini- mize simultancous interruption of supply through an occur- rence within the building or groups of buildings served.
Informational Note: See 230.82 for equipment permitted on the supply side of a service disconnecting means.
(H) Microgrid Systems. On-site sources, designated as legally required standby sources, shall be permitted to be connected to a microgrid system.
The system shall isolate the legally required standby system from all nonlegally required loads when the normal electric supply is interrupted or shall meet the requirements of 701.4(C). Interruption or partial or complete failure of the normal source (s) shall not impact the availability, capacity, and
2023Edition NATIONAL ELECTRICAL CODE
70-635
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
ARTICLE 702 -OPTIONAL STANDBY SYSTEMS
701.12
duration provided by the designated legally required standby sources.
The designated stored-energy legally required standby power source(s) of a microgrid system shall be permitted to remain interconnected to any available power production source during operation of the legally required standby source (s) where the lack of, or failure of, the interconnected power production source(s), or related controls, does not impact system operation. Interconnected power production sources, other than the designated SEPSS, shall not be required to mect the requirements of this article.
(I) Battery-Equipped Emergency Luminaires, Used for Legally Required Standby Systems. Battery-cquipped emergency luminaires used for legally required standby systems shall comply with 701.12(H).
Part IV. Overcurrent Protection
701.30 Accessibility. The branch-circuit overcurrent devices in legally required standby circuits shall be accessible to author- ized persons only.
701.31 Ground-Fault Protection of Equipment. The alternate source for legally required standby systems shall not be required to provide ground-fault protection of equipment with automatic disconnecting means. Ground-fault indication at the legally required standby source shall be provided in accordance with 701.6(D) if ground-fault protection of equipment with automatic disconnecting means is not provided.
701.32 Selective Coordination.
(A) General. Legally required standby system(s) overcurrent protective devices (OCPDs shall be selectively coordinated with all supply-side and load-side OCPDs.
Selective coordination shall be selected by a licensed profes- sional engineer or other qualified persons engaged primarily in the design, installation, or maintenance of electrical systems. The selection shall be documented and made available to those authorized to design, install, inspect, maintain, and operate the system.
(B) Replacements. Where legally required standby OCPDs arc replaced, they shall be reevaluated to ensure selective coordina- tion is maintained with all supply-side and load-side OCPDs.
(C) Modifications. If modifications, additions, or deletions to the legally required standby system(s) occur, selective coordina- tion of the legally required system(s) OCPDs with all supply- side and load-side OCPDs shall be reevaluated.
Exception: Selective coordination shall not be required between two over- current devices located in series if no loads are connected in parallel with the downstream device.
Informational Note: See Infonnational Note Figure 701.32(C) for an example of how legally required standby system OCPDs selectively coordinate with all supply-side OCPDs. OCPD D selectively coordinates with OCPDs C, F, E, B, and A. OCPD C selectively coordinates with OCPDs F, E, B, and A. OCPDF selectively coordinates with OCPD E.
OCPD B is not required to selectively coordinate with OCPD A because OCPD B is not a legally required standby system OCPD.
Normal Source
Emergency Source
G
A
E
1
1
B
F
c
D
Informational Note Figure 701.32(C) Legally Required Standby System Selective Coordination.
ARTICLE 702 Optional Standby Systems
Part I. General
702.1 Scope. This article applies to the installation and opera- tion of optional standby systems.
The systems covered by this article consist of those that are permanently installed in their entirety, including prime movers, and those that are arranged for a connection to a premises wiring system from a portable alternate power supply.
Informational Note: Optional standby systems are typically installed to provide an alternate source of electric power for such facilities as industrial and commercial buildings, farms, and residences and to serve loads such as heating and refrigeration systems, data processing and communications systems, and industrial processes that, when stopped during any power outage, could cause discomfort, serious interruption of the proc- ess, damage to the product or process, or the like.
702.2 Reconditioned Equipment. Reconditioned transfer switches shall not be permitted.
70-636
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. Toreport unauthorized use. contact legal@nfpa.org.
702.12
ARTICLE 702 -OPTIONAL STANDBY SYSTEMS
702.4 Capacity and Rating.
(A) System Capacity.
(1) Manual and Nonautomatic Load Connection. If the connection of load is manual or nonautomatic, an optional standby system shall have adequate capacity and rating for the supply of all cquipment intended to be operated at one time. The user of the optional standby system shall be permitted to select the load connected to the system.
Informational Note: Manual and nonautomatic transfer equip- ment require human intervention.
(2) Automatic Load Connection. If the connection of load is automatic, an optional standby system shall comply with 702.4(A) (2)(a) or (B)(2)(b) in accordance with Parts I through IV of Article 220 or by another approved method.
(a) Full Load. The standby source shall be capable of supplying the full load that is automatically connected.
(b) Energy Management System (EMS). Where a system is employed in accordance with 750.30 that will automatically manage the connected load, the standby source shall have a capacity sufficient to supply the maximum load that will be connected by the EMS.
702.5 Interconnection or Transfer Equipment.
(A) General. Interconnection or transfer equipment shall be required for all standby systems subject to the requirements of this article. Equipment shall be suitable for the intended usc and shall be listed, designed, and installed so as to prevent the inadvertent interconnection of all sources of supply in any operation of the equipment.
Exception: Temporary connection of a portable generator without trans- fer equipment shall be permitted where conditions of maintenance and supervision ensure that only qualified persons service the installation and where the normal supply is physically isolated by a lorkable discon- nerting means or by disconnection of the normal supply conductors.
(B) Meter-Mounted Transfer Switches. Transfer switches installed between the utility meter and the meter enclosure shall be listed meter-mounted transfer switches and shall be approved.
Informational Note No. 1: See UL 1008M, Transfer Switch Equip- ment, Meter Mounted, for more information.
Informational Note No. 2: Manual and nonautomatic transfer equipment use human intervention.
(C) Documentation. In other than dwelling units, the short- circuit current rating of the transfer equipment, based on the specific overcurrent protective device type and settings protect- ing the transfer equipment, shall be field marked on the exte- rior of the transfer equipment.
(D) Parallel Installation. Systems installed to permit operation in parallel with the normal source shall also meet Part I or Part II of Article 705.
702.6 Signals. Audible and visual signal devices shall be provi- ded, where practicable, for the following purposes specified in 702.6(A) and (B).
(A) Malfunction. To indicate malfunction of the optional standby source.
(B) Carrying Load. To indicate that the optional standby source is carrying load.
Exception: Signals shall not be required for portable standby power sources.
702.7 Signs.
(A) Standby. A sign shall be placed at the service equipment for other than one- and two-family dwellings that indicates the type and location of cach on-site optional standby power source. For one- and two-family dwelling units, a sign shall be placed at the disconnecting means required in 230.85 that indi- cates the location of cach permanently installed on-site optional standby power source disconnect or means to shut down the prime mover as required in 445.19(C).
(B) Grounding. Where removal of a grounding or bonding connection in normal power source equipment interrupts the grounding electrode conductor connection to the alternate power source(s) grounded conductor, a warning sign shall be installed at the normal power source equipment stating:
WARNING: SHOCK HAZARD EXISTS IF GROUNDING ELECTRODE CONDUCTOR OR BONDING JUMPER CONNECTION IN THIS EQUIPMENT IS REMOVED WHILE ALTERNATE SOURCE(S) IS ENERGIZED.
The warning sign (s) or label(s) shall comply with 110.21 (B).
(C) Power Inlet. Where a power inlet is used for a temporary connection to a portable generator, a warning sign shall be placed near the inlet to indicate the type of derived system that the system is capable of based on the wiring of the transfer equipment. The sign shall display one of the following warn- ings:
WARNING: FOR CONNECTION OF A SEPARATELY DERIVED (BONDED NEUTRAL) SYSTEM ONLY or WARNING: FOR CONNECTION OF A NONSEPARATELY DERIVED (FLOATING NEUTRAL) SYSTEM ONLY
Part II. Wiring
702.10 Wiring Optional Standby Systems. The optional standby system wiring shall be permitted to occupy the same raceways, cables, boxes, and cabinets with other general wiring.
702.11 Portable Generator Grounding.
(A) Separately Derived System. Where a portable optional standby source is used as a separately derived system, it shall be grounded to a grounding electrode in accordance with 250.30.
(B) Nonseparately Derived System. Where a portable optional standby source is used as a nonseparately derived system, the equipment grounding conductor shall be bonded to the system grounding electrode.
702.12 Outdoor Generator Sets.
(A) Portable Generators Greater Than 15 kW and Permanently Installed Generators. Where an outdoor housed generator set is equipped with a readily accessible disconnecting means in accordance with 445.18, and the disconnecting means is loca- ted within sight of the building or structure supplied, an addi- tional disconnecting means shall not be required where ungrounded conductors serve or pass through the building or
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-637
702.12
ARTICLE 705 - INTERCONNECTED ELECTRIC POWER PRODUCTION SOURCES
structure. Where the generator supply conductors terminate at a disconnecting means in or on a building or structure, the disconnecting means shall meet the requirements of 225.36.
(B) Portable Generators 15 kW or Less. Where a portable generator, rated 15 kW or less, is installed using a flanged inlet or other cord-and-plug-type connection, a disconnecting means shall not be required where ungrounded conductors serve or pass through a building or structure. The flanged inlet or other cord-and-plug-type connection shall be located outside of a building or structurc.
(C) Power Inlets Rated at 100 Amperes or Greater, for Porta- ble Generators. Equipment containing power inlets for the connection of a generator source shall be listed for the inten- ded usc. Systems with power inlets not rated as a disconnecting means shall be equipped with an interlocked disconnecting mcans.
Exception: Supervised industrial installations where permanent space is identified for the portable generator located within line of sight of the power inlets shall not be required to have interlocked disconnecting means nor inlets rated as disconnects.
ARTICLE 705 Interconnected Electric Power Production Sources
Part I. General
705.1 Scope. This article covers installation of one or more electric power production sources operating in parallel with a primary source (s) of electricity.
Informational Note No. 1: Examples of the types of primary sources include a utility supply or an on-site electric power source(s).
Informational Note No. 2: See Informational Note Figure 705.1.
705.5 Parallel Operation.
(A) Output Compatibility. Power production sources operat- ing in parallel with a primary source of electricity or other power production sources shall have compatible voltage, wave shape, and frequency ratings.
(B) Synchronous Generators. Synchronous generators operat- ing in parallel with a primary power source shall be installed with the required synchronizing equipment.
Informational Note: See IEEE 1547, Standard for Interconnection and Interoperability of Distributed Energy Resources with Associated Electric Power Systems Interfaces, and UL 1741, Standard for Inverters, Converters, Controllers and Interconnection System Equipment for Use with Distributed Energy Resources, for utility interconnection.
705.6 Equipment Approval. Interconnection and interactive equipment intended to connect to or operate in parallel with power production sources shall be listed for the required inter- active function or be evaluated for the interactive function and have a field label applied, or both.
Informational Note No. 1: See UL 1741, Standard for Inverters, Converters, Controllers and Interconnection System Equipment for Use
Source disconnect
Power source
Source disconnect
Multimode inverter
Primary source
>ac loads
dc loads
Inverter output circuit
Energy storage system disconnect
Microgrid interconnect device
Energy storage system
DC interconnected example
Power source
Interactive inverter
Inverter output circuit
Source disconnect
2
Multimode inverter
> ac loads
Energy storage
2
Interactive inverter
Primary source
Power source
Microgrid interconnect device
Source disconnect
AC interconnected example
Notes:
(1) These diagrams are intended to be a means of identification for power source components, circuits, and connections.
(2) The power source disconnect in these diagrams separates the power source from other systems.
(3) Equipment disconnecting means not shown.
(4) System grounding and equipment grounding are not shown.
(5) Custom designs occur in each configuration, and some components are optional.
Informational Note Figure 705.1 Identification of Power Source Components in Common Configurations
with Distributed Energy Resources, for evaluating interconnected equipment. Sources identified as stand-alone, interactive, or multimode are specifically identified and certified to operate in these operational modes. Stand-alone sources operate in island mode, interactive sources operate in interactive mode, and multimode sources operate in either island mode or interactive mode. Stand-alone sources are not evaluated for interactive capabilities.
Informational Note No. 2: An interactive function is common in equipment such as microgrid interconnect devices, power control systems, interactive inverters, synchronous engine gener- ators, ac energy storage systems, and ac wind turbines.
705.8 System Installation. Installation of one or more electri- cal power production sources operating in parallel with a primary source(s) of electricity shall be performed only by qualified persons.
Informational Note: See Article 100 for the definition of Quali- fied Person.
705.10 Identification of Power Sources. Permanent plaques, labels, or directories shall be installed at cach service equip-
70-638
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
705.12
ARTICLE 705 -INTERCONNECTED ELECTRIC POWER PRODUCTION SOURCES
ment location, or at an approved readily visible location in accordance with the following:
(1) Denote the location of cach power source disconnecting means for the building or structure.
Exception: Installations with multiple colocated power production sour- ces shall be permitted to be identified as a group(s). The plaque, label, or directory shall not be required to identify each power source individu- ally.
(2) Indicate the emergency telephone numbers of any off-site entities servicing the power source systems.
Informational Note: See NFPA 1-2021, Fire Code, 11.12.2.1.5 for installer information.
(3) Be marked with the wording "CAUTION: MULTIPLE SOURCES OF POWER." The marking shall comply with 110.21 (B).
705.11 Source Connections to a Service.
(A) Service Connections. An electric power production source shall be permitted to be connected to a service by one of the following methods:
(1) To a new service in accordance with 230.2(A)
(2) To the supply side of the service disconnecting means in accordance with 230.82(6)
(3) To an additional set of service entrance conductors in accordance with 230.40, Exception No. 5
These connections shall comply with 705.11 (B) through (F).
(B) Conductors. Service conductors connected to power production sources shall comply with the following:
(1) The ampacity of the service conductors connected to the power production source service disconnecting means shall not be less than the sum of the power production source maximum circuit current in 705.28(A).
(2) The service conductors connected to the power produc- tion source service disconnecting means shall be sized in accordance with 705.28 and not be smaller than 6 AWG copper or 4 AWG aluminum or copper-clad aluminum.
(3) The ampacity of any other service conductors to which the power production sources are connected shall not be less than that required in 705.11 (B).
(C) Connections. Connections to service conductors or equip- ment shall comply with 705.11(C) (1) through (C) (3).
(1) Splices or Taps. Service conductorsplices and taps shall be made in accordance with 230.33 or 230.46 and comply with all applicable enclosure fill requirements.
(2) Existing Equipment. Any modifications to existing cquip- ment shall be made in accordance with the manufacturer's instructions, or the modification must be field evaluated for the application and be field labeled.
(3) Utility-Controlled Equipment. For meter socket enclosures or other equipment under the exclusive control of the electric utility, only connections approved by the electric utility shall be permitted.
(D) Service Disconnecting Means. A disconnecting means in accordance with Parts VI through VII of Article 230 shall be provided to disconnect all ungrounded conductors of a power production source from the conductors of other systems.
(E) Bonding and Grounding. All mctal enclosures, metal wiring methods, and metal parts associated with the service connected to a power production source shall be bonded in accordance with Parts II through V and VIII of Article 250.
(F) Overcurrent Protection. The power production source service conductors shall be protected from overcurrent in accordance with Part VII of Article 230. The rating of the over- current protection device of the power production source serv- ice disconnecting means shall be used to determine if ground- fault protection of equipment is required in accordance with 230.95.
705.12 Load-Side Source Connections. The output of an inter- connected electric power source shall be permitted to be connected to the load side of the service disconnecting means of the other source(s) at any distribution equipment on the premises. Where distribution equipment or feeders are fed simultaneously by a primary source of electricity and one or more other power source(s), the feeders or distribution equip- ment shall comply with relevant sections of 705.12(A) and (B). Currents from power source connections to feeders or busbars shall be based on the maximum circuit currents calculated in 705.28(A). The ampacity of feeders and taps shall comply with 705.12(A), and the ampere ratings of busbars shall comply with 705.12(B).
(A) Feeders and Feeder Taps. Where the power source output connection is made to a feeder, the following shall apply:
(1) The feeder ampacity is greater than or equal to 125 percent of the power-source output circuit current.
(2) Where the power-source output connection is made at a location other than the opposite end of the feeder from the primary source overcurrent device, that portion of the feeder on the load side of the power source output connection shall be protected by one of the following:
a. The feeder ampacity shall be not less than the sum of the rating of the primary source overcurrent device and 125 percent of the power-source output circuit current.
b. An overcurrent device at the load side of the power source connection point shall be rated not greater than the ampacity of the feeder.
(3) For taps sized in accordance with 240.21 (B) (2) or (B) (4), the ampacity of taps conductors shall not be less than one-third of the sum of the rating of the overcurrent device protecting the feeder plus the ratings of any power source overcurrent devices connected to the feeder.
(B) Busbars. For power source connections to distribution equipment with no specific listing and instructions for combin- ing multiple sources, one of the following methods shall be used to determine the required ampere ratings of busbars:
(1) The sum of 125 percent of the power source(s) output circuit current and the rating of the overcurrent device protecting the busbar shall not exceed the busbar ampere rating.
Informational Note: This general rule assuines no limitation in the number of the loads or sources applied to busbars or their locations.
(2) Where two sources, one a primary power source and the other another power source, are located at opposite ends of a busbar that contains loads, the sum of 125 percent of the power-source(s) output circuit current and the rating
2023 Edition NATIONAL ELECTRICAL CODE
70-639
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
705.13
ARTICLE 705 - INTERCONNECTED ELECTRIC POWER PRODUCTION SOURCES
of the overcurrent device protecting the busbar shall not exceed 120 percent of the busbar ampere rating. The busbar shall be sized for the loads connected in accord- ance with Article 220. A permanent warning label shall be applied to the distribution equipment adjacent to the back-fed breaker from the power source that displays the following or equivalent wording:
WARNING: POWER SOURCE OUTPUT DO NOT RELOCATE THIS OVERCURRENT DEVICE.
The warning sign(s) or label(s) shall comply with 110.21 (B).
(3) The sum of the ampere ratings of all overcurrent devices on panelboards, both load and supply devices, excluding the rating of the overcurrent device protecting the busbar, shall not exceed the ampacity of the busbar. The rating of the overcurrent device protecting the busbar shall not exceed the rating of the busbar. Permanent warning labels shall be applied to distribution equipment displaying the following or equivalent wording:
WARNING: EQUIPMENT FED BY MULTIPLE SOURCES. TOTAL RATING OF ALL OVERCURRENT DEVICES EXCLUD- ING MAIN SUPPLY OVERCURRENT DEVICE SHALL NOTEXCEED AMPACITY OF BUSBAR.
The warning sign(s) or label(s) shall comply with 110.21 (B).
(4) A connection at either end of a center-fed panelboard in dwellings shall be permitted where the sum of 125 percent of the power-source(s) output circuit current and the rating of the overcurrent device protecting the busbar does not exceed 120 percent of the busbar ampere rating.
(5) Connections shall be permitted on busbars of panel- boards that supply lugs connected to feed-through conductors or are supplied by feed-through conductors. The feed-through conductors shall be sized in accord- ance with 705.12(A). Where an overcurrent device is installed at cither end of the feed-through conductors, panelboard busbars on cither side of the feed-through conductors shall be permitted to be sized in accordance with 705.12(B) (1) through (B) (3).
(6) Connections shall be permitted on switchgear, switch- boards, and panelboards in configurations other than those permitted in 705.12(B) (1) through (B) (5) where designed under engineering supervision that includes available fault-current and busbar load calculations.
Infonnational Note: Specifically designed equipment exists, listed to UL 1741, Inverters, Converters, Controllers and Interronner- tion System Equipment for Use With Distributed Energy Resources, for the combination and distribution of sources to supply loads. The options provided in 705.12(B) are for equipment with no specific listing for combining sources.
705.13 Energy Management Systems (EMS). An EMS in accordance with 750.30 shall be permitted to limit current and loading on the busbars and conductors supplied by the output of one or more interconnected electric power production or energy storage sources.
Infonnational Note: A listed power control system (PCS) is a type of EMS that is capable of monitoring multiple power sour- ces and controlling the current on busbars and conductors to
prevent overloading. See UL 1741, Inverters, Converters, Controllers and Interconnection System Equipment for Use with Distributed Energy Resources, and UL 916, Energy Management Equipment, for infor- mation on PCS and EMS.
705.20 Source Disconnecting Means. Mcans shall be provided to disconnect power source output conductors of electric power production equipment from conductors of other systems. A single disconnecting means shall be permitted to disconnect multiple power sources from conductors of other systems.
Infonnational Note: See 480.7, Part II of Article 445, Part III of Article 690, Part IIIof Article 692, Part IIIof Article 694, and Part II of Article 706 for specific source disconnecting means requirements.
The disconnecting means shall comply with the following:
(1) Be one of the following types:
a. A manually operable switch or circuit breaker
b. A load-break-rated pull-out switch
c. A power-operated or remote-controlled switch or circuit breaker that is manually operable locally and opens automatically when control power is interrup- ted
d. A device listed or approved for the intended applica- tion
(2) Simultaneously disconnect all ungrounded conductors of the circuit
(3) Located where readily accessible
(4) Externally operable without exposed live parts
(5) Plainly indicate whether in the open (off) or closed (on) position
(6) Have ratings sufficient for the maximum circuit current, available fault current, and voltage that is available at the terminals
(7) Where the line and load terminals are capable of being energized in the open position, be marked with the following words or equivalent:
WARNING ELECTRIC SHOCK HAZARD TERMINALS ON THE LINE AND LOAD SIDES MAY BE ENERGIZED IN THE OPEN POSITION.
Infonnational Note: With interconnected power sources, some equipment, including switches and fuses, is capable of being energized from both directions.
705.25 Wiring Methods. Power source output conductors shall comply with 705.25(A) through (C).
(A) General. Wiring methods and fittings listed for use with power production systems shall be permitted in addition to general wiring methods and fittings permitted elsewhere in this Code.
(B) Flexible Cords and Cables. Flexible cords and cables, where used to connect the moving parts of power production equipment, or where used for ready removal for maintenance and repair, shall be listed and identified as DG cable, or other cable suitable for extra hard use, and shall be water resistant. Cables exposed to sunlight shall be sunlight resistant. Flexible, fine-stranded cables shall be terminated only with terminals, lugs, devices, or connectors in accordance with 110.14(A).
(C) Multiconductor Cable Assemblies. Multiconductor cable assemblies used in accordance with their listings shall be permitted.
70-640
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
705.40
ARTICLE 705 - INTERCONNECTED ELECTRIC POWER PRODUCTION SOURCES
Informational Note: See U'L 3003, Distributed Generation Cables, and UL 9703, Outline of Investigation for Distributed Generation Wiring Harnesses, for additional infonnation on DG cable (distributed generation cable) and harnesses. An ac module harness is one example of a multiconductor cable assembly.
705.28 Circuit Sizing and Current.
(A) Power Source Output Maximum Current. Where not else- where required or permitted in this Code, the maximum current for power sources shall be calculated using one of the following methods:
(1) The sum of the continuous output current ratings of the power production equipment at the circuit nominal system voltage
(2) For power production equipment controlled by an EMS, the current setpoint of the EMS
(3) Where sources controlled by an EMS are combined with other sources on the same power source output circuit, the sum of 705.28(A) (1) and (A) (2)
(B) Conductor Ampacity. Where not elsewhere required or permitted in this Code, the power source output conductors shall have an ampacity not less than the larger of the following and comply with 110.14(C):
(1) The maximum currents in 705.28(A) multiplied by 125 percent without adjustment or correction factors
Exception No. 1: If the assembly, including the overcurrent devices protecting the circuit, is listed for operation at 100 percent of its rating, the ampacity of the conductors shall be permitted to be not less than the calculated maximum current of 705.28(A).
Exception No. 2: Where a portion of a circuit is connected at both its supply and load ends to separately installed pressure connections as covered in 110.14(C)(2), it shall be permitted to have an ampacity not less than the calculated maximum current of 705.28(A). No portion of the circuit installed under this exception shall extend into an enclosure containing either the circuit supply or the circuit load terminations, as covered in 110.14(C)(1).
Exception No. 3: Grounded conductors that are not connected to an overcurrent device shall be permitted to be sized at 100 percent of the calculated maximum current of 705.28(A).
(2) The maximum currents in 705.28(A) after the applica- tion of adjustment and correction factors in accordance with 310.14
(3) Where connected to feeders, if smaller than the feeder conductors, the ampacity as calculated in 240.21 (B) based on the over-current device protecting the feeder
(C) Neutral Conductors. Neutral conductors shall be permit- ted to be sized in accordance with either 705.28(C) (1) or (C) (2).
(1) Single-Phase Line-to-Neutral Power Sources. Where not elsewhere required or permitted in this Code, the ampacity of a neutral conductor to which a single-phase line-to-neutral power source is connected shall not be smaller than the ampacity in 705.28(B).
(2) Neutral Conductor Used Solely for Instrumentation, Volt- age, Detection, or Phase Detection. A power production equip- ment neutral conductor used solely for instrumentation, voltage detection, or phase detection shall be permitted to be sized in accordance with 250.102.
705.30 Overcurrent Protection.
(A) Circuit and Equipment. Power source output conductors and equipment shall be provided with overcurrent protection. Circuits connected to more than one electrical source shall have overcurrent devices located to provide overcurrent protec- tion from all sources.
(B) Overcurrent Device Ratings. The overcurrent devices in other than generator systems shall be sized to carry not less than 125 percent of the maximum currents as calculated in 705.28(A). The rating or setting of overcurrent devices shall be permitted in accordance with 240.4(B) and (C).
Exception: Circuits containing an assembly together with its overcurrent device(s) that is listed for continuous operation at 100 percent of its rating shall be permitted to be utilized at 100 percent of its rating.
(C) Marking. Equipment containing overcurrent devices supplied from interconnected power sources shall be marked to indicate the presence of all sources.
(D) Suitable for Backfeed. Fused disconnects, unless other- wisc marked, shall be considered suitable for backfeed. Circuit breakers not marked "line" and "load" shall be considered suit- able for backfeed. Circuit breakers marked "line" and "load" shall be considered suitable for backfeed or reverse current if specifically rated.
(E) Fastening. Listed plug-in-type circuit breakers backfed from electric power sources that are listed and identified as interactive shall be permitted to omit the additional fastener normally required by 408.36(D) for such applications.
(F) Transformers. The following apply to the installation of transformers:
(1) For the purpose of overcurrent protection, the primary side of transformers with sources on cach side shall be the side connected to the largest source of available fault current.
(2) Transformer secondary conductors shall be protected in accordance with 240.21 (C).
705.32 Ground-Fault Protection. Where ground-fault protec- tion of equipment is installed in ac circuits as required else- where in this Code, the output of interconnected power production equipment shall be connected to the supply side of the ground-fault protection equipment.
Exception: Connection of power production equipment shall be permit- ted to be made to the load side of ground-fault protection equipment where installed in accordance with 705.11 or where there is ground- fault protection for equipment from all ground-fault current sources.
705.40 Loss of Primary Source. The output of interactive elec- tric power production equipment shall be automatically discon- nected from all ungrounded conductors of the primary source when one or more of the phases of the primary source to which it is connected opens. The interactive electric power produc- tion equipment shall not be reconnected to the primary source until all the phases of the primary source to which it is connec- ted are restored. This requirement shall not be applicable to electric power production equipment providing power to an emergency or legally required standby system.
Exception: A listed interactive inverter shall trip or shall be permitted to automatically cease exporting power when one or more of the phases of the interconnected primary source opens and shall not be required to automatically disconnect all ungrounded conductors from the primary
2023 Edition NATIONAL ELECTRICAL CODE
70-641
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
705.45
ARTICLE 705 - INTERCONNECTED ELECTRIC POWER PRODUCTION SOURCES
source. A listed interactive inverter shall be permitted to automatically or manually resume exporting power to the interconnected system once all phases of the source to which it is connected are restored.
Informational Note No. 1: Risks to personnel and equipment associated with the primary source could occur if an interactive electric power production source can operate as an intentional island. Special detection methods are required to deternine that a primary source supply system outage has occurred and whether there should be automatic disconnection. When the primary source supply system is restored, special detection meth- ods are typically required to limit exposure of power production sources to out-of-phase reconnection.
Informational Note No. 2: Induction-generating equipment connected on systems with significant capacitance can become self-excited upon loss of the primary source and experience severe overvoltage as a result.
Interactive power production equipment shall be permitted to operate in island mode to supply loads that have been disconnected from the electric utility or other electric power production and distribution network.
705.45 Unbalanced Interconnections.
(A) Single Phase. Single-phase power sources in interactive systems shall be connected to 3-phase power systems in order to limit unbalanced voltages at the point of interconnection to not more than 3 percent.
Informational Note: For interactive power sources, unbalanced voltages can be minimized by the same methods that are used for single-phase loads on a 3-phase power system. See ANSI/ C84.1-2016, Electric Power Systems and Equipment - Voltage Ratings (60 Hertz).
(B) Three Phase. Three-phase power sources in interactive systems shall have all phases automatically de-energized upon loss of, or unbalanced, voltage in one or more phases unless the interconnected system is designed so that significant unbal- anced voltages will not result.
Part II. Microgrid Systems
705.50 System Operation. Interconnected microgrid systems shall be capable of operating in interactive mode with a primary source of power, or electric utility, or other electric power production and distribution network. Microgrid systems shall be permitted to disconnect from other sources and oper- ate in island modc.
Informational Note No. 1: Microgrid systems often include a single source or a compatible interconnection of multiple sour- ces such as engine generators, solar PV, wind, or ESS.
Informational Note No. 2: See Article 517 for health care facili- ties incorporating microgrids.
705.60 Primary Power Source Connection. Connections to primary power sources that are external to the microgrid system shall comply with the requirements of 705.11, 705.12, or 705.13. Power source conductors connecting to a microgrid system, including conductors supplying distribution cquip- ment, shall be considered as power source output conductors.
705.65 Reconnection to Primary Power Source. Microgrid systems that reconnect to primary power sources shall be provi- ded with the necessary equipment to establish a synchronous transition.
705.70 Microgrid Interconnect Devices (MID). Microgrid interconnect devices shall comply with the following:
(1) Be required for any connection between a microgrid system and a primary power source
(2) Be evaluated for the application and have a field label applied or be listed for the application
(3) Have overcurrent devices located to provide overcurrent protection from all sources
Informational Note: MID functionality is often incorporated in an interactive or multimode inverter, energy storage system, or similar device identified for interactive operation.
705.76 Microgrid Control System (MCS). Microgrid control systems shall comply with the following:
(1) Coordinate interaction between multiple power sources of similar or different types, manufacturers, and technol- ogics (including cnergy storage)
(2) Be evaluated for the application and have a field label applied, or be listed, or be designed under engineering supervision
(3) Monitor, and control microgrid power production and power quality
(4) Monitor and control transitions with a primary source external to the microgrid
Informational Note: MID functionality is often incorporated in an interactive or multimode inverter, energy storage system, or similar device identified for interactive operation.
Part III. Interconnected Systems Operating in Island Mode
705.80 Power Source Capacity. For interconnected power production sources that operate in island mode, capacity shall be calculated using the sum of all power source output maxi- mum currents for the connected power production source.
705.81 Voltage and Frequency Control. Power sources operat- ing in island mode shall be controlled so that voltage and frequency are supplied within limits compatible with the connected load.s.
705.82 Single 120-Volt Supply. Systems operating in island mode shall be permitted to supply 120 volts to single-phase, 3- wirc, 120/240-volt distribution equipment where there are no 240-volt outlets and where there are no multiwire branch circuits. In all installations, the sum of the ratings of the power sources shall be less than the rating of the neutral bus in the distribution equipment. This equipment shall be marked with the following words or equivalent:
WARNING: SINGLE 120-VOLT SUPPLY DO NOT CONNECT MULTIWIRE BRANCH CIRCUITS
The warning sign(s) or label(s) shall comply with 110.21 (B).
70-642
NATIONAL ELECTRICAL. CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
706.15
ARTICLE 706- ENERGY STORAGE SYSTEMS
ARTICLE 706 Energy Storage Systems
Part I. General
706.1 Scope. This article applies to all energy storage systems (ESS) having a capacity greater than 3.6 MJ (1 kWh) that may be stand-alone or interactive with other electric power produc- tion sources. These systems are primarily intended to store and provide energy during normal operating conditions.
Informational Note No. 1: See Article 480 for installations that meet the definition of stationary standby batteries.
Informational Note No. 2: For batteries rated in ampere hours, kWh is equal to the nominal rated voltage times ampere-hour rating divided by 1000.
Informational Note No. 3: The following standards are frequently referenced for the installation of ESSs:
(1) NFPA 1-2021, Fire Code
(2) NFPA 111-2019, Standard on Stored Electrical Energy Emer- guy and Standby Power Systems
(3) NECA 416-2016, Recommended Practice for Installing Energy Storage Systems (ESS)
(4) UL 810A, Electrochemical Capacitors
(5) NFPA 855-2020, Standard for the Installation of Stationary Energy Storage Systems
(6) UL 1973, Standard for Batteries for Use in Stationary, Vehicle Auxiliary Power, and Light Electric Rail (I.E.R) Applications
(7) UL 1989, Standard for Standby Batteries
(8) UL 9540, Standard for Safety Energy Storage Systems and Equipment
(9) U'L Subject 2436, Spill Containment For Stationary Lead Acid Battery Systems
706.3 Qualified Personnel. The installation and maintenance of ESS equipment and all associated wiring and interconnec- tions shall be performed only by qualified persons.
Informational Note: See Article 100 for the definition of quali- fied person.
706.4 System Requirements. Each ESS shall be provided with a nameplate plainly visible after installation and marked with the following:
(1) Manufacturer's name, trademark, or other descriptive marking by which the organization responsible for supplying the ESS can be identified
(2) Rated frequency
(3) Number of phases, if ac
(4) Rating (kW or kVA)
(5) Available fault current derived by the ESS at the output terminals
(6) Maximum output and input current of the ESS at the output terminals
(7) Maximum output and input voltage of the ESS at the output terminals
(8) Utility-interactive capability, if applicable
706.5 Listing. Energy storage systems shall be listed.
706.6 Multiple Systems. Multiple ESSs shall be permitted to be installed on the same premises.
706.7 Commissioning and Maintenance.
(A) Commissioning. ESSs shall be commissioned upon instal- lation. This shall not apply in one- and two-family dwellings.
Informational Note: See NFPA 855-2020, Standard for the Installa- tion of Stationary Energy Storage Systems, for information related to the commissioning of ESSs.
(B) Maintenance. ESSs shall be maintained in proper and safe operating condition. The required maintenance shall be in accordance with the manufacturer's requirements and industry standard.s. A written record of the system maintenance shall be kept and shall include records of repairs and replacements necessary to maintain the system in proper and safe operating condition. This shall not apply in one- and two-family dwell- ings.
Informational Note: See NFPA 70B-2019, Recommended Practice for Electrical Equipment Maintenance, or ANSI/NETA ATS-2017, Standard for Acceptance Testing Specifications for Electrical Power Equipment and Systems, for information related to general electri- cal equipment maintenance and developing an effective electri- cal preventive maintenance (EPM) program.
706.9 Maximum Voltage. The maximum voltage of an ESS shall be the rated ESS input and output voltage(s) indicated on the ESS nameplate (s) or system listing.
Part II. Disconnecting Means
706.15 Disconnecting Means.
(A) ESS Disconnecting Means. Mcans shall be provided to disconnect the ESS from all wiring systems, including other power systems, utilization equipment, and its associated prem- iscs wiring.
(B) Location and Control. The disconnecting means shall be readily accessible and shall comply with one or more of the following:
(1) Located within the ESS
(2) Located within sight and within 3 m (10 ft) from the ESS
(3) Where not located within sight of the ESS, the discon- necting means, or the enclosure providing access to the disconnecting means, shall be capable of being locked in accordance with 110.25
Where controls to activate the disconnecting means of an ESS are used and are not located within sight of the ESS, the disconnecting means shall be lockable in accordance with 110.25, and the location of the controls shall be marked on the disconnecting means.
For one- and two-family dwellings, an ESS shall include an emergency shutdown function to cease the export of power from the ESS to premises wiring of other systems. An initiation device(s) shall be located at a readily accessible location outside the building and shall plainly indicate whether in the "off" or "on" position. The "off" position of the device(s) shall perform the ESS emergency shutdown function.
(C) Notification and Marking. Each ESS disconnecting means shall plainly indicate whether it is in the open (off) or closed (on) position and be permanently marked as follows:
"ENERGY STORAGE SYSTEM DISCONNECT"
2023 Edition NATIONAL ELECTRICAL CODE
70-643
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
706.15
ARTICLE 706 - ENERGY STORAGE SYSTEMS
The disconnecting means shall be legibly marked in the field to indicate the following:
(1) Nominal ESS output voltage
(2) Available fault current derived from the ESS
(3) An arc-flash label applied in accordance with acceptable industry practice
(4) Date the calculation was performed
Exception: List items (2), (3), and (4) shall not apply to one- and two- family dwellings.
Informational Note No. 1: See NFPA 70E-2018, Standard for Fler- triral Safety in the Workplace, for industry practices for equipment labeling. This standard provides specific criteria for developing arc-flash labels for equipment that provides nominal system volt- age, incident energy levels, arc-flash boundaries, minimum required levels of personal protective equipment, and so forth.
Informational Note No. 2: ESS electronics could include inver- ters or other types of power conversion equipment.
For ESS disconnecting means where the line and load termi- nals could be energized in the open position, the device shall be marked with the following words or equivalent:
WARNING ELECTRIC SHOCK HAZARD TERMINALS ON THE LINE AND LOAD SIDES MAY BE ENERGIZED IN THE OPEN POSITION
The notification(s) and marking(s) shall comply with 110.21(B).
(D) Partitions Between Components. Where circuits from the input or output terminals of energy storage components in an ESS pass through a wall, floor, or ceiling, a readily accessible disconnecting means shall be provided within sight of the energy storage component. Fused disconnecting means or circuit breakers shall be permitted to be used.
(E) Disconnecting Means for Batteries. In cases where the battery is separate from the ESS electronics and is subject to field servicing, 706.15(E) (1) through (E) (4) shall apply.
Informational Note: Batteries could include an. enclosure, battery monitoring and controls, or other related battery components.
(1) Disconnecting Means. A disconnecting means shall be provided for all ungrounded conductors. A disconnecting means shall be readily accessible and located within sight of the battery.
Informational Note: See 240.21 (H) for information on the loca- tion of the overcurrent device for battery conductors.
(2) Disconnection of Series Battery Circuits. Battery circuits exceeding 240 volts dc nominal between conductors or to ground shall have provisions to disconnect the series- connected strings into segments not exceeding 240 volts dc nominal for maintenance by qualified persons. Non-load-break bolted or plug-in disconnects shall be permitted.
(3) Remote Activation. Where a disconnecting means is provi- ded with remote controls to activate the disconnecting means and the controls for the disconnecting means are not located within sight of the battery, the disconnecting means shall be capable of being locked in the open position, in accordance with 110.25, and the location of the controls shall be field marked on the disconnecting means.
(4) Notification. The disconnecting means shall be legibly marked in the field. The marking shall be of sufficient durabil- ity to withstand the environment involved and shall include the following:
(1) Nominal battery voltage
(2) Available fault current derived from the stationary standby battery system
Informational Note No. 1: Battery equipment suppliers can provide information about available fault current on any partic- ular battery model.
(3) An arc-flash label in accordance with acceptable industry practice
Informational Note No. 2: See NFPA 70E .- 2021, Standard for Fler- trical Safety in the Workplace, for assistance in determining the severity of potential exposure, planning safe work practices, determining arc-flash labeling, and selecting personal protective equipment.
(4) Date the calculation was performed
706.16 Connection to Energy Sources. The connection of an ESS to sources of energy shall comply with 706.16(A) through (F).
(A) Source Disconnect. A disconnect that has multiple sources of power shall disconnect all energy sources when in the off position.
(B) Identified Interactive Equipment. ESS that operate in parallel with other ac sources shall use inverters that are listed and identified as interactive.
(C) Loss of Interactive System Power. Upon loss of a primary source of power, an ESS with a utility-interactive inverter shall comply with the requirements of 705.40.
(D) Unbalanced Interconnections. Unbalanced ac connec- tions between an ESS and other ac electric power production sources shall be in accordance with 705.45
(E) Other Energy Sources. The connection of an ESS to other energy sources shall be in accordance with 705.12.
(F) Stand-Alone Operation. Where the output of an ESS is capable of operating in stand-alone mode, the requirements of 710.15 shall apply.
Part III. Installation Requirements
706.20 General.
(A) Ventilation. Provisions appropriate to the energy storage technology shall be made for sufficient diffusion and ventila- tion of any possible gases from the storage device, if present, to prevent the accumulation of an explosive mixture. Ventilation of an ESS shall be permitted to be provided in accordance with the manufacturer's recommendations and listing for the system.
Informational Note No. 1: See NFPA 855-2020, Standard for the Installation of Stationary Energy Storage Systems, for technology- specific guidance. Not all ESS technologies require ventilation.
Informational Note No. 2: See IEEE 1635-2018/ASHRAE Guide- line 21-2018, Guide for the Ventilation and Thermal Management of Batteries for Stationary Applications, as a source for design of venti- lation of batteries.
70-644
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
706.33
ARTICLE 706 - ENERGY STORAGE SYSTEMS
(B) Dwelling Units. An ESS for one- and two-family dwelling units shall not exceed 100 volts de between conductors or to ground.
Exception: Where live parts are not accessible during routine ESS main- tenance, a maximum ESS voltage of 600 volts de shall be permitted.
(C) Spaces About ESS Components.
(1) General. Working spaces for ESS shall comply with 110.26 and 110.34.
(2) Space Between Components. ESSs shall be permitted to have space between components in accordance with the manu- facturer's instructions and listing.
Informational Note: Additional space may be needed to accom- modate ESS hoisting equipment, tray removal, or spill contain- ment.
706.21 Directory (Identification of Power Sources). ESS shall be indicated by markings or labels that shall be in accordance with 110.21 (B).
(A) Facilities with Utility Services and ESS. Plaques or directo- rics shall be installed in accordance with 705.10.
(B) Facilities with Stand-Alone Systems. Plaques or directories shall be installed in accordance with 710.10.
Part IV. Circuit Requirements
706.30 Circuit Sizing and Current.
(A) Maximum Rated Current for a Specific Circuit. The maxi- mum current for the specific circuit shall be calculated in accordance with 706.30(A) (1) through (A) (5).
(1) Nameplate-Rated Circuit Current. Circuit current shall be the rated current indicated on the ESS nameplate(s) or system listing. Where the ESS has separate input (charge) and output (discharge) circuits or ratings, these shall be considered indi- vidually. Where the same terminals on the ESS are used for charging and discharging, the rated current shall be the greater of the two.
(2) Inverter Output Circuit Current. The maximum current shall be the inverter continuous output current rating.
(3) Inverter Input Circuit Current. The maximum current shall be the continuous inverter input current rating when the inverter is producing rated power at the lowest input voltage.
(4) Inverter Utilization Output Circuit Current. The maxi- mum current shall be the continuous ac output current rating of the inverter when the inverter is producing rated power.
(5) DC to DC Converter Output Current. The maximum current shall be the de-to-dc converter continuous output current rating.
(B) Conductor Ampacity. The ampacity of the output circuit conductors of the ESS(s) connected to the wiring system serv- ing the loads to be serviced by the system shall not be less than the greater of the nameplate(s)-rated circuit current as deter- mined in accordance with 706.30(A) (1) or the rating of the ESS(s) overcurrent protective device(s).
(C) Ampacity of Grounded or Neutral Conductor. If the output of a single-phase, 2-wire ESS output(s) is connected to the grounded or neutral conductor and a single ungrounded
conductor of a 3-wire system or of a 3-phase, 4-wire, wyc- connected system, the maximum unbalanced neutral load current plus the ESS(s) output rating shall not exceed the ampacity of the grounded or neutral conductor.
706.31 Overcurrent Protection.
(A) Circuits and Equipment. Protection devices for ESS circuits shall be in accordance with 706.31 (B) through (F). Circuits shall be protected at the source from overcurrent. A circuit conductor connected at one end to a supply with inte- gral fault protection, where the conductor is rated for the maximum circuit current from that supply, and also connected to sources having an available maximum circuit current greater than the ampacity of the conductor, shall be protected from overcurrent at the point of connection to the higher current source.
Informational Note: Listed electronic power converter circuits powered by an ESS have integral fault protection. Where these circuits are connected to higher current sources such as a utility service, the overcurrent device is more appropriately installed at the higher current source end of the circuit conductor.
(B) Overcurrent Device Ampere Ratings. Overcurrent protec- tive devices, where required, shall be not less than 125 percent of the maximum currents calculated in 706.30(A).
Exception: Where the assembly, including the overcurrent protective devices, is listed for operation at 100 percent of its rating, the ampere rating of the overcurrent devices shall be permitted to be not less than the maximum currents calculated in 706.30(B).
(C) Direct Current Rating. Overcurrent protective devices, cither fuses or circuit breakers, used in any dc portion of an ESS shall be listed for dc and shall have the appropriate volt- age, current, and interrupting ratings for the application.
(D) Current Limiting. A listed and labeled current-limiting overcurrent protective device shall be installed adjacent to the ESS for cach de output circuit.
Exception: Where current-limiting overrurrent protection is provided for the de output circuits of a listed ESS, additional current-limiting over- current devices shall not be required.
(E) Fuses. Mcans shall be provided to disconnect any fuses associated with ESS equipment and components when the fuse is energized from both directions and is accessible to other than qualified persons. Switches, pullouts, or similar devices that are rated for the application shall be permitted to serve as a means to disconnect fuses from all sources of supply.
(F) Location. Where circuits from the input or output termi- nals of energy storage components in an ESS pass through a wall, floor, or ceiling, overcurrent protection shall be provided at the energy storage component end of the circuit.
706.33 Charge Control.
(A) General. Provisions shall be provided to control the charg- ing process of the ESS. All adjustable means for control of the charging process shall be accessible only to qualified persons.
(B) Diversion Charge Controller.
(1) Sole Means of Regulating Charging. An ESS employing a diversion charge controller as the sole means of regulating charging shall be equipped with a second independent means to prevent overcharging of the storage device.
2023 Edition NATIONAL ELECTRICAL CODE
70-645
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
706.33
ARTICLE 708 -CRITICAL OPERATIONS POWER SYSTEMS (COPS)
(2) Circuits with Diversion Charge Controller and Diversion Load. Circuits containing a diversion charge controller and a diversion load shall comply with the following:
(1) The current rating of the diversion load shall be less than or cqual to the current rating of the diversion load charge controller. The voltage rating of the diversion load shall be greater than the maximum ESS voltage. The power rating of the diversion load shall be at least 150 percent of the power rating of the charging source.
(2) The conductor ampacity and the rating of the overcur- rent device for this circuit shall be at least 150 percent of the maximum current rating of the diversion charge controller.
(3) ESS Using Interactive Inverters. Systems using interactive inverters to control energy storage state-of-charge by diverting excess power into an alternate electric power production and distribution system, such as utility, shall comply with 706.33(B) (3) (a) and (B)(3)(b).
(a) These systems shall not be required to comply with 706.33(B)(2).
(b) These systems shall have a second, independent means of controlling the ESS charging process for use when the alternate system is not available or when the primary charge controller fails or is disabled.
(C) Charge Controllers and DC-to-DC Converters. Where charge controllers and other DC-to-DC power converters that increase or decrease the output current or output voltage with respect to the input current or input voltage are installed, all of the following shall apply:
(1) The ampacity of the conductors in output circuits shall be based on the maximum rated continuous output current of the charge controller or converter for the selected output voltage range.
(2) The voltage rating of the output circuits shall be based on the maximum voltage output of the charge controller or converter for the selected output voltage range.
Part V. Flow Battery ESSs
Part V applies to ESSs composed of or containing flow batter- ics.
Informational Note: Due to the unique design features and difference in operating characteristics of flow batteries as compared with that of storage batteriessuch as lead acid or lith- ium ion batteries, the requirements for flow batteries have been included herein (Article 706, Part V).
706.40 General. The system and system components shall also meet Parts I, II, and III of this article.
Informational Note: See NFPA 855-2020, Standard for the Installa- tion of Stationary Energy Storage Systems, for installation require- ments for ESS, including requirements for flow batteries.
706.41 Electrolyte Classification. The electrolyte(s) that are acceptable for use in the batteries associated with the ESS shall be identified by name and chemical composition. Such identifi- cation shall be provided by readily discernable signage adjacent to every location in the system where the electrolyte can be put into or taken out of the system.
706.42 Electrolyte Containment. Flow battery systems shall be provided with a means for electrolyte containment to prevent spills of electrolyte from the system. An alarm system shall be
provided to signal an electrolyte leak from the system. Electri- cal wiring and connections shall be located and routed in a manner that mitigates the potential for exposure to electro- lytcs.
706.43 Flow Controls. Controls shall be provided to safely shut down the system in the event of electrolyte blockage.
706.44 Pumps and Other Fluid Handling Equipment. Pumps and other fluid handling equipment are to be rated/specified suitable for exposure to the electrolytes.
Part VI. Other Energy Storage Technologies
Part VI applies to ESSs using other technologies intended to store energy and when there is a demand for electrical power to use the stored energy to generate the needed power.
706.50 General. All electrical connections to and from the system and system components shall be in accordance with the applicable provisions of this Code. The systems shall comply with Parts I, II, III, and IV of this article.
706.51 Flywheel ESS (FESS). Flywheel ESS (FESS) using flywheels as the storage mechanism shall also comply with all of the following:
(1) FESS shall not be used for one- or two-family dwelling units.
Informational Note No. 1: FESS are intended for high-power shorter term applications. They contain parts that rotate under high speed with hazardous kinetic energy and include parts such as magnetic bearings that require ongoing monitoring and maintenance and, therefore, are not suitable for residential-type applications.
(2) FESS shall be provided with bearing monitoring and controls that can identify bearing wear or damage to avoid catastrophic failure.
Informational Note No. 2: The bearing monitoring controls should be evaluated as part of the listing evaluation.
(3) FESS shall be provided with a containment means to contain moving parts that could break from the system upon catastrophic failure.
Informational Note No. 3: The containment means should be evaluated as part of the listing evaluation.
(4) The spin-down time of the FESS shall be provided in the maintenance documentation.
ARTICLE 708 Critical Operations Power Systems (COPS)
Part I. General
708.1 Scope. This article applies to the installation, operation, monitoring, control, and maintenance of the portions of the premises wiring system intended to supply, distribute, and control electricity to designated critical operations arcas
70-646
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
708.7
ARTICLE 708- CRITICAL OPERATIONS POWER SYSTEMS (COPS)
(DCOA) in the event of disruption to elements of the normal system.
Critical operations power systems are those systems so classed by municipal, state, federal, or other codes by any governmental agency having jurisdiction or by facility engineer- ing documentation establishing the necessity for such a system. These systems include but are not limited to power systems, HVAC, fire alarm, security, communications, and signaling for designated critical operations arca.s.
Informational Note No. 1: Critical operations power systems are generally installed in vital infrastructure facilities that, if destroyed or incapacitated, would disrupt national security, the economy, public health or safety; and where enhanced electrical infrastructure for continuity of operation has been deemed necessary by governmental authority.
Informational Note No. 2: See NFPA 1600-2019, Standard on Continuity, Emergency, and Crisis Management, for further informa- tion on disaster and emergency management.
Informational Note No. 3: See NFPA 110-2019, Standard for Emer- gauy and Standby Power Systems, for further infonnation regard- ing performance of emergency and standby power systems.
Informational Note No. 4: See NFP.A 101-2021, Lyfe Safety Code, or the applicable building code, for specification of locations where emergency lighting is considered essential to life safety.
Informational Note No. 5: See NFPA 730-2020, Guide for Premises Security, and ANSI/TIA-5017-2016, Telecommunications Physical Network Security Standard, for further information regarding phys- ical security.
Informational Note No. 6: See NFPA 1600-2019, Standard on Continuity, Emergency, and Crisis Management, A.5.3.2. Threats to facilities that may require transfer of operation to the critical systems include both naturally occurring hazards and human- caused events.
Informational Note No. 7: See Informative Annex F, Availability and Reliability for Critical Operations Power Systems; and Devel- opment and Implementation of Functional Performance Tests (FPTs) for Critical Operations Power Systems.
Informational Note No. 8: See Informative Annex G, Supervi- sory Control and Data Acquisition (SCADA).
Informational Note No. 9: Text that is followed by a reference in brackets has been extracted from NFPA 1600-2019, Standard on Continuity, Emergency, and Crisis Management. Only editorial changes were made to the extracted text to make it consistent with this Code.
708.2 Reconditioned Equipment. Reconditioned transfer switches shall not be permitted.
708.4 Risk Assessment. Risk assessment for critical operations power systems shall be documented and shall be conducted in accordance with 708.4(A) through (C).
Informational Note: See NFPA 1600-2019, Standard on Continuity, Emergency, and Crisis Management, Chapter 5, which provides additional guidance concerning risk assessment and hazard analysis.
(A) Conducting Risk Assessment. In critical operations power systems, risk assesment shall be performed to identify hazards, the likelihood of their occurrence, and the vulnerability of the electrical system to those hazards.
(B) Identification of Hazards. Hazards to be considered at a minimum shall include, but shall not be limited to, the follow- ing:
(1) Naturally occurring hazards (gcological, meteorological, and biological)
(2) Human-caused events (accidental and intentional)
(C) Developing Mitigation Strategy. Based on the results of the risk assesment, a strategy shall be developed and implemented to mitigate the hazards that have not been sufficiently mitiga- ted by the prescriptive requirements of this Code.
708.5 Physical Security. Physical security shall be provided for critical operations power systems in accordance with 708.5(A) and (B).
(A) Risk Assessment. Based on the results of the risk assess- ment, a strategy for providing physical security for critical oper- ations power systems shall be developed, documented, and implemented.
(B) Restricted Access. Electrical circuits and equipment for critical operations power systems shall be accessible to qualified personnel only.
708.6 Testing and Maintenance.
(A) Conduct or Witness Test. The authority having jurisdic- tion shall conduct or witness a test of the complete system upon installation and periodically afterward.
(B) Tested Periodically. Systems shall be tested periodically on a schedule approved by the authority having jurisdiction to ensure the systems are maintained in proper operating condi- tion.
(C) Maintenance. The authority having jurisdiction shall require a documented preventive maintenance program for critical operations power systems.
Informational Note: See NFPA 70B-2019, Recommended Practice for Electrical Equipment Maintenance, for information concerning maintenance.
(D) Written Record. A written record shall be kept of such tests and maintenance.
(E) Testing Under Load. Mcans for testing all critical power systems during maximum anticipated load conditions shall be provided.
Informational Note: See NFPA 110-2019, Standard for Emergency and Standby Power Systems, for information concerning testing and maintenance of emergency power supply systems (EPSSs) that are also applicable to COPS.
708.7 Cybersecurity. COPS that are connected to a communi- cation network and have the capability to permit control of any portion of the premises COPS shall comply with cither of the following:
(1) The ability to control the system is limited to a direct connection through a local nonnetworked interface.
(2) It is connected through a networked interface complying with one of the following methods:
a. The system and associated software are identified as being evaluated for cybersecurity.
b. A cybersecurity assessment is conducted on the connected system to determine vulnerabilities to cyberattacks.
2023 Edition NATIONAL ELECTRICAL CODE
70-647
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
708.8
ARTICLE 708 - CRITICAL OPERATIONS POWER SYSTEMS (COPS)
The cybersecurity assessment shall be conducted when the system configuration changes and at not more than 5-year intervals.
Documentation of the evaluation, assessment, and certifica- tion shall be made available to those authorized to inspect, operate, and maintain the system.
Informational Note No. 1: See ANSI/ISA 62443, Cybersecurity Standards series; UL 2900, Cybersecurity Standards series; or the NIST Framework for Improving Critical infrastructure Cyberse- curity, Version 1.1, for assessment requirements.
Informational Note No. 2: Examples of the commissioning certification used to demonstrate the system has been investiga- ted for cybersecurity vulnerabilities could be one of the follow- ing:
(1) The ISA Security Compliance Institute (ISCI) conformity assessment program
(2) Certification of compliance by a nationally recognized test laboratory
(3) Manufacturer certification for the specific type and brand of system provided
708.8 Commissioning.
(A) Commissioning Plan. A commissioning plan shall be developed and documented.
Informational Note No. 1: See NFPA 70B-2019, Recommended Practice for Electrical Equipment Maintenance, for further informa- tion on developing a commissioning program.
Informational Note No. 2: See 708.7 for cybersecurity assess- ments.
(B) Component and System Tests. The installation of the equipment shall undergo component and system tests to ensure that, when energized, the system will function properly.
(C) Baseline Test Results. A set of baseline test results shall be documented for comparison with future periodic maintenance testing to identify equipment deterioration.
(D) Functional Performance Tests. A functional performance test program shall be established, documented, and executed upon complete installation of the critical system in order to establish a baseline reference for future performance require- ments.
Informational Note: See Informative. Annex F, Availability and Reliability for Critical Operations Power Systems; and Develop- ment and Implementation of Functional Perfonnance Tests (FPTs) for Critical Operations Power Systems, for more informa- tion on developing and implementing a functional performance test program.
Part II. Circuit Wiring and Equipment
708.10 Feeder and Branch Circuit Wiring.
(A) Identification.
(1) Boxes and Enclosures. In a building or at a structure where a critical operations power system and any other type of power system are present, all boxes and enclosures (including transfer switches, generators, and power panels) for critical operations power system circuits shall be permanently marked so they will be readily identified as a component of the critical operations power system.
(2) Receptacle Identification. In a building in which COPS are present with other types of power systems described in other sections in this article, the cover plates for the receptacles or the receptacles themselves supplied from the COPS shall have a distinctive color or marking so as to be readily identifiable. Nonlocking-type, 125-volt, 15- and 20-ampere receptacles supplied from the COPS shall have an illuminated face or an indicator light to indicate that there is power to the receptacle.
Exception: If the COPS supplies power to a DCOA that is a stand-alone building, receptacle cover plates or the receptarles themselves shall not be required to have distinctive marking.
(B) Wiring. Wiring of two or more COPS circuits supplied from the same source shall be permitted in the same raceway, cable, box, or cabinet. In other than transfer equipment enclo- sures, wiring from a COPS source or COPS source distribution overcurrent protection to critical loads shall be kept entirely independent of all other wiring and equipment.
(C) COPS Feeder Wiring Requirements. COPS feeders shall comply with 708.10(C) (1) through (C) (3).
(1) Protection Against Physical Damage. The wiring of the COPS system shall be protected against physical damage. Only the following wiring methods shall be permitted:
(1) Rigid metal conduit, intermediate metal conduit, or Type MI cable.
(2) Where encased in not less than 50 mm (2 in.) of concrete, any of the following wiring methods shall be permitted:
a. Schedule 40 or Schedule 80 rigid polyvinyl chloride conduit (PVC)
b. Reinforced thermosetting resin conduit (RTRC)
c. Electrical metallic tubing (EMT)
d. Flexible nonmetallic or jacketed metallic raceways
c. Jacketed metallic cable assemblies listed for installa- tion in concrete
(3) Where provisions must be made for flexibility at equip- ment connection, one or more of the following shall also be permitted:
a. Flexible metal fittings
b. Flexible metal conduit with listed fittings
c. Liquidtight flexible metal conduit with listed fittings
(2) Fire Protection for Feeders. Feeders shall meet one of the following conditions:
(1) The cable or raceway is protected by a listed electrical circuit protective system with a minimum 2-hour fire rating.
Informational Note No. 1: See UL. 1724, Fire Tests for Electrical Circuit Protective Systems, for one method of defining an electrical circuit protective system, by establishing a rating when tested. UL Guide Information for Electrical Circuit Integrity Systems (FHIT) contains information to identify the system and its installation limitations to maintain a minimum 2-hour fire resistive rating.
(2) The cable or raceway is a listed fire-resistive cable system with a minimum 2-hour fire rating.
Informational Note No. 2: See UL 2196-2017, Standard for Fire Test for Circuit Integrity of Fire-Resistive Power, Instrumentation, Control and Data Cables, for testing requirements for fire-resistive cables.
70-648
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
708.20
ARTICLE 708- CRITICAL OPERATIONS POWER SYSTEMS (COPS)
Informational Note No. 3: The listing organization provides information for fire-resistive cable systems on proper installation requirements to maintain the fire rating.
(3) The cable or raceway is protected by a listed fire-rated assembly that has a minimum fire rating of 2 hours.
(4) The cable or raceway is encased in a minimum of 50 mm (2 in.) of concrete.
(3) Floodplain Protection. Where COPS feeders are installed below the level of the 100-year floodplain, the insulated circuit conductors shall be listed for use in a wet location and be installed in a wiring method that is permitted for use in wet locations.
(D) COPS Branch Circuit Wiring.
(1) Outside the DCOA. COPS branch circuits installed outside the DCOA shall comply with the physical and fire protec- tion requirements of 708.10(C)(1) through (C)(3).
(2) Within the DCOA. Any of the wiring methods recognized in Chapter 3 of this Code shall be permitted within the DCOA.
708.11 Branch Circuit and Feeder Distribution Equipment.
(A) Branch Circuit Distribution Equipment. COPS branch circuit distribution equipment shall be located within the same DCOA as the branch circuits it supplies.
(B) Feeder Distribution Equipment. Equipment for COPS feeder circuits (including transfer equipment, transformers, and panelboards) shall comply with the following:
(1) Be located in spaces with a 2-hour fire resistance rating
(2) Be located above the 100-year floodplain
708.12 Feeders and Branch Circuits Supplied by COPS. Feed- ers and branch circuits supplied by the COPS shall supply only equipment specified as required for critical operations use.
708.14 Wiring of HVAC, Fire Alarm, Security, Emergency Communications, and Signaling Systems. All ,conductors or cables shall be installed using any of the metal wiring methods permitted by 708.10(C) (1) and, in addition, shall comply with the following, as applicable:
(1) All cables for fire alarm, security, signaling systems, and emergency communications shall be shielded twisted pair cables or installed to comply with the performance requirements of the system ..
(2) Shields of cables for fire alarm, security, signaling systems, and emergency communications shall be arranged in accordance with the manufacturer's published installa- tion instructions.
(3) Optical fiber cables shall be used for connections between two or more buildings on the property and under single management.
(4) A listed primary protector shall be provided on all communications circuits. Listed secondary protectors shall be provided at the terminals of the communications circuits.
(5) Conductors for all control circuits rated above 50 volts shall be rated not less than 600 volt.s.
(6) Communications, fire alarm, and signaling circuits shall use relays with contact ratings that exceed circuit voltage and current ratings in the controlled circuit.
(7) All cables for fire alarm, security, emergency communica- tions, and signaling systems shall be riser-rated and shall be part of a listed 2-hour fire-resistive cable system or
protected by a listed 2-hour electrical circuit protective system.
(8) Control, monitoring, and power wiring to HVAC systems shall be part of a listed 2-hour fire-resistive cable system or protected by a listed 2-hour electrical circuit protective system.
Part III. Power Sources and Connection 708.20 Sources of Power.
(A) General Requirements. Current supply shall be such that, in the event of failure of the normal supply to the DCOA, criti- cal operations power shall be available within the time required for the application. The supply system for critical operations power, in addition to the normal services to the building and meeting the general requirements of this section, shall be one or more of the types of systems described in 708.20(E) through (H).
Informational Note No. 1: Assignment of degree of reliability of the recognized critical operations power system depends on the careful evaluation in accordance with the risk assessment.
Informational Note No. 2: See IEEE 3006.5-2014, Recommended Practice for the Use of Probability Methods for Conducting a Reliability Analysis of Industrial and Commercial Power Systems, for guidance about determining degree of reliability.
(B). Fire Protection. Where located within a building, cquip- ment for sources of power as described in 708.20(E) through (H) shall be installed cither in spaces fully protected by an approved automatic fire protection system or in spaces with a 2- hour fire rating.
(C) Grounding. All sources of power shall be grounded as a separately derived source in accordance with 250.30.
Exception: Where installed in accordance with 708.10(C) and 708.11(B), equipment containing the main bonding jumper or system bonding jumper for the normal source and the feeder wiring to the transfer equipment shall not be required to be grounded as a separately derived sourre.
(D) Surge Protection Devices. Surge protection devices shall be provided at all facility distribution voltage levels.
(E) Storage Battery. An automatic battery charging means shall be provided. Batteries shall be compatible with the charger for that particular installation. Automotive-type batter- ics shall not be used.
(F) Generator Set.
(1) Prime Mover-Driven. Generator sets driven by a prime mover shall be provided with means for automatically starting the prime mover on failure of the normal power source. A time-delay feature permitting a minimum 15-minute setting shall be provided to avoid retransfer in case of short-time recs- tablishment of the normal source.
(2) Power for fuel transfer pumps. Where power is needed for the operation of the fuel transfer pumps to deliver fuel to a generator set day tank, this pump shall be connected to the COPS.
(3) Dual Supplies. Prime movers shall not be solely dependent on a public utility gas system for their fuel supply or municipal water supply for their cooling systems. Vicans shall be provided
2023 Edition NATIONAL ELECTRICAL CODE
70-649
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
708.20
ARTICLE 708- CRITICAL OPERATIONS POWER SYSTEMS (COPS)
for automatically transferring from one fuel supply to another where dual fuel supplies are used.
(4) Battery Power and Dampers. Where a storage battery is used for control or signal power or as the means of starting the prime mover, it shall be suitable for the purpose and shall be cquipped with an automatic charging means independent of the generator set. Where the battery charger is required for the operation of the generator set, it shall be connected to the COPS. Where power is required for the operation of dampers used to ventilate the generator set, the dampers shall be connected to the COPS.
(5) Outdoor Generator Sets.
(a) Permanently Installed Generators and Portable Generators Greater Than 15 kW. Where an outdoor housed generator set is cquipped with a readily accessible disconnecting means in accordance with 445.18, and the disconnecting means is loca- ted within sight of the building or structure supplied, an addi- tional disconnecting means shall not be required where ungrounded conductors serve or pass through the building or structure. Where the generator supply conductors terminate at a disconnecting means in or on a building or structure, the disconnecting means shall meet the requirements of 225.36.
(b) Portable Generators 15 kW or Less. Where a portable generator, rated 15 kW or less, is installed using a flanged inlet or other cord-and plug-type connection, a disconnecting means shall not be required where ungrounded conductors serve or pass through a building or structure.
(6) Means for Connecting Portable or Vehicle-Mounted Gener- ator. Where the COPS is supplied by a single generator, a means to connect a portable or vehicle-mounted generator shall be provided.
(7) On-Site Fuel Supply. Where internal combustion engines are used as the prime mover, an on-site fuel supply shall be provided. The on-site fuel supply shall be secured and protec- ted in accordance with the risk assessment.
(G) Uninterruptible Power Supplies. Uninterruptible power supplies used as the sole source of power for COPS shall comply with 708.20(E) and (F).
(H) Fuel Cell System. Installation of a fuel cell system shall meet the requirements of Parts II through VIII of Article 692.
708.21 Ventilation. Adequate ventilation shall be provided for the alternate power source for continued operation under maximum anticipated ambient temperatures.
Informational Note: See NFPA 110-2019, Standard for Emergency and Standby Power Systems, and NFPA 111-2019, Standard on Stored Electrical Energy Emergency and Standby Power Systems, for addi- tional infonnation on ventilation air for combustion and cool- ing.
708.22 Capacity of Power Sources.
(A) Capacity and Rating. A COPS shall have capacity and rating for all loads to be operated simultaneously for continu- ous operation with variable load for an unlimited number of hours, except for required maintenance of the power source. A portable, temporary, or redundant alternate power source shall be available for use whenever the COPS power source is out of service for maintenance or repair.
(B) Selective Load Management. The alternate power source shall be permitted to supply COPS emergency, legally required standby, and optional loads where the source has adequate
capacity or where load management (that includes automatic selective load pickup and load shedding) is provided as needed to ensure adequate power to (1) the COPS and emergency circuits, (2) the legally required standby circuits, and (3) the optional standby circuits, in that order of priority. The alter- nate power source shall be permitted to be used for peak load shaving, provided these conditions are met.
Pcak load-shaving operation shall be permitted for satisfying the test requirement of 708.6(B), provided all other conditions of 708.6 arc mct.
(C) Duration of COPS Operation. The alternate power source shall be capable of operating the COPS for a minimum of 72 hours at full load of DCOA with a steady-state voltage within ±10 percent of nominal utilization voltage.
708.24 Transfer Equipment.
(A) General. Transfer equipment, including automatic trans- fer switches, shall be automatic, listed, and identified for emer- gency usc. Transfer equipment shall be designed and installed to prevent the inadvertent interconnection of normal and criti- cal operations sources of supply in any operation of the trans- fer equipment. Transfer equipment and electric power production systems installed to permit operation in parallel with the normal source shall meet the requirements of Parts I and II of Article 705.
(B) Bypass Isolation Transfer Switches. Mcans shall be permit- ted to bypass and isolate the transfer equipment. If bypass isola- tion transfer switches are used, inadvertent parallel operation shall be avoided.
