(C) Automatic Transfer Switches. If used with sources that are not inherently synchronized, automatic transfer switches shall comply with the following:
(1) Automatic transfer switches shall be listed for emergency usc.
(2) Automatic transfer switches shall be electrically operated and mechanically held.
(D) Redundant Transfer Equipment. If COPS loads arc supplied by a single feeder, the COPS shall include redundant transfer equipment or a bypass isolation transfer switch to facil- itate maintenance as required in 708.6(C) without jeopardizing continuity of power. If the redundant transfer equipment or bypass isolation transfer switch is manual (or nonautomatic), then it shall be actively supervised by a qualified person when the primary (automatic) transfer equipment is disabled for maintenance or repair.
(E) Use. Transfer equipment shall supply only COPS loads.
(F) Documentation. The short-circuit current rating of the transfer equipment, based on the specific overcurrent protec- tive device type and settings protecting the transfer equipment, shall be field marked on the exterior of the transfer equip- ment.
708.30 Branch Circuits Supplied by COPS. Branch circuits supplied by the COPS shall only supply equipment specified as required for critical operations usc.
Part IV. Overcurrent Protection
708.50 Accessibility. The feeder- and branch-circuit overcur- rent devices shall be accessible to authorized persons only.
70-650
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
708.64
ARTICLE 708 - CRITICAL OPERATIONS POWER SYSTEMS (COPS)
708.52 Ground-Fault Protection of Equipment.
(A) Applicability. The requirements of 708.52 shall apply to critical operations (including multiple occupancy buildings) with critical operation arcas.
(B) Feeders. Where ground-fault protection is provided for operation of the service disconnecting means or feeder discon- necting means as specified by 230.95 or 215.10, an additional step of ground-fault protection shall be provided in all next level feeder disconnecting means downstream toward the load. Such protection shall consist of overcurrent devices and current transformers or other equivalent protective equipment that causes the feeder disconnecting means to open.
(C) Testing. When equipment ground-fault protection is first installed, cach level shall be tested to ensure that ground-fault protection is operational.
Informational Note: Testing is intended to verify the ground- fault function is operational. The performance test is not inten- ded to verify selectivity in 708.52(D), as this is often coordinated similarly to circuit breakers by reviewing time and current curves and properly setting the equipment. (Selectivity of fuses and circuit breakers is not performance tested for overload and short circuit.)
(D) Selectivity. Ground-fault protection for operation of the service and feeder disconnecting means shall be fully selective such that the feeder device, but not the service device, shall open on ground faults on the load side of the feeder device. Separation of ground-fault protection time-current characteris- tics shall conform to the manufacturer's recommendations and shall consider all required tolerances and disconnect operating time to achieve 100 percent selectivity.
Informational Note: See 230.95, Informational Note No. 4, for transfer of alternate source where ground-fault protection is applied.
708.54 Selective Coordination.
(A) General. Critical operations power system(s) overcurrent protective devices (OCPDs) shall be selectively coordinated with all supply-side and load-side OCPDs.
Selective coordination shall be selected by a licensed profes- sional engineer or other qualified persons engaged primarily in the design, installation, or maintenance of electrical systems. The selection shall be documented and made available to those authorized to design, install, inspect, maintain, and operate the system.
(B) Replacements. Where critical operations power system(s) OCPDs are replaced, they shall be reevaluated to ensure selec- tive coordination is maintained with all supply-side and load- side OCPDs.
(C) Modifications. If modifications, additions, or deletions to the critical operations power system(s) occur, selective coordi- nation of the critical operations power system(s) OCPDs with all supply-side and load-side OCPDs shall be reevaluated.
Exception: Selective coordination shall not be required between two over- current devices located in series if no loads are connected in parallel with the downstream device.
Informational Note: See Infonnational Note Figure 708.54(C) for an example of how critical operations power system OCPDs selectively coordinate with all supply-side OCPDs.
OCPD D selectively coordinates with OCPDs C, F, E, B, and A.
OCPD C selectively coordinates with OCPDs F, E, B, and A. OCPD F selectively coordinates with OCPD E.
OCPD B is not required to selectively coordinate with OCPD A because OCPD B is not a critical operations power system OCPD.
Part V. System Performance and Analysis
708.64 Emergency Operations Plan. A facility with a COPS shall have a documented emergency operations plan. The plan shall consider emergency operations and response, recovery, and continuity of operations.
Informational Note: See AFPA 1600-2019, Standard on Continuity, Emergency, and Crisis Management, Section 5.7, which provides guidance for the development and implementation of emer- gency plans.
Normal Source
Emergency Source
G
A
E
1
1
1
1
1
1
1
1
F
c
D
Informational Note Figure 708.54(C) Critical Operations Power System Selective Coordination.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. Toreport unauthorized use. contact legal@nfpa.org.
70-651
B
1
710.1
ARTICLE 722 -CABLES FOR POWER-LIMITED CIRCUITS AND FAULT-MANAGED POWER CIRCUITS
ARTICLE 710 Stand-Alone Systems
710.1 Scope. This article covers electric power production systems that operate in island mode not connected to an elec- tric utility or other electric power production and distribution network.
Informational Note: These systems operate independently from an electric utility and include isolated microgrid systems, Stand- alone systems often include a single or a compatible intercon- nection of sources such as engine generators, solar PV, wind, ESS, or batteries.
710.6 Equipment Approval. All power production equipment or systems shall be approved for use in island mode and comply with one of the following:
(1) Be listed
(2) Be evaluated for the application and have a field label applied
710.10 Identification of Power Sources. A permanent plaque, label, or directory shall be installed at a building supplied by a stand-alone system at the power source disconnecting means location, or at an approved readily visible location. The plaque, label, or directory shall denote the location of cach power source disconnecting means for the building or be grouped with other plaques or directories for other on-site sources. Where multiple sources supply the building, markings shall comply with 705.10.
710.12 Stand-Alone Inverter Input Circuit Current. The maxi- mum current shall be the stand-alone continuous inverter input current rating when the inverter is producing rated power at the lowest input voltage.
710.15 General. Premises wiring systems shall be adequate to meet the requirements of this Code for similar installations supplied by a feeder or service. The wiring on the supply side of the building or structure disconnecting means shall comply with the requirements of this Code, except as modified by 710.15(A) through (G).
(A) Supply Output. Power supply to premises wiring systems fed by stand-alone or isolated microgrid power sources shall be permitted to have less capacity than the calculated load. The capacity of the sum of all sources of the stand-alone supply shall be equal to or greater than the load posed by the largest single utilization equipment connected to the system. Calcula- ted general lighting loads shall not be considered as a single load.
Informational Note: For general-use loads the system capacity can be calculated using the sum of the capacity of the firm sour- ces, such as generators and ESS inverters. For specialty loads intended to be powered directly from a variable source, the capacity can be calculated using the sum of the variable sources, such as PV or wind inverters, or the combined capacity of both firm and variable sources.
(B) Sizing and Protection. The circuit conductors between a stand-alone source and a building or structure disconnecting means shall be sized based on the sum of the output ratings of the stand-alone source(s). For three-phase interconnections, the phase loads shall be controlled or balanced to be compati-
ble with specifications of the sum of the power supply capaci- tics.
(C) Single 120-Volt Supply. Stand-alone and isolated microgrid systems shall be permitted to supply 120 volts to single-phase, 3- wirc, 120/240-volt service equipment or distribution panels where there are no 240-volt outlets and where there are no multiwire branch circuits. In all installations, the sum of the ratings of the power sources shall be less than the rating of the neutral bus in the service equipment. This equipment shall be marked with the following words or equivalent:
WARNING: SINGLE 120-VOLT SUPPLY. DO NOT CONNECT MULTI- WIRE BRANCH CIRCUITS!
The warning sign(s) or label(s) shall comply with 110.21 (B).
(D) Three-phase Supply. Stand-alone and microgrid systems shall be permitted to supply three-phase, 3-wire or 4-wire systems.
(E) Energy Storage or Backup Power System Requirements. Energy storage or backup power supplies shall not be required.
(F) Voltage and Frequency Control. The stand-alone power sources shall be controlled during operation so that voltage and frequency are supplied within limits compatible with the connected loads.
ARTICLE 722 Cables for Power-Limited Circuits and Fault-Managed Power Circuits
Part I. General
722.1 Scope. This article covers the general requirements for the installation of single- and multiple-conductor cables used in Class 2 and Class 3 power-limited circuits, power-limited fire alarm (PLFA) circuits, and Class 4 fault-managed power circuits.
722.3 Other Articles. In addition to the requirements of this article, installation of cables shall comply with the articles or sections listed in 722.3(A) through (O). Only those sections of Article 300 referenced in this article shall apply.
(A) Installation of Cables and Conductors in Raceway. The number and size of conductors and cables, as well as raceway sizing, shall comply with 300.17.
(B) Spread of Fire or Products of Combustion. Installation of power-limited circuits shall comply with 300.21.
(C) Ducts, Plenums, and Other Air-Handling Spaces. Power- limited circuits installed in ducts, plenums, or other space used for environmental air shall comply with 300.22.
Exception No. 1: Cables selected in accordance with Table 722.135(B) and installed in accordance with 300.22(B), Exception shall be permit- ted to be installed in ducts specifically fabricated for environmental air.
70-652
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
722.25
ARTICLE 722 -CABLES FOR POWER-LIMITED CIRCUITS AND FAULT-MANAGED POWER CIRCUITS
Exception No. 2: Cables selected in accordance with Table 722.135(B) shall be permitted to be installed in other spaces used for environmental air (plenums).
(D) Cables in Ducts for Dust, Loose Stock, or Vapor Removal. Section 300.22(A) for wiring systems shall apply.
Exception: Nonconductive optical fiber cables shall be permitted in ducts used for dust, loose stock, or vapor removal.
(E) Cable Trays. Cable tray installations shall comply with Parts I and II of Article 392.
(F) Instrumentation Tray Cable. Circuits wired using instru- mentation tray cable shall comply with 335.1 and 335.4 through 335.9.
(G) Raceways or Sleeves Exposed to Different Temperatures. Section 300.7(A) shall apply.
(H) Vertical Support for Fire-Resistive Cables and Conductors. Vertical installations of circuit integrity (CI) cables and conduc- tors installed in a raceway or conductors and cables of electrical circuit protective systems and fire resistive-cable systems shall be installed in accordance with 300.19.
(I) Installation of Cables with Other Systems. Section 300.8 shall apply.
(J) Corrosive, Damp, or Wet Locations. The installation of power-limited cables shall comply with the applicable require- ments in 110.11, 300.5(B), 300.6, 300.9, and 310.10(F) when installed in corrosive, damp, or wet locations.
(K) Cable Routing Assemblies. Cables installed in cable rout- ing assemblies shall be selected in accordance with Table 800.154(c), listed in accordance with 800.182, and installed in accordance with 800.110(C) (1)), 800.110(C) (2), and 800.113.
(L) Communications Raceways. Cables communications race- ways shall be selected in accordance with Table 800.154(b), listed in accordance with 800.182, and installed in accordance with 800.113 and 362.24 through 362.56, where the require- ments applicable to electrical nonmetallic tubing (ENT) apply.
(M) Temperature Limitation of Cables. The requirements of 310.14(A) (3) on the temperature limitation of conductors shall apply to power-limited circuit cables and fault-managed power cables.
(N) Identification of Equipment Grounding Conductors. Equipment grounding conductors shall be identified in accord- ance with 250.119.
Exception: Cables that do not contain an equipment grounding conductor shall be permitted to use a conductor with green insulation, or green insulation with one or more yellow stripes, for other than equip- ment grounding purposes.
(O) Specific Requirements. As appropriate, the installation of wires and cables shall also comply with the following:
(1) Class 2 and Class 3 cables - Part II of Article 725
(2) Class 4 cables - Part IV of Article 726
(3) Fire alarm cables - Part III of Article 760
(4) Optical fiber cables - Part V of Article 770
722.10 Hazardous (Classified) Locations. Class 4 cables shall be permitted to be used in hazardous (classified) locations where specifically permitted by other articles of this Code.
722.12 Uses Not Permitted. Class 4 cables shall not be permit- ted for any applications that are not part of a Class 4 system.
Exception: Use of Class 4 cable for other applications shall be permitted if the cable has been listed as suitable for the other applications.
722.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of cables that prevents removal of panels, including suspended ceiling panels.
722.24 Mechanical Execution of Work.
(A) General. Cables shall be installed in a neat and workman- like manner. Cables installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner that the cable will not be damaged by normal building usc. Such cables shall be secured by hardware, includ- ing straps, staples, hangers, listed cable ties identified for securement and support, or similar fittings, designed and installed so as not to damage the cable. The installation shall conform to 300.4 and 300.11.
A bushing shall be installed where cables emerge from race- way used for mechanical support or protection in accordance with 300.15(C).
Nonmetallic cable tics and other nonmetallic cable accesso- ries used to secure and support cables in other spaces used for environmental air (plenums) shall be listed as having low smoke and heat release properties in accordance with 300.22(C).
Informational Note No. 1: See NFPA 90A-2021, Standard for the Installation of Air-Conditioning and Ventilating Systems, for discrete combustible components.
Informational Note No. 2: Paint, plaster, cleaners, abrasives, corrosive residues, or other contaminants could result in an undetermined alteration of cable properties.
(B) Support of Cables. Cables shall not be strapped, taped, or attached by any means to the exterior of any conduit or other raceway as a means of support.
Exception No. 1: Class 2 circuit conductors or cables shall be permitted to be installed as permitted by 300.11(C)(2).
Exception No. 2: Overhead (aerial) spans of optical fiber cables shall be permitted to be attached to the exterior of a raceway-type mast intended for the attachment and support of such cables.
(C) Circuit Integrity (CI) Cable. Circuit integrity (CI) cable shall be supported at a distance not exceeding 610 mm (24 in.). Cable shall be secured to the noncombustible surface of the building structure. Cable supports and fasteners shall be steel.
722.25 Abandoned Cables. The accessible portion of aban- doncd cables shall be removed. Where cables are identified for future use with a tag, the tag shall be of sufficient durability to withstand the environment involved.
2023 Edition NATIONAL ELECTRICAL CODE
70-653
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
722.31
ARTICLE 722 -CABLES FOR POWER-LIMITED CIRCUITS AND FAULT-MANAGED POWER CIRCUITS
722.31 Safety-Control Equipment. Where damage to power- limited circuits can result in a failure of safety-control cquip- ment that would introduce a direct fire or life hazard, the power limited circuits shall be installed using Class 1 circuit wiring methods in accordance with 724.46. All conductors of such circuits shall be installed in rigid metal conduit, inter- mediate metal conduit, rigid nonmetallic conduit, electrical metallic tubing, Type MI cable, or Type MC cable, or be other- wisc suitably protected from physical damage.
722.135 Installation of Cables. The installation of cables shall comply with 722.135(A) through (1), as applicable.
(A) Listing. Cables installed in buildings shall be listed.
(B) Cables in Buildings. The installation of cables shall comply with Table 722.135(B).
Informational Note No. 1: See NFPA 90A-2021, Standard for the Installation of Air-Conditioning and Ventilating Systems, 4.3.4 and 4.3.11.3.3, for information on fire protection of wiring installed in ducts specifically fabricated for environmental air and other spaces used for environmental air (plenums).
Informational Note No. 2: See 300.21 for firestop requirements for floor penetrations.
Informational Note No. 3: See Chapter 3 for the installation requirements for PLTC cables installed outdoors in cable trays.
Informational Note No. 4: See UL. 2024, Cable Routing Assemblies and Communications Rareways, for applicable requirements for plenum, riser, and general-purpose cable routing assemblies and raceways.
(C) Industrial Establishments. In industrial establishments where the conditions of maintenance and supervision ensure that only qualified persons service the installation, Type PLTC cable shall be permitted in accordance with either of the following:
(1) Where the cable is not subject to physical damage, Type PLTC cable that complies with the crush and impact requirements of Type MC cable and is identified as Type PLTC-ER for such use shall be permitted to be exposed between the cable tray and the utilization equipment or device. The cable shall be continuously supported and protected against physical damage using mechanical protection such as dedicated struts, angles, or channels. The cable shall be supported and secured at intervals not exceeding 1.8 m (6 ft). Where not subject to physical damage, Type PLTC-ER cable shall be permitted to transi- tion between cable trays and hetween cable trays and utilization equipment or devices for a distance not to cxcced 1.8 m (6 ft) without continuous support. The cable shall be mechanically supported where exiting the cable tray to ensure that the minimum bending radius is not exceeded.
(2) Typc PLTC cable, with a metallic sheath or armor in accordance with 722.179(A) (6), shall be permitted to be installed exposed. The cable shall be continuously supported and protected against physical damage using mechanical protection such as dedicated struts, angles, or channels. The cable shall be secured at intervals not exceeding 1.8 m (6 ft).
(D) In Hoistways. In hoistways, cables shall he installed in rigid metal conduit, rigid nonmetallic conduit, intermediate metal conduit, liquidtight flexible nonmetallic conduit, or elec- trical metallic tubing. For elevators or similar equipment, these conductors shall be permitted to be installed as provided in 620.21.
(E) Cable Substitutions. The substitutions for cables listed in Table 722.135(E) shall be permitted. Where substitute cables arc installed, the installation requirements of the articles described in 722.3(O) shall also apply. CI cables shall be permitted to be installed to provide 2-hour circuit integrity. Scc 722.135(F).
Informational Note: See 800.179 for information on Types CMP, CMR, CM, and CMX.
(F) Circuit Integrity (CI) Cable, Fire-Resistive Cable System, or Electrical Circuit Protective System. CI cable, a fire-resistive cable system, or a listed electrical circuit protective system shall be permitted for use in systems that supply critical circuits to ensure survivability for continued circuit operation for a speci- ficd time under fire conditions.
(G) Thermocouple Circuits. Conductors in Type PLTC cables used for Class 2 thermocouple circuits shall be permitted to he any of the materials used for thermocouple extension wirc.
(H) Bundling of 4-Pair Cables Transmitting Power and Data. Where 4-pair cables are used to transmit power and data to a powered device, 725.144 shall apply.
(I) Installation of Circuit Conductors Extending Beyond One Building. Circuit conductors that extend heyond one building and are run such that they are subject to accidental contact with electric light or power conductors operating over 300 volts to ground, or are exposed to lightning on interbuilding circuits on the same premises, shall comply with the following:
(1) For other than coaxial conductors, 800.44, 800.53, 800.100, 805.50, 805.93, 805.170(A), and 805.170(B)
(2) For coaxial conductors, 800.44, 820.93, and 820.100
(3) The installation requirements of Part I of Article 300
70-654
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 722 -CABLES FOR POWER-LIMITED CIRCUITS AND FAULT-MANAGED POWER CIRCUITS
Table 722.135(B) Installation of Listed Cables in Buildings
Cable Type1
General- Limited- Under
Applications
Plenum
Riser
Purpose
Use
Carpet
PLTC
In ducts specifically fabricated for environmental air as described in 300.22(B)?
Cables in lengths as short as practicable to perform the required function In metal raceway that complies with 300.22(B)
Y
Y
Y
Y
N
Y
In other spaces used for environmental air (plenums) as described in 300.22(C)
Cables in other spaces used for environmental air
Y
N
V
N
N
2
Cables in metal raceway that complies with 300.22(C)
Y
Y
Y
Y
2
Y
Cables in plenum communications raceways Cables in plenum cable routing assemblies Cables supported by open metal cable trays
Y
N
N
N
N
Cables or cables installed in raceways or cable routing assemblies supported by solid bottom metal cable trays with solid metal
Y
Y
7. 7.7.> V Y
N
N
N
Y
In risers and vertical runs
Cables in vertical runs penetrating one or more floors and in vertical runs in a shaft
Y
Y
7
N
N'
N
Cables in metal raceways
Y
Y
Y
Y
N
Cables in fireproof shafts
Y
Y
Y
N
N
Cables in plenum communications raceways
Y
Y
N
N
N
Cables in plenum cable routing assemblies
Y
Y
V
N
N
N
Cables in riser communications raceways Cables in riser cable routing assemblies
Y
Y
V
N
N
N
Cables in one- and two-family dwellings
Y
Y
Y
N
Y
Cables and innerducts installed in metal raceways in a riser having firestops at each floor?
Cables
Y
Y
Y
Y
N
Y
Cables in plenum communications raceways (innerduct)
Y
Y
Y
Y
Y
Cables in riser communications raceways (innerduct)
Y
Y
Y
Y
N
Y
Cables in general-purpose communications raceways (innerduct)
Y
Y
Y
Y
N
Y
In fireproof riser shafts having firestops at Cables each floor?
Cables in plenum communications raceways or plenum cable routing assemblies
Y
Y
Y
N
N
Y
Cables in riser communications raceways or riser cable routing assemblies
Y
Y
Y
N
N
Y
Cables in general-purpose communications raceways or general-purpose cable routing assemblies
Y
Y
Y
N
N
Y
In cable trays
Outdoors
N
N
V
N
N
Y
Cables, or cables in plenum, riser, or general- purpose communications raceways, installed indoors
Y
Y
Y
N
Y
In cross-connect arrays
Cables, and cables in plenum, riser, or general-purpose communications raceways or cable routing assemblies
Y
Y
Y
N
Y
In one-, two-, and multifamily dwellings, and in building locations other than the locations covered above
Cables
Y
Y
Y
y3
Y
Y
Y
Y
Y
Y
Cables in nonconcealed spaces
Y
Y
Y
Y
Y
Y
L'nder carpet, floor covering, modular flooring, and planks
N
N
7
N
Y
N
"\" indicates that the cable type shall not be installed in the application. "Y" indicates that the cable type shall be permitted to be installed in the application, subject to any limitations described in this article or the articles described in 722.3(O).
2In 300.22(B), cables shall be permitted in ducts specifically fabricated for environmental air only if directly associated with the air distribution system. 3Limited-use cable shall be pennitted to be installed only in one-, two-, and multifamily dwellings and only if the cable is smaller in diameter than 6.35 mm (0.25 in.).
"The exposed length of cable shall not exceed 3.05 m (10 ft).
2023 Edition NATIONAL ELECTRICAL CODE
70-655
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
Y
Y
Y
N
N
Y
Y
N
.V
N
N
N
Y
N
Y
N
Y
N
N
Y
V
N
Y
N
covers
722.135
Cables in plenum, riser, or general-purpose communications raceways or cable routing assemblies, or raceways recognized in Chapter 3
722.179
ARTICLE 722 - CABLES FOR POWER-LIMITED CIRCUITS AND FAULT-MANAGED POWER CIRCUITS
Table 722.135(E) Cable Substitutions
Cable Type
Permitted Substitutions
CL3P
CMP
CL2P
CMP, CL3P
CL3R
CMP, CL3P, CMR
CL2R
CMP, CL3P, CL2P, CMR, CL3R
PLTC
None
CL3
CMP, CL3P, CMR, CL3R, CMG, CM, PLTC CMP, CL3P, CL2P, CMR, CL3R, CL2R,
CL2
CMG, CM, PLIC, CL3
CL3X
CMP, CL3P, CMR, CL3R, CMG, CM, PLIC, CL3, CMX
CL2X
CMP, CL3P, CL2P, CMR, CL3R, CL2R,
CMG, CM, PLIC, CL3, CL2, CMX, CL3X
FPLP
CMP
FPLR
CMP, FPLP, CMR
FPL
CMP, FPLP, CMR, FPLR, CMG, CM
OFNP
None
OFCP
OFNP
OFNR
OFNP
OFCR
OFNP, OFCP, OFNR
OFNG, OFN
OFNP, OFNR
OFCG, OFC
OFNP, OFCP, OFNR, OFCR, OFNG, OFN None
Part II. Listing Requirements
722.179 Listing and Marking of Cables. Cables installed in buildings shall be listed in accordance with 722.179(A) and marked in accordance with 722.179(B), and they shall be permitted to be marked in accordance with 722.179(C).
Exception: Optical fiber cables that are installed in compliance with 770.48 shall not be required to be listed.
(A) Listing of Cables. Cables installed as wiring methods within buildings shall be listed as resistant to the spread of fire and other criteria in accordance with 722.179(A) (1) through (A) (16).
Informational Note No. 1: See UL 13, Standard for Power-Limited Cirruit Cables, for applicable requirements for listing of Class 2 and Class 3 cable and power-limited tray cable (PLTC).
Informational Note No. 2: See UL 1424, Cables for Power-Limited Fire-Alarm Circuits, for applicable requirements for listing of power-limited fire alarm cable.
Informational Note No. 3: See UL 1651, Optical Fiber Cable, for applicable requirements for listing of optical fiber cable.
Informational Note No. 4: See UL 1400-2, Outline for Fault- Managed Power Systems - Part 2: Requirements for Class 4 Cables, for applicable requirements for listing of Class 4 cable.
(1) Plenum Cable. Plenum cable shall be listed as suitable for use in ducts, plenums, and other space for environmental air and shall be listed as having adequate fire-resistant and low- smoke producing characteristics. Refer to Table 722.179(B) for plenum cable types.
Informational Note: See NFPA 262-2019, Standard Method of Test for Flame Travel and Smoke of Wires and Cables for Use in Air- Handling Spaces, for the test method used to determine that a cable is low-smoke producing and fire resistant, exhibiting a maximuin peak optical density of 0.50 or less, an average optical
density of 0.15 or less, and a maximum flame spread distance of 1.52 m (5 ft) or les.s.
(2) Riser Cable. Riser cable shall be listed as suitable for use in a vertical run in a shaft or from floor to floor and shall be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor.
Informational Note: See ANSI/UL 1666-2012, Test for Flame Prop- agation Height of Electrical and Optical-Fiber Cable Installed Vertically in Shafts, for the cable requirements defining fire-resistant char- acteristics capable of preventing the carrying of fire from floor to floor.
(3) General-Purpose Cable. General-purpose cable shall be listed as resistant to the spread of fire and as suitable for general-purpose use, except for use in risers, ducts, plenums, and other space used for environmental air.
Informational Note: See UL 2556, Wire and Cable Test Methods, for defining resistant to the spread of fire. One method is to demonstrate that the cables do not spread fire to the top of the tray in the UL Flame Exposure, Vertical Tray Flame Test. The smoke measurements in the test method are not applicable.
A method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1.5 m (4 ft 11 in.) when performing the FT4, Vertical Flame Test.
(4) Alternative General-Purpose Cable. Alternative general- purpose optical fiber cable shall be listed as suitable for general-purpose use, with the exception of risers and plenums, and shall also be resistant to the spread of fire.
Informational Note: See CSA C22.2 No. 0.3-M-2001, Test Methods for Electrical Wires and Cables, for the CSA vertical flame test - cables in cable trays, that can also be used to define resistance to the spread of fire when the damage (char length) does not exceed 1.5 m (4 ft 11 in.).
(5) Limited-Use Cable. Limited-use cable shall be listed as suit- able for use in dwellings and raceways and shall be listed as resistant to flame spread.
Informational Note: See ANSI/UL 2556, Standard for Wire and Cable Test Methods, for one method of detennining that cable is resistant to flame spread by testing the cable to the FV-2/VW-1 test.
(6) Type PLTC. Typc PLTC nonmetallic-shcathed, power- limited tray cable shall be listed as being suitable for cable trays, resistant to the spread of fire, and sunlight- and moisture- resistant. Type PLTC cable used in a wet location shall be listed for use in wet locations and marked "wet" or "wet location."
Informational Note: See ANSI/UL 1685-2010, Standard for Safety for Vertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables, for the UL flame exposure, vertical tray flame test that is used to determine resistance to the spread of fire when cables do not spread fire to the top of the tray. The smoke measurements in the test method are not applicable.
See CSA C22.2 No. 0.3-M-2001, Test Methods for Electrical Wires and Cables, for the CSA vertical flame test - cables in cable trays that can also be used to define resistance to the spread of fire when the damage (char length) does not exceed 1.5 m (4 ft 11 in.).
(7) Circuit Integrity (CI) Cable, Fire-Resistive Cable System, or Electrical Circuit Protective System. Cables that are used for survivability of critical circuits under fire conditions shall comply with cither 722.179(A) (7)(a), (A) (7) (b), or (A) (7) (c).
Informational Note: See NFPA 72, National Fire Alarm and Signal- ing Code, 12.4.3 and 12.4.4, for additional information on fire
70-656
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
CMUC
ARTICLE 722 - CABLES FOR POWER-LIMITED CIRCUITS AND FAULT-MANAGED POWER CIRCUITS
722.179
alarn CI cable, fire-resistive cable systems, or electrical circuit protective systems used for fire alarm circuits to comply with the survivability requirements to maintain the circuit's electrical function during fire conditions for a defined period of time.
(a) CI Cables. CI cables of the types specified in 722.179(A)(1), (A)(2), (A)(3), (A)(4), and (A)(6) and used for survivability of critical circuits shall be marked with the additional classification using the suffix "CI." To maintain its listed fire-resistive rating, CI cable shall only be installed in frec air in accordance with 722.24(C). CI cables shall only bc permitted to be installed in a raceway where specifically listed and marked as part of a fire-resistive cable system as covered in 722.179(A) (7)(b).
Informational Note: See UL 2196, Fire Test for Circuit Integrity of Fire-Resistive Power, Instrumentation, Control and Data Cables,and UL 1425, Cables for Non-Power-Limited Fire-Alarm Circuits, for information on establishing a rating for CI cable. The UL. Guide Information for Nonpower-limited Fire Alarm Circuits (HNHT) contains information to identify the cable and its installation limitations to maintain the fire-resistive rating.
(b) Fire-Resistive Cables. Fire-resistive cables of the types specified in 722.179(A) (1), (A) (2), (A) (3), (A)(4), (A)(6), and (A) (7) (a) that are part of a fire-resistive cable system shall be identified with the system identifier and hourly rating marked on the protectant or the smallest unit container and installed in accordance with the listing of the system.
Informational Note: See UL 2196, Fire Test for Circuit Integrity of Fire-Resistive Power, Instrumentation, Control and Data Cables, for information on establishing a rating for a fire-resistive cable system. The UI. Guide Information for Electrical Cirruit Integrity Systems (FHIT) contains infonnation to identify the system and its installation limitations to maintain a minimum fire-resistive rating.
(c) Electrical Circuit Protective System. Protectants for cables of the types specified in 722.179(A) (1), (A) (2), (A) (3), (A) (4), and (A) (6) that are part of an electrical circuit protective system shall be identified with the protective system identifier and hourly rating marked on the protectant or the smallest unit container and installed in accordance with the listing of the protective system.
Informational Note: See UL 1724, Fire Tests for Electrical Circuit Protective Systems, for infonnation on establishing a rating for an electrical circuit protective system. The UI. Guide Information for Electrical Cirruit Integrity Systems (FHIT) contains infonnation to identify the system and its installation limitations to maintain the fire-resistive rating.
(8) Class 3 Single Conductors. Class 3 single conductors used as other wiring within buildings shall be listed Type CL3 and shall not be smaller than 18 AWG.
Informational Note: See ANSI/UL 1685-2010, Standard for Safety for Vertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables, for the UL flame exposure, vertical tray flame test that is used to determine resistance to the spread of fire when cables do not spread fire to the top of the tray. The smoke measurements in the test method are not applicable.
See CSA C22.2 No. 0.3-M-2001, Test Methods for Electrical Wires and Cables, for the CSA vertical flame test - cables in cable trays that can also be used to define resistance to the spread of fire when the damage (char length) does not exceed 1.5 m (4 ft 11 in.).
(9) Limited Power (LP) Cable. Class 2 and Class 3 LP cables shall be listed as suitable for carrying power and data up to a specified current limit for cach conductor without exceeding
the temperature rating of the cable. The cables shall be marked with the suffix "-LP (XXA)" where XXA designates the current limit in amperes per conductor.
Informational Note: An example of the marking on 23 AWG, 4- pair, Class 2 cable rated 75 with an LP current rating of 0.6 amperes per conductor is "CL2-LP (0.6A) 75° 23 AWG 4-pair."
(10) Undercarpet Cables. Undercarpet cable shall be listed as suitable for use under carpet, floor covering, modular tiles, and planks.
Informational Note: See UL 444, Standard for Safety for Communi- cations Cables, for the compressive loading test used to deternine the suitability of cable for undercarpet use.
(11) Wet Locations. Cable used in a wet location shall be listed for use in wet locations and be marked "wet" or "wet location" or have a moisture-impervious metal sheath.
(12) Field-Assembled Optical Fiber Cables. Field-assembled optical fiber cable shall comply with 722.179(A) (12) (a) through (d).
(a) The specific combination of jacket and optical fibers intended to be installed as a field-assembled optical fiber cable shall be one of the types in 722.179(A) (1), (A)(2), or (A) (3) and shall be marked in accordance with Table 179(B).
(b) The jacket of a fieldassembled optical fiber cable shall have a surface marking indicating the specific optical fibers with which it is identified for usc.
:(c) . The optical fibers shall have a permanent marking, such as a marker tape, indicating the jacket with which they are identified for usc.
(d) The jacket without fibers shall meet the listing requirements for communications raceways in 800.182(A), (B), or (C) in accordance with the cable marking.
(13) Cables Containing Optical Fibers. Composite optical fiber cables shall be listed as electrical cables based on the type of electrical conductors.
(14) Class 2 and Class 3 Cable Voltage and Temperature Ratings. Class 2 cables shall have a voltage rating of not less than 150 volts. Class 3 cables shall have a voltage rating of not less than 300 volts. Class 2 and Class 3 cables shall have a temperature rating of not less than 60 (140°F).
(15) Power-Limited Fire Alarm (PLFA) Cables. PFLA cables shall comply with 722.179(A) (15) (a) through (A) (15) (d).
(a) Conductors for cables, other than coaxial cables, shall be solid or stranded copper. Coaxial cables shall be permitted to use 30 percent conductivity copper-covered steel center conductor wirc.
(b) The size of conductors in a multiconductor cable shall not be smaller than 26 AWG. Single conductors shall not be smaller than 18 AWG. Conductors of 26 AWG shall be permitted only where spliced with a connector listed as suitable for 26 AWG to 24 AWG or larger conductors that are termina- ted on equipment or where the 26 AWG conductors are termi- nated on equipment listed as suitable for 26 AWG conductors.
(c) Cables shall have a voltage rating of not less than 300 volts.
(d) Cables shall have a temperature rating of not less than 60° (140°F).
(16) Class 4 Cable Construction.
(1) Sizes. Conductors of sizes not smaller than 24 AWG shall be permitted to be used.
2023 Edition NATIONAL ELECTRICAL CODE
70-657
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
722.179
ARTICLE 724 -CLASS 1 POWER-LIMITED CIRCUITS
(2) Insulation. Insulation on conductors shall be rated not less than 450 volts dc.
(3) Voltage Rating. Cables shall have a voltage rating of not less than 450 volts dc. Voltage ratings shall not be marked on the cables.
(4) Temperature Rating. Cables shall have a temperature rating of not less than 60 (140°F).
(5) Cabling. Cables shall comply with any requirements provi- ded in the listing of the system.
Informational Note: See UL 1400-1, Outline for Fault-Managed Power Distribution Technologies - Part 1: General Requirements, for information on determining applicable requirements for the listing of Class 4 power systems. Excessive cable lengths can result in higher capacitance which could affect the safety of the circuit.
(B) Marking. Cables shall be durably marked on the surface in accordance with the following:
(1) The AWG size or circular mil arca shall be repeated at intervals not exceeding 610 mm (24 in.).
(2) All other markings shall be repeated at intervals not exceeding 1.0 m (40 in.).
(3) The proper type designation for the type of cable shall be marked in accordance with Table 722.179(B).
(4) The manufacturer's name, trademark, or other distinctive marking by which the organization responsible for the product can be readily identified shall be marked.
(5) The AWG size or circular mil arca shall be marked.
Informational Note No. 1: See Chapter 9, Table 8, for conductor area expressed in SI units for conductor sizes specified in AWG or circular mil area.
(6) The temperature rating for a temperature rating exceed- ing 60° (140°F) shall be marked.
Informational Note No. 2: A minimum temperature rating of 60 is assumed for cables not marked with a temperature rating.
(7) Voltage ratings shall not be marked on the cables.
Exception: Voltage markings shall be permitted where the cable has multiple listings and a voltage marking is required for one or more of the listings.
Informational Note No. 3: Voltage markings on cables could be misinterpreted to suggest that the cables may be suitable for Class 1 electric lightand power applications.
Informational Note No. 4: Cable types are listed in descending order of fire resistance rating.
(C) Optional Markings. Cables shall be permitted to be surface marked to indicate special characteristics of the cable materials.
Informational Note No. 1: Examples of these characteristics include, but are not limited to, limited smoke, halogen free, low smoke and halogen free, and sunlight resistant.
Informational Note No. 2: Some examples of optional markings are STI to indicate limited smoke characteristics. See UL 2556, Wine and Cable Test Methods, HF to indicate halogen free. See in UL 2885, Outline of Investigation for Acid Gas, Acidity and Conductivity of Combusted Materials; and LSHF to indicate halogen free and low-smoke characteristics. See IEC 61034-2, Measurement of smoke density of cables burning under defined conditions - Part 2: Test procedure and requirements.
Table 722.179(B) Cable Type Markings
Cable Type
Cable Marking
Class 4 plenum cable
CL4P
Class 3 plenum cable
CL3P
Class 2 plenum cable CL2P
Power-limited fire alarm plenum cable
FPLP
Nonconductive optical fiber plenum cable
OFNP
Conductive optical fiber plenum cable Class 4 riser cable
CLAR
Class 3 riser cable
CL3R
Class 2 riser cable
CL2R
Power-limited fire alarm riser cable
FPLR
Nonconductive optical fiber riser cable
OFNR
Conductive optical fiber riser cable
OFCR
Class 4 general-purpose cable
CL4
Class 3 general-purpose cable
CL3
Class 2 general-purpose cable CL2
Power-limited fire alarm cable FPL
Nonconductive general-purpose optical fiber cable
OFN
Conductive general-purpose optical fiber cable
OFC
Alternative nonconductive general- OFNG
purpose optical fiber cable
Alternative conductive general-purpose OFCG
optical fiber cable
Class 3 cable - limited use
CL3X
Class 2 cable - limited use
CL2X
Undercarpet cable
CMUC
Note: All types of CL2, CL3, and FPL cables containing optical fibers are provided with the suffix "-OF."
ARTICLE 724 Class 1 Power-Limited Circuits and Class 1 Power-Limited Remote-Control and Signaling Circuits
724.1 Scope. This article covers Class 1 circuits, including power-limited Class 1 remote-control and signaling circuits, that are not an integral part of a device or utilization cquip- ment.
Informational Note: See 300.26 for classifications of remote- control and signaling circuits.
724.3 Other Articles. In addition to the requirements of this article, circuits and equipment shall comply with 724.3(A) through (J).
(A) Number and Size of Conductors in Raceway. The number and size of conductors shall comply with 300.17.
(B) Spread of Fire or Products of Combustion. Installation of Class 1 circuits shall comply with 300.21.
(C) Ducts, Plenums, and Other Air-Handling Spaces. Class 1 circuits installed in ducts, plenums, and other spaces used for environmental air shall comply with 300.22.
70-658
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
OFCP
724.45
ARTICLE 724 -CLASS I POWER-LIMITED CIRCUITS
(D) Hazardous (Classified) Locations. Class 1 circuits shall not be installed in any hazardous (classified) locations except as permitted by other articles of this Code.
(E) Cable Trays. Cable tray installations shall comply with Parts I and II of Article 392.
(F) Raceways Exposed to Different Temperatures. Installation of raccways shall comply with 300.7 (A).
(G) Vertical Support for Fire-Rated Cables and Conductors. Vertical installations of circuit integrity (CI) cables and conduc- tors installed in a raceway or conductors and cables of electrical circuit protective systems shall comply with 300.19.
(H) Bushings. Bushings shall be installed where cables emerge from raceways used for mechanical support or protection in accordance with 300.15(C).
(I) Installation of Conductors With Other Systems. Installa- tion of conductors with other systems shall comply with 300.8.
(J) Identification of Equipment Grounding Conductors. Equipment grounding conductors shall be identified in accord- ance with 250.119.
724.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of wires and cables preventing the removal of panels, including suspended ceiling panels.
724.24 Mechanical Execution of Work. Class 1 circuits shall be installed in a neat and workmanlike manner. Cables and conductors installed exposed on the surfaces of ceilings and sidewalls shall be supported by the building structure such that the cable will not be damaged by normal building usc. Such cables shall be supported by straps, staples, hangers, cable ties, or similar fittings that are designed and installed to not damage the cable. The installation shall also comply with the require- ments of 300.4 and 300.11.
Informational Note: Paint, plaster, cleaners, abrasives, corrosive residues, or other contaminants can result in an undetermined alteration of Class 1 cable properties.
724.30 Class 1 Circuit Identification. Class 1 circuits shall be identified at terminal and junction locations in a manner that prevents unintentional interference with other circuits during testing and servicing.
724.31 Safety-Control Equipment. If controlling safety-control equipment, Class 1 circuits shall be provided with physical protection if the failure of such equipment to operate introdu- ces a direct fire or life hazard. All conductors of such circuits shall be installed in rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, electrical metallic tubing, Type .VI cable, or Type VIC cable, or be otherwise suitably protected from physical damage.
724.40 Class 1 Circuits. Class 1 circuits shall be supplied from a source with a rated output of not more than 30 volts and 1000 volt-amperes.
(A) Class 1 Transformers. Transformers shall be permitted to supply Class 1 circuits.
Informational Note: See Parts I and II of Article 450 for informa- tion on transformers used to supply a Class 1 circuit.
(B) Other Class 1 Power Sources. Power sources other than transformers shall be protected by overcurrent devices rated at
not more than 167 percent of the volt-ampere rating of the source divided by the rated voltage. The overcurrent devices shall not be interchangeable with overcurrent devices of higher ratings. The overcurrent device shall be permitted to be an integral part of the power supply.
To comply with the 1000 volt-ampere limitation of 724.40, the maximum output (VAmax) of power sources other than transformers shall be limited to 2500 volt-amperes, and the product of the maximum current (Inxx) and maximum voltage (Vmax) shall not exceed 10,000 volt-amperes. These ratings shall be determined with any overcurrent-protective device bypassed.
VAmax is the maximum volt-ampere output after one minute of operation regardless of load and with overcurrent protection bypasscd, if used. Current-limiting impedance shall not be bypassed when determining VAmax-
Inxx is the maximum output current under any noncapacitive load, including short circuit, and with overcurrent protection bypasscd, if used. Current-limiting impedance should not be bypassed when determining Inxx. Where a current-limiting impedance listed for the purpose or as part of a listed product is used in combination with a stored energy source, such as a storage battery, to limit the output current, Imax limits apply after 5 seconds.
Vmaxis the maximum output voltage regardless of load with rated input applicd.
724:43 Class 1 Circuit Overcurrent Protection. Overcurrent protection for conductors 14 AWG and larger shall be provided in accordance with the conductor ampacity, without applying the ampacity adjustment and correction factors specified in 310.15 to the ampacity calculation. Overcurrent protection shall not exceed 7 amperes for 18 AWG conductors and 10 amperes for 16 AWG.
Exception: Where other articles of this Code permit or require other over- current protection.
724.45 Class 1 Circuit Overcurrent Device Location. Overcur- rent devices shall be located as specified in 724.45(A) through (E).
(A) Point of Supply. Overcurrent devices shall be located at the point where the conductor to be protected receives its supply.
(B) Feeder Taps. Class 1 circuit conductors shall be permitted to be tapped, without overcurrent protection at the tap, where the overcurrent device protecting the circuit conductor is sized to protect the tap conductor.
(C) Branch-Circuit Taps. Class 1 circuit conductors 14 AWG and larger that are tapped from the load side of the overcur- rent protective device(s) of a controlled light and power circuit shall require only short-circuit and ground-fault protection and shall be permitted to be protected by the branch-circuit over- current protective device(s) where the rating of the protective device(s) is not more than 300 percent of the ampacity of the Class 1 circuit conductor.
(D) Primary Side of Transformer. Class 1 circuit conductors supplied by the secondary of a single-phase transformer having only a 2-wire (single-voltage) secondary shall be permitted to be protected by overcurrent protection provided on the primary side of the transformer if the protection is in accord- ance with 450.3 and does not exceed the value determined by
2023 Edition NATIONAL ELECTRICAL CODE
70-659
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
724.45
ARTICLE 724 -CLASS 1 POWER-LIMITED CIRCUITS
multiplying the secondary conductor ampacity by the secondary-to-primary transformer voltage ratio. Transformer secondary conductors other than 2-wire shall not be considered to be protected by the primary overcurrent protection.
(E) Input Side of Electronic Power Source. Class 1 circuit conductors supplied by the output of a single-phase, listed elec- tronic power source other than a transformer having only a 2- wirc (single-voltage) output for connection to Class 1 circuits shall be permitted to be protected by overcurrent protection provided on the input side of the electronic power source if the protection does not exceed the value determined by multiply- ing the Class 1 circuit conductor ampacity by the output-to- input voltage ratio. Electronic power source outputs other than 2-wirc (single voltage) shall not be considered to be protected by the primary overcurrent protection.
724.46 Class 1 Circuit Wiring Methods. Class 1 circuits shall be installed in accordance with 300.2through 300.26.
Exception No. 1: The requirements of 724.48 through 724.51 shall be permitted to apply in installations of Class 1 circuits.
Exception No. 2: Methods permitted or required by other articles of this Code shall apply to installations of Class 1 circuits.
724.48 Conductors of Different Circuits in the Same Cable, Cable Tray, Enclosure, or Raceway. Class 1 circuits shall be permitted to be installed with other circuits as specified in 724.48(A) and (B).
(A) Two or More Class 1 Circuits. Class 1 circuits shall be permitted to occupy the same cable, cable tray, enclosure, or raceway regardless of whether the individual circuits are alter- nating current or direct current if all conductors are insulated for the maximum voltage of any conductor in the cable, cable tray, enclosure, or raceway.
(B) Class 1 Circuits with Power-Supply Circuits. Class 1 circuits shall be permitted to be installed with power-supply conductors as specified in 724.48(B) (1) through (B) (4).
(1) In Cables, Enclosures, or Raceways. Class I circuits and power-supply circuits shall be permitted to occupy the same cable, enclosure, or raceway without a barrier only where the equipment powered is functionally associatedl Class 1 circuits shall be permitted to be installed together with the conductors of electric light, power, non-power-limited fire alarm systems, and medium-power network-powered broadband communica- tions circuits where separated by a barrier.
(2) In Factory- or Field-Assembled Control Centers. Class 1 circuits and power supply circuits shall be permitted to be installed in factory- or field-assembled control centers.
(3) In Manholes. Class 1 circuits and power supply circuits shall be permitted to be installed as underground conductors in manholes in accordance with one of the following:
(1) The power-supply or Class 1 circuit conductors are in metal-enclosed cable or Type UF cable.
(2) The conductors are permanently separated from power- supply conductors by continuous firmly fixed nonconduc- tors, such as flexible tubing, in addition to insulation on the wirc.
(3) The conductors are permanently and effectively separa- ted from power-supply conductors and securely fastened to racks, insulators, or other approved supports.
(4) In Cable Trays. Installations in cable trays shall comply with the requirements of one of the following:
(1) Class 1 circuit conductors and power-supply conductors not functionally associated with the Class 1 circuit conductors shall be separated by a solid fixed barrier of a material compatible with the cable tray.
(2) Class 1 circuit conductors and power-supply conductors not functionally associated with the Class 1 circuit conductors shall be permitted to be installed in a cable tray without barriers where all of the conductors arc installed with separate multiconductor Type AC, Typc .MIC, Type MI, or Type TC cables and all the conductors in the cables are insulated at 600 volts or greater.
724.49 Class 1 Circuit Conductors.
(A) Sizes and Use. Conductors that are 18 AWG and 16 AWG shall be permitted to be used if they supply loads that do not exceed the ampacities specified in 402.5 and are installed in a raceway, an approved enclosure, or a listed cable. Conductors larger than 16 AWG shall not supply loads greater than the ampacitics specified in 310.14. Flexible cords shall comply with the requirements of Article 400.
(B) Insulation. Insulation on conductors shall be rated for the system voltage and not less than 600 volts. Conductors larger than 16 AWG. shall comply with the requirements of Article 310. Conductors that are 18 AWG and 16 AWG shall be Type FFH-2, Type KF-2, Type KFF-2, Typc PAF, Type PAFF, Typc PF, Typc PFF, Typc PGF, Typc PGFF, Type PTF, Typc PTFF, Typc RFH-2, Type RFHH-2, Type RFHH-3, Typc SF-2, SFF-2, Type TF, Type TFF, Type TFFN, Type TFN, Type ZF, or Type ZFF. Conductors with other types and thicknesses of insulation shall be permitted if listed for Class 1 circuit usc.
724.51 Number of Conductors in Cable Trays and Raceways, and Ampacity Adjustment.
(A) Class 1 Circuit Conductors. Where only Class 1 circuit conductors are in a raceway, the number of conductors shall be determined in accordance with 300.17. The ampacity adjust- ment factors specified in 310.15(C) (1) shall apply only if such conductors carry continuous loads in excess of 10 percent of the ampacity of cach conductor.
(B) Power-Supply Conductors and Class 1 Circuit Conductors. Where power-supply conductors and Class 1 circuit conductors are permitted in a raceway in accordance with 724.48, the number of conductors shall be determined in accordance with 300.17. The ampacity adjustment factors specified in 310.15(C) (1) shall apply as follows:
(1) To all conductors where the Class 1 circuit conductors carry continuous loads in excess of 10 percent of the ampacity of cach conductor and where the total number of conductors is more than three
(2) To the power-supply conductors only, where the Class 1 circuit conductors do not carry continuous loads in excess of 10 percent of the ampacity of cach conductor and where the number of power-supply conductors is more than three
(C) Class 1 Circuit Conductors in Cable Trays. Where Class 1 circuit conductors are installed in cable trays, they shall comply with the requirements of 392.22 and 392.80(A).
70-660
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
725.60
ARTICLE 725 - CLASS 2 AND CLASS 3 POWER-LIMITED CIRCUITS
724.52 Circuits Extending Beyond One Building. Class 1 circuits that extend acrially beyond one building shall also meet the requirements of Part I of Article 225.
ARTICLE 725 Class 2 and Class 3 Power-Limited Circuits
Part I. General
725.1 Scope. This article covers power-limited circuits, includ- ing power-limited remote-control and signaling circuits, that are not an integral part of a device or of utilization equipment.
Informational Note No. 1: The circuits described herein are characterized by usage and electrical power limitations that differentiate them from electric light and power circuits; there- fore, alternative requirements are given regarding minimum wire sizes, ampacity adjustinent and correction factors, overcur- rent protection, insulation requirements, and wiring methods and materials.
Informational Note No. 2: See 300.26 for classifications of remote-control and signaling circuits.
725.3 Other Articles. In addition to the requirements of this article, circuits and equipment shall comply with the articles or sections listed in 725.3(A) through (E). Only those sections of Article 300 referenced in this article shall apply to Class 2 and Class 3 circuits.
(A) Spread of Fire or Products of Combustion. Installation of Class 2 and Class 3 circuits shall comply with 300.21.
(B) Ducts, Plenums, and Other Air-Handling Spaces. Class 2 and Class 3 circuits installed in ducts, plenums, or other space used for environmental air shall comply with 300.22.
(C) Motor Control Circuits. Motor control ,circuits tapped from the load side of the motor branch-circuit protective device(s) as specified in 430.72(A) shall comply with Part IV of Article 430.
(D) Identification of Equipment Grounding Conductors. Equipment grounding conductors shall be identified in accord- ance with 250.119.
(E) Cables for Class 2 and Class 3 Circuits. The listing and installation of cables for Class 2 and Class 3 circuits shall comply with Part I and Part II of Article 722.
725.10 Hazardous (Classified) Locations. Cables and cquip- ment shall be permitted to be used in hazardous (classified) locations where specifically permitted by other articles in this Code.
725.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of wires and cables that prevents removal of panels, including suspended ceiling panels.
725.24 Mechanical Execution of Work. Class 2 and Class 3 equipment shall be installed in a neat and workmanlike manner. The installation shall also comply with 300.4 and 300.11.
725.30 Class 2 and Class 3 Circuit Identification. Class 2 and Class 3 circuits shall be identified at terminal and junction loca- tions in a manner that prevents unintentional interference with other circuits during testing and servicing.
725.31 Safety-Control Equipment. Where damage to power- limited circuits can result in a failure of safety-control equip- ment that would introduce a direct fire or life hazard, the power-limited circuits shall be installed in accordance with 724.31. Room thermostats, water temperature regulating devi- ces, and similar controls used in conjunction with electrically controlled household heating and air conditioning shall not be considered safety-control equipment.
Part II. Class 2 and Class 3 Circuits
725.60 Power Sources for Class 2 and Class 3 Circuits.
(A) Power Source. The power source for a Class 2 or a Class 3 circuit shall be as follows:
Informational Note No. 1: Informational Note Figure 725.60 illustrates the relationships hetween Class 2 or Class 3 power sources, their supply, and the Class 2 or Class 3 circuits.
Informational Note No. 2: See Chapter 9, Table 11 (A) and Table 11(B), for requirements for listed Class 2 and Class 3 power sources.
(1) A listed Class 2 or Class 3 transformer
(2): A listed Class 2 or Class 3 power supply
(3) Other listed equipment marked to identify the Class 2 or Class 3 power source
Exception No. 1 to (3): Thermocouples shall not require listing as a Class 2 power source.
Exception No. 2 to (3): Limited power circuits of listed equipment where these circuits have energy levels rated at or below the limits established in Chapter 9, Table 11(A) and Table 11(B).
Informational Note No. 3: Examples of other listed equipment are as follows:
(1) A circuit card listed for use as a Class 2 or Class 3 power source where used as part of a listed assembly
(2) A current-limiting impedance, listed for the purpose, or part of a listed product, used in conjunction with a non- power-limited transformer or a stored energy source, for example, storage battery, to limit the output current
(3) A thermocouple
(4) Limited voltage/current or limited impedance secondary communications circuits of listed industrial control equip- ment
(4) Listed audio/video, information technology (computer), communications, and industrial equipment limited-power circuits
Informational Note No. 4: One way to determine applica- ble requirements for listing of information technology (computer) equipment is to refer to UL 60950-1-2011, Standard for Safety of Information Technology Equipment. Another way to determine applicable requirements for listing of audio/video, information technology, and communications equipment is
to refer to UL 62368-1-2014, Safety of audio/video, information and communication technology equipment. Typically such circuits are used to interconnect data circuits for the purpose of exchanging information data. One way to detennine applicable requirements for listing of industrial equip-
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-661
725.60
ARTICLE 725 -CLASS 2 AND CLASS 3 POWER-LIMITED CIRCUITS
ment is to refer to UL 61010-2-201, Safety requirements for electrical equipment for measurement, contml, and laboratory use - Part 2-201: Particular requirements for control equipment, and/or UL 61800-5-1, Adjustable speed electrical power drive systems - Part 5-1: Safety requirements - Electrical, thennal and energy.
(5) A battery source or battery source system that is listed and identified as Class 2
(B) Interconnection of Power Sources. Class 2 or Class 3 power sources shall not have the output connections paralleled or otherwise interconnected unless listed for such interconnec- tion.
(C) Marking. The equipment supplying the circuits shall be durably marked where plainly visible to indicate cach circuit that is a Class 2 or Class 3 circuit. The power sources for limited power circuits in 725.60(A) (3), limited power circuits for listed audio/video equipment, listed information technology cquip- ment, listed communications equipment, and listed industrial equipment in 725.60(A) (4) shall have a label indicating the maximum voltage and rated current output per conductor for cach connection point on the power source. Where multiple connection points have the same rating, a single label shall be permitted to be used.
Informational Note No. 1: Rated current for power sources covered in 725.144 is the output current per conductor the power source is designed to deliver to an operational load at normal operating conditions, as declared by the manufacturer.
Informational Note No. 2: An example of a label is "52V @ 0.433A, 57V MAX" for an IEEE 802.3 compliant Class 8 power source.
725.127 Wiring Methods on Supply Side of the Class 2 or Class 3 Power Source. Conductors and equipment on the supply side of the power source shall be installed in accordance with the appropriate requirements of Chapters 1 through 4.
Exception: The input leads of a transformer or other power source supplying Class 2 and Class 3 circuits shall be permitted to be smaller than 14 AWG but not smaller than 18 AWG if they are protected by an overcurrent device rated not over 20 amperes, are not over 305 mm (12 in.) long, and have insulation that complies with 724.49(B).
725.130 Wiring Methods and Materials on Load Side of the Class 2 or Class 3 Power Source. Class 2 and Class 3 circuits on the load side of the power source shall be permitted to be
Power source- 725.60(A)(1) through (A)(5)
Class 2 or Class 3 connected equipment
1
Supply (0 to 1000 volts ac or dc)
Power source- 725.60(A)(1) through (A)(5)
Class 2 or Class 3 connected equipment
1
1
Power source- 725.60(A)(1) through (A)(5)
Class 2 or Class 3 connected equipment
1
725.127
725.130
1
K
Article 725 and Article 722
Informational Note Figure 725.60 Class 3 Circuits.
Class 2 and
installed using wiring methods and materials in accordance with 725.130(A), (B), or a combination of both. Parts I and II of Article 722 shall apply.
(A) Class 1 Wiring Methods and Materials. Use of Class 1 wiring methods for Class 2 and Class 3 circuits shall be permit- ted. Separation from electric light, power, Class 1, non-power- limited fire alarm circuit conductors, and medium-power network-powered broadband communications cables shall comply with 725.136.
Exception: The ampacity adjustment factors given in 310.15(C)(1) shall not apply.
(B) Class 2 and Class 3 Wiring Methods and Materials. Conductors on the load side of the power source shall be insu- lated in accordance with 722.179 and be installed in accord- ance with 722.135 and 725.136 through 725.144.
Exception No. 1: As provided for in 620.21 for elevators and similar equipment.
Exception No. 2: Other wiring methods and materials installed in accordance with 725.3 shall be permitted to extend or replace the conductors and cables described in 722.179(A) and permitted by 725.130(B).
Exception No. 3: Bare Class 2 conductors shall be permitted as part of a listed intrusion protection system where installed in accordance with the listing instructions for the system.
725.136 Separation from Electric Light, Power, Class 1, Non- Power-Limited Fire Alarm Circuit Conductors, and Medium- Power Network-Powered Broadband Communications Cables.
(A) General. Cables and conductors of Class 2 and Class 3 circuits shall not be placed in any cable, cable tray, compart- ment, enclosure, manhole, outlet box, device box, raceway, or similar fitting with conductors of electric light, power, Class 1, non-power-limited fire alarm circuits, and medium-power network-powered broadband communications circuits unless permitted by 725.136(B) through (I).
(B) Separated by Barriers. Class 2 and Class 3 circuits shall be permitted to be installed together with the conductors of elec- tric light, power, Class 1, non-power-limited fire alarm, and medium-power network-powered broadband communications circuits where they are separated by a barrier.
(C) Raceways Within Enclosures. In enclosures, Class 2 and Class 3 circuits shall be permitted to be installed in a raceway to separate them from Class 1, non-power-limited fire alarm, and medium-power network-powered broadband communications circuits.
(D) Associated Systems Within Enclosures. Class 2 and Class 3 circuit conductors in compartments, enclosures, device boxes, outlet boxes, or similar fittings shall be permitted to be instal- led with electric light, power, Class 1, non-power-limited fire alarm, and medium-power network-powered broadband communications circuits where they are introduced solely to connect the equipment connected to Class 2 and Class 3 circuits, and where one of the following applies:
(1) The electric light, power, Class 1, non-power-limited fire alarm, and medium-power network-powered broadband communications circuit conductors are routed to main- tain a minimum of 6 mm (0.25 in.) separation from the conductors and cables of Class 2 and Class 3 circuits.
70-662
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
725.139
ARTICLE 725 - CLASS 2 AND CLASS 3 POWER-LIMITED CIRCUITS
(2) The circuit conductors operate at 150 volts or less to ground and comply with one of the following:
a. The Class 2 and Class 3 circuits are installed using Type CL3, Typc CL3R, or Type CL3P or permitted substitute cables if these Class 3 cable conductors extending beyond the jacket are separated by a mini- mum of 6 mm (0.25 in.) or by a nonconductive sleeve or nonconductive barrier from all other conductors.
b. The Class 2 and Class 3 circuit conductors are instal- led as a Class 1 circuit in accordance with 724.40.
(E) Enclosures with Single Opening. Class 2 and Class 3 circuit conductors entering compartments, enclosures, device boxes, outlet boxes, or similar fittings shall be permitted to be instal- led with Class 1, non-power-limited fire alarm, and medium- power network-powered broadband communications circuits where they are introduced solely to connect the equipment connected to Class 2 and Class 3 circuits. Where Class 2 and Class 3 circuit conductors must enter an enclosure that is provi- ded with a single opening, they shall be permitted to enter through a single fitting (such as a tec) if the conductors arc separated from the conductors of the other circuits by a contin- uous and firmly fixed nonconductor, such as flexible tubing.
(F) Manholes. Underground Class 2 and Class 3 circuit conductors in a manhole shall be permitted to be installed with Class 1, non-power-limited fire alarm, and medium-power network-powered broadband communications circuits where one of the following conditions is met:
(1) The electric light, power, Class 1, non-power-limited fire alarm, and medium-power network-powered broadband communications circuit conductors are in a metal- enclosed cable or Type UF cable.
(2) The Class 2 and Class 3 circuit conductors are perma- nently and effectively separated from the conductors of other circuits by a continuous and firmly fixed noncon- ductor, such as flexible tubing, in addition to the insula- tion or covering on the wirc.
(3) The Class 2 and Class 3 circuit conductors are perma- nently and effectively separated from conductors of the other circuits and securely fastened to racks, insulators, or other approved supports.
(G) Cable Trays. Class 2 and Class 3 circuit conductors shall be permitted to be installed in cable trays where the conduc- tors of the electric light, Class }, and non-power-limited fire alarm circuits are separated by a solid fixed barrier of a mate- rial compatible with the cable tray or where the Class 2 or Class 3 circuits are installed in Type MC cable.
(H) Where Protected. Class 2 and Class 3 circuits shall be permitted to be installed together with the conductors of elec- tric light, power, Class 1, non-power-limited fire alarm, and medium-power network-powered broadband communications circuits where they are installed using Class 1 wiring methods in accordance with 724.46 and where they are protected by an approved raceway.
(I) Other Applications. For other applications, conductors of Class 2 and Class 3 circuits shall be separated by at least 50 mm (2 in.) from conductors of any electric light, power, Class 1, non-power-limited fire alarm, or medium-power network- powered broadband communications circuits unless one of the following conditions is met:
(1) Either all of the electric light, power, Class 1, non-power- limited fire alarm, and medium-power network-powered broadband communications circuit conductors or all of the Class 2 and Class 3 circuit conductors are in a raceway or in metal-shcathed, metal-clad, nonmetallic-sheathed, Type TC, or Type UF cables.
(2) All of the electric light, power, Class 1, non-power-limited fire alarm, and medium-power network-powered broad- band communications circuit conductors are perma- nently separated from all of the Class 2 and Class 3 circuit conductors by a continuous and firmly fixed nonconduc- tor, such as porcelain tubes or flexible tubing, in addition to the insulation on the conductors.
725.139 Installation of Conductors of Different Circuits in the Same Cable, Enclosure, Cable Tray, Raceway, or Cable Routing Assembly.
(A) Two or More Class 2 Circuits. Conductors of two or more Class 2 circuits shall be permitted within the same cable, enclo- sure, raceway, or cable routing assembly.
(B) Two or More Class 3 Circuits. Conductors of two or more Class 3 circuits shall be permitted within the same cable, enclo- surc, raceway, or cable routing assembly.
(C) Class 2 Circuits with Class 3 Circuits. Conductors of one or more Class 2 circuits shall be permitted within the same cable, enclosure, raceway, or cable routing assembly with conductors of Class 3 circuits if the insulation of the Class 2 circuit conductors in the cable, enclosure, raceway, or cable routing assembly is at least that required for Class 3 circuits.
(D) Class 2 and Class 3 Circuits with Communications Circuits.
(1) Communications Cables. Conductors of one or more Class 2 or Class 3 circuits shall be permitted in the same cable with conductors of communications circuits if the cable is a listed communications cable installed in accordance with Part V of Article 800. The cables shall be listed as communica- tions cables.
(2) Composite Cables. Cables constructed of individually listed Class 2, Class 3, and communications cables under a common jacket shall be permitted to be classified as communi- cations cables. The fire resistance rating of the composite cable shall be determined by the performance of the composite cable.
(E) Class 2 or Class 3 Cables with Other Circuit Cables. Jack- cted cables of Class 2 or Class 3 circuits shall be permitted in the same enclosure, cable tray, raceway, or cable routing assem- bly with jacketed cables of any of the following:
(1) Power-limited fire alarm systems in compliance with Parts I and III of Article 760
(2) Nonconductive and conductive optical fiber cables in compliance with Parts I and IV of Article 770
(3) Communications circuits in compliance with Parts I and IV of Article 805
(4) Community antenna television and radio distribution systems in compliance with Parts I and IV of Article 820
(5) Low-power, network-powered broadband communica- tions in compliance with Parts I and IV of Article 830
(F) Class 2 or Class 3 Conductors or Cables and Audio System Circuits. Audio system circuits described in 640.9(C) and installed using Class 2 or Class 3 wiring methods in compliance with 722.135 shall not be installed in the same cable, raceway,
2023 Edition NATIONAL ELECTRICAL CODE
70-663
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
725.144
ARTICLE 726 -CLASS 4 FAULT-MANAGED POWER SYSTEMS
or cable routing assembly with Class 2 or Class 3 conductors or cables.
725.144 Bundling of Cables Transmitting Power and Data. Sections 725.144(A) and (B) shall apply to Class 2 and Class 3 circuits that transmit power and data to a powered device over listed cabling. Section 300.11 and Parts I and III of Article 725 shall apply to Class 2 and Class 3 circuits that transmit power and data. The conductors that carry power for the data circuits shall be copper. The current in the power circuit shall not exceed the current limitation of the connectors.
Informational Note No. 1: One example of the use of cables that transmit power and data is the connection of closed-circuit TV cameras (CCTV).
Informational Note No. 2: The 8P8C connector is in widespread use with powered communications systems. IEC 60603-7-2008, Connectors for electronic equipment - Part 7-1: Detail specification for 8-way, unshielded, fire and fixed connectors, specifies these connec- tors to have a current-carrying capacity per contact of 1.0 amperes maximum at 60° (149ºF). See IEC 60603-7 for more information on current-carrying capacity at higher and lower temperatures.
Informational Note No. 3: The requirements of Table 725.144 were derived for carrying power and data over 4-pair copper balanced twisted pair cabling. This type of cabling is described in ANSI/TIA 568-C.2-2009, Commercial Building Telerommunira- tions Cabling Standard - Part 2: Balanced Twisted-Pair Telecommuni- cations Cabling and Components.
Informational Note No. 4: See TIA-TSB-184-A-2017, Guidelines for Supporting Power Delivery Over Balanced Twisted-Pair Cabling, for information on installation and management of balanced twis- ted pair cabling supporting power delivery.
Informational Note No. 5: See ANSI/NEMA C137.3-2017, Ameri- can National Standard for Lighting Systems - Minimum Requirements for Installation of Energy Efficient Power over Ethernet (POE) Lighting Systems, for infonnation on installation of cables for PoE lighting systems.
Informational Note No. 6: Rated current for power. sources covered in 725.144 is the output current per conductor the power source is designed to deliver to an operational load at normal operating conditions, as declared by the manufacturer. In the design of these systems, the actual current in a given conductor might vary from the rated current per conductor by as much as 20 percent. An increase in current in one conductor is offset by a corresponding decrease in current in one or more conductors of the same cable.
(A) Use of 4-Pair Class 2 or Class 3 Cables to Transmit Power and Data. Where Type CL3P, Typc CL2P, Typc CL3R, Type CL2R, Typc CL3, or Type CL2 4-pair cables transmit power and data, the rated current per conductor of the power source shall not exceed the ampacities in Table 725.144 at an ambient temperature of 30 (86°F). For ambient temperatures above 30°C (86°F), the correction factors in Table 310.15(B) (1)(1) or in Equation 310.15(B) shall apply.
Exception: Compliance with Table 725.144 shall not be required for installations where conductors are 24 AWG or larger and the rated current per conductor of the power source does not exceed 0.3 amperes.
Informational Note: One example of the use of Class 2 cables is a network of closed-circuit TV cameras using 24 AWG, 60 rated, Type CL2R, Category 5e balanced twisted-pair cabling.
(B) Use of Class 2-LP or Class 3-LP Cables to Transmit Power and Data. Typc CL3P-LP, Typc CL2P-LP, Typc CL3R-LP, Typc CL2R-LP, Type CL3-LP, or Type CL2-LP cables shall be permit-
ted to supply power to equipment from a power source with a rated current per conductor up to the marked current limit located immediately following the suffix "-LP" and shall be permitted to transmit data to the equipment. Where the number of bundled LP cables is 192 or less and the selected ampacity of the cables in accordance with Table 725.144 exceeds the marked current limit of the cable, the ampacity determined from the table shall be permitted to be used. For ambient temperatures above 30 (86ºF), the correction factors of Table 310.15(B) (1) (1) or Equation 310.15(B) shall apply. The Class 2-LP and Class 3-LP cables shall comply with the following, as applicable:
(1) Cables with the suffix "-LP" shall be permitted to be installed in bundles, raceways, cable trays, communica- tions raceways, and cable routing assemblies.
(2) Cables with the suffix "-LP" and a marked current limit shall follow the substitution hierarchy of 722.135(E) for the cable type without the suffix "-LP" and without the marked current limit.
(3) System design shall be permitted by qualified persons under engineering supervision.
Informational Note: An example of the marking on a 23 AWG, 4-pair, Class 2 cable rated 75 with an LP current rating of 0.6 amperes per conductor is "CL2-LP(0.6A) 75 23 AWG 4-pair". See 722.179(A)(9).
Part III. Listing Requirements
725.160 Listing and Marking of Equipment for Power and Data Transmission. The listed power source for circuits inten- ded to provide power and data over Class 2 cables to remote equipment shall be as specified in 725.60(A) (1), (A) (2), (A)(3), or (A)(4). In accordance with 725.60(B), the power sources shall not have the output connections paralleled or otherwise interconnected, unless listed for such interconnec- tion. Powered devices connected to a circuit supplying data and power shall be listed. Marking of equipment output connec- tions shall be in accordance with 725.60(C).
ARTICLE 726 Class 4 Fault-Managed Power Systems
Part I. General
726.1 Scope. This article covers the installation of wiring systems and equipment, including utilization equipment, of Class 4 fault-managed power (FMP) systems.
Informational Note No. 1: Class 4 fault-managed power systems consist of a Class 4 power transmitter and a Class 4 power receiver connected by a Class 4 cabling system. These systems are characterized by monitoring the circuit for faults and controlling the source current to ensure the energy delivered into any fault is limited. Class 4 systems differ from Class 1, Class 2, and Class 3 systems in that they are not limited for power delivered to an appropriate load. They are current limi- ted for faults between the Class 4 transmitter and Class 4 receiver.
Informational Note No. 2: The circuits described in this article are characterized by monitoring and control systems that differ-
70-664
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
726.124
ARTICLE 726 - CLASS 4 FAULT-MANAGED POWER SYSTEMS
Table 725.144 Ampacities of Each Conductor in Amperes in 4-Pair Class 2 or Class 3 Balanced Twisted-Pair Cables Based on Copper Conductors at an Ambient Temperature of 30 (86°F) with All Conductors in All Cables Carrying Current, 60 (140°F), 75 (167ºF), and 90 (194°F) Rated Cables
Number of 4-Pair Cables in a Bundle
1-7
8-19
20-37
38-61
62-91
92-192
Temperature Rating
Temperature Rating
Temperature Rating
Temperature Rating
Temperature Rating
Temperature Rating
AWG
60° 75°
90
60°
75° 90°
60
75°
90
60°
75°
90
60° 75°
90
60° 75
90
26
1.00 1.23
1.42
0.71
0.87
1.02
0.55
0.68 0.78
0.46
0.57
0.67
0.45
0.55 0.64
.NA
.VA
.VA
24
1.19
1.46
1.69
0.81
1.01 1.17
0.63
0.78
0.91
0.55 0.67
0.78
0.46
0.56 0.65
0.40
0.48
0.55
23
1.24
1.53 1.78
0.89
1.11 1.28
0.77
0.95 1.10
0.66
0.80 0.93
0.58
0.71 0.82
0.45
0.55
0.63
22
1.50
1.86 2.16
1.04
1.28 1.49
0.77
0.95
1.11
0.66
0.82 0.96
0.62
0.77 0.89
0.53
0.63 0.72
Notes:
1. For bundle sizes over 192 cables, or for conductor sizes smaller than 26 AWG, ampacities shall be permitted to be determined by qualified personnel under engineering supervision.
2. Where only half of the conductors in each cable are carrying current, the values in the table shall be permitted to be increased by a factor of 1.4. Informational Note No. 1: Elevated cable temperatures can reduce a cable's data transmission performance. For information on practices for 4-pair balanced twisted pair cabling, see TIA-TSB-184-A and 6.4.7, 6.6.3, and Annex G of ANSI/TIA-568-C.2, which provide guidance on adjustments for operating temperatures between 20 and 60.
Informational Note No. 2: The per-contact current rating of connectors can limit the maximum allowable current below the ampacity shown in Table 725.144.
entiate them from electric light and power circuits; therefore, alternative requirements to those of Chapters 1 through 4 are given.
726.3 Other Articles. The listing and installation of cables for Class 4 circuits shall comply with Article 722. Only those sections of Article 300 referenced in Article 722 shall apply to Class 4 circuits.
726.10 Hazardous (Classified) Locations. Class 4 power systems shall be permitted to be used in hazardous (classified) locations where specifically permitted by other articles in this Code.
726.12 Uses Not Permitted. Class 4 power systems shall not be permitted in dwelling units.
726.24 Mechanical Execution of Work. Class 4 cquipment shall be installed in a neat and workmanlike manner. The installation shall also comply with 300.4 and 300.11.
Part II. Class 4 Circuits
726.121 Power Sources for Class 4 Circuits. The power source shall be a listed Class 4 power transmitter or a listed Class 4 power transmitter as part of a transmitter/receiver system and shall provide the protections in accordance with 726.121(A). Class 4 circuits shall be supplied from a power source (trans- mitter) that has a voltage output of not more than 450 volts pcak or dc.
Informational Note No. 1: Informational Note Figure 726.121 illustrates the relationships between Class 4 power transmitters (power sources), Class 4 circuits, Class 4 power receivers, and utilization equipment.
Informational Note No. 2: See UL 1400-1, Outline for Fault- Managed Power Systems- Part 1: General Requirements, for informa- tion on determining applicable requirements for the listing of Class 4 power systems.
(A) Fault Management. For listing purposes, a transmitter shall interrupt an energized circuit when any of the following conditions occur on the circuit between the transmitter and receiver:
(1) A short circuit
(2) A line-to-line fault condition that presents an unaccepta- ble risk of fire or electric shock
(3) A ground-fault condition that presents an unacceptable risk of fire or electric shock
(4) An overcurrent condition
(5) A malfunction of the monitoring or control system that presents an unacceptable risk of fire or electric shock
(6) Any other condition that presents an unacceptable risk of fire or electric shock
Informational Note: See UL 1400-1, Outline for Fault-Managed Power Systems - Part 1: General Requirements, for information on determining applicable requirements for the listing of Class 4 power systems, including safe operation and limiting the risk of fire and electric shock.
726.122 Class 4 Loads. Outputs of a Class 4 receiver and power outputs of Class 4 utilization equipment shall be consid- cred a separately derived system if the outputs are used as a supply for a feeder or branch circuit.
Informational Note: Class 4 utilization equipment that does not provide power outputs is not subject to these requirements.
Exception: A Class 4 receiver with limited-power circuit outputs shall be permitted to meet the requirements of Part II of Article 725.
726.124 Class 4 Marking.
(A) Class 4 Transmitter Marking. The equipment supplying the Class 4 circuits shall be durably marked where plainly visi- ble to indicate cach circuit that is a Class 4 circuit. The marking shall also include the maximum voltage and current output for cach connection point. Where multiple connection points have the same rating, a single label shall be permitted to be used.
2023 Edition NATIONAL ELECTRICAL. CODE
70-665
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
726.124
ARTICLE 726 - CLASS 4 FAULT-MANAGED POWER SYSTEMS
Class 4 power transmitter
Class 4 circuit
Class 4 power receiver
Utilization equipment
Supply 0-1000 volts ac or dc
Class 4 power transmitter
Class 4 circuit
Class 4 power receiver
Utilization equipment
Class 4 power transmitter
Class 4 circuit
Class 4 power receiver
Utilization equipment
Class 4 power transmitter
Class 4 circuit
Class 4 power receiver integrated in utilization equipment
Feeder or branch circuit
Class 4 system
Informational Note Figure 726.121 Class 4 Circuits.
Informational Note: An example of marking is "Class 4: +/- 190V, 5A" for a Class 4 transmitter capable of delivering 1.9 kW from 380 volts line to line.
(B) Class 4 Receiver Marking.
(1) Class 4 Circuits. A Class 4 receiver or Class 4 utilization equipment shall be durably marked where plainly visible to indicate cach circuit that is a Class 4 circuit. The marking shall include the maximum input voltage and current for cach connection point.
(2) Output Terminals and Socket Outlets. Where the Class 4 receiver or Class 4 utilization equipment has outputs, termi- nals, or socket outlets for providing power to other equipment, cach output shall be durably marked where plainly visible. The marking shall include the maximum output voltage and current for cach connection point. Where multiple connection points have the same rating, a single label shall be permitted to be used. Class 1, Class 2, and Class 3 circuits shall be identified in accordance with 724.30 or Part II of Article 725.
726.130 Terminals and Connectors.
(A) Listing. Connecting hardware used on Class 4 distribution systems shall be listed.
(B) Noninterchangeability. Connectors for Class 4 circuits shall be designed such that they are not interchangeable with non-power-limited sources located on the same premises.
(C) Guarding. Any junctions and mating connectors shall be constructed and installed to guard against inadvertent contact with live parts by persons.
726.136 Separation from Electric Light, Power, Class 1, Non- Power-Limited Fire Alarm Circuit, and Medium-Power Network-Powered Broadband Communications Cables.
(A) General. Cables and conductors of Class 4 circuits shall not be placed in any cable, cable tray, compartment, enclosure, manhole, outlet box, device box, raceway, or similar fitting with conductors of electric light, power, Class 1, non-power-limited fire alarm, and medium-power network-powered broadband
communications circuits unless permitted by 726.136(B) through (H) ...
(B) Separated by Barriers. Class 4 circuits shall be permitted to be installed together with the conductors of electric light, power, Class 1, non-power-limited fire alarm, and medium- power network-powered broadband communications circuits where they are separated by a barrier.
(C) Raceways Within Enclosures. In enclosures, Class 4 circuits shall be permitted to be installed in a raceway to sepa- rate them from Class 1, non-power-limited fire alarm, and medium-power network-powered broadband communications circuits.
(D) Associated Systems Within Enclosures. Class 4 circuit conductors in compartments, enclosures, device boxes, outlet boxes, or similar fittings shall be permitted to be installed with electric light, power, Class 1, non-power-limited fire alarm, and medium-power network-powered broadband communications circuits where they are introduced solely to connect the equip- ment connected to Class 4 circuits, and where either of the following applics:
(1) The electric light, power, Class 1, non-power-limited fire alarm, and medium-power network-powered broadband communications circuit conductors are routed to main- tain a minimum of 6 mm (0.25 in.) separation from the conductors and cables of Class 4 circuits.
(2) The non-Class 4 circuit conductors operate at 150 volts or less to ground and the Class 4 circuits are installed using Type CL4, Type CL4R, or Type CL4P cables if any CL4 cable conductors extending beyond the jacket are separated by a minimum of 6 mm (0.25 in.) or by a nonconductive sleeve or nonconductive barrier from all other conductors.
(E) Enclosures with Single Openings. Class 4 circuit conduc- tors entering compartments, enclosures, device boxes, outlet boxes, or similar fittings shall be permitted to be installed with Class 1, non-power-limited fire alarm, and medium-power network-powered broadband communications circuits where they are introduced solely to connect the equipment connec-
70-666
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
728.1
ARTICLE 728 - FIRE-RESISTIVE CABLE SYSTEMS
ted to Class 4 circuits. Where Class 4 circuit conductors must enter an enclosure that is provided with a single opening, they shall be permitted to enter through a single fitting (such as a tec) if the conductors are separated from the conductors of the other circuits by a continuous and firmly fixed nonconductor, such as flexible tubing.
(F) Manholes. Underground Class 4 circuit conductors in a manhole shall be permitted to be installed with Class 1, non- power-limited fire alarm, and medium-power network-powered broadband communications circuits where one of the following conditions is met:
(1) The electric light, power, Class 1, non-power-limited fire alarm, and medium-power network-powered broadband communications circuit conductors are in a metal- enclosed cable or Type UF cable.
(2) The Class 4 circuit conductors are permanently and cffcc- tively separated from the conductors of other circuits by a continuous and firmly fixed nonconductor, such as flexi- ble tubing, in addition to the insulation or covering on the wirc.
(3) The Class 4 circuit conductors are permanently and effec- tively separated from conductors of the other circuits and securely fastened to racks, insulators, or other approved supports.
(G) Cable Trays. Class 4 circuit conductors shall be permitted to be installed in cable trays where the conductors of the elec- tric light, Class 1, and non-power-limited fire alarm circuits are separated by a solid fixed barrier of a material compatible with the cable tray or where the Class 4 circuits are installed in Type .MC cable.
(H) Other Applications. For other applications, conductors of Class 4 circuits shall be separated by atleast 50 mm (2 in.) from conductors of any electric light, power, Class 1, non-power- limited fire alarm, or medium-power network-powered broad- band communications circuits unless one of the following conditions is met:
(1) Either all of the electric light, power, Class 1, non-power- limited fire alarm, and medium-power network-powered broadband communications circuit conductors or all of the Class 4 circuit conductors are in a raceway or in metal-shcathed, metal-clad, non-metallic-shcathed, Type TC, or Type UF cables
(2) All of the electric light, power, Class 1, non-power-limited fire alarm, and medium-power network-powered broad- band communications circuit conductors arc perma- nently separated from all of the Class 4 circuit conductors by a continuous and firmly fixed nonconductor, such as porcelain tubes or flexible tubing, in addition to the insu- lation on the conductors
726.139 Installation of Conductors of Different Circuits in the Same Cable, Enclosure, Cable Tray, Raceway, or Cable Routing Assembly.
(A) Two or More Class 4 Circuits. Conductors of two or more Class 4 circuits shall be permitted within the same cable, enclo- surc, raceway, or cable routing assembly.
(B) Class 4 Circuits With Class 2, Class 3, or Communications Circuits. Conductors of one or more Class 4 circuits shall be permitted within the same cable assembly as conductors of Class 2, Class 3, or communications circuits if the insulation of the Class 2, Class 3, or communications circuit conductors in
the cable is at least that required for Class 4 circuits. Class 4 cables shall be permitted within the same enclosure, raceway, or cable routing assembly as Class 2, Class 3, or communica- tions circuits.
(C) Class 4 Cables With Other Circuit Cables. Jackcted cables of Class 4 circuits shall be permitted in the same enclosure, cable tray, raceway, or cable routing assembly with jacketed cables of any of the following:
(1) Power-limited fire alarm systems in compliance with Parts I and III of Article 760
(2) Nonconductive and conductive optical fiber cables in compliance with Parts I and IV of Article 770
(3) Communications circuits in compliance with Parts I and IV of Article 805
(4) Community antenna television and radio distribution systems in compliance with Parts I and IV of Article 820
(5) Low-power, network-powered broadband communica- tions in compliance with Parts I and IV of Article 830
726.144 Ampacity. The ampacity of Class 4 cables shall comply with 300.15 based on the temperature rating of the Class 4 cable for conductors sized 16 AWG to 6 AWG. For conductors sized 24 AWG to 17 AWG, the Class 4 cable shall be rated for the intended ampacity as evidenced by the marking FMP-XXA, where XX is the maximum allowable ampacity permitted.
Informational Note No. 1: See 722.179(A) (16) for additional Class 4 cable requirements.
Informational Note No. 2: See U'L 1400-1, Outline of Investigation for Fault-Managed Power Systems - Part 1: General Requirements, and UL 1400-2, Outline of Fault-Managed Power Systems - Part 2: Requirements for Class 4 Cables, for information on determining maximum allowable ampacities.
Part III. Listing Requirements
726.170 Listing of Equipment for Class 4 Systems. The active components of a Class 4 system shall be listed as a Class 4 device. The listing information shall include compatible devi- ces if a listed Class 4 device depends on specific system devices for interoperability, monitoring, or control.
Informational Note No. 1: See UL 1400-1, Outline for Fault- Managed Power Systems - Part I: General Requirements, for informa- tion on determining applicable requirements for the listing of Class 4 power systems.
Informational Note No. 2: An example of a dependent active device in a Class 4 system is a transmitter that relies on a particu- lar receiver or receivers as part of the monitoring and control system.
ARTICLE 728 Fire-Resistive Cable Systems
728.1 Scope. This article covers the installation of fire-resistive cables, fire-resistive conductors, and other system components used for survivability of critical circuits to ensure continued operation during a specified time under fire conditions as required in this Code.
2023Edition NATIONAL ELECTRICAL CODE
70-667
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
728.3
ARTICLE 750 - ENERGY MANAGEMENT SYSTEMS
728.3 Other Articles. Wherever the requirements of other arti- cles of this Code and Article 728 differ, the requirements of Arti- cle 728 shall apply.
728.4 General. Fire-resistive cables and conductors and their components shall be tested and listed as a complete system, shall be designated for use in a specific system, and shall not be interchangeable between systems.
Informational Note: One method of defining the fire rating is by testing the system in accordance with UL 2196, Fire Test for Cirruit Integrity of Fire-Resistive Power, Instrumentation, Control and Data Cables.
728.5 Installations. Fire-resistive cable systems installed outside the fire-rated rooms that they serve, such as the electri- cal room or the fire pump room, shall comply with the require- ments of 728.5(A) through (H) and all other installation instructions provided in the listing.
(A) Mounting. The fire-resistive cable system shall be secured to the building structure in accordance with the listing and the manufacturer's installation instructions.
(B) Supports. The fire-resistive cable system shall be suppor- ted in accordance with the listing and the manufacturer's installation instructions.
Informational Note: The supports are critical for survivability of the system. Each system has its specific support requirements.
(C) Raceways and Couplings. Where fire-resistive cable is listed to be installed in a raceway, the raceway enclosing the cable, any couplings, and any connectors shall be listed as part of the fire-resistive cable system.
The raceway fill for cach system shall comply with the listing requirements for the system and shall not be greater than the fill permitted in Chapter 9, Table 1.
Informational Note: Raceway fill might not be the same for all listed fire-resistive cable systems.
(D) Cable Trays. Cable trays used as part of a fire-resistive cable system shall be listed as part of the fire-resistive cable system.
(E) Boxes. Boxes or enclosures used as part of a fire-resistive cable system shall be listed as part of the fire-resistive cable system and shall be secured to the building structure independ- ently of the raceways or cables listed in the system.
(F) Pulling Lubricants. Fire-resistive cable installed in a race- way shall only use pulling lubricants listed as part of the fire- resistive cable system.
(G) Vertical Supports. Cables and conductors installed in vertical raceways shall be supported in accordance with the list- ing of the fire-resistive cable system and in accordance with 300.19.
(H) Splices. Only splices that are part of the listing for the fire-resistive cable system shall be used. Splices shall have manufacturer's installation instructions.
728.60 Equipment Grounding Conductor. Fire-resistive cables installed in a raceway requiring an equipment grounding conductor shall use the same fire-resistive cable described in the system unless alternative equipment grounding conductors are listed with the system. Any alternative equipment ground- ing conductors shall be marked with the system number. The
system shall specify a permissible equipment grounding conductor. If not specified, the equipment grounding conduc- tor shall be the same as the fire-resistive cable described in the system.
728.120 Marking. In addition to the marking required in 310.8, system cables and conductors shall be surface marked with the suffix "FRR" (fire-resistive rating), along with the circuit integrity duration in hours, and with the system identi- ficr.
ARTICLE 750 Energy Management Systems
750.1 Scope. This article applies to the installation and opera- tion of energy management systems.
Informational Note: Performance provisions in other codes establish prescriptive requirements that may further restrict the requirements contained in this article.
750.6 Listing. Energy management systems shall be one of the following:
(1) Listed as a complete energy management system
(2) Listed as a kit for field installation in switch or overcur- rent device enclosures
(3) Listed individual components assembled as a system
750.20 Alternate Power Sources. An energy management system shall not override any control necessary to ensure continuity of an alternate power source for the following:
(1) Fire pumps
(2) Health care facilities
(3) Emergency systems
(4) Legally required standby systems
(5) Critical operations power systems
750.30 Load Management. Energy management systems shall be permitted to monitor and control electrical loads and sour- ces in accordance with 750.30(A) through (C).
(A) Load Shedding Controls. An energy management system shall not override the load shedding controls put in place to ensure the minimum electrical capacity for the following:
(1) Fire pumps
(2) Emergency systems
(3) Legally required standby systems
(4) Critical operations power systems
(B) Disconnection of Power. An energy management system shall not cause disconnection of power to the following:
(1) Elevators, escalators, moving walks, or stairway lift chairs
(2) Positive mechanical ventilation for hazardous (classificd) locations
(3) Ventilation used to exhaust hazardous gas or reclassify an arca
(4) Circuits supplying emergency lighting
(5) Essential electrical systems in health care facilities
(C) Capacity of Branch Circuit, Feeder, or Service. An energy management system shall not cause a branch circuit, feeder, or
70-668
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
760.3
ARTICLE 760 - FIRE ALARM SYSTEMS
service to be overloaded. If an EMS is used to limit the current on a conductor, 750.30(C)(1) through (C) (4) shall apply:
(1) Current Setpoint. A single valuc cqual to the maximum ampere setpoint of the EMS shall be permitted for one or more of the following:
(1) For calculating the connected load per 220.70
(2) For the maximum source current permitted by EMS control
(2) System Malfunction. The EMIS shall usc monitoring and controls to automatically cease current flow upon malfunction of the EMS.
(3) Settings. Adjustable settings shall be permitted if access to the settings is accomplished by at least one of the following:
(1) Located behind removable and scalable covers over the adjustment means
(2) Located behind a cover or door that requires the use of a tool to open
(3) Located behind locked doors accessible only to qualified personnel
(4) Password protected with password accessible only to quali- ficd personnel
(5) Software that has password protected access to the adjust- ing means accessible to qualified personnel only
(4) Marking. The equipment that supplies the branch circuit, feeder, or service shall be field marked with the following infor- mation:
(1) Maximum current setting
(2) Date of calculation and setting
(3) Identification of loads and sources associated with the current limiting feature
(4) The following or equivalent wording: "The setting for the EMS current limiting feature shall not be bypassed"
The markings shall meet the requirements in 110.21(B) and shall be located such that they are clearly visible to qualified persons before examination, adjustment, servicing, or mainte- nance of the equipment.
750.50 Directory. Where an energy. management system is employed to control electrical power through the use of a remote means, a directory identifying the controlled device (s) and circuit(s) shall be posted on the enclosure of the control- ler, disconnect, or branch-circuit overcurrent device.
ARTICLE 760 Fire Alarm Systems
Part I. General
760.1 Scope. This article covers the installation of wiring and equipment of fire alarm systems, including all circuits control- led and powered by the fire alarm system.
Informational Note No. 1: Fire alarm systems include fire detec- tion and alarm notification, guard's tour, sprinkler waterflow, and sprinkler supervisory systems. Circuits controlled and powered by the fire alarm system include circuits for the control of building systems safety functions, elevator capture, elevator
shutdown, door release, smoke doors and damper control, fire doors and damper control, and fan shutdown, but only where these circuits are powered by and controlled by the fire alarn system.
Informational Note No. 2: See AFPA 72, National Fire Alarm and Signaling Code, for further information on the installation and monitoring for integrity requirements for fire alarm systems.
760.3 Other Articles. Circuits and equipment shall comply with 760.3(A) through (O). Only those sections of Article 300 referenced in this article shall apply to fire alarm systems.
(A) Spread of Fire or Products of Combustion. Installation of fire alarm circuits shall comply with 300.21.
(B) Ducts, Plenums, and Other Air-Handling Spaces. Power- limited and non-power-limited fire alarm cables installed in ducts, plenums, or other spaces used for environmental air shall comply with 300.22.
Exception No. 1: Power-limited fire alarm cables selected in accordance with Table 760.154 and installed in accordance with 722.135 and 300.22(B), Exception, shall be permitted to be installed in ducts specifi- rally fabricated for environmental air.
Exception No. 2: Power-limited fire alarm cables selected in accordance with Table 760.154 and installed in accordance with 722. 135 shall be permitted to be installed in other spaces used for environmental air (plenums).
(C): Corrosive, Damp, or Wet Locations. Fire alarm circuits and equipment installed in corrosive, damp, or wet locations shall comply with 110.11, 300.5(B), 300.6, 300.9, and 310.10(F).
(D) Building Control Circuits. Building control systems (c.g., elevator capture, fan shutdown) associated with the fire alarm system shall comply with Article 725.
(E) Optical Fiber Cables. Where optical fiber cables arc utilized for fire alarm circuits, the cables shall be installed in accordance with Article 770.
(F) Installation of Conductors with Other Systems. Installa- tions shall comply with 300.8.
(G) Raceways or Sleeves Exposed to Different Temperatures. Installations shall comply with 300.7(A).
(H) Vertical Support for Fire-Resistive Cables and Conductors. Vertical installations of circuit integrity (CI) cables and conduc- tors installed in a raceway or conductors and cables of fire- resistive cable systems shall be installed in accordance with 300.19.
(I) Installation of Cables and Conductors in Raceway. The number and size of cables and conductors shall comply with 300.17.
(J) Bushing. A bushing shall be installed where cables emerge from raceway used for mechanical support or protection in accordance with 300.15(C).
(K) Cable Routing Assemblies. Power-limited fire alarm cables shall be permitted to be installed in plenum cable routing assemblies, riser cable routing assemblies, and general-purpose cable routing assemblies selected in accordance with Table 800.154(c), listed in accordance with 800.182, and installed in accordance with 800.110(C) and 800.113.
2023 Edition NATIONAL ELECTRICAL CODE
70-669
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
760.3
ARTICLE 760 - FIRE ALARM SYSTEMS
(L) Communications Raceways. Power-limited fire alarm cables shall be permitted to be installed in plenum communica- tions raceways, riser communications raceways, and general- purpose communications raceways selected in accordance with Table 800.154(b), listed in accordance with 800.182, and instal- led in accordance with 800.113 and 362.24 through 362.56, where the requirements applicable to electrical nonmetallic tubing apply.
(M) Temperature Limitations of Power-Limited and Non- Power-Limited Fire Alarm Cables. The requirements of 310.14(A) (3) on the temperature limitation of conductors shall apply to power-limited fire alarm cables and non-power-limited fire alarms cables.
(N) Identification of Equipment Grounding Conductors. Equipment grounding conductors shall be identified in accord- ance with 250.119.
Exception: Conductors with green insulation shall be permitted to be used as ungrounded signal conductors for Types FPLP, FPLR, FPL, and substitute cables installed in accordance with 760.154(A).
(O) Cables for Power-Limited Fire Alarm (PLFA) Circuits. The listing and installation of cables for power-limited fire alarm circuits shall comply with Part III of this article and Parts I and II of Article 722.
760.10 Hazardous (Classified) Locations. Cables and cquip- ment shall be permitted to be used in hazardous (classified) locations where specifically permitted by other articles in this Code.
760.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of conductors and cables that prevents removal of panels, including suspended ceiling panels.
760.24 Mechanical Execution of Work.
(A) General. Fire alarm circuits shall be installed in a neat and workmanlike manner. Cables and conductors installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner that the cable will not be damaged by normal building usc. Such cables shall be supported by hardware, including straps, staples, hangers, listed cable ties identified for securement and support, or simi- lar fittings designed and installed so as not to damage the cable. The installation shall also comply with 300.4 and 300.11.
Informational Note: Paint, plaster, cleaners, abrasives, corrosive residues, or other contaminants might result in an undeter- mined alteration of PLF A and NPLFA cable properties.
(B) Circuit Integrity (CI) Cable. Circuit integrity (CI) cables shall be supported at a distance not exceeding 610 mm (24 in.). Where located within 2.1 m (7 ft) of the floor in accordance with 760.53(A)(1) and 760.130(B) (1), as applica- ble, the cable shall be fa.stenedin an approved manner at inter- vals of not more than 450 mm (18 in.). Cable supports and fastenersshall be steel.
760.25 Abandoned Cables. The accessible portion of aban- doncd fire alarm cables shall be removed. Where cables arc identified for future use with a tag, the tag shall be of sufficient durability to withstand the environment involved.
760.30 Fire Alarm Circuit Identification. Fire alarm circuits shall be identified at terminal and junction locations in a
manner that helps to prevent unintentional signals on fire alarm system circuit(s) during testing and servicing of other systems.
760.32 Fire Alarm Circuits Extending Beyond One Building. Non-power-limited fire alarm circuits and power-limited fire alarm circuits that extend beyond one building and run outdoors shall meet the installation requirements of Parts II, III, and IV of Article 805 and shall meet the installation requirements of Part I of Article 300.
760.33 Supply-Side Overvoltage Protection. A listed surge- protective device (SPD) shall be installed on the supply side of a fire alarm control panel in accordance with Part II of Article 242.
760.35 Fire Alarm Circuit Requirements. Fire alarm circuits shall comply with 760.35(A) and (B).
(A) Non-Power-Limited Fire Alarm (NPLFA) Circuits. Scc Parts I and II.
(B) Power-Limited Fire Alarm (PLFA) Circuits. Sec Parts I and III.
Part II. Non-Power-Limited Fire Alarm (NPLFA) Circuits
760.41 NPLFA Circuit Power Source Requirements.
(A) Power Source. The power source of non-power-limited fire alarm circuits shall comply with Chapters 1 through 4, and the output voltage shall be not more than 600 volts, nominal. The fire alarm circuit disconnect shall be permitted to be secured in the "on" position.
(B) Branch Circuit. The branch circuit supplying the fire alarm equipment(s) shall supply no other loads. The location of the branch-circuit overcurrent protective device shall be permanently identified at the fire alarm control unit. The circuit disconnecting means shall have red identification, shall be accessible only to qualified personnel, and shall be identi- ficd as "FIRE ALARM CIRCUIT." The red identification shall not damage the overcurrent protective devices or obscure the manufacturer's markings. This branch circuit shall not be supplied through ground-fault circuit interrupters or arc-fault circuit-interrupters.
760.43 NPLFA Circuit Overcurrent Protection. Overcurrent protection for conductors 14 AWG and larger shall be provided in accordance with the conductor ampacity without applying the ampacity adjustment and correction factors of 310.14 to the ampacity calculation. Overcurrent protection shall not exceed 7 amperes for 18 AWG conductors and 10 amperes for 16 AWG conductors.
Exception: Where other articles of this Code permit or require other over- current protection.
760.45 NPLFA Circuit Overcurrent Device Location. Overcur- rent devices shall be located at the point where the conductor to be protected receives its supply.
Exception No. 1: Where the overcurrent device protecting the larger conductor also protects the smaller conductor.
Exception No. 2: Transformer secondary conductors. Non-power- limited fire alarm circuit conductors supplied by the secondary of a single-phase transformer that has only a 2-wire (single-voltage) secon- dary shall be permitted to be protected by overcurrent protection provided
70-670
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 760 - FIRE ALARM SYSTEMS
760.53
by the primary (supply) side of the transformer, provided the protection is in accordance with 450.3 and does not exceed the value determined by multiplying the secondary conductor ampacity by the secondary-to- primary transformer voltage ratio. Transformer secondary conductors other than 2-wire shall not be considered to be protected by the primary overcurrent protection.
Exception No. 3: Electronic power source output conductors. Non- power-limited circuit conductors supplied by the output of a single- phase, listed electronic power source, other than a transformer, having only a 2-wire (single-voltage) output for connection to non-power- limited circuits shall be permitted to be protected by overcurrent protec- tion provided on the input side of the electronic power source, provided this protection does not exceed the value determined by multiplying the non-power-limited circuit conductor ampacity by the output-to-input voltage ratio. Electronic power source outputs, other than 2-wire (single voltage), connected to non-power-limited circuits shall not be considered to be protected by overcurrent protection on the input of the electronic power source.
Informational Note: A single-phase, listed electronic power supply whose output supplies a 2-wire (single-voltage) circuit is an example of a non-power-limited power source that meets the requirements of 760.41.
760.46 NPLFA Circuit Wiring. Installation of non-power- limited fire alarm circuits shall be in accordance with 110.3(B), 300.7, 300.11, 300.15, 300.17, 300.19(B), and other appropriate articles of Chapter 3.
Exception No. 1: As provided in 760.48 through 760.53.
Exception No. 2: Where other articles of this Code require other methods. 760.48 Conductors of Different Circuits in Same Cable, Enclo- sure, or Raceway.
(A) Class 1 with NPLFA Circuits. Class 1 and non-power- limited fire alarm circuits shall be permitted to occupy the same cable, enclosure, or raceway without regard to whether the individual circuits are alternating current or direct current, provided all conductors are insulated for the maximum voltage of any conductor in the enclosure or raceway.
(B) Fire Alarm with Power-Supply Circuits. Power-supply and fire alarm circuit conductors shall be permitted in the same cable, enclosure, or raceway only where connected to the same equipment.
760.49 NPLFA Circuit Conductors.
(A) Sizes and Use. Only copper conductors shall be permitted to be used for fire alarm systems. Size 18 AWG and 16 AWG conductors shall be permitted to be used, provided they supply loads that do not exceed the ampacities given in Table 402.5 and are installed in a raceway, an approved enclosure, or a listed cable. Conductors larger than 16 AWG shall not supply loads greater than the ampacities given in 310.14, as applicable.
(B) Insulation. Insulation on conductors shall be rated for the system voltage and not less than 600 volts. Conductors larger than 16 AWG shall comply with Article 310. Conductors 18 AWG and 16 AWG shall be Type KF-2, KFF-2, PAFF, PTFF, PF, PFF, PGF, PGFF, RFH-2, RFHH-2, RFHH-3, SF-2, SFF-2, TF, TFF, TEN, TFF, ZF, or ZFF. Conductors with other types and thick- ness of insulation shall be permitted if listed for non-power- limited fire alarm circuit usc.
Informational Note: See Table 402.3 for application provisions.
(C) Conductor Materials. Conductors shall be solid or stran- ded copper.
Exception to (B) and (C): Wire Types PAF and PTF shall be permitted only for high-temperature applications between 90 (194ºF) and 250°C (482°F).
760.51 Number of Conductors in Cable Trays and Raceways, and Ampacity Adjustment Factors.
(A) NPLFA Circuits and Class 1 Circuits. Where only non- power-limited fire alarm circuit and Class 1 circuit conductors arc in a raceway, the number of conductors shall be deter- mined in accordance with 300.17. The ampacity adjustment factors given in 310.15(C) (1) shall apply if such conductors carry continuous load in excess of 10 percent of the ampacity of cach conductor.
(B) Power-Supply Conductors and NPLFA Circuit Conductors. Where power-supply conductors and non-power-limited fire alarm circuit conductors are permitted in a raceway in accord- ance with 760.48, the number of conductors shall be deter- mined in accordance with 300.17. The ampacity adjustment factors given in 310.15(C) (1) shall apply as follows:
(1) To all conductors where the fire alarm circuit conductors carry continuous loads in excess of 10 percent of the ampacity of cach conductor and where the total number of conductors is more than three
(2) To the power-supply conductors only, where the fire : alarm circuit conductors do not carry continuous loads in excess of 10 percent of the ampacity of cach conductor and where the number of power-supply conductors is more than three
(C) Cable Trays. Where fire alarm circuit conductors arc installed in cable trays, they shall comply with 392.22 and 392.80(A).
760.53 Multiconductor NPLFA Cables. Multiconductor non- power-limited fire alarm cables that meet the requirements of 760.176 shall be permitted to be used on fire alarm circuits operating at 150 volts or less and shall be installed in accord- ance with 760.53(A) and (B).
(A) NPLFA Wiring Method. Multiconductor non-power- limited fire alarm circuit cables shall be installed in accordance with 760.53(A) (1), (A) (2), and (A) (3).
(1) In Raceways, Exposed on Ceilings or Sidewalls, or Fished in Concealed Spaces. Cable splices or terminations shall be made in listed fittings, boxes, enclosures, fire alarm devices, or utilization equipment. Where installed exposed, cables shall be adequately supported and installed in such a way that maxi- mum protection against physical damage is afforded by build- ing construction such as baseboards, door frames, ledges, and so forth. Where located within 2.1 m (7 ft) of the floor, cables shall be securely fa.stenedin an approved manner at intervals of not more than 450 mm (18 in.).
(2) Passing Through a Floor or Wall. Cables shall be installed in metal raceway or rigid nonmetallic conduit where passing through a floor or wall to a height of 2.1 m (7 ft) above the floor, unless adequate protection can be afforded by building construction such as detailed in 760.53(A) (1), or unless an equivalent solid guard is provided.
(3) In Hoistways. Cables shall be installed in rigid metal conduit, rigid nonmetallic conduit, intermediate metal
2023 Edition NATIONAL ELECTRICAL CODE
70-671
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
760.53
ARTICLE 760 - FIRE ALARM SYSTEMS
conduit, liquidtight flexible nonmetallic conduit, or electrical metallic tubing where installed in hoistways.
Exception: As provided for in 620.21 for elevators and similar equip- ment.
(B) Applications of Listed NPLFA Cables. The use of non- power-limited fire alarm circuit cables shall comply with 760.53(B) (1) through (B) (4).
(1) Ducts Specifically Fabricated for Environmental Air. Multi- conductor non-power-limited fire alarm circuit cables, Types NPLFP, NPLFR, and NPLF, shall not be installed exposed in ducts specifically fabricated for environmental air.
Informational Note: See 300.22(B).
(2) Other Spaces Used for Environmental Air (Plenums). Cables installed in other spaces used for environmental air shall be Type NPLFP.
Exception No. 1: Types NPLFR and NPLF cables installed in compli- ance with 300.22(C).
Exception No. 2: Other wiring methods in accordance with 300.22(C) and conductors in compliance with 760.49(C).
Exception No. 3: Type NPLFP-CI cable shall be permitted to be installed to provide a 2-hour circuit integrity rated cable.
(3) Riser. Cables installed in vertical runs and penetrating one or more floors, or cables installed in vertical runs in a shaft, shall be Type NPLFR. Floor penetrations requiring Type NPLFR shall contain only cables suitable for riser or plenum usc.
Exception No. 1: Type NPLF or other cables that are specified in Chap- ter 3 and are in compliance with 760.49(C) and encased in metal race- way.
Exception No. 2: Type NPLF cables located in a fireproof shaft having firestops at each floor.
Informational Note: See 300.21 for firestop requirements for floor penetrations.
Exception No. 3: Type NPLF-CI cable shall be permitted to be installed to provide a 2-hour circuit integrity rated cable.
(4) Other Wiring Within Buildings. Cables installed in build- ing locations other than the locations covered in 760.53(B) (1), (B) (2), and (B) (3) shall be Type NPLF.
Exception No. 1: Chapter 3 wiring methods with conductors in compli- ance with 760.49(C).
Exception No. 2: Type NPLFP or Type NPLFR cables shall be permit- ted.
Exception No. 3: Type NPLFR-CI cable shall be permitted to be installed to provide a 2-hour circuit integrity rated cable.
Part III. Power-Limited Fire Alarm (PLFA) Circuits 760.121 Power Sources for PLFA Circuits.
(A) Power Source. The power source for a power-limited fire alarm circuit shall be as specified in the following:
Informational Note No. 1: See Chapter 9, Tables 12(A) and 12(B), for the listing requirements for power-limited fire alarn circuit sources.
(1) A listed PLFA or Class 3 transformer
(2) A listed PLFA or Class 3 power supply
(3) Listed equipment marked to identify the PLFA power source
Informational Note No. 2: Examples of listed equipment are a fire alarm control panel with integral power source; a circuit card listed for use as a PLFA source, where used as part of a listed assembly; a current-limiting impedance, listed for the purpose or part of a listed product, used in conjunction with a non-power-limited transformer or a stored energy source, for example, storage battery, to limit the output current.
(B) Branch Circuit. The branch circuit supplying the fire alarm equipment(s) shall comply with the following require- ments:
(1) The branch circuit shall supply no other loads.
(2) The branch circuit shall not be supplied through ground- fault circuit interrupters or arc-fault circuit interrupters.
(3) The location of the branch-circuit overcurrent protective device shall be permanently identified at the fire alarm control unit.
(4) The circuit disconnecting means shall have red identifica- tion, shall be accessible only to qualified personnel, and shall be identified with the following words: "FIRE ALARM CIRCUIT." The red identification shall not damage the overcurrent protective devices or obscure the manufacturer's markings.
(5) The fire alarm branch-circuit disconnecting means shall be permitted to be secured in the "on" position.
Informational Note: See 210.8(A)(5), Exception, for require- ments on receptacles in dwelling-unit unfinished basements that supply power for fire alarm systems.
760.124 Circuit Marking. The equipment supplying PLFA circuits shall be durably marked where plainly visible to indi- cate cach circuit that is a power-limited fire alarm circuit.
760.127 Wiring Methods on Supply Side of the PLFA Power Source. Conductors and equipment on the supply side of the power source shall be installed in accordance with the appro- priate requirements of Part II and Chapters 1 through 4. Trans- formers or other devices supplied from power-supply conductors shall be protected by an overcurrent device rated not over 20 amperes.
Exception: The input leads of a transformer or other power source supplying power-limited fire alarm circuits shall be permitted to be smaller than 14 AWG, but not smaller than 18 AWG, if they are not over 300 mm (12 in.) long and if they have insulation that complies with 760.49(B).
760.130 Wiring Methods and Materials on Load Side of the PLFA Power Source. Fire alarm circuits on the load side of the power source shall be permitted to be installed using wiring methods and materials in accordance with 760.130(A), (B), or a combination of both. Parts I and II of Article 722 shall apply.
(A) NPLFA Wiring Methods and Materials. NPLFA wiring methods shall be permitted when used in accordance with 760.46, 760.49, or 760.53 for PLFA circuits. Conductors shall be solid or stranded copper. Separation from electric light, power, Class 1, non-power-limited fire alarm circuit conductors, and medium-power network-powered broadband communications cables shall comply with 760.136.
Exception: The ampacity adjustment factors specified in 310.15(C)(1) shall not apply.
70-672
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
760.136
ARTICLE 760 - FIRE ALARM SYSTEMS
(B) PLFA Wiring Methods and Materials. Power-limited fire alarm conductors and cables described in 722.179 shall bc installed as detailed in 722.135 and 760.130(B) (1) through (B) (4). Devices shall be installed in accordance with 110.3(B), 300.11(A), and 300.15.
(1) In Raceways, Exposed on Ceilings or Sidewalls, or Fished in Concealed Spaces. Cable splices or terminations shall be made in listed fittings, boxes, enclosures, fire alarm devices, or utilization equipment. Where installed exposed, cables shall be adequately supported and installed such that maximum protec- tion against physical damage is afforded by building construc- tion such as baseboards, door frames, ledges, and so forth. Where located within 2.1 m (7 ft) of the floor, cables shall be securely fastened in an approved manner at intervals of not more than 450 mm (18 in.).
(2) Passing Through a Floor or Wall. Cables shall be installed in metal raceways or rigid nonmetallic conduit where passing through a floor or wall to a height of 2.1 m (7 ft) above the floor, unless adequate protection can be afforded by building construction such as detailed in 760.130(B) (1) or unless an equivalent solid guard is provided.
(3) Nonconcealed Spaces. Cables specified in Chapter 3 and meeting the requirements of 722.179(A) (15) (a) and (A) (15) (b) shall be permitted to be installed in nonconcealed spaces where the exposed length of cable does not exceed 3 m (10 ft).
(4) Portable Fire Alarm Systems. A portable fire alarm system provided to protect a stage or set when not in use shall be permitted to use wiring methods in accordance with 530.12.
760.133 Installation of Conductors and Equipment in Cables, Compartments, Cable Trays, Enclosures, Manholes, Outlet Boxes, Device Boxes, Raceways, and Cable Routing Assemblies for Power-Limited Fire Alarm Circuits. Conductors and equip- ment for power-limited fire alarm circuits shall be installed in accordance with Parts I and II of Article 722 and 760.136 through 760.143.
760.136 Separation from Electric Light, Power, Class 1, NPLFA, and Medium-Power Network-Powered Broadband Communications Circuit Conductors.
(A) General. Power-limited fire alarm circuit cables and conductors shall not be placed in any cable, cable tray, compartment, enclosure, manhole, outlet box, device box, raceway, or similar fitting with 'conductors of electric light, power, Class 1, non-power-limited fire alarm circuits, and medium-power network-powered broadband communications circuits unless permitted by 760.136(B) through (G).
(B) Separated by Barriers. Power-limited fire alarm circuit cables shall be permitted to be installed together with Class 1, non-power-limited fire alarm, and medium-power network- powered broadband communications circuits where they are separated by a barrier.
(C) Raceways Within Enclosures. In enclosures, power-limited fire alarm circuits shall be permitted to be installed in a race- way within the enclosure to separate them from Class 1, non- power-limited fire alarm, and medium-power network-powered broadband communications circuits.
(D) Associated Systems Within Enclosures. Power-limited fire alarm conductors in compartments, enclosures, device boxes, outlet boxes, or similar fittings shall be permitted to be installed with electric light, power, Class 1, non-power-limited
fire alarm, and medium-power network-powered broadband communications circuits where they are introduced solely to connect the equipment connected to power-limited fire alarm circuits, and shall comply with cither of the following condi- tions:
(1) The electric light, power, Class 1, non-power-limited fire alarm, and medium-power network-powered broadband communications circuit conductors are routed to main- tain a minimum of 6 mm (1/4 in.) separation from the conductors and cables of power-limited fire alarm circuits.
(2) The circuit conductors operate at 150 volts or less to ground and also comply with one of the following condi- tions:
a. The fire alarm power-limited circuits are installed using Type FPL, Type FPLR, Type FPLP, or permitted substitute cables if these power-limited cable conduc- tors extending beyond the jacket are separated by a minimum of 6 mm (1/4 in.) or by a nonconductive sleeve or nonconductive barrier from all other conductors. :
b. The power-limited fire alarm circuit conductors arc installed as non-power-limited circuits in accordance with 760.46.
(E) Enclosures with Single Opening. Power-limited fire alarm circuit, conductors entering compartments, enclosures, device boxes, outlet boxes, or similar fittings shall be permitted to be installed with electric light, power, Class 1, non-power-limited fire alarm, and medium-power network-powered broadband communications circuits where they are introduced solely to connect the equipment connected to power-limited fire alarm circuits or to other circuits controlled by the fire alarm system to which the other conductors in the enclosure are connected. Where power-limited fire alarm circuit conductors must enter an enclosure that is provided with a single opening, they shall be permitted to enter through a single fitting (such as a tec), provided the conductors are separated from the conductors of the other circuits by a continuous and firmly fixed nonconduc- tor, such as flexible tubing.
(F) In Hoistways. In hoistways, power-limited fire alarm circuit conductors shall be installed in rigid metal conduit, rigid nonmetallic conduit, intermediate metal conduit, liquidtight flexible nonmetallic conduit, or electrical metallic tubing. For elevators or similar equipment, these conductors shall be permitted to be installed as provided in 620.21.
(G) Where Protected. PLFA circuits shall be permitted to be installed together with the conductors of electric light, power, Class 1, non-power-limited fire alarm, and medium-power network-powered broadband communications circuits where they are installed using NPFLA wiring methods and materials in accordance with Part II of Article 760 and are protected by an approved method.
(H) Other Applications. For other applications, power-limited fire alarm circuit conductors shall be separated by at least 50 mm (2 in.) from conductors of any electric light, power, Class 1, non-power-limited fire alarm, or medium-power network-powered broadband communications circuits unless one of the following conditions is met:
(1) Either (a) all of the electric light, power, Class 1, non- power-limited fire alarm, and medium-power network- powered broadband communications circuit conductors
2023 Edition NATIONAL ELECTRICAL CODE
70-673
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
760.139
ARTICLE 760 - FIRE ALARM SYSTEMS
or (b) all of the power-limited fire alarm circuit conduc- tors are in a raceway or in metal-sheathed, metal-clad, nonmetallic-sheathed, or Type UF cables.
(2) All of the electric light, power, Class 1, non-power-limited fire alarm, and medium-power network-powered broad- band communications circuit conductors arc perma- nently separated from all of the power-limited fire alarm circuit conductors by a continuous and firmly fixed nonconductor, such as porcelain tubes or flexible tubing, in addition to the insulation on the conductors.
760.139 Installation of Conductors of Different PLFA Circuits, Class 2, Class 3, and Communications Circuits in the Same Cable, Enclosure, Cable Tray, Raceway, or Cable Routing Assembly.
(A) Two or More PLFA Circuits. Cable and conductors of two or more power-limited fire alarm circuits shall be permitted within the same cable, enclosure, cable tray, raceway, or cable routing assembly.
(B) Class 2 Circuits with PLFA Circuits. Conductors of one or more Class 2 circuits shall be permitted within the same cable, enclosure, cable tray, raceway, or cable routing assembly with conductors of power-limited fire alarm circuits if the insulation of the Class 2 circuit conductors in the cable, enclosure, race- way, or cable routing assembly is at least that required by the power-limited fire alarm circuits.
(C) Class 3 and Communications Circuits with PLFA Circuits. Cable and conductors of Class 3 and communications circuits shall be permitted within the same cable, enclosure, cable tray, raceway, or cable routing assembly with cables and conductors of power-limited fire alarm circuits.
(D) Low-Power Network-Powered Broadband Communications Cables and PLFA Cables. Low-power network-powered broad- band communications circuits shall be permitted in the same enclosure, cable tray, raceway, or cable routing assembly with PLFA cables.
(E) Audio System Circuits and PLFA Circuits. Audio system circuits described in 640.9(C) and installed using Class 2 or Class 3 wiring methods in compliance with 722.135 shall not be installed in the same cable, cable tray, raceway, or cable routing assembly with power-limited conductors or cables.
760.142 Conductor Size. Conductors of 26 AWG shall be permitted only where spliced with a connector listed as suitable for 26 AWG to 24 AWG or larger conductors that are termina- ted on equipment or where the 26 AWG conductors are termi- nated on equipment listed as suitable for 26 AWG conductors. Single conductors shall not be smaller than 18 AWG.
760.143 Support of Conductors. Power-limited fire alarm circuit conductors shall not be strapped, taped, or attached by any means to the exterior of any conduit or other raceway as a means of support.
760.145 Current-Carrying Continuous Line-Type Fire Detec- tors.
(A) Application. Listed continuous line-type fire detectors, including insulated copper tubing of pneumatically operated detectors, employed for both detection and carrying signaling currents shall be permitted to be used in power-limited circuits.
(B) Installation. Continuous line-type fire detectors shall be installed in accordance with 760.124 through 760.130 and 760.133.
760.154 Applications of Listed PLFA Cables. PLFA cables shall comply with the requirements described in Table 760.154 or where cable substitutions are made as shown in 760.154(A). Where substitute cables are installed, the wiring requirements of Article 760, Parts I and III, shall apply. Typcs FPLP-CI, FPLR- CI, and FPL-CI cables shall be permitted to be installed to provide 2-hour circuit integrity rated cables.
(A) Fire Alarm Cable Substitutions. The substitutions for fire alarm cables listed in Table 760.154(A) and illustrated in Figure 760.154(A) shall be permitted. Where substitute cables are installed, the wiring requirements of Article 760, Parts I and III, shall apply.
Informational Note: See 800.179 for information on communi- cations cables (CMP, CMR, CMG, CM).
PartIV. Listing Requirements
760.176 Listing and Marking of NPLFA Cables. Non-power- limited fire alarm cables installed as wiring within buildings shall be listed in accordance with 760.176(A) and (B), be listed as resistant to the spread of fire in accordance with 760.176(C) through (F), and be marked in accordance with 760.176(G). Cable used in a wet location shall be listed for use in wet loca- tions or have a moisture-impervious metal sheath. Non-power- limited fire alarm cables shall have a temperature rating of not less than 60 (140°F). Non-power-limited fire alarm cables shall be permitted to contain optical fibers.
Informational Note: See UL 1425, Standard for Cables for Non- Power-Limited Fire-Alarm Circuits, for information on non-power- limited fire alann cables.
(A) NPLFA Conductor Materials. Conductors shall be 18 AWG or larger solid or stranded copper.
(B) Insulated Conductors. Insulation on conductors shall be rated for the system voltage and not less than 600 V. Insulated conductors 14 AWG and larger shall be one of the types listed in Table 310.4(1) or one that is identified for such usc. Insula- ted conductors 18 AWG and 16 AWG shall be in accordance with 760.49.
(C) Type NPLFP. Typc NPLFP non-power-limited fire alarm cable for use in other space used for environmental air shall be listed as being suitable for use in other space used for environ- mental air as described in 300.22(C) and shall also be listed as having adequate fire-resistant and low smoke-producing char- acteristics.
Informational Note: See NFPA 262, Standard Method of Test for Flame Travel and Smoke of Wires and Cables for Use in Air-Handling Spares, for one method of defining a cable that is low-smoke producing and fire-resistant if the cable exhibits a maximum peak optical density of 0.50 or less, an average optical density of 0.15 or less, and a maximum flame spread distance of 1.52 m (5 ft) or less when tested.
70-674
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
760.176
ARTICLE 760 -FIRE ALARM SYSTEMS
Table 760.154 Applications of Listed PLFA Cables in Buildings
Cable Type
Applications
FPLP & FPLP-CI
FPLR & FPLR-CI
FPL & FPL-CI
In fabricated ducts as described in 300.22(B)
In fabricated ducts
Y*
N
N
In metal raceway that complies with 300.22(B)
Y*
Y*
Y*
In other spaces used for environmental air as described in 300.22(C)
In other spaces used for environmental air
Y*
N
N
In metal raceway that complies with 300.22(C)
Y
Y*
Y*
In plenum communications raceways
Y*
N
N
In plenum cable routing assemblies
Y*
N
N
Supported byopen metal cable trays
Y*
N
N
Supported by solid bottom metal cable trays with solid metal covers
Y*
Y*
Y*
In risers
In vertical runs
Y*
Y*
N
In metal raceways
Y
Y*
Y*
In fireproof shafts
Y*
Y*
Y*
In plenum communications raceways
Y*
Y*
N
In plenum cable routing assemblies
Y*
Y*
N
In riser communications raceways
Y*
Y*
N
In riser cable routing assemblies
Y*
Y*
N
In one- and two-family dwellings
Y*
Y
Y*
Within buildings in other than air- handling spaces and risers
General
Y*
Y*
Y*
Supported by cable trays
Y*
Y*
Y*
In any raceway recognized in Chapter 3
Y*
Y*
Y*
In plenum communications raceway
Y
Y*
Y*
In plenum cable routing assemblies
Y*
Y*
Y*
In riser communications raceways
Y*
Y*
Y*
In riser cable routing assemblies
Y*
Y*
Y*
In general-purpose communications raceways
Y
Y*
Y*
In general-purpose cable routing assemblies
Y*
Y*
Y*
Note:
"N" indicates that the cable type shall not be pennitted to be installed in the application.
"Y ** indicates that the cable type shall be permitted to be installed in the application subject to the limitations described in 760.130 through 760.145.
(D) Type NPLFR. Typc .NPLFR non-power-limited fire alarm riser cable shall be listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor.
Informational Note: See UL 1666, Test for Flame Propagation Height of Electrical and Optical-Fiber Cables Installed Vertically in Shafts, for one method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor.
(E) Type NPLF. Typc .NPLF non-power-limited fire alarm cable shall be listed as being suitable for general-purpose fire alarm usc, with the exception of use in risers, ducts, plenums, and other space used for environmental air, and shall also be listed as being resistant to the spread of fire.
Table 760.154(A) Cable Substitutions
Cable Type
Permitted Substitutions
FPLP
CMP
FPLR
CMP, FPLP, CMR
FPL
CMP, FPLP, CMR, FPLR, CMG, CM
Informational Note: See UL 2556, Wire and Cable Test Methods, for one method of defining resistant to the spread of fire.One method is to demonstrate that the cables do not spread fire to the top of the tray in the "U'L Flame Exposure, Vertical Tray Flame Test." The smoke measurements in the test method are not applicable.
Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1.5 m (4 ft 11 in.) when performing the FT4 "Vertical Flame Test."
2023 Edition NATIONAL ELECTRICAL CODE
70-675
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 760 -FIRE ALARM SYSTEMS
760.176
Multiconductor cables
Plenum
CMP
FPLP
Riser
CMR
FPLR
General purpose
CMG CM
FPL
Type CM-Communications wires and cables Type FPL-Power-limited fire alarm cables A Cable A shall be permitted to be used in place of cable B, 26 AWG minimum
FIGURE 760.154(A) Cable Substitution Hierarchy.
(F) Circuit Integrity (CI) Cable, Fire-Resistive Cable System, or Electrical Circuit Protective System. Cables that are used for survivability of critical circuits under fire conditions shall be listed and meet the requirements of 760.176(F)(1), (F) (2), or (F)(3).
Informational Note: See NFPA 72, National Fire Alarn and Signal- ing Code, 12.4.3 and 12.4.4, for additional information on circuit integrity (CI) cable, fire-resistive cable systems, or electrical circuit protective systems used for fire alarm circuits to comply with the survivability requirements to maintain the circuit's elec- trical function during fire conditions for a defined period of time.
(1) Circuit Integrity (CI) Cables. Circuit integrity (CI) cables specified in 760.176(C), (D), and (E) and used for survivability of critical circuits shall be marked for an additional classifica- tion using the suffix "-CI." In order to maintain its listed fire- resistive rating, CI cables shall only be installed in frec air in accordance with 760.24(B). CI cables shall only be permitted to be installed in a raceway where specifically listed and marked as part of an electrical circuit protective fire-resistive cable system as covered in 760.176(F) (2). CI cables shall only be permitted to be installed in a raceway where specifically listed and marked as part of an electrical circuit protective system as covered in 760.176(F)(2).
Informational Note: See UL 2196, Fire Test for Circuit Integrity of Fire-Resistive Power, Instrumentation, Control and Data Cables, and UL 1425, Cables for Non-Power-Limited Fire-Alarm Circuits,for infor- mation on establishing a rating for CI cable. The UI. Guide Infor- mation for Nonpower-limited Fire Alarm Circuits (HNHT) contains information for identifying the cable and its installation limita- tions to maintain the fire-resistive rating.
(2) Fire-Resistive Cable Systems. Cables specified in 760.176(C), (D), (E), and (F)(1) that are part of a fire-resistive cable system shall be identified with the system identifier and hourly rating marked on the protectant or the smallest unit container and installed in accordance with the listing of the system.
Informational Note: See UL 2196, Fire Test for Circuit Integrity of Fire-Resistive Power, Instrumentation, Control and Data Cables, for information on establishing a rating for a fire-resistive cable system. The UI. Guide Information for Electrical Cirruit Integrity Systems (FHIT) contains information for identifying the system
and its installation limitations to maintain a minimum fire- resistive rating.
(3) Electrical Circuit Protective System. Protectants for cables specified in 760.176(C), (D), and (E) that are part of an electri- cal circuit protective system shall be identified with the protec- tive system identifier and hourly rating marked on the protectant or the smallest unit container and installed in accordance with the listing of the protective system.
Informational Note: See UL 1724, Fire Tests for Electrical Circuit Protective Systems,for information on establishing a rating for an electrical circuit protective system. The UI. Guide Information for Electrical Cirruit Integrity Systems (FHIT) contains information for identifying the system and its installation limitations to maintain the fire-resistive rating.
(G) NPLFA Cable Markings. Multiconductor non-power- limited fire alarm cables shall be marked in accordance with Table 760.176(G). Non-power-limited fire alarm circuit cables shall be permitted to be marked with a maximum usage voltage rating of 150 volts. Cables that are listed for circuit integrity shall be identified with the suffix "-CI" as defined in 760.176(F). The temperature rating shall be marked on the jacket of NPLFA cables that have a temperature rating exceed- ing 60 (140°F). The jacket of NPLFA cables shall be marked with the conductor sizc.
Informational Note: Cable types are listed in descending order of fire performance.
760.179 Listing and Marking of Insulated Continuous Line- Type Fire Detectors. Insulated continuous line-type fire detec- tors shall be listed in accordance with 760.179(A) through (D). Cable used in a wet location shall be listed for use in wet loca- tions or have a moisture-impervious metal sheath.
(A) Listing. The cable shall be listed as being resistant to the spread of fire in accordance with 722.179(A) (1), (A) (2), and (A)(3).
(B) Voltage and Temperature Rating. The cable shall have a voltage rating of not less than 300 volts. The cable shall have a temperature rating of not less than 60 (140°F).
(C) Markings. The cable shall be marked as fire resistance Type FPLP, Type FPLR, or Type FPL in accordance with 722.179(B). The voltage rating shall not be marked on the
Table 760.176(G) NPLFA Cable Markings
Cable Marking
Type
Reference
NPLFP
Non-power-limited fire alarm circuit cable for use in other space used
760.176(C) and (G)
for environmental air
NPLFR
Non-power-limited fire
760.176(D) and (G)
alarm circuit riser cable
.VPLF
Non-power-limited fire alarn circuit cable
760.176(E) and (G)
Notes:
1. Cables identified in 760.176(C), (D), and (E) and meeting the requirements for circuit integrity shall have the additional classification using the suffix "-CI" (for example, NPLFP-CI, NPLFR-CI, and NPLF- CI).
2. Cables containing optical fibers shall be provided with the suffix "- OF".
70-676
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
770.44
ARTICLE 770 - OPTICAL FIBER CABLES
cable. The temperature rating shall be marked on the jacket of cables that have a temperature rating exceeding 60 (140°F). The jacket of PLFA cables shall be marked with the conductor sizc.
Informational Note: Voltage ratings on cables might be misinter- preted to suggest that the cables could be suitable for Class 1, electric light, and power applications.
Exception: Voltage markings shall be permitted where the cable has multiple listings and voltage marking is required for one or more of the listings.
(D) Cable Jacket Compound. The cable jacket compound shall have a high degree of abrasion resistance.
ARTICLE 770 Optical Fiber Cables
Part I. General
770.1 Scope. This article covers the installation of optical fiber cables. This article does not cover the construction of optical fiber cables.
770.3 Other Articles. Installations of optical fiber cables shall comply with 770.3(A) through (D). Only those sections of Chapter 2 and Article 300 referenced in this article shall apply to optical fiber cables.
(A) Hazardous (Classified) Locations. Listed optical fiber cables shall be permitted to be installed in hazardous (classi- ficd) locations. The cables shall be scaled in accordance' with 501.15, 502.15, 505.16, or 506.16, as applicable.
(B) Cables in Ducts for Dust, Loose Stock, or Vapor Removal. The requirements of 300.22(A) for wiring systems shall apply to conductive optical fiber cables.
(C) Hybrid Cables. Hybrid optical fiber cables shall be classi- ficd as electrical cables in accordance with the type of electrical conductors. They shall be constructed, listed, and marked in accordance with the appropriate article for cach type of electri- cal cable.
(D) Vertical Support for Fire-Resistive Cables. Vertical installa- tions of circuit integrity (CI) cables installed in a raceway or cables of fire-resistive cable systems shall be installed in accord- ance with their listing.
770.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of optical fiber cables that prevents removal of panels, including suspended ceiling panels.
770.24 Mechanical Execution of Work.
(A) General. Optical fiber cables shall be installed in a neat and workmanlike manner. Cables installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner that the cable will not be damaged by normal building usc. Such cables shall be secured by hardware, including straps; staples; cable tics listed and iden- tified for securement and support; and hangers, or similar fittings, designed and installed so as not to damage the cable.
The installation shall also conform to 300.4 and 300.11. Plenum cable tics and other nonmetallic cable accessories used to secure and support cables in other spaces used for environ- mental air (plenums) shall be listed as having low smoke and heat release properties in accordance with 800.170.
Informational Note No. 1: See ANSI/NECA/FOA 301-2016, Standard for Installing and Testing Fiber Optic Cables, ANSI/ TIA-568.0-D-2015, Generir Telecommunications Cabling for Customer Premises, and ANSI/TIA 568.3-D-2016, Optical Fiber Cabling and Components Standard, for accepted industry practices.
Informational Note No. 2: See N PA 90A-2021, Standard for the Installation of Air-Conditioning and Ventilating Systems, for discrete combustible components installed in accordance with 300.22(C).
Informational Note No. 3: Paint, plaster, cleaners, abrasives, corrosive residues, or other contaminants may result in an unde- termined alteration of optical fiber cable properties.
(B) Circuit Integrity (CI) Cable. Circuit integrity (CI) cable shall be supported at a distance not exceeding 610 mm (24 in.).Cable shall be secured to the noncombustible surface of the building structure. Cable supports and fastenersshall be stccl.
770.25 Abandoned Cables. The accessible portion of aban- doncd optical fiber cables shall be removed. Where cables arc identified for future use with a tag, the tag shall be of sufficient durability to withstand the environment involved.
770.26 Spread of Fire or Products of Combustion. Installa- tions of optical fiber cables and communications raceways in hollow spaces, vertical shafts, and ventilation or air-handling ducts shall be made so that the possible spread of fire or prod- ucts of combustion will not be substantially increased. Open- ings around penetrations of optical fiber cables and communications raccways through fire-resistant-rated walls, partitions, floors, or ceilings shall be firestopped using approved methods to maintain the fire resistance rating.
Informational Note: Directories of electrical construction mate- rials published by qualified testing laboratories contain many listing installation restrictions necessary to maintain the fire- resistive rating of assemblies where penetrations or openings are made. Building codes also contain restrictions on membrane penetrations on opposite sides of a fire resistance-rated wall assembly. An example is the 600-mm (24-in.) minimum horizon- tal separation that usually applies between boxes installed on opposite sides of the wall. Assistance in complying with 770.26 can be found in building codes, fire resistance directories, and product listings.
770.27 Temperature Limitation of Optical Fiber Cables. Opti- cal fiber cable shall not be used in such a manner that its oper- ating temperature exceeds that of its rating.
Part II. Cables Outside and Entering Buildings
770.44 Overhead (Aerial) Optical Fiber Cables. Overhead optical fiber cables containing a non-current-carrying metallic member entering buildings shall comply with 800.44(A) and (B).
(A) On Poles and In-Span. Where outside plant optical fiber cables and electric light or power conductors are supported by the same pole or are run parallel to cach other in-span, the conditions described in 770.44(A) (1) through (A) (4) shall be mct.
2023 Edition NATIONAL ELECTRICAL CODE
70-677
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
770.44
ARTICLE 770 -OPTICAL FIBER CABLES
(1) Relative Location. Where practicable, the outside plant optical fiber cables shall be located below the electric light or power conductors.
(2) Attachment to Cross-Arms. Attachment of outside plant optical fiber cables to a cross-arm that carries electric light or power conductors shall not be permitted.
(3) Climbing Space. The climbing space through outside plant optical fiber cables shall comply with the requirements of 225.14(B).
(4) Clearance. Supply service drops and sets of overhead serv- ice conductors of 0 to 750 volts running above and parallel to optical fiber cable service drops shall have a minimum separa- tion of 300 mm (12 in.) at any point in the span, including the point of their attachment to the building. Clearance of not less than 1.0 m (40 in.) shall be maintained between the two serv- ices at the polc.
(B) Above Roofs. Outside plant optical fiber cables shall have a vertical clearance of not less than 2.5 m (8 ft) from all points of roofs above which they pass.
Exception No. 1: The requirement of 770.44(B) shall not apply to auxiliary buildings such as garages and the like.
Exception No. 2: A reduction in clearance above only the overhanging portion of the mof to not less than 450 mm (18 in.) shall be permitted af (1) not more than 1.2 m (4 ft) of optical fiber cable service drop cable passes above the roof overhang, and (2) the cable is terminated at a through- or above-the-roof rareway or approved support.
Exception No. 3: Where the roof has a slope of not less than 100 mm in 300 m (4 in. in 12 in.), a reduction in clearance to not less than 900 mm (3 ft) shall be permitted.
Informational Note: See ANSI/IEEE C2-2017, National Electric Safety Code, Part 2, Safety Rules for Overhead Lines, for additional information regarding overhead wires and cables.
770.47 Underground Optical Fiber Cables Entering Buildings. Underground optical fiber cables entering buildings shall comply with 770.47(A) and (B).
(A) Underground Systems with Electric Light, Power, Class 1, or Non-Power-Limited Fire Alarm Circuit Conductors. Under- ground conductive optical fiber cables entering buildings with electric light, power, Class 1, or non-power-limited fire alarm circuit conductors in a raceway, handhole enclosure, or manhole shall be located in a section separated from such conductors by means of brick, concrete, or tile partitions or by means of a suitable barrier.
(B) Direct-Buried Cables and Raceways. Direct-buried conduc- tive optical fiber cables shall be separated by at least 300 mm (12 in.) from conductors of any electric light, power, non- power-limited fire alarm circuit conductors, or Class 1 circuit.
Exception No. 1: Separation shall not be required where the electric seru- ice conductors are installed in raceways or have metal cable armor.
Exception No. 2: Separation shall not be required where electric light or power branch-circuit or feeder conductors, non-power-limited fire alarm circuit conductors, or Class 1 circuit conductors are installed in a race- way or in metal-sheathed, metal-clad, or Type UF or Type USE cables.
770.48 Unlisted Cables Entering Buildings.
(A) Conductive and Nonconductive Cables. Unlisted conduc- tive and nonconductive outside plant optical fiber cables shall
be permitted to be installed in building spaces, other than risers, ducts used for environmental air, plenums used for envi- ronmental air, and other spaces used for environmental air, where the length of the cable within the building, measured from its point of entrance, does not exceed 15 m (50 ft) and the cable enters the building from the outside and is termina- ted in an enclosure.
The point of entrance shall be permitted to be extended from the penetration of the external wall, roof, or floor slab by continuously enclosing the entrance optical fiber cables in rigid metal conduit (RMC) or intermediate metal conduit (IMC) to the point of emergence.
Informational Note: Splice cases or tenninal boxes, both metal- lic and plastic types, typically are used as enclosures for splicing or terminating optical fiber cables.
(B) Nonconductive Cables in Raceway. Unlisted nonconduc- tive outside plant optical fiber cables shall be permitted to enter the building from the outside and shall be perinitted to be installed in any of the following raceways:
(1) Internediate metal conduit (IMC)
(2) Rigid metal conduit (R.MC)
(3) Rigid polyvinyl chloride conduit (PVC)
(4) Electrical metallic tubing (EMT)
Unlisted nonconductive outside plant cables installed in rigid polyvinyl chloride conduit (PVC) or electrical metallic tubing (EVT) shall not be installed in risers, ducts used for environmental air, plenums used for environmental air, and other spaces used for environmental air.
770.49 Metal Entrance Conduit Grounding. Metal conduit containing optical fiber entrance cable shall be connected by a bonding conductor or grounding electrode conductor to a grounding electrode or, where present, the building grounding electrode system in accordance with 770.100(B).
Part III. Protection
770.93 Grounding, Bonding, or Interruption of Non-Current- Carrying Metallic Members of Optical Fiber Cables. Optical fiber cables entering the building or terminating on the outside of the building shall comply with 770.93(A) or (B).
(A) Entering Buildings. In installations where an optical fiber cable is exposed to contact with electric light or power conduc- tors and the cable enters the building, the non-current- carrying metallic members shall be either grounded or bonded as specified in 770.100 or interrupted by an insulating joint or equivalent device. The grounding or interruption shall be as close as practicable to the point of entrance.
(B) Terminating on the Outside of Buildings. In installations where an optical fiber cable is exposed to contact with electric light or power conductors and the cable is terminated on the outside of the building, the non-current-carrying metallic members shall be either grounded or bonded as specified in 770.100 or interrupted by an insulating joint or equivalent device. The grounding, bonding, or interruption shall be as close as practicable to the point of termination of the cable.
70-678
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
770.100
ARTICLE 770 - OPTICAL FIBER CABLES
Part IV. Grounding Methods
770.100 Entrance Cable Bonding and Grounding. If required, the non-current-carrying metallic members of optical fiber cables entering buildings shall be bonded or grounded as specified in 770.100(A) through (D).
(A) Bonding Conductor or Grounding Electrode Conductor.
(1) Insulation. The bonding conductor or grounding elec- trode conductor shall be listed and shall be permitted to be insulated, covered, or barc.
(2) Material. The bonding conductor or grounding electrode conductor shall be copper or other corrosion-resistant conduc- tive material, stranded or solid.
(3) Size. The bonding conductor or grounding electrode conductor shall not be smaller than 14 AWG. It shall have a current-carrying capacity not less than that of the grounded metallic member(s). The bonding conductor or grounding electrode conductor shall not be required to exceed 6 AWG.
(4) Length. The bonding conductor or grounding electrode conductor shall be as short as practicable. In one- and two- family dwellings, the bonding conductor or grounding elec- trode conductor shall be as short as practicable not to exceed 6.0 m (20 ft) in length.
Informational Note: Similar bonding conductor or grounding electrode conductor length limitations applied at apartment buildings and commercial buildings help to reduce voltages that may develop between the building's power and communications systems during lightning events.
Exception: In one- and two-family dwellings if it is not practicable to achieve an overall maximum bonding conductor or grounding electrode conductor length of 6.0 m (20 ft), a separate ground rod meeting the minimum dimensional criteria of 770.100(B)(3)(2) shall be driven, the grounding electrode conductor shall be connected to the separate ground rod in accordance with 770.100(C), and the separate ground rod shall be bonded to the power grounding electrode system in accord- ance with 770.100(D).
(5) Run in Straight Line. The bonding conductor or ground- ing electrode conductor shall be run in as straight a line as practicable.
(6) Physical Protection. Bonding conductors and grounding electrode conductors shall be protected where exposed to phys- ical damage. Where the bonding conductor or grounding elec- trode conductor is installed in a metal raceway, both ends of the raceway shall be bonded to the contained conductor or to the same terminal or electrode to which the bonding conduc- tor or grounding electrode conductor is connected.
(B) Electrode. The bonding conductor and grounding clec- trode conductor shall be connected in accordance with 770.100(B)(1), (B)(2), or (B)(3).
(1) In Buildings or Structures with an Intersystem Bonding Termination. If the building or structure served has an inter- system bonding termination as required by 250.94, the bonding conductor shall be connected to the intersystem bonding termination.
Informational Note: See Infonnational Note Figure 800.100(B) (1) for an illustration of the application of the bonding conduc- tor in buildings or structures equipped with an intersystem bonding termination.
(2) In Buildings or Structures with Grounding Means. If an intersystem bonding termination is established, 250.94(A) shall apply.
If the building or structure served has no intersystem bond- ing termination, the bonding conductor or grounding elec- trode conductor shall be connected to the nearest accessible location on one of the following:
(1) The building or structure grounding electrode system as covered in 250.50
(2) The power service accessible means external to enclo- sures using the options identified in 250.94(A), Excep- tion
(3) The nonflexible metal power service raceway
(4) The service equipment enclosure
(5) The grounding electrode conductor or the grounding electrode conductor metal enclosure of the power service
(6) The grounding electrode conductor or the grounding electrode of a building or structure disconnecting means that is connected to a grounding electrode as covered in 250.32
(7) The grounded interior metal water piping system, within 1.5 m (5 ft) from its point of entrance to the building, as covered in 250.52
Informational Note: See Infonnational Note Figure 800.100(B) (2) for an illustration of the application of the bonding conduc- tor in buildings or structures not equipped with an intersystem bonding termination or terminal block providing access to the building grounding electrode system.
(3) In Buildings or Structures Without Intersystem Bonding Termination or Grounding Means. If the building or structure served has no intersystem bonding termination or grounding means, as described in 770.100(B) (2), the grounding electrode conductor shall be connected to either of the following:
(1) To any one of the individual grounding electrodes described in 250.52(A) (1), (A)(2), (A)(3), or (A) (4).
(2) If the building or structure served has no grounding mcans, as described in 770.100(B) (2) or (B) (3)(1), to any one of the individual grounding electrodes described in 250.52(A) (7) and (A) (8) or to a ground rod or pipe not less than 1.5 m (5 ft) in length and 12.7 mm (V/s in.) in diameter, driven, where practicable, into permanently damp carth and separated from lightning protection system conductors as covered in 800.53 and at least 1.8 m (6 ft) from electrodes of other systems. Steam, hot water pipes, or lightning protection system conductors shall not be employed as electrodes for non-current-carrying metallic members.
(C) Electrode Connection. Connections to grounding electro- des shall comply with 250.70.
(D) Bonding of Electrodes. A bonding jumper not smaller than 6 AWG copper or equivalent shall be connected between the grounding electrode and power grounding electrode system at the building or structure served where separate elec- trodes are used.
Exception: At mobile homes as covered in 770.106.
Informational Note No. 1: See 250.60 for connection to a light- ning protection system.
Informational Note No. 2: Bonding together of all separate elec- trodes limits potential differences between them and between their associated wiring systems.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-679
770.106
ARTICLE 770 -OPTICAL FIBER CABLES
770.106 Grounding and Bonding of Entrance Cables at Mobile Homes.
(A) Grounding. Grounding shall comply with 770.106(A) (1) and (A) (2).
(1) Installations Without Mobile Home Service Equipment. If there is no mobile home service equipment located within 9.0 m (30 ft) of the exterior wall of the mobile home it serves, the non-current-carrying metallic members of optical fiber cables entering the mobile home shall be grounded in accord- ance with 770.100(B) (3).
(2) Installations Without Mobile Home Disconnecting Means. If there is no mobile home disconnecting means grounded in accordance with 250.32 and located within 9.0 m (30 ft) of the exterior wall of the mobile home it serves, the non-current- carrying metallic members of optical fiber cables entering the mobile home shall be grounded in accordance with 770.100(B) (3).
(B) Bonding. The grounding electrode shall be bonded to the metal frame or available grounding terminal of the mobile home with a copper conductor or other equivalent corrosion- resistant material not smaller than 12 AWG under either of the following conditions:
(1) If there is no mobile home service equipment or discon- necting means as in 770.106(A)
(2) If the mobile home is supplied by cord and plug
Part V. Installation Methods Within Buildings
770.110 Raceways, Cable Routing Assemblies, and Cable Trays for Optical Fiber Cables.
(A) Types of Raceways. Optical fiber cables shall be permitted to be installed in any raceway that complics with cither 770.110(A) (1) or (A) (2).
(1) Raceways Recognized in Chapter 3. Optical fiber cables shall be permitted to be installed in any raceway included in Chapter 3. The raceways shall be installed in accordance with Chapter 3.
(2) Communications Raceways. Optical fiber cables shall be permitted to be installed in listed communications raceways selected in accordance with Table 800.154(b).
(B) Raceway Fill for Optical Fiber Cables. Raceway fill for optical fiber cables shall comply with cither 770.110(B) (1) or (B) (2).
(1) Without Electric Light or Power Conductors. Where opti- cal fiber cables are installed in raceway without electric light or power conductors, the raceway fill requirements of Chapters 3 and 9 shall not apply.
(2) Nonconductive Optical Fiber Cables with Electric Light or Power Conductors. Where nonconductive optical fiber cables are installed with electric light or power conductors in a race- way, the raceway fill requirements of Chapters 3 and 9 shall apply.
(C) Cable Routing Assemblies. Optical fiber cables shall be permitted to be installed in listed cable routing assemblies selected in accordance with Table 800.154(c).
(D) Cable Trays. Optical fiber cables shall be permitted to be installed in metal or listed nonmetallic cable tray systems.
770.111 Innerduct for Optical Fiber Cables. Listed plenum communications raceways, listed riser communications race- ways, and listed general-purpose communications raceways selected in accordance with Table 800.154(b) shall be permit- ted to be installed as innerduct in any type of listed raceway permitted in Chapter 3.
770.113 Installation of Optical Fiber Cables. Installation of optical fiber cables shall comply with 770.113(A) through (J). Installation of raceways and cable routing assemblies shall comply with 770.110.
(A) Listing. Optical fiber cables installed in buildings shall be listed in accordance with 770.179 and installed in accordance with the limitations of the listing.
Exception: Optical fiber cables that are installed in compliance with 770.48 shall not be required to be listed.
(B) Ducts Specifically Fabricated for Environmental Air. Instal- lations of optical fiber cables in ducts specifically fabricated for environmental air shall be in accordance with 770.113(B) (1) and (B)(2).
(1) Uses Permitted. The following cables shall be permitted in ducts specifically fabricated for environmental air as described in 300.22(B) if they are directly associated with the air distribu- tion system:
(1) Up to 1.22 m (4 ft) of Types OFNP and OFCP
(2) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN, and OFC installed in raceways that are installed in compliance with 300.22(B)
Informational Note: For infonnation on fire protection of wiring installed in fabricated ducts, see NFPA 90A-2018, Standard for the Installation of Air-Conditioning and Ventilating Systems.
(2) Uses Not Permitted. Types OFNR, OFCR, OFNG, OFCG, OFN, and OFC shall not be permitted to be installed in ducts specifically fabricated for environmental air as described in 300.22(B).
Informational Note: See NFPA 90A-2021, Standard for the Installa- tion of Air-Conditioning and Ventilating Systems, for information on fire protection of wiring installed in fabricated ducts.
(C) Other Spaces Used for Environmental Air (Plenums). Installations of optical fiber cables in other spaces used for environmental air shall be in accordance with 770.113(C) (1) and (C)(2).
(1) Uses Permitted. The following cables shall be permitted in other spaces used for environmental air as described in 300.22(C):
(1) Types OFNP and OFCP
(2) Types OFNP and OFCP installed in plenum communica- tions raceways
(3) Types OFNP and OFCP installed in plenum cable routing assemblies
(4) Types OFNP and OFCP supported by open metal cable tray systems
(5) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN, and OFC installed in raceways that are installed in compliance with 300.22(C)
70-680
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 770 -OPTICAL FIBER CABLES
770.114
(6) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN, and OFC supported by solid bottom metal cable trays with solid metal covers in other spaces used for environ- mental air (plenums), as described in 300.22(C)
(7) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN, and OFC installed in plenum riser and general-purpose communications raceways supported by solid bottom metal cable trays with solid metal covers in other spaces used for environmental air (plenums), as described in 300.22(C)
(2) Uses Not Permitted. Types OFNR, OFCR, OFNG, OFCG, OFN, and OFC shall not be permitted to be installed in other spaces used for environmental air (plenums).
Informational Note: See NFPA 90A-2018, Standard for the Installa- tion of Air-Conditioning and Ventilating Systems, for information on fire protection of wiring installed in other spaces used for envi- ronmental air.
(D) Risers - Cables in Vertical Runs. Installations of optical fiber cables in vertical runs shall be in accordance with 770.113(D)(1) and (D)(2).
(1) Uses Permitted. The following cables shall be permitted in vertical runs penetrating one or more floors and in vertical runs in a shaft:
(1) Types OFNP, OFCP, OFNR, and OFCR
(2) Types OFNP, OFCP, OFNR, and OFCR installed in the following:
a. Plenum communications raceways
b. Plenum cable routing assemblies
c. Riser communications raceways
d. Riser cable routing assemblies
(2) Uses Not Permitted. Types OFNG, OFCG, OFN, and OFC shall not be permitted to be installed in vertical runs.
Informational Note: See 770.26 for firestop requirements for floor penetrations.
(E) Risers - Cables Permitted in Metal Raceways. The follow- ing cables and innerducts shall be permitted in metal raceways in a riser having firestops at cach floor:
(1) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN, and OFC
(2) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN, and OFC installed in the following:
a. Plenum communications raceways (innerduct)
b. Riser communications raceways (innerduct)
c. General-purpose communications raceways (inner- duct)
Informational Note: See 770.26 for firestop requirements for floor penetrations.
(F) Risers - Cables Permitted in Fireproof Shafts. The following cables shall be permitted to be installed in fireproof riser shafts having firestops at cach floor:
(1) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN, and OFC
(2) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN, and OFC installed in the following:
a. Plenum communications raceways
b. Plenum cable routing assemblies
c. Riser communications raceways
d. Riser cable routing assemblies
c. General-purpose communications raceways f. General-purpose cable routing assemblies
Informational Note: See 770.26 for firestop requirements for floor penetrations.
(G) Risers - Cables Permitted in One- and Two-Family Dwell- ings. The following cables shall be permitted in one- and two- family dwellings:
(1) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN, and OFC
(2) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN, and OFC installed in the following:
a. Plenum communications raceways
b. Plenum cable routing as.semblics
c. Riser communications raceways
d. Riser cable routing assemblies
c. General-purpose communications raceways
f. General-purpose cable routing assemblies
(H) Cable Trays - Cables Permitted. The following cables shall be permitted to be supported by cable trays:
(1) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN, and OFC
(2) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN, and OFC installed in the following:
a. Plenum communications raccways
b. Riser communications raceways
c. General-purpose communications raceways
(I) Distributing Frames and Cross-Connect Arrays - Cables Permitted. The following cables shall be permitted to be instal- led in distributing frames and cross-connect arrays:
(1) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN, and OFC
(2) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN, and OFC installed in the following:
a. Plenum communications raceways
b. Plenum cable routing as.semblics
c. Riser communications raceways
d. Riser cable routing assemblies
c. General-purpose communications raceways
f. General-purpose cable routing assemblies
(J) Other Building Locations - Cables Permitted. The follow- ing cables shall be permitted to be installed in building loca- tions other than the locations covered in 770.113(B) through (I):
(1) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN, and OFC
(2) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN, and OFC installed in:
a. Plenum communications raceways
b. Plenum cable routing as.semblics
c. Riser communications raceways
d. Riser cable routing assemblies
c. General-purpose communications raceways
f. General-purpose cable routing assemblies
(3) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN, and OFC installed in a raceway of a type recognized in Chapter 3
770.114 Grounding. Non-current-carrying conductive members of optical fiber cables shall be bonded to a grounded
2023 Edition NATIONAL ELECTRICAL CODE
70-681
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
770.133
ARTICLE 770 -OPTICAL FIBER CABLES
equipment rack or enclosure, or grounded in accordance with the grounding methods specified by 770.100(B) using a conductor specified in 770.100(A).
770.133 Installation of Optical Fibers and Electrical Conduc- tors.
(A) In Cable Trays and Raceways. Conductive optical fiber cables contained in an armored or metal-clad-type sheath and nonconductive optical fiber cables shall be permitted to occupy the same cable tray or raceway with conductors for electric light, power, Class 1, non-power-limited fire alarm, Type ITC, or medium-power network-powered broadband communications circuits operating at 1000 volts or less. Conductive optical fiber cables without an armored or metal-clad-type sheath shall not be permitted to occupy the same cable tray or raceway with conductors for electric light, power, Class 1, non-power-limited fire alarm, Type ITC, or medium-power network-powered broadband communications circuits, unless all of the conduc- tors of electric light, power, Class 1, non-power-limited fire alarm, and medium-power network-powered broadband communications circuits are separated from all of the optical fiber cables by a permanent barrier or listed divider.
(B) In Cabinets, Outlet Boxes, and Similar Enclosures. Nonconductive optical fiber cables shall not be permitted to occupy the same cabinet, outlet box, panel, or similar enclo- sure housing the electrical terminations of an electric light, power, Class 1, non-power-limited fire alarm, or medium-power network-powered broadband communications circuit unless one or more of the following conditions exist:
(1) The nonconductive optical fiber cables are functionally associated with the electric light, power, Class 1, non- power-limited fire alarm, or medium-power network- powered broadband communications circuit.
(2) The conductors for electric light, power, Class 1, non- power-limited fire alarm, Type ITC, or medium-power network-powered broadband communications circuits operate at 1000 volts or less.
(3) The nonconductive optical fiber cables and the electrical terminations of electric light, power, Class 1, non-power- limited fire alarm, or medium-power network-powered broadband communications circuit are installed in factory- or field-assembled control centers.
(4) The nonconductive optical fiber cables are installed in an industrial establishment where conditions of mainte- nance and supervision ensure that only qualified persons service the installation.
When optical fibers are within the same hybrid cable for electric light, power, Class 1, non-power-limited fire alarm, or medium-power network-powered broadband communications circuits operating at 1000 volts or less, they shall be permitted to be installed only where the functions of the optical fibers and the electrical conductors are associated.
Optical fibers in hybrid optical fiber cables containing only current-carrying conductors for electric light, power, or Class 1 circuits rated 1000 volts or less shall be permitted to occupy the same cabinet, cable tray, outlet box, panel, raceway, or other termination enclosure with conductors for electric light, power, or Class 1 circuits operating at 1000 volts or less.
Optical fibers in hybrid optical fiber cables containing current-carrying conductors for electric light, power, or Class 1 circuits rated over 1000 volts shall be permitted to occupy the same cabinet, cable tray, outlet box, panel, raceway, or other
termination enclosure with conductors for electric light, power, or Class 1 circuits in industrial establishments, where condi- tions of maintenance and supervision ensure that only quali- fied persons service the installation.
(C) With Other Circuits. Conductive and nonconductive opti- cal fiber cables shall be permitted in the same raceway, cable tray, box, enclosure, or cable routing assembly, with conductors of any of the following:
(1) Class 2 and Class 3 remote-control, signaling, and power- limited circuits in compliance with 645.5(E) (2) or Parts I and II of Article 725
(2) Power-limited fire alarm systems in compliance with Parts I and III of Article 760
(3) Communications circuits in compliance with Parts I and V of Article 805
(4) Community antenna television and radio distribution systems in compliance with Parts I and V of Article 820
(5) Low-power network-powered broadband communications circuits in compliance with Parts I and V of Article 830
(D) Support of Optical Fiber Cables. Raccways shall be used for their intended purpose. Optical fiber cables shall not be strapped, taped, or attached by any means to the exterior of any conduit or raccway as a means of support.
Exception: Overhead (aerial) spans of optical fiber cables shall be permitted to be attached to the exterior of a raceway-type mast intended for the attachment and support of such cables.
770.154 Applications of Listed Optical Fiber Cables. Permit- ted and nonpermitted applications of listed optical fiber cables shall be as indicated in Table 770.154(a). The permitted appli- cations shall be subject to the installation requirements of 770.110 and 770.113. The substitutions for optical fiber cables in Table 770.154(b) and illustrated in Figure 770.154 shall be permitted.
Part VI. Listing Requirements
770.179 Optical Fiber Cables. Optical fiber cables shall be listed and identified in accordance with 770.179(A) through (G) and shall be marked in accordance with Table 770.179. Optical fiber cables shall have a temperature rating of not less than 60 (140°F). The temperature rating shall be marked on the jacket of optical fiber cables that have a temperature rating exceeding 60 (140°F).
Informational Note: See UL 1651-2015, Standard for Optical Fiber Cable, for information on optical fiber cables.
(A) Types OFNP and OFCP. Types OFNP and OFCP noncon- ductive and conductive optical fiber plenum cables shall be suitable for use in ducts, plenums, and other space used for environmental air and shall also have adequate fire-resistant and low-smoke-producing characteristics.
Informational Note: See NFPA 262-2019, Standard Method of Test for Flame Travel and Smoke of Wires and Cables for Use in Air- Handling Spaces, for one method of defining that a cable has adequate fire-resistant and low-smoke-producing characteristics where the cable exhibits a maximumn peak optical density of 0.50 or less, an average optical density of 0.15 or less, and a maxi- mum flame spread distance of 1.52 m (5 ft) or less.
70-682
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
770.179
ARTICLE 770 -OPTICAL FIBER CABLES
Table 770.154(a) Applications of Listed Optical Fiber Cables in Buildings
Listed Optical Fiber
Cable Type
Applications
OFNP, OFCP
OFNR, OFCR
OFNG, OFCG, OFN, OFC
In ducts specifically fabricated for environmental air as described in 300.22(B)
In fabricated ducts
Y*
7.
In metal raceway that complies with 300.22(B)
Y*
Y*
Y*
In other spaces used for environmental air (plenums) as described in 300.22(C)
In other spaces used for environmental air
Y*
V
7
In metal raceway that complies with 300.22(C)
Y*
Y*
In plenum communications raceways
Y*
7
7
In plenum cable routing assemblies
Y*
.V
7
Supported by open metal cable trays
Y*
V
V
Supported by solid bottom metal cable trays with solid metal covers
Y*
Y*
Y*
In risers
In vertical runs
Y*
Y*
7
In metal raceways
Y*
Y*
Y*
In fireproof shafts
Y*
Y*
In plenum communications raceways
Y*
Y*
V
In plenum cable routing assemblies
Y*
Y*
V
In riser communications raceways
Y*
Y*
7.
In riser cable routing assemblies
Y*
Y*
Y*
In one-and two-family dwellings
Y*
Y*
Y*
Supported by cable trays
Y*
Y*
Y*
In distributing frames and cross- connect arrays
Y*
Y*
Y*
In any raceway recognized in Chapter 3
Y*
Y*
Y*
In plenum communications raceway
Y*
Y*
Y*
In plenum cable routing assemblies
Y*
Y*
Y*
In riser communications raceways
Y*
Y*
Y*
In riser cable routing assemblies
Y*
Y*
Y*
In general-purpose communications raceways
Y*
Y*
Y*
In general-purpose cable routing assemblies
Y*
Y*
Y*
Note: "N" indicates that the cable type shall not be permitted to be installed in the application. "Y*" indicates that the cable type shall be permitted to be installed in the application subject to the limitations described in 770.110 and 770.113. Informational Note No. 1: Part V of Article 770 covers installation methods within buildings. This table covers the applications of listed optical fiber cables in buildings. The definition of Point of Entrance is in 770.2. Informational Note No. 2: For information on the restrictions to the installation of optical fiber cables in ducts specifically fabricated for environmental air, see 770.113(B).
2023 Edition NATIONAL ELECTRICAL CODE
70-683
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
Within buildings in other than air-handling spaces and risers
General
Y*
770.179
ARTICLE 770 - OPTICAL FIBER CABLES
Table 770.154(b) Cable Substitutions
Cable Type
Permitted Substitutions
OFNP
None
OFCP
OFNP
OFNR
OFNP
OFCR
OFNP, OFCP, OFNR
OFNG, OFN
OFNP, OFNR
OFCG, OFC
OFNP, OFCP, OFNR, OFCR,
OFNG, OFN
Nonconductive
Conductive
Plenum
OFNP
OFCP
Riser
OFNR
OFCR
General purpose
OFNG OFN
OFCG OFC
A Cable A shall be permitted to be used in place of cable B.
FIGURE 770.154 Cable Substitution Hierarchy.
Table 770.179 Cable Markings
Cable Marking
Typ
OFNP
Nonconductive optical fiber plenum cable
OFCP
Conductive optical fiber plenum cable
OFNR
Nonconductive optical fiber riser cable
OFCR
Conductive optical fiber riser cable
OFNG
Nonconductive optical fiber general-purpose cable
OFCG
Conductive optical fiber general-purpose cable
OFN
Nonconductive optical fiber general-purpose cable
OFC
Conductive optical fiber general-purpose cable
(B) Types OFNR and OFCR. Types OFNR and OFCR noncon- ductive and conductive optical fiber riser cables shall be suita- ble for use in a vertical run in a shaft or from floor to floor and shall also have the fire-resistant characteristics capable of preventing the carrying of fire from floor to floor.
Informational Note: See ANSI/UL 1666-2017, Standard Test for Flame Propagation Height of Electrical and Optical-Fiber Cable Installed Vertically in Shafts, for one method of defining fire-resistant char- acteristics capable of preventing the carrying of fire from floor to floor.
(C) Types OFNG and OFCG. Types OFNG and OFCG nonconductive and conductive general-purpose optical fiber cables shall be suitable for general-purpose use, with the excep- tion of risers and plenums, and shall also be resistant to the spread of fire
Informational Note No. 1: See CSA Vertical Flame Test - Cables in Cable Trays, as described in CSA C22.2 No. 0.3-2009 (R2019), Test Methods for Electrical Wires and Cables, for one method of defining resistant to the spread of fire for the damage (char length) not to exceed 1.5 m (4 ft 11 in.) when performing the test.
Informational Note No. 2: See ANSI/CL 1685-2015, Standard for Safety for Vertical-Tray Fire-Propagation and Smoke-Release Test for Fler- trical and Optical-Fiber Cables, for another method of defining resistant to the spread of fire where the cables do not spread fire to the top of the tray in the UL flame exposure, vertical tray flame test. The smoke measurements in the test method are not appli- cable.
(D) Types OFN and OFC. Types OFN and OFC nonconduc- tive and conductive optical fiber cables shall be suitable for general-purpose use, with the exception of risers, plenums, and other spaces used for environmental air, and shall also be resist- ant to the spread of fire.
Informational Note No. 1: See ANSI/CL 1685-2015, Standard for Safety for Vertical-Tray Fire-Propagation and Smoke-Release Test for Eler- trical and Optical-Fiber Cables, for one method of defining resistant to the spread of fire where the cables do not spread fire to the top of the tray in the UL flame exposure, vertical tray flame test. The smoke measurements in the test method are not applicable.
Informational Note No. 2: See CSA Vertical Flame Test - Cables in Cables Trays, as described in CSA C22.2 No. 0.3-2009 (R2019), Test Methods for Electrical Wires and Cables, for another method of defining resistant to the spread of fire where the damage (char length) does not exceed 1.5 m (4 ft 11 in.).
Informational Note No. 3: Cable types are listed in descending order of fire resistance rating. Within each fire resistance rating, nonconductive cable is listed first because it is often substituted for conductive cable.
(E) Circuit Integrity (CI), Fire-Resistive Cable System, or Elec- trical Circuit Protective System. Cables that are used for surviv- ability of critical circuits under fire conditions shall meet either 770.179(E)(1), (E)(2), or (E)(3).
(1) Circuit Integrity (CI) Cables. Cables specified in 770.179(A) through (D), and used for survivability of critical circuits, shall be marked with the additional classification using the suffix "CI." In order to maintain its listed fire rating, CI cable shall only be installed in free air in accordance with 770.24. CI cables shall only be permitted to be installed in a raceway where specifically listed and marked as part of a fire- resistive cable system as covered in 770.179(E) (2).
Informational Note: See UL 2196, Standard for Fire Test for Circuit Integrity of Fire-Resistive Power, Instrumentation, Control and Data Cables, for one method of defining CI cable for establishing a minimum 2-hour fire resistance rating for the cable as specified in UL 1651, Optical Fiber Cable. UL. Guide Information for Optical Cable Fiber (QAYK) contains information to identify the cable and its installation limitations to maintain the fire-resistive rating.
(2) Fire-Resistive Cables. Cables specified in 770.179(A) through (D) and 770.179(E) (1) that are part of an electrical circuit protective system shall be fire-resistive cable and identi- ficd with the protective system number on the product or on the smallest unit container in which the product is packaged and installed in accordance with the listing of the protective system.
Informational Note: See UL 2196, Standard for Fire Test for Circuit Integrity of Fire-Resistive Power, Instrumentation, Control and Data Cables, for one method of defining an electrical circuit protec- tive system for establishing a rating for the system. UL Guide Information for Electrical Circuit Integrity Systems (FHIT) contains information to identify the system and its installation limitations to maintain a minimum fire-resistive rating.
70-684
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 770 - OPTICAL FIBER CABLES
770.180
(F) Field-Assembled Optical Fiber Cables. Field-assembled optical fiber cable shall comply with the following:
(1) The specific combination of jacket and optical fibers intended to be installed as a field-assembled optical fiber cable shall be one of the types in 770.179(A), (B), or (D) and shall be marked in accordance with Table 770.179.
(2) The jacket of a field-assembled optical fiber cable shall have a surface marking indicating the specific optical fibers with which it is identified for usc.
(3) The optical fibers shall have a permanent marking, such as a marker tape, indicating the jacket with which they are identified for usc.
(4) The jacket without fibers shall meet the listing require- ments for communications raceways in 800.182(A), (B), or (C) in accordance with the cable marking.
(G) Optional Markings. Cables shall be permitted to be surface marked to indicate special characteristics of the cable materials.
Informational Note: These markings can include, but are not limited to, markings for limited-smoke halogen-free, low-smoke halogen-free, and sunlight resistance.
770.180 Grounding Devices. Where bonding or grounding is required, devices used to connect a shield, a sheath, or non- current-carrying metallic members of a cable to a bonding conductor or grounding electrode conductor shall be listed or be part of listed equipment.
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-685
CHAPTER 8
ARTICLE 800 -GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS
Chapter 8 Communications Systems
ARTICLE 800 General Requirements for Communications Systems
Part I. General
800.1 Scope. This article covers general requirements for communications systems. These general requirements apply to communications circuits, community antenna television and radio distribution systems, network-powered broadband communications systems, and premises-powered broadband communications systems, unless modified by Articles 805, 820, 830, or 840.
Informational Note No. 1: See 90.2(D)(4) for installations of circuits and equipment that are not covered.
Informational Note No. 2: See Part II of Article 725 for informa- tion on the installation of Class 2 and Class 3 circuits and 722.135(E) for the substitution of communications cables for Class 2 and Class 3 cables.
Informational Note No. 3: See Part II of Article 760 for informa- tion on the installation of power-limited fire alarm circuits, including the substitution of communications cables for power- limited fire alarn cables.
800.2 Reconditioned Equipment. The requirements of 110.21 (A) (2) shall apply.
800.3 Other Articles. Only those sections of Chapters 1 through 7 referenced in Chapter 8 shall apply to Chapter 8. The definitions from Article 100 apply to Chapter 8. Installa- tions of circuits and equipment shall comply with 800.3(A) through (I).
(A) Output Circuits. As appropriate for the services provided, the output circuits derived from a network-powered broadband communications system's network interface unit (NIU) or from a premises-powered broadband communications system's network terminal shall comply with the requirements of the following:
(1) Installations of Class 2 and Class 3 circuits - Part II of Article 725 and Parts I and II of Article 722
(2) Installations of power-limited fire alarm circuits - Part III of Article 760
(3) Installations of optical fiber cables - Part V of Article 770
(4) Installations of communications circuits - Part IV of Arti- clc 805
Informational Note: The communications circuits covered by Article 805 are commonly referred to as POTS (plain old tele- phone service) circuits.
(5) Installations of premises (within buildings) community antenna television and radio distribution circuits - Part V of Article 820
(B) Hazardous (Classified) Locations. Circuits and equipment installed in a location that is classified in accordance with 500.5 and 505.5 shall comply with the applicable requirements of Chapter 5.
(C) Wiring in Ducts for Dust, Loose Stock, or Vapor Removal. The requirements of 300.22(A) shall apply.
(D) Equipment in Other Space Used for Environmental Air. The requirements of 300.22(C) (3) shall apply.
(E) Installation and Use. The requirements of 110.3(B) shall apply.
(F) Optical Fiber Cable. Where optical fiber cable is used to provide a communications circuit within a building, Article 770 shall apply.
(G) Vertical Support for Fire-Resistive Cables and Conductors. Vertical installations of circuit integrity (CI) cables and conduc- tors installed in a raceway or conductors and cables of fire- resistive cable systems shall be installed in accordance with 300.19.
(H) Bonding and Grounding of Cable Shields. The require- ments of 250.4(A) (5) shall apply to the metal shields of cables used for communications.
800.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of wires and cables that prevents removal of panels, including suspended ceiling panels.
800.24 Mechanical Execution of Work.
(A). General. Circuits and equipment shall be installed in a neat and workmanlike manner. Cables installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner that the cable will not be damaged by normal building usc. Such cables shall be secured by hardware, including straps; staples: cable tics listed and iden- tified for securement and support; and hangers, or similar fittings, designed and installed so as not to damage the cable. The installation shall also conform to 300.4 and 300.11. Plenum cable ties and other nonmetallic cable accessories used to secure and support cables in other spaces used for environ- mental air (plenums) shall be listed as having low smoke and heat release properties in accordance with 800.170.
Informational Note No. 1: See ANSI/BICSI N1-2019, Installation Practices for Telecommunications and IC Cabling and Related Cabling Infrastructure, ANSI/TIA-568.1- E-2020, Commercial Building Tele- communications Infrastructure Standard; ANSI/TIA-569-E-2019, Telecommunications Pathways and Spares; ANSI/TIA-570-C-2012, Residential Telecommunications Infrastructure Standard; ANSI/ TIA-1005-A-2012, Telecommunications Infrastructure Standard for Industrial Premises; ANSI/ TIA-1179-A-2017, Healthcare Facility Telecommunications Infrastructure Standard; ANSI/TIA-4966-2014, Telecommunications Infrastructure Standard for Educational Facilities; and other ANSI-approved installation standards for accepted industry practices.
Informational Note No. 2: See NFPA 90A-2021, Standard for the Installation of Air-Conditioning and Ventilating Systems, for discrete combustible components installed in accordance with 300.22(C).
Informational Note No. 3: Paint, plaster, cleaners, abrasives, corrosive residues, or other contaminants may result in an unde- termined alteration of wire and cable properties.
70-686
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
800.44
ARTICLE 800 -GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS
(B) Circuit Integrity (CI) Cable. CI cable shall be supported at a distance not exceeding 610 mm (24 in.). Cable shall be secured to the noncombustible surface of the building struc- turc. Cable supports and fasteners shall be steel.
800.25 Abandoned Cables. The accessible portion of aban- doned cables shall be removed. Where cables are identified for future use with a tag, the tag shall be of sufficient durability to withstand the environment involved.
800.26 Spread of Fire or Products of Combustion. Installa- tions of cables, communications raceways, cable routing as.sem- blics in hollow spaces, vertical shafts, and ventilation or air- handling ducts shall be made so that the possible spread of fire or products of combustion will not be substantially increased. Openings around penetrations of cables, communications race- ways, and cable routing assemblies through fire-resistant-rated walls, partitions, floors, or ceilings shall be firestopped using approved methods to maintain the fire resistance rating.
Informational Note: Directories of electrical construction mate- rials published by qualified testing laboratories contain many listing installation restrictions necessary to maintain the fire- resistive rating of assemblies where penetrations or openings are made. Building codes also contain restrictions on membrane penetrations on opposite sides of a fire resistance-rated wall assembly. An example is the 600 mm (24 in.) minimum horizon- tal separation that usually applies between boxes installed on opposite sides of the wall. Assistance in complying with 800.26 can be found in building codes, fire resistance directories, and product listings.
800.27 Temperature Limitation of Wires and Cables. No wirc or cable shall be used in such a manner that its operating temperature exceeds that of its rating.
Part II. Wires and Cables Outside and Entering Buildings
800.44 Overhead (Aerial) Wires and Cables. Overhead (acrial) communications wires and cables and CATV-typc coaxial cables entering buildings shall comply with 800.44(A) through (D).
Informational Note: See ANSI C2-2017, National Electrical Safety Code, Part 2 Safety Rules for Overhead Lines, for additional informa- tion regarding overhead (aerial) wires and cables.
(A) On Poles, In-Span, Above Roofs, on Masts, or Between Buildings. If communications wires and cables or CATV-typc coaxial cables and electric light or power conductors are supported by the same pole or are run parallel to cach other in-span, the conditions described in 800.44(A) (1) through (A) (4) shall be met.
(1) Relative Location. If practicable, the communications wires and cables and CATV- type coaxial cables shall be located below the electric light or power conductors.
(2) Attachment to Cross-Arms. Communications wires and cables and CATV-type coaxial cables shall not be attached to a cross-arm that carries electric light or power conductors.
(3) Climbing Space. The climbing space through wires and cables shall comply with the requirements of 225.14(B).
(4) Clearance. Supply service drops and sets of overhead serv- ice conductors of 0 volts to 750 volts running above and paral- lel to communications wires and cables and CATV-type coaxial service drops shall have a minimum separation of 300 mm
(12 in.) at any point in the span, including the point of their attachment to the building, provided that the ungrounded conductors are insulated and that a clearance of not less than 1.0 m (40 in.) is maintained between the two services at the polc.
(B) Above Roofs. Communications wires and cables and CATV-type coaxial cables shall have a vertical clearance of not less than 2.5 m (8 ft) from all points of roofs above which they pass.
Exception No. 1: Communications wires and cables and CATV-type coaxial cables shall not be required to have a vertical clearance of not less than 2.5 m (8 ft) above auxiliary buildings, such as garages and the like.
Exception No. 2: A reduction in clearance above only the overhanging portion of the mof to not less than 450 mm (18 in.) shall be permitted af (1) not more than 1.2 m (4 ft) of communications and CATV-type service-drop conductors pass above the roof overhang and (2) they are terminated at a through- or above-the roof raceway or approved support.
Exception No. 3: Where the mof has a slope of not less than 100 mm in 300 mm (4 in. in 12 in.), a reduction in clearance to not less than 900 mm (3 ft) shall be permitted.
Informational Note: See ANSI/IEEE C2-2017, National Electrical Safety Code, Part 2, Safety Rules for Overhead Lines, for additional information regarding overhead (aerial) wire and cables.
(C). On Masts. Overhead (acrial) communications wires and cables and CATV-type coaxial cables shall be permitted to be attached to an above-the-roof raceway mast that does not enclose or support conductors of electric light or power circuits.
(D) Between Buildings. Communications and CATV-typc coaxial cables extending between buildings or structures, and also the supports or attachment fixtures, shall be identified and shall have sufficient strength to withstand the loads to which they might be subjected.
Exception: If a communications cable or a CATV-type coaxial cable does not have sufficient strength to be self-supporting, it shall be attached to a supporting messenger cable that, together with the attach- ment fixtures or supports, shall be acceptable for the purpose and shall have sufficient strength to withstand the loads to which they may be subjected.
(E) On Buildings. Where attached to buildings, communica- tions wires and cables and CATV-type coaxial cables shall be securely fastened in such a manner that they will be separated from other conductors in accordance with 800.44(E) (1) and (E) (2).
(1) Electric Light or Power. The communications wires and cables and CATV-type coaxial cables shall have a separation of at least 100 mm (4 in.) from electric light, power, Class 1, or non-power-limited fire alarm circuit conductors not in raceway or cable, or shall be permanently separated from conductors of the other system by a continuous and firmly fixed nonconduc- tive barrier in addition to the insulation on the wires.
(2) Other Communications Systems. Communications wircs and cables and CATV-type coaxial cables shall be installed so that there will be no unnecessary interference in the mainte- nance of the separate systems. In no case shall the wires, cables, messenger strand, or equipment of one system cause abrasion
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-687
800.47
ARTICLE 800 -GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS
to the wires, cables, messenger strand, or equipment of any other system.
800.47 Underground Systems Entering Buildings. Under- ground communications wires and cables, CATV-type coaxial cables, and network-powered broadband communications cables entering buildings shall comply with 800.47(A) and (B). The requirements of 310.10(C) shall not apply to communica- tions wires and cables and CATV-type coaxial cables.
(A) Underground Systems with Electric Light, Power, Class 1, or Non-Power-Limited Fire Alarm Circuit Conductors. Under- ground communications wires and cables, CATV-type coaxial cables, and network-powered broadband communications cables in a raceway, pedestal, handhole enclosure, or manhole containing electric light, power, Class 1, or non-power-limited fire alarm circuit conductors shall be in a section separated from such conductors by means of brick, concrete, or tile parti- tions or by means of a suitable barrier.
(B) Direct-Buried Cables and Raceways. Direct-buried communications wires and cables, CATV-type coaxial cables, and network-powered broadband communications cables shall be separated at least 300 mm (12 in.) from conductors of any light or power, non-power-limited fire alarm circuit conductors, or Class 1 circuit.
Exception No. 1: Separation shall not be required if electric service conductors or all the direct-buried communications wires and cables, CATV-type coaxial cables, and network-powered broadband communi- cations cables are installed in raceways or have metal cable armor.
Exception No. 2: Separation shall not be required under one of the following conditions:
(1) If the electric light or power branch-circuit or feeder conductors or Class 1 circuit conductors are installed in a rareway or in metal- sheathed, metal-clad, or Type UF or Type USE cables
(2) If all the direct-buried communications wires cables, CATV-type coaxial cables, and network-powered broadband communications cables have metal cable armor or are installed in raceway
800.48 Unlisted Cables Entering Buildings. Unlisted outside plant communications cables and unlisted outside plant CATV- type coaxial cables shall be permitted to be installed in build- ing spaces other than risers, ducts used for environmental air, plenums used for environmental air, and other spaces used for environmental air if all of the following applies:
(1) The length of the cable within the building, measured from its point of entrance, does not exceed 15 m (50 ft).
(2) The cable enters the building from the outside.
(3) The unlisted outside plant communications cable is terminated in an enclosure or on a listed primary protec- tor, or the unlisted outside plant CATV type coaxial cable is terminated at a grounding block.
The point of entrance shall be permitted to be extended from the penetration of the external wall, roof, or floor slab by continuously enclosing the entrance cables in rigid metal conduit (RMC) or intermediate metal conduit (IMC) to the point of emergence.
Informational Note No. 1: Splice cases or terminal boxes, both metallic and plastic types, are typically used as enclosures for splicing or terminating communications cables.
Informational Note No. 2: This section limits the length of unlis- ted outside plant cable to 15 m (50 ft) from the point of entrance, while 805.90(B) requires that the primary protector
be located as close as practicable to the point of entrance of the cable. Therefore, in installations requiring a primary protector, the outside plant cable may not extend 15 m (50 ft) into the building if it is practicable to place the primary protector closer to the point of entrance.
800.49 Metal Entrance Conduit Grounding. Metal conduit containing entrance wire or cable shall be connected by a bonding conductor or grounding electrode conductor to a grounding electrode or, where present, the building grounding electrode system in accordance with 800.100(B).
800.53 Separation from Lightning Conductors. Where practi- cable on buildings, a separation of at least 1.8 m (6 ft) shall bc maintained between lightning protection conductors and all communications wires and cables and CATV-type coaxial cables.
Informational Note No. 1: See ANSI C2-2017 National Electrical Safety Code, Part 2, Safety Rules for Overhead Lines, for additional information regarding overhead (aerial) wires and cables.
Informational Note No. 2: See NFPA 780-2020, Standard for the Installation of Lightning Protection Systems, for infonnation on calculation of separation distances using the sideflash equation.
Part III. Grounding Methods
800.100 Cable and Primary Protector Bonding and Grounding.
(A) Bonding Conductor or Grounding Electrode Conductor.
(1) Insulation. The bonding conductor or grounding elec- trode conductor shall be listed and shall be permitted to be insulated, covered, or barc.
(2) Material. The bonding conductor or grounding electrode conductor shall be copper or other corrosion-resistant conduc- tive material, stranded or solid.
(3) Size. The bonding conductor or grounding electrode conductor shall not be smaller than 14 AWG. The bonding conductor or grounding electrode conductor shall have a current-carrying capacity not less than the aggregate of the grounded metal cable sheath member, the metal strength member(s), and the protected conductor(s) of the communi- cations cable, or the outer sheath of the coaxial cable, as appli- cable. The bonding conductor or grounding electrode conductor shall not be required to exceed 6 AWG.
(4) Length. The bonding conductor or grounding electrode conductor shall be as short as practicable. In one- and two- family dwellings, the bonding conductor or grounding clcc- trode conductor shall be as short as practicable, not to exceed 6.0 m (20 ft) in length.
Informational Note: Similar bonding conductor or grounding electrode conductor length limitations applied at apartment buildings and commercial buildings help to reduce voltages that may be developed between the building's power and communi- cations systems during lightning events. See ANSI/TIA-607- D-2019, Generic Telecommunications Bonding and Grounding (Earthing) for Customer Premises, which includes useful informa- tion to reduce such voltages.
Exception: In one- and two-family dwellings if it is not practicable to aclueve an overall maximum bonding conductor or grounding electrode conductor length of 6.0 m (20 ft), a separate ground rod meeting the minimum dimensional criteria of 800.100(B)(3)(2) or (B)(3)(3) shall be driven, the bonding conductor or grounding electrode conductor shall
70-688
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 800 -GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS
800.100
be connected to the ground rod in accordance with 800.100(C), and the ground rod shall be connected to the power grounding electrode system in accordance with 800.100(D).
(5) Run in Straight Line. The bonding conductor or ground- ing electrode conductor shall be run in as straight a line as practicable.
(6) Physical Protection. Bonding conductors and grounding electrode conductors shall be protected where exposed to phys- ical damage. If the bonding conductor or grounding electrode conductor is installed in a metal raceway, both ends of the race- way shall be bonded to the contained conductor or to the same terminal or electrode to which the bonding conductor or grounding electrode conductor is connected.
(B) Electrode. The bonding conductor or grounding clec- trode conductor shall be connected in accordance with 800.100(B)(1), (B)(2), or (B)(3).
(1) In Buildings or Structures with an Intersystem Bonding Termination. If the building or structure served has an inter- system bonding termination as required by 250.94, the bonding conductor shall be connected to the intersystem bonding termination.
Informational Note: Informational Note Figure 800.100(B) (1) illustrates the connection of the bonding conductor in buildings or structures equipped with an intersystem bonding tennination or a terminal block providing access to the building grounding means.
(2) In Buildings or Structures with Grounding Means. If an intersystem bonding termination is established, 250.94(A) shall apply. If the building or structure served has no intersystem bonding termination, the bonding conductor or grounding electrode conductor shall be connected to the nearest accessi- ble location on one of the following:
(1) The building or structure grounding electrode system as covered in 250.50
Service equipment
Communications equipment, protector, or cable shield
Bonding conductor
Power service grounding electrode conductor
Intersystem bonding termination or terminal block to building grounding means
Grounding electrode
Informational Note Figure 800.100(B)(1) Illustration of a Bonding Conductor in a Communications Installation Equipped With an Intersystem Bonding Termination or Terminal Block Providing Access To the Building Grounding Means.
(2) The power service accessible means external to enclo- sures using the options identified in 250.94(A), Excep- tion
(3) The nonflexible metal power service raceway
(4) The service equipment enclosure
(5) The grounding electrode conductor or the grounding electrode conductor metal enclosure of the power service
(6) The grounding electrode conductor or the grounding electrode of a building or structure disconnecting means that is connected to a grounding electrode as covered in 250.32
(7) The grounded interior metal water piping system, within 1.5 m (5 ft) from its point of entrance to the building, as covered in 250.52
A bonding device intended to provide a termination point for the bonding conductor (intersystem bonding) shall not interfere with the opening of an equipment enclosure. A bond- ing device shall be mounted on nonremovable parts. A bond- ing device shall not be mounted on a door or cover even if the door or cover is nonremovable.
For purposes of this section, the mobile home service equip- ment or the mobile home disconnecting means located within 9.0 m (30 ft) of the exterior wall of the mobile home it serves, or at a mobile home disconnecting means connected to an electrode by a grounding electrode conductor in accordance with 250.32 and located within 9.0 m (30 ft) of the exterior wall of the mobile home it serves, shall be considered to meet the requirements of this section.
Informational Note: See Infonnational Note Figure 800.100(B) (2) for an illustration of a grounding electrode conductor and a bonding conductor in a communications installation not equip- ped with an intersystem bonding termination or terminal block.
(3) In Buildings or Structures Without an Intersystem Bonding Termination or Grounding Means. If the building or structure served has no intersystem bonding termination or grounding means, as described in 800.100(B) (2), the grounding electrode conductor shall be connected to one of the following:
(1) To any one of the individual grounding electrodes described in 250.52(A) (1), (A)(2), (A)(3), or (A) (4)
(2) If the building or structure served has no intersystem bonding termination or grounding means, as described in 800.100(B) (2) or (B)(3)(1), to any one of the individ- ual grounding electrodes described in 250.52(A) (5), (A)(7), and (A)(8)
(3) For communications circuits covered in Article 805 or network-powered broadband communications systems covered in Article 830, to a ground rod or pipe not less than 1.5 m (5 ft) in length and 12.7 mm (0.5 in.) in cliam- cter, driven, where practicable, into permanently damp carth and separated from lightning protection system conductors, as covered in 800.53, and at least 1.8 m (6 ft) from electrodes of other systems
Steam pipes, hot water pipes, or lightning protection system conductors shall not be employed as grounding electrodes or as a bonding or grounding electrode conductor for protectors and grounded metal members.
(C) Electrode Connection. Connections to grounding electro- des shall comply with 250.70.
(D) Bonding of Electrodes. A bonding jumper not smaller than 6 AWG copper or equivalent shall be connected between
2023 Edition NATIONAL ELECTRICAL CODE
70-689
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
ARTICLE 800 -GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS
800.106
Service equipment
Communications equipment, protector, or cable shield
-
Grounding electrode conductor
Power service grounding electrode conductor
Bonding conductor
Grounding electrodes
Informational Note Figure 800.100(B) (2) Illustration of a Grounding Electrode Conductor and a Bonding Conductor in a Communications Installation Not Equipped with an Intersystem Bonding Termination or Terminal Block Providing Access to the Building Grounding Means.
the grounding electrode and power grounding electrode system at the building or structure served if separate electrodes arc used.
Exception: Bonding of electrodes at mobile homes shall be in accordance with 800.106.
Informational Note No. 1: See 250.60 for connection to a light- ning protection system.
Informational Note No. 2: Bonding together of all separate elec- trodes limits potential differences hetween them and between their associated wiring systems.
800.106 Primary Protector Grounding and Bonding at Mobile Homes.
(A) Grounding. Grounding shall comply with 800.106(A) (1) and (A)(2).
(1) Mobile Home Service Equipment. Where there is no mobile home service equipment located within 9.0 m (30 ft) of the exterior wall of the mobile home it serves, grounding shall comply with one of the following:
(1) The following components (if present) shall be connec- ted to a grounding electrode in accordance with 800.100(B) (3):
a. Primary protector grounding terminal
b. Network interface unit
c. Coaxial cable shield ground
d. Surge arrester grounding terminal
c. Network-powered broadband communications cable shield
f. Network-powered broadband communications cable metal members not used for communications or powering
(2) The non-current-carrying metal members of optical fiber cables shall be connected to a grounding electrode in accordance with 770.106(A) (1). The network terminal, if required to be grounded, shall be connected to a ground- ing electrode in accordance with 800.106(A) (1)(1). The
grounding electrode shall be bonded in accordance with 770.106(B).
(2) Mobile Home Feeder Disconnecting Means. Where there is no mobile home disconnecting means grounded in accord- ance with 250.32 and located within 9.0 m (30 ft) of the cxtc- rior wall of the mobile home it serves, grounding shall comply with one of the following:
(1) The following components (if present) shall be connec- ted to a grounding electrode in accordance with 800.100(B) (3):
a. Primary protector grounding terminal
b. Network interface unit
c. Network-powered broadband communications shield
d. Network-powered broadband communications cable metal members not used for communications or powering
(2) The non-current-carrying metal members of optical fiber cables shall be connected to a grounding electrode in accordance with 770.106(A) (2). The network terminal, if required to be grounded, shall be connected to a ground- ing electrode in accordance with 800.106(A) (2). The grounding electrode shall be bonded in accordance with 770.106(B).
(B) Bonding. The primary protector grounding terminal or grounding electrode, network-powered broadband communi- cations cable grounding terminal, or network interface unit grounding, terminal shall be bonded together and connected to the metal frame or available grounding terminal of the mobile home with a copper conductor not smaller than 12 AWG under either of the following conditions:
(1) If there is no mobile home service equipment or discon- necting means as in 800.106(A)
(2) If the mobile home is supplied by cord and plug
Part IV. Installation Methods Within Buildings
800.110 Raceways, Cable Routing Assemblies, and Cable Trays.
(A) Types of Raceways. Wircs and cables shall be permitted to be installed in raceways that comply with 800.110(A) (1), 800.110(A)(2), or 800.110(A)(3). Medium-power network- powered broadband communications cables shall not be instal- lcd in raceways that comply with 800.110(A) (2).
(1) Raceways Recognized in Chapter 3. Wircs and cables shall be permitted to be installed in any raceway included in Chap- ter 3. The raceways shall be installed in accordance with Chap- ter 3.
(2) Communications Raceways. Wircs and cables shall be permitted to be installed in plenum communications raceways, riser communications raceways, and general-purpose commu- nications raceways selected in accordance with Table 800.154(b), listed in accordance with 800.182, and installed in accordance with 800.113 and 362.24 through 362.56, where the requirements applicable to electrical nonmetallic tubing (ENT) apply.
(3) Innerduct for Communications Wires and Cables, Coaxial Cables, or Network-Powered Broadband Communications Cables. Listed plenum communications raceways, listed riser communications raceways, and listed general-purpose commu-
70-690
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
800.113
ARTICLE 800-GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS
nications raceways selected in accordance with Table 800.154(b) shall be permitted to be installed as innerduct in any type of listed raceway permitted in Chapter 3.
(B) Raceway Fill. The raceway fill requirements of Chapters 3 and 9 shall apply to medium-power network-powered broad- band communications cables.
(C) Cable Routing Assemblies. Cables shall be permitted to be installed in plenum cable routing assemblies, riser cable rout- ing assemblies, and general-purpose cable routing assemblies selected in accordance with Table 800.154(c), listed in accord- ance with 800.182, and installed in accordance with 800.110(C) (1) and (C)(2) and 800.113.
(1) Horizontal Support. Cable routing assemblies shall be supported where run horizontally at intervals not to exceed 900 mm (3 ft) and at cach end or joint, unless listed for other support intervals. In no case shall the distance between supports exceed 3 m (10 ft).
(2) Vertical Support. Vertical runs of cable routing assemblies shall be supported at intervals not exceeding 1.2 m (4 ft), unless listed for other support intervals, and shall not have more than one joint between supports.
(D) Cable Trays. Wires and cables and communications race- ways shall be permitted to be installed in metal or listed nonmetallic cable tray systems. Ladder cable trays shall be permitted to support cable routing assemblies.
800.113 Installation of Cables Used for Communications Circuits, Communications Wires, Cable Routing Assemblies, and Communications Raceways. Installation of wires, cables, cable routing assemblies, and communications raceways shall comply with 800.113(A) through (L). Installation of cable rout- ing assemblies and communications raceways shall comply also with 800.110. Types of cables used by this section are identified in Table 800.113.
(A) Listing. Cables used for communications circuits, commu- nications wires, cable routing assemblies, and communications raceways installed in buildings shall be listed and installed in accordance with the limitations of the listing.
Exception: Cables installed in compliance with 800.48 shall not be required to be listed.
(B) Ducts Specifically Fabricated for Environmental Air. Instal- lations of cables used for communications circuits, communica- tions wires, cable routing assemblies, and communications raceways in ducts specifically fabricated for environmental air shall be in accordance with 800.113(B) (1) and (B) (2).
(1) Uses Permitted. The following cables shall be permitted in ducts specifically fabricated for environmental air as described in 300.22(B) if they are directly associated with the air distribu- tion system:
Table 800.113 Cables Used for Communications Circuits
Listed Cable Types
Plenum cables Riser cables
General-purpose cables
CMP, CATVP, BLP, OFNP, OFCP CMR, CATVR, BMR, BLR, OFNR, OFCR CMG, CM, CATV, BM, BL, OFNG, OFX, OFCG, OFC CMX, CATVX, BLX
Limited-use cables
Undercarpet
CMUC
Underground
BMU, BLU
2023 Edition NATIONAL ELECTRICAL CODE
70-691
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
(1) Plenum cables up to 1.22 m (4 ft) in length
(2) Plenum, risc, general-purpose, and limited-use cables installed in raceways that are installed in compliance with 300.22(B)
(2) Uses Not Permitted. The following cables, wires, cable routing assemblies, and communications raceways shall not be permitted in ducts specifically fabricated for environmental air as described in 300.22(B):
(1) Plenum, riser, and general-purpose communications race- ways
(2) Plenum, riser, and general-purpose cable routing assem- blics
(3) Riser, general-purpose, and limited-use cables
(4) Type CMUC cables and wires
(5) Types BMC and BLU cables
(6) Communications wircs
(7) Hybrid power and communications cables
Informational Note: See NFPA 90A-2021, Standard for the Installa- tion of Air-Conditioning and Ventilating Systems, for information on fire protection of wiring installed in fabricated ducts.
(C) Other Spaces Used for Environmental Air (Plenums). Installations of cables used for communications circuits, communications wires, cable routing assemblies, and commu- nications raceways in other spaces used for environmental air (plenums) shall be in accordance with 800.113(C) (1) and (C) (2).
(1) Uses Permitted. The following cables, wires, cable routing assemblies, and communications raceways shall be permitted in other spaces used for environmental air as described in 300.22(C):
(1) Plenum cables
(2) Plenum communications raceways
(3) Plenum cable routing assemblies
(4) Plenum cables installed in plenum communications race- ways
(5) Plenum cables installed in plenum cable routing assem- blics
(6) Plenum cables and plenum communications raceways supported by open metal cable tray systems
(7) Plenum, riser, general-purpose, and limited-use cables, and communications wires installed in raceways that are installed in compliance with 300.22(C)
(8) Plenum, risc, general-purpose, limited-use cables and plenum, riser, and general-purpose communications race- ways supported by solid bottom metal cable trays with solid metal covers in other spaces used for environmental air (plenums) as described in 300.22(C)
(9) Plenum, riser, general-purpose, and limited-use cables installed in plenum, riser, and general-purpose communi- cations raccways supported by solid bottom metal cable trays with solid metal covers in other spaces used for envi- ronmental air (plenums) as described in 300.22(C)
(2) Uses Not Permitted. The following cables, wires, cable routing assemblies, and communications raceways shall not be permitted in other spaces used for environmental air as descri- bed in 300.22(C):
(1) Riser, general-purpose, and limited-use cables
(2) Riser and general-purpose communications raceways
(3) Riser and general-purpose cable routing assemblies
(4) Type CMUC cables and wires
(5) Types BMR, BM, BMU, and BLU cables
800.113
ARTICLE 800 -GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS
(6) Communications wircs
(7) Hybrid power and communications cables
Informational Note: See NFPA 90A-2021, Standard for the Installa- tion of Air-Conditioning and Ventilating Systems, for information on fire protection of wiring installed in other spaces used for envi- ronmental air.
(D) Risers - Cables, Cable Routing Assemblies, and Commu- nications Raceways in Vertical Runs. Installations of cables used for communications circuits, communications wires, cable routing assemblies, and communications raceways in risers shall be in accordance with 800.113(D) (1) and (D) (2).
(1) Uses Permitted. The following cables, cable routing assem- blics, and communications raceways shall be permitted in verti- cal runs penetrating one or more floors and in vertical runs in a shaft:
(1) Plenum and riser cables
(2) Plenum and riser communications raceways
(3) Plenum and riser cable routing assemblies
(4) Plenum and riser cables installed in the following:
a. Plenum communications raceways
b. Riser communications raceways
c. Plenum cable routing assemblies
d. Riser cable routing assemblies
(2) Uses Not Permitted. The following cables, wires, cable routing assemblies, and communications raceways shall not be permitted in risers:
(1) General-purpose and limited-use cables
(2) General-purpose communications raceways
(3) General-purpose cable routing assemblies
(4) Type CMUC cables and wires
(5) Types BMR, BM, BMU, and BLU cables
(6) Communications wires
(7) Hybrid power and communications cables
Informational Note: See 800.26 for firestop requirements for floor penetrations.
(E) Risers - Cables and Innerducts in Metal Raceways. Instal- lations of cables used for communications circuits, communica- tions wires, cable routing assemblies, and communications raceways in metal raceways in a riser having firestops at cach floor shall be in accordance with 800.113(E) (1) and (E) (2).
(1) Uses Permitted. The following cables and innerducts shall be permitted in metal raceways in a riser having firestops at cach floor:
(1) Plenum, riser, general-purpose, and limited-use cables
(2) Plenum, riser, and general-purpose communications race- ways (innerduct)
(3) Plenum, riser, general-purpose, and limited-use cables installed in the following:
a. Plenum communications raceways (innerduct)
b. Riser communications raceways (innerduct)
c. General-purpose communications raceways (inner- duct)
(2) Uses Not Permitted. The following cables, wires, cable routing assemblies, and communications raceways shall not be permitted in metal raceways in a riser having firestops at cach floor:
(1) Plenum, riser, and general-purpose cable routing assem- blics
(2) Type CMUC cables and wires
(3) Types BMR, BM, BMU, and BLU cables
(4) Communications wires
(5) Hybrid power and communications cables
Informational Note: See 800.26 for firestop requirements for floor penetrations.
(F) Risers - Cables, Cable Routing Assemblies, and Commu- nications Raceways in Fireproof Shafts. Installations of cables used for communications circuits, communications wires, cable routing assemblies, and communications raceways in fireproof riser shafts having firestops at cach floor shall be in accordance with 800.113(F) (1) and (F) (2).
(1) Uses Permitted. The following cables, cable routing assem- blics, and communications raccways shall be permitted to be installed in fireproof riser shafts having firestops at cach floor:
(1) Plenum, riser, general-purpose, and limited-use cables
(2) Plenum, riser, and general-purpose communications race- ways
(3) Plenum, riser, and general-purpose cable routing assem- blics
(4) Plenum, riser, general-purpose, and limited-use cables installed in the following:
a. Plenum communications raceways
b. Riser communications raceways
c. General-purpose communications raceways
d. Plenum cable routing assemblies
c. Riser cable routing assemblies
f. General-purpose cable routing assemblies
(2) . Uses Not Permitted. The following cables, wires, cable routing assemblies, and communications raceways shall not be permitted in metal raceways in fireproof riser shafts having fire- stops at cach floor:
(1) Type CMUC cables and wires
(2) Type BMU and BLU cables
(3) Communications wircs
(4) Hybrid power and communications cables
Informational Note: See 800.26 for firestop requirements for floor penetrations.
(G) Risers - One- and Two-Family Dwellings. Installations of cables used for communications circuits, communications wires, cable routing assemblies, and communications raceways in risers in one- and two-family dwellings shafts shall be in accordance with 800.113(G) (1) and (G)(2).
(1) Uses Permitted. The following cables, cable routing assem- blics, and communications raceways shall be permitted in one- and two-family dwellings:
(1) Plenum, riser, and general-purpose cables
(2) Limited-use cables less than 6 mm (0.25 in.) in diameter
(3) Plenum, riser, and general-purpose communications race- ways
(4) Plenum, riser, and general-purpose cable routing assem- blics
(5) Plenum, riser, and general-purpose cables installed in the following:
a. Plenum communications raceways
b. Riser communications raceways
c. General-purpose communications raceways
d. Plenum cable routing assemblies
c. Riser cable routing assemblies
70-692
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
800.113
ARTICLE 800 -GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS
f. General-purpose cable routing assemblies
(2) Uses Not Permitted. The following cables and wires shall not be permitted in risers in one- and two-family dwellings:
(1) Type CMUC cables and wires
(2) Type BMU and BLU cables
(3) Communications wires
(4) Hybrid power and communications cables
(H) Cable Trays. Installations of cables used for communica- tions circuits, communications wires, cable routing assemblies, and communications raceways supported by cable trays shall be in accordance with 800.113(H) (1) and (H) (2).
(1) Uses Permitted. The following wires, cables, and commu- nications raceways shall be permitted to be supported by cable trays:
(1) Plenum, riser, and general-purpose cables
(2) Plenum, riser, and general-purpose communications race- ways
(3) Communications wires, plenum, riser, and general- purpose cables installed in the following:
a. Plenum communications raceways
b. Riser communications raceways
c. General-purpose communications raceways
(2) Uses Not Permitted. The following cables and wires shall not be supported by cable trays:
(1) Limited-use cables
(2) Type CMUC cables and wires
(3) Type BMU and BLU cables
(4) Communications wircs
(5) Hybrid power and communications cables
(I) Distributing Frames and Cross-Connect Arrays. Installa- tions of cables used for communications circuits, communica- tions wires, cable routing assemblies, and communications raceways in distributing frames and cross-connect arrays shall be in accordance with 800.113(I) (1) and (I) (2).
(1) Uses Permitted. The following wires, cables, cable routing assemblies, and communications raceways shall be permitted to be installed in distributing frames and cross-connect arrays:
(1) Plenum, riser, and general-purpose cables and communi- cations wircs
(2) Plenum, riser, and general-purpose communications race- ways
(3) Plenum, riser, and general-purpose cable routing assem- blics
(4) Communications wires, plenum, riser, and general- purpose cables installed in the following:
a. Plenum communications raceways
b. Riser communications raceways
c. General-purpose communications raceways
d. Plenum cable routing assemblies
c. Riser cable routing assemblies
f. General-purpose cable routing assemblies
(2) Uses Not Permitted. The following cables and wires shall not be installed in distributing frames and cross-connect arrays:
(1) Types BMR, BM, BMU, and BLU cables
(2) Limited-use cables
(3) Type CMUC cables and wires
(4) Hybrid power and communications cables
(J) Other Building Locations. Installations of cables used for communications circuits, cable communications wires, routing assemblies, and communications raceways in building locations other than those covered in 800.113(B) through (I) shall be in accordance with 800.113(J) (1) and (J) (2).
(1) Uses Permitted. The following wires, cables, cable routing assemblies, and communications raceways shall be permitted to be installed in building locations other than the locations covered in 800.113(B) through (I):
(1) Plenum, riser, and general-purpose cables
(2) Limited-use cables with a maximum of 3 m (10 ft) of exposed length in nonconcealed spaces
(3) Plenum, riser, and general-purpose communications race- ways
(4) Plenum, riser, and general-purpose cable routing assem- blics
(5) Communications wires, plenum, riser, and general- purpose cables installed in the following:
a. Plenum communications raceways
b. Riser communications raceways
c. General-purpose communications raceways
(6) Plenum, riser, and general-purpose cables installed in the following:
a. Plenum cable routing assemblies
b. Riser cable routing assemblies
c. General-purpose cable routing assemblies
(7): Communications wires and plenum, riser, general- purpose, and limited-use cables installed in raceways recognized in Chapter 3
(8) Type CMUC undercarpet communications wires and cables installed under carpet, modular flooring, and planks
(2) Uses Not Permitted. The following cables, wires, cable routing assemblies, and communications raceways shall not be installed in building locations other than the locations covered in 800.113(B) through (I):
(1) Types BMU' and BLU' cables
(2) Communications wires
(3) Hybrid power and communications cables
(K) Multifamily Dwellings. Installations of cables used for communications circuits, communications wires, cable routing assemblies, and communications raceways in multifamily dwell- ings shall be in accordance with 800.113(K) (1) and (K) (2).
(1) Uses Permitted. The following cables, cable routing as.sem- blics, and communications raceways shall be permitted to be installed in multifamily dwellings in locations other than the locations covered in 800.113(B) through (G):
(1) Plenum, riser, and general-purpose cables
(2) Limited-use cables less than 6 mm (0.25 in.) in diameter in nonconcealed spaces
(3) Plenum, riser, and general-purpose communications race- ways
(4) Plenum, riser, and general-purpose cable routing assem- blics
(5) Communications wires and plenum, riser, and general- purpose cables installed in the following:
a. Plenum communications raceways
b. Riser communications raceways
c. General-purpose communications raceways
2023 Edition NATIONAL ELECTRICAL CODE
70-693
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
800.113
ARTICLE 800 -GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS
(6) Plenum, riser, and general-purpose cables installed in the following:
a. Plenum cable routing assemblies
b. Riser cable routing assemblies
c. General-purpose cable routing assemblies
(7) Communications wires and plenum, riser, general- purpose, and limited-use cables installed in raceways recognized in Chapter 3
(8) Type CMUC under-carpet communications wires and cables installed under carpet, modular flooring, and planks
(2) Uses Not Permitted. The following cables, cable routing assemblies, and communications raceways shall not be installed in multifamily dwellings in locations other than the locations covered in 800.113(B) through (G):
(1) Types BML' and BLU cables
(2) Communications wires
(3) Hybrid power and communications cables
(L) One- and Two-Family Dwellings. Installations of cables used for communications circuits, communications wires, cable routing assemblies, and communications raceways in one- and two-family dwellings in locations other than those covered in 800.113(B) through (F) shall be in accordance with 800.113(L) (1) and (L)(2).
(1) Uses Permitted. The following wires, cables, cable routing assemblies, and communications raceways shall be permitted to be installed in one- and two-family dwellings in locations other than the locations covered in 800.113(B) through (F):
(1) Plenum, riser, and general-purpose cables
(2) Limited-use cables less than 6 mm (0.25 in.) in diameter
(3) Plenum, riser, and general-purpose communications race- ways
(4) Plenum, riser, and general-purpose cable routing assem- blics
(5) Communications wires, plenum, riser, and general- purpose cables installed in the following:
a. Plenum communications raccways
b. Riser communications raceways
c. General-purpose communications raceways
(6) Plenum, riser, and general-purpose cables installed in the following:
a. Plenum cable routing assemblies
b. Riser cable routing assemblies
c. General-purpose cable routing assemblies
(7) Communications wires and plenum, riser, general- purpose, and limited-use cables installed in raceways recognized in Chapter 3
(8) Type CMUC under-carpet communications wires and cables installed under carpet, modular flooring, and planks
(9) Hybrid power and communications cable listed in accord- ance with 800.179
(2) Uses Not Permitted. The following cables, wires, cable routing assemblies, and communications raceways shall not be installed in one- and two-family dwellings in locations other than those covered in 800.113(B) through (F):
(1) Types BML' and BLU cables
(2) Communications wires
800.133 Installation of Communications Wires and Cables and CATV-Type Coaxial Cables. Installation of communications wires and cables, from the protector to the equipment, or where no protector is required, communications wires and cables attached to the outside or inside of the building, shall comply with 800.133(A) and 800.133(B). Installation of CATV- type coaxial cables, beyond the point of grounding as defined in 820.93, shall comply with 800.133(A) through (C).
(A) In Raceways, Cable Trays, Boxes, Cables, Enclosures, and Cable Routing Assemblies.
(1) Other Circuits. Communications cables and CATV-typc coaxial cables shall be permitted in the same raceway, cable tray, box, enclosure, or cable routing assembly together and with jacketed cables of any of the following:
(1) Class 2 and Class 3 remote-control, signaling, and power- limited circuits in compliance with 645.5(E) (2) or Parts I and II of Article 725
(2) Power-limited fire alarm systems in compliance with Parts I and III of Article 760
(3) Nonconductive and, conductive optical fiber cables in compliance with Parts I and V of Article 770
(4) Communications circuits in compliance with Parts I and IV of Articles 800 and 805
(5) Community antenna television and radio distribution systems in compliance with Parts I and V of Articles 800 and 820
(6) Low-power network-powered broadband communications circuits in compliance with Parts I and V of Articles 800 and 830
(2) Class 2 and Class 3 Circuits. Class 1 circuits shall not be run in the same cable with communications circuits. Class 2 and Class 3 circuit conductors shall be permitted in the same listed communications cable with communications circuits.
(3) Electric Light, Power, Class 1, Non-Power-Limited Fire Alarm, and Medium-Power Network-Powered Broadband Communications Circuits in Raceways, Compartments, and Boxes. Communications wires and cables and CATV-type coaxial cables shall not be placed in any raceway, compartment, outlet box, junction box, or similar fitting with conductors of electric light, power, Class 1, non-power-limited fire alarm, or medium-power network-powered broadband communications circuits.
Exception No. 1: Communications wires and cables and CATVtype coaxial cables shall be permitted to be placed in any rareway, compart- ment, outlet box, junction box, or other enclosures with conductors of electric light, power; Class 1, non-power-limited fire alarm, or medium- power network-powered broadband communications circuits where all of the conductors of electric light, power, Class 1, non-power-limited fire alarm, and medium-power network-powered broadband communica- tions circuits are separated from all of the communications wires and cables and CATVtype coaxial cables by a permanent barrier or listed divider.
Exception No. 2: Communications wires and cables and CATV-type coaxial cables shall be permitted to be placed in outlet boxes, junction boxes, or similar fittings or compartments with power conductors where such conductors are introduced solely for power supply to the communi- cations and coaxial cable system distribution equipment. The power circuit conductors shall be routed within the enclosure to maintain a minimum 6 mm (1/4 in.) separation from the communications wires and cables and the CATV- type coaxial cables.
70-694
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
800.179
ARTICLE 800 -GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS
Exception No. 3: Separation of circuits shall not be required in elevator traveling cables constructed in accordance with by 620.36.
(B) Other Applications. Communications wires and cables and CATV-type coaxial cables shall be separated at least 50 mm (2 in.) from conductors of any electric light, power, Class 1, non- power-limited fire alarm, or medium-power network-powered broadband communications circuits.
Exception No. 1: Separation shall not be required where either (1) all of the conductors of electric light, power, Class 1, non-power-limited fire alarm, and medium-power network-powered broadband communica- tions circuits are in a raceway or in metal-sheathed, metal-clad, nonmetallic-sheathed, Type AC or Type UF cables, or (2) all of the communications wires and cables and all of the CATVtype coaxial cables are encased in raceway.
Exception No. 2: Separation shall not be required where the communi- cations wires and cables and CATV4type coaxial cables are permanently separated from the conductors of electric light, power, Class 1, non- power-limited fire alarm, and medium-power network-powered broad- band communications circuits by a continuous and firmly fixed nonconductor, such as porrelain tubes or flexible tubing, in addition to the insulation on the wire.
(C) Support of Communications Wires and Cables and CATV- Type Coaxial Cables. Raccways shall be used for their inten- ded purpose. Communications wires and cables and CATV-type coaxial cables shall not be strapped, taped, or attached by any means to the exterior of any raceway as a means of support.
Exception: Overhead (aerial) spans of communications drop wires, communications cables, and CATVtype coaxial cables shall be permit- ted to be attached to the exterior of a raceway-type mast intended for the attachment and support of such wires and cables.
800.154 Applications of Listed Communications Wires, Cables, and Raceways, and Listed Cable Routing Assemblies. Permit- ted and nonpermitted applications of listed communications wires, cables, coaxial cables, network-powered broadband communications system cables and raceways, and listed cable routing assemblies, shall be in accordance with one of the following:
(1) Listed communications wires and cables as indicated in Table 800.154(a)
(2) Listed communications raceways as indicated in Table 800.154(b)
(3) Listed cable routing assemblies as indicated in Table 800.154(c)
The permitted applications shall be subject to the installa- tion requirements of 800.110 and 800.113.
Part V. Listing Requirements
800.170 Plenum Cable Ties. Cable tics intended for use in other space used for environmental air (plenums) shall be listed as having low smoke and heat release properties.
Informational Note: See NFP.A 90A-2018, Standard for the Installa- tion of Air-Conditioning and Ventilating Systems, and ANSI/ UL 2043-2013, Standard for Safety Fire Test for Heat and Visible Smoke Release for Discrete Products and Their Accessories Installed in Air-Handling Spaces, for information on listing discrete products as having low smoke and heat release properties.
800.171 Communications Equipment. Communications cquip- ment shall be listed as being suitable for electrical connection to a communications network.
Informational Note No. 1: See ANSI/UL 60950-1-2014, Standard for Safety of Information Technology Equipment, ANSI/ UL 1863-2012, Standard for Safety Communications Cirruit Arresso- ries, or ANSI/UL 62368-1-2014 or ANSI/UL 62368-1-2018, Audio/Video, Information and Communication Technology Equipment - Part 1: Safety Requirements.
Informational Note No. 2: See ANSI/ATIS 0600337-2016, Requirements for Maximum Voltage, Current, and Power Levels Used in Communications Circuits, for additional information regarding voltages, currents, and power allowed on communications circuits.
800.179 Wires and Cables. Communications wires and cables, community antenna television cables, and network-powered broadband communications cables shall be listed in accord- ance with 800.179(A) through (L) and shall have a tempera- turc rating of not less than 60 (140°F). The temperature rating shall be marked on the jacket of cables that have a temperature rating exceeding 60 (140°F). Conductors in communications cables, other than in a coaxial cable, shall be copper. Cables shall be permitted to contain optical fibers. Cables containing optical fibers shall be marked with the suffix "-OF."
Communications wires and cables and network-powered communications cables shall have a voltage rating of not less than 300 volts; the insulation for the individual conductors, other than the outer conductor of a coaxial cable, shall be rated for 300 volts minimum. The cable voltage rating shall not be marked on the cable or on the under-carpet communica- tions wirc.
Exception: Voltage markings shall be permitted where the cable has multiple listings and voltage marking is required for one or more of the listings.
Informational Note No. 1: Voltage markings on cables could be misinterpreted to suggest that the cables may be suitable for Class 1, electric light, and power applications.
Informational Note No. 2: See UL 444-2017, Standard for Commu- nications Cables, for information on communications cables.
Informational Note No. 3: See UL1655-2009, Standard for Community-Antenna Television Cables, for information on community-antenna television cables.
(A) Plenum Cables. Typc CMP communications plenum cables, Type CATVP community antenna television plenum coaxial cables, and Type BLP network-powered broadband communication low-power plenum cables shall be listed as being suitable for use in ducts, plenums, and other spaces used for environmental air and shall also be listed as having adequate fire-resistant and low-smoke-producing characteris- tics.
Informational Note: See NFPA 262-2019, Standard Method of Test for Flame Travel and Smoke of Wires and Cables for Use in Air- Handling Spaces, for one method of defining a cable that is low- smoke-producing cable and fire-resistant cable so that the cable exhibits a maximum peak optical density of 0.50 or less, an aver- age optical density of 0.15 or less, and a maximum flame spread distance of 1.52 m (5 ft).
2023 Edition NATIONAL ELECTRICAL CODE
70-695
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
800.179
ARTICLE 800 -GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS
Table 800.154(a) Applications of Listed Communications Wires, Cables, and Network-Powered Broadband Communications System Cables in Buildings
Wire and Cable Type
Applications
Plenum
Riser
BMR
General- Purpose
BM
Limited- Use
Undercarpet
BMU, BLU
Hybrid Power and Communications Cables
Communications Wires
In metal raceway that complies with 300.22(B)
Y
Y
Y
Y
Y
Y
%
N
%
Y
In other spaces used for environmental air (plenums) as described in 300.22(C)
In other spaces used for environmental air
Y
N
N
N
%
%
N
In metal raceway that complies with 300.22(C)
Y
Y
Y
Y
Y
Y
%
N
.
In plenum cable routing assemblies
Y
N
N
N
%
%
N
.
Supported by open metal cable trays
Y
N
N
N
%
Y
Y
%
N
%
%
In risers
In vertical runs
Y
Y
Y
N
%
N
In metal raceways
Y
Y
Y
Y
Y
Y
N
%
In fireproof shafts
Y
Y
Y
Y
Y
Y
N
In plenum communications raceways
Y
Y
N
N
%
%
%
N
%
In plenum cable routing assemblies
Y
Y
N
N
%
%
N
%
%
In riser communications raceways
Y
Y
N
N
%
%
N
%
%
In riser cable routing assemblies
Y
Y
N
N
.
N
%
In one- and two- family dwellings
Y
Y
Y
Y
Y
Y
%
N
Y
%
Y
N
N
N
%
%
%
N
%
N
%
Y
In plenum communications raceways
Y
N
N
N
Supported by solid bottom metal cable trays with solid metal covers
Y
Y
Y
Y
(continues)
70-696
NATIONAL ELECTRICAL CODE 2023 Editiou
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
%
N
%
In ducts specifically fabricated for enviromuental air as described in 300.22(B)
In fabricated ducts
800.179
ARTICLE 800 -GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS
Table 800.154(a) Continued
Wire and Cable Type
Applications
Plenum
Riser
BMR
General- Purpose
BM
Limited- Use
Undercarpet
BMU, BLU
Hybrid Power and Communications Cables
Communications Wires
Within buildings in other than air-handling spaces and risers
General
Y
Y
Y
Y
Y
Y
%
N
%
%
In one- and two- family dwellings
Y
Y
Y
Y
Y
Y
Y
N
Y
In multifamily dwellings
Y
Y
Y
Y
Y
Y
Y
N
%
%
In nonconcealed spaces
Y
Y
Y
Y
Y
Y
Y
N
%
%
Supported by cable trays
Y
Y
Y
Y
Y
%
%
N
%
U'nder carpet, modular flooring, and planks
N
N
N
N
%
%
%
%
N
%
Y
In rigid metal conduit (RMC) and intermediate metal conduit (IMC)
Y
Y
Y
Y
Y
Y
Y
Y
Y
Y
In any raceway recognized in Chapter 3
Y
Y
Y
Y
Y
Y
N
%
Y
In plenum communications raceways
Y
Y
N
Y
%
%
%
N
%
Y
In plenum cable routing assemblies
Y
Y
N
Y
%
%
%
N
%
Y
In riser communications raceways
Y
Y
N
Y
%
%
%
N
%
Y
In riser cable routing assemblies
Y
Y
N
Y
%
%
%
N
%
Y
In general- purpose communications raceways
Y
Y
N
Y
%
%
%
N
%
Y
In general- purpose cable routing assemblies
Y
Y
N
Y
%
%
%
N
%
Y
Note: An "N" in the table indicates that the cable type shall not be installed in the application. A "Y' indicates that the cable type shall be perinitted to be installed in the application subject to the limitations described in 800.113. The Riser column includes all riser cables except BMR, and the General-Purpose column includes all general-purpose cables except BM.
Informational Note No. 1: Part IV of Article 800 covers installation methods within buildings. This table covers the applications of listed communications wires, cables, and raceways in buildings.
Informational Note No. 2: For information on the restrictions to the installation of communications cables in fabricated ducts, see 800.113(B).
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-697
Y
Y
N
Y
In distributing framnes and cross-connect arrays
Y
N
%
800.179
ARTICLE 800 -GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS
Table 800.154(b) Applications of Listed Communications Raceways in Buildings
Listed Communications Raceway Type
Applications
Plenum
Riser
General-Purpose
In ducts specifically fabricated for environmental air as described in 300.22(B)
In fabricated ducts
N
N
N
In metal raceway that complies with 300.22(B)
N
N
N
In other spaces used for environmental air (plenums) as described in 300.22(C)
In other spaces used for environmental air
Y
N
N
In metal raceway that complies with 300.22(C)
Y
Y
Y
In plenum cable routing assemblies
N
N
N
Supported by open metal cable trays
Y
N
N
Supported by solid bottom metal cable trays with solid metal covers
Y
Y
Y
In risers
In vertical runs
Y
Y
N
In metal raceways
Y
Y
Y
In fireproof shafts
Y
Y
Y
In plenum cable routing assemblies
N
N
N
In riser cable routing assemblies
N
N
N
In one-and two-family dwellings
Y
Y
Y
Within buildings in other than air- handling spaces and risers
General
Y
Y
Y
In one- and two-family dwellings
Y
Y
Y
In multifamily dwellings
Y
Y
Y
In nonconcealed spaces
Y
Y
Y
Supported by cable trays
Y
Y
Y
Under carpet, modular flooring, and planks
N
N
N
In distributing frames and cross- connect arrays
Y
Y
Y
In any raceway recognized in Chapter 3
Y
Y
Y
In plenum cable routing assemblies
N
N
N
In riser cable routing assemblies
N
N
N
In general-purpose cable routing assemblies
N
N
N
Note: An "N" in the table indicates that the communications raceway type shall not be installed in the application. A "Y" indicates that the communications raceway type shall be permitted to be installed in the application, subject to the limitations described in 800.110 and 800.113.
(B) Riser Cables. Typc CMR communications riser cables, Typc CATVR community antenna television riser coaxial cables, Type BMR network-powered broadband communica- tions medium-power riser cables, and Type BLR network- powered broadband communications low-power riser cables shall be listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor.
Informational Note: See ANSI/UL 1666-2017, Standard Test for Flame Propagation Height of Electrical and Optical-Fiber Cable Installed Vertically in Shafts, for one method of defining fire-resistant char- acteristics of the cable capable of preventing the carrying of fire from floor to floor.
(C) General-Purpose Cables.
(1) Type CMG. Typc CMG communications general-purpose cables shall be listed as being suitable for general-purpose usc, with the exception of risers and plenums, and shall also be listed as being resistant to the spread of fire.
Informational Note: See CSA Vertical Flame Test - Cables in Cable Trays as described in CSA C22.2 No. 0.3-09 (R2019), Test Methods for Electrical Wires and Cables, for one method of defining resistance to the spread of fire where the damage (char length) of the cable does not exceed 1.5 m (4 ft 11 in.) or FT4 Flame Test in ANSI/UL 1685-2015, Standard for Safety for Vertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables. The smoke measurements in the test methods are not applicable.
70-698
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 800 -GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS
800.179
Table 800.154(c) Applications of Listed Cable Routing Assemblies in Buildings
Listed Cable Routing Assembly Type
Applications
Plenum
Riser
General-Purpose
In ducts specifically fabricated for environmental air as described in 300.22(B)
In fabricated ducts
N
N
N
In metal raceway that complies with 300.22(B)
N
N
N
In other spaces used for environmental air (plenums) as described in 300.22(C)
In other spaces used for environmental air
Y
N
N
In metal raceway that complies with 300.22(C)
N
N
N
In plenum communications raceways
N
N
N
Supported by open metal cable trays
Y
N
N
Supported by solid bottom metal cable trays with solid metal covers
N
N
N
In risers
In vertical rims
Y
Y
N
In metal raceways
N
N
N
In fireproof shafts
Y
Y
Y
In plenum communications raceways
N
N
N
In riser communications raceways
N
N
N
In one-and two-family dwellings
Y
Y
Y
Within buildings in other than air- handling spaces and risers
General
Y
Y
Y
In one- and two-family dwellings
Y
Y
Y
In multifamily dwellings
Y
Y
Y
In nonconcealed spaces
Y
Y
Y
Supported by cable trays
Y
Y
Y
Under carpet, modular flooring, and planks
N
N
N
In distributing frames and cross- connect arrays
Y
Y
Y
In any raceway recognized in Chapter 3
N
N
N
In plenum communications raceways
N
N
N
In riser communications raceways
N
N
N
In general-purpose communications raceways
N
N
N
Note: An "N" in the table indicates that the cable routing assembly type shall not be installed in the application. A "Y" indicates that the cable routing assembly type shall be permitted to be installed in the application subject to the limitations described in 800.113.
(2) Types CM, CATV, BM, and BL. Type CM communications general-purpose cables, Type CATV community antenna televi- sion coaxial general-purpose cables, Type BM network-powered broadband communications medium-power general-purpose cables, and Type BL network-powered broadband communica- tions low-power general-purpose cables shall be listed as being suitable for general-purpose use, with the exception of risers and plenums, and shall also be listed as being resistant to the spread of fire.
Informnational Note: See UL Flame Exposure in ANSI/ UL 1685-2015, Standard for Safety for Vertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables, for one method of defining resistance to the spread of fire where the
damage (char length) of the cable does not to exceed 244 cm (8 ft 0 in.). The smoke measurements in the test method are not applicable.
(D) Limited-Use Cables. Typc CMX limited-usc communica- tions cables, Type CATVX limited-use community antenna tele- vision coaxial cables, and Type BLX limited-use network- powered broadband low-power cables shall be listed as being suitable for use in dwellings and for use in raceway and shall also be listed as being resistant to flame spread.
Informnational Note: See ANSI/UL 2556, Standard for Wire and Cable Test Method, for one method of determining that cable is resistant to flame spread is by testing the cable to the FV-2/VW-1 flame test.
2023 Edition NATIONAL ELECTRICAL CODE
70-699
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
800.179
ARTICLE 800 -GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS
(E) Circuit Integrity (CI) Cable, Fire-Resistive Cable System, or Electrical Circuit Protective System. Cables that are used for survivability of critical circuits under fire conditions shall be listed and meet cither 800.179(E) (1), (E)(2), or (E)(3).
(1) CI Cables. Cables specified in 800.179(A) through (C) and used for survivability of critical circuits shall be marked with the additional classification using the suffix "CI." In order to maintain its listed fire rating, CI cable shall only be installed in frec air in accordance with 800.24. CI cables shall only be permitted to be installed in a raceway where specifically listed and marked as part of a fire-resistive cable system as covered in 800.179(E)(2).
Informational Note: See UL 2196, Standard for Fire Test for Circuit Integrity of Fire-Resistant Power, Instrumentation, Control, and Data Cables, for one method of defining CI cable by establishing a minimum 2-hour fire resistance rating for the cable as specified in UL 444, Standard for Safety Communications Cables.
(2) Fire-Resistive Cable Systems. Cables specified in 800.179(A) through (C) and 800.179(E) (1) that are part of an electrical circuit protective system shall be fire-resistive cable identified with the protective system number on the product, or on the smallest unit container in which the product is pack- aged, and shall be installed in accordance with the listing of the protective system.
Informational Note No. 1: See UL 2196, Fire Test for Circuit Integ- rity of Fire-Resistive Power, Instrumentation, Control and Data Cables, for one method of defining an electrical circuit protective system rating for the system. UL Guide Information for Electrical Cirruit Integrity Systems (FHIT) contains information to identify the system and its installation limitations to maintain a mini- mum fire-resistive rating.
Informational Note No. 2: The listing organization provides information for electrical circuit protective systems (FHIT), including installation requirements for maintaining the fire rating.
(3) Electrical Circuit Protective System. Protectants for cables specified in 800.179(A) through (E), which are part ofan clcc- trical circuit protective system, shall be identified with the protective system identifier and hourly rating marked on the protectant or the smallest unit container and installed in accordance with the listing of the system.
Informational Note: See UL 1724, Fire Tests for Electrical Circuit Protective Systems, for one method of defining an electrical circuit protective system. UL Guide Information for Electrical Cirruit Integ- rity Systems (FHIT) contains information to identify the system and its installation limitations to maintain the fire-resistive rating.
(F) Types CMP-LP, CMR-LP, CMG-LP, and CM-LP Limited Power (LP) Cables. Typcs C.MP-LP, CMR-LP, CMG-LP, and C.M- LP communications limited power cables shall be listed as suit- able for carrying power and data up to a specified current limit for cach conductor without exceeding the temperature rating of the cable where the cable is installed in cable bundles in free air or installed within a raceway, cable tray, or cable routing assembly. The cables shall be marked with the suffix "- LP(XXA)," where XX designates the current limit in amperes per conductor.
Informational Note: An example of the marking on a communi- cations cable with an LP rating is "CMP-LP (0.6A) (75) 23 AWG 4 pair," which indicates that it is a 4-pair plenum cable with 23 AWG conductors, a temperature rating of 75°, and a current limit of 0.6 amperes.
(G) Type CMUC Undercarpet Wires and Cables. Type CMUC undercarpet communications wires and cables shall be listed as being suitable for undercarpet use and shall also be listed as being resistant to flame spread.
Informational Note: See ANSI/UL 2556, Standard for Wire and Cable Test Methods, for one method of determining that cable is resistant to flame spread in accordance with the FV-2/VW-1 flame test.
(H) Communications Wires. Communications wires, such as distributing frame wire and jumper wirc, shall be listed as being resistant to the spread of firc.
Informational Note No. 1: See UL Flame Exposure, Vertical Flame Tray Test in ANSI/CL 1685-2015, Standard for Safety for Vertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables, for one method of defining cable flame resist- ance to the spread of fire where the cables do not spread fire to the top of the tray. The smoke measurements in the test method are not applicable.
Informational Note No. 2: See CSA Vertical Flame Test - Cables in Cable Trays, as described in CSA C22.2 No. 0.3-09 (R2019), Test Methods for Electrical Wires and Cables, for another method of defining resistance to the spread of fire is for the damage (char length) of the cable to not exceed 1.5 m (4 ft 11 in.).
(I) Optional Markings. Cables shall be permitted to be surface marked to indicate special characteristics of the cable materi- als.
Informational Note: These markings can include, but are not limited to, markings for limited-smoke, halogen-free, low-smoke halogen-free, and sunlight resistance.
800.180 Grounding Devices. Where bonding or grounding is required, devices used to connect a shield, a sheath, or non- current-carrying metallic members of a cable to a bonding conductor or grounding electrode conductor shall be listed or be part of listed equipment.
800.182 Cable Routing Assemblies and Communications Race- ways. Cable routing assemblies and communications raceways shall be listed in accordance with 800.182(A) through (C). Cable routing assemblies shall be marked in accordance with Table 800.182(a). Communications raccways shall be marked in accordance with Table 800.182(b).
Informational Note: See ANSI/UL 2024-5-2015, Cable Routing Assemblies and Communications Rareways, for information on list- ing requirements for both communications raceways and cable routing assemblies.
Table 800.182(a) Cable Routing Assembly Markings
Type
Marking
Plenum Cable Routing Assembly Riser Cable Routing Assembly General-Purpose Cable Routing Assembly
Plenum Cable Routing Assembly Riser Cable Routing Assembly General-Purpose Cable Routing Assembly
70-700
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
805.50
ARTICLE 805 - COMMUNICATIONS CIRCUITS
Table 800.182(b) Communications Raceway Markings
Type
Marking
Plenum Communications Raceway
Plenum Communications Raceway
Riser Communications Raceway
Riser Communications Raceway General-Purpose Communications Raceway
General-Purpose
Communications Raceway
(A) Plenum Cable Routing Assemblies and Plenum Communi- cations Raceways. Plenum cable routing assemblies and plenum communications raceways shall be listed as having adequate fire-resistant and low-smoke-producing characteris- tics.
Informnational Note No. 1: See ASTM E84-19B, Standard Test Method for Surface Burning Characteristics of Building Materials, or ANSI/UL 723-2018, Standard Test Method for Surfare Burning Char- acteristics of Building Materials, for one method of defining cable routing assemblies and communications raceways that have adequate fire-resistant and low-smoke-producing characteristics and exhibit a maximum flame spread index of 25 and a maxi- mum smoke developed index of 50.
Informnational Note No. 2: See NFPA 262-2019, Standard Method of Test for Flame Travel and Smoke of Wires and Cables for Use in Air- Handling Spaos, for another method of defining communica- tions raceways that have adequate fire-resistant and low-smoke- producing characteristics and exhibit a maximum peak optical density of 0.50 or less, an average optical density of 0.15 or less, and a maximum flame spread distance of 1.52 m (5 ft) or less.
Informnational Note No. 3: See 4.3.11.2.6 or 4.3.11.5.5 of NFP.A 90A-2021, Standard for the Installation of Air-Conditioning and Ventilating Systems, for information on materials exposed to the airflow in ceiling cavity and raised floor plenums.
(B) Riser Cable Routing Assemblies and Riser Communica- tions Raceways. Riscr cable routing assemblies and riser communications raceways shall be listed as having adequate fire-resistant characteristics capable of preventing the carrying of fire from floor to floor.
Informnational Note: See ANSI/UL 1666-2017, Standard Test for Flame Propagation Height of Electrical and Optical-Fiber Cable Installed Vertically in Shafts, for one method of defining fire-resistant char- acteristics capable of preventing the carrying of fire from floor to floor of the cable routing assemblies and communications raceways.
(C) General-Purpose Cable Routing Assemblies and General- Purpose Communications Raceways. General-purpose cable routing assemblies and general-purpose communications race- ways shall be listed as being resistant to the spread of fire.
Informnational Note: See ANSI/UL 1685-2015, Standard for Safety for Vertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables, for one method of defining resistance to the spread of fire where the cable routing assemblies and communications raceways do not spread fire to the top of the tray.
ARTICLE 805 Communications Circuits
Part I. General
805.1 Scope. This article covers communications circuits and equipment.
805.18 Installation of Equipment. Equipment electrically connected to a communications network shall be listed in accordance with 800.171.
Exception: This listing requirement shall not apply to test equipment that is intended for temporary connection to a telecommunications network by qualified persons during the course of installation, mainte- nance, or repair of telecommunications equipment or systems.
Part II. Wires and Cables Outside and Entering Buildings
805.47 Underground Communications Wires and Cables Entering Buildings - Underground Block Distribution. Where the entire street circuit is run underground and the circuit within the block is placed so as to be free from the likelihood of accidental contact with electric light or power circuits of over 300 volts to ground, the insulation requirements of 805.50(A) and 805.50(C) shall not apply, insulating supports shall not be required for the conductors, and bushings shall not be required where the conductors enter the building.
805.50 Circuits Requiring Primary Protectors. Circuits that require primary protectors as provided in 805.90 shall comply with 805.50(A),805.50(B), and 805.50(C).
(A) Insulation, Wires, and Cables. Communications wires and cables without a metal shield, running from the last outdoor support to the primary protector, shall be listed in accordance with 805.173.
(B) On Buildings. Communications wires and cables in accordance with 805.50(A) shall be separated at least 100 mm (4 in.) from electric light or power conductors not in a raceway or cable or be permanently separated from conductors of the other systems by a continuous and firmly fixed nonconductor in addition to the insulation on the wires, such as porcelain tubes or flexible tubing. Communications wires and cables in accordance with 805.50(A) exposed to accidental contact with electric light and power conductors operating at over 300 volts to ground and attached to buildings shall be separated from woodwork by being supported on glass, porcelain, or other insulating material.
Exception: Separation from woodwork shall not be required where fuses are omitted as provided for in 805.90(A)(1), or where conductors are used to extend circuits to a building from a cable having a grounded metal sheath.
(C) Entering Buildings.
(1) Installed Inside Buildings. If a primary protector is instal- led inside the building, the communications wires and cables shall enter the building cither through a noncombustible, nonabsorbent insulating bushing or through a metal raceway.
2023 Edition NATIONAL ELECTRICAL CODE
70-701
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
805.50
ARTICLE 805 -COMMUNICATIONS CIRCUITS
Exception: The insulating bushing shall not be required if the entering communications wires and cables meet one or more of the following conditions:
(1) Is a metal-sheathed cable
(2) Pass through masonry
(3) Meet the requirements of 805.50(A) and fuses are omitted in accordance with 805.90(A)(1)
(4) Meet the requirements of 805.50(A) and are used to extend circuits to a building from a cable having a grounded metal sheath
(2) Orientation of Raceways or Bushings. Raccways or bush- ings shall slope upward from the outside, or, where this cannot be donc, drip loops shall be formed in the communications wires and cables immediately before they enter the building.
(3) Service Head. Raccways shall be equipped with an approved service head. More than one communications wire and cable shall be permitted to enter through a single raceway or bushing. Conduits or other metal raceways located ahead of the primary protector shall be grounded.
Part III. Protection 805.90 Protective Devices.
(A) Application. A listed primary protector shall be provided on cach circuit run partly or entirely in acrial wire or acrial cable not confined within a block. Also, a listed primary protec- tor shall be provided on cach circuit, acrial or underground, located within the block containing the building served so as to be exposed to accidental contact with electric light or power conductors operating at over 300 volts to ground. In addition, where there exists a lightning exposure, cach interbuilding circuit on a premises shall be protected by a listed primary protector at cach end of the interbuilding circuit. Installation of primary protectors shall also comply with 110.3(B).
Informational Note No. 1: On a circuit not exposed to acciden- tal contact with power conductors, providing a listed primary protector in accordance with this article helps protect against other hazards, such as lightning and above-nonnal voltages induced by fault currents on power circuits in proximity to the communications circuit.
Informational Note No. 2: Interbuilding circuits are considered to have a lightning exposure unless one or more of the follow- ing conditions exist:
(1) Circuits in large metropolitan areas where buildings are close together and sufficiently high to intercept lightning.
(2) Interbuilding cable runs of 42 m (140 ft) or less, directly buried or in underground conduit, where a continuous metallic cable shield or a continuous metal conduit containing the cable is connected to each building grounding electrode system.
(3) Areas having an average of five or fewer thunderstorin days per year and earth resistivity of less than 100 ohm- meters. Such areas are found along the Pacific coast.
Informational Note No. 3: See NFPA 780-2020, Standard for the Installation of Lightning Protection Systems, for information on lightning protection systems.
(1) Fuseless Primary Protectors. Fuseless-type primary protec- tors shall be permitted under any of the following conditions:
(1) Where conductors enter a building through a cable with grounded metallic sheath member(s) and where the conductors in the cable safely fuse on all currents greater
than the current-carrying capacity of the primary protec- tor and of the primary protector bonding conductor or grounding electrode conductor
(2) Where insulated conductors in accordance with 805.50(A) are used to extend circuits to a building from a cable with an effectively grounded metallic sheath member(s) and where the conductors in the cable or cable stub, or the connections between the insulated conductors and the plant exposed to accidental contact with electric light or power conductors operating at greater than 300 volts to ground, safely fuse on all currents greater than the current-carrying capacity of the primary protector, or the associatedinsulated conductors and of the primary protector bonding conductor or grounding electrode conductor
(3) Where insulated conductors in accordance with 805.50(A) or (B) are used to extend circuits to a building from other than a cable with metallic sheath member(s), where (a) the primary protector is listed as being suitable for this purpose for application with circuits extending from other than a cable with metallic sheath members and (b) the connections of the insulated conductors to the plant exposed to accidental contact with electric light or power conductors operating at greater than 300 volts to ground or the conductors of the plant exposed to acci- dental contact with electric light or power conductors operating at greater than 300 volts to ground safely fuse on all currents greater than the current-carrying capacity of the primary protector, or associated insulated conduc- tors and of the primary protector bonding conductor or grounding electrode conductor
(4) . Where insulated conductors in accordance with 805.50(A) are used to extend circuits acrially to a build- ing from a buried or underground circuit that is uncx- posed to accidental contact with electric light or power conductors operating at greater than 300 volts to ground
(5) Where insulated conductors in accordance with 805.50(A) are used to extend circuits to a building from cable with an effectively grounded metallic sheath member(s), and where (a) the combination of the primary protector and insulated conductors is listed as being suitable for this purpose for application with circuits extending from a cable with an effectively groun- ded metallic sheath member(s) and (b) the insulated conductors safely fuse on all currents greater than the current-carrying capacity of the primary protector and of the primary protector bonding conductor or grounding electrode conductor
Informational Note: See ANSI/IEEE C2-2017, National Electrical Safety Code, Section 9, for examples of methods of protective grounding that can achieve effective grounding of communica- tions cable sheaths for cables from which communications circuits are extended.
(2) Fused Primary Protectors. Where the requirements listed under 805.90(A) (1) (a) through (A) (1) (c) are not met, fused- type primary protectors shall be used. Fused-type primary protectors shall consist of an arrester connected between cach line conductor and ground, a fuse in series with cach linc conductor, and an appropriate mounting arrangement. Primary protector terminals shall be marked to indicate linc, instrument, and ground, as applicable.
70-702
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 805 - COMMUNICATIONS CIRCUITS
805.173
(B) Location. The primary protector shall be located in, on, or immediately adjacent to the structure or building served and as close as practicable to the point of entrance.
For purposes of this section, primary protectors located at mobile home service equipment within 9.0 m (30 ft) of the exterior wall of the mobile home it serves, or at a mobile home disconnecting means connected to an electrode by a ground- ing electrode conductor in accordance with 250.32 and located within 9.0 m (30 ft) of the exterior wall of the mobile home it serves, shall be considered to meet the requirements of this section.
Informational Note: Selecting a primary protector location to achieve the shortest practicable primary protector bonding conductor or grounding electrode conductor helps limit poten- tial differences between communications circuits and other metallic systems.
(C) Hazardous (Classified) Locations. The primary protector shall not be located in any hazardous (classified) locations, as defined in 500.5 and 505.5, or in the vicinity of casily ignitible material.
Exception: As permitted in 501.150, 502.150, and 503.150.
(D) Secondary Protectors. Where a secondary protector is installed in series with the indoor communications wire and cable between the primary protector and the equipment, it shall be listed for the purpose in accordance with 805.170(B).
Informational Note: Secondary protectors on circuits exposed to accidental contact with electric light or power conductors oper- ating at greater than 300 volts to ground are not intended for use without primary protectors.
805.93 Grounding, Bonding, or Interruption of Non-Current- Carrying Metallic Sheath Members of Communications Cables. Communications cables entering the building or terminating on the outside of the building shall comply with 805.93(A) or (B).
(A) Entering Buildings. In installations where the communica- tions cable enters a building, the metallic sheath members of the cable shall be grounded or bonded as specified in 800.100 or interrupted by an insulating joint or equivalent device. The grounding, bonding, or interruption shall be as close as practi- cable to the point of entrance.
(B) Terminating on the Outside of Buildings. In installations where the communications cable is terminated on the outside of the building, the metallic sheath members of the cable shall be grounded or bonded as specified in 800.100 or interrupted by an insulating joint or equivalent device. The grounding, bonding, or interruption shall be as close as practicable to the point of termination of the cable.
Part IV. Installation Methods Within Buildings
805.154 Substitutions for Listed Communications Cables. The substitutions for communications cables listed in Table 805.154 and illustrated in Figure 805.154 shall be permitted.
805.156 Dwelling Unit Communications Outlet. For new construction, a minimum of one communications outlet shall be installed within the dwelling in a readily accessible arca and cabled to the service provider demarcation point.
Table 805.154 Cable Substitutions
Cable Type
Permitted Substitutions
CMR
CMP
CMG, CM
CMP, CMR
CMX
CMP, CMR, CMG, CM
Plenum
CMP
Riser
CMR
General purpose
CMG CM
Dwellings
CMX
Type CM-Communications cables
Cable A shall be permitted to be used in place of cable B.
FIGURE 805.154 Cable Substitution Hierarchy.
Part V. Listing Requirements
805.170 Protectors. Protectors shall be listed in accordance with 805.170(A) or 805.170(B).
(A) Primary Protectors. The primary protector shall be listed and consist of an arrester connected between cach line conduc- tor and ground in an appropriate mounting. Primary protector terminals shall be marked to indicate line and ground as appli- cable.
Informational Note: See ANSI/UL 497-2017, Standard for Protec- tors for Paired Conductor Communications Circuits, to determine applicable requirements for a listed primary protector.
(B) Secondary Protectors. The secondary protector shall be listed as suitable to provide means to safely limit currents to less than the current-carrying capacity of listed indoor communica- tions wire and cable, listed telephone set line cords, and listed communications terminal equipment having ports for external wire line communications circuits. Any overvoltage protection, arresters, or grounding connection shall be connected on the equipment terminals side of the secondary protector current- limiting means.
Informational Note: See ANSI/UL 497A-2019, Standard for Secon- dary Protectors for Communications Circuits, to determine applicable requirements for a listed secondary protector.
805.173 Drop Wire and Cable. Communications wires and cables without a metallic shield, running from the last outdoor support to the primary protector, shall be listed as being suita- ble for the purpose and shall have current-carrying capacity as specified in 805.90 (A) (1) (b) or (A) (1) (c).
2023 Edition NATIONAL ELECTRICAL CODE
70-703
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
810.1
ARTICLE 810-ANTENNA SYSTEMS.
ARTICLE 810 Antenna Systems.
Part I. General
810.1 Scope. This article covers antenna systems for radio and television receiving equipment, amateur and citizen band radio transmitting and receiving equipment, and certain features of transmitter safety. This article covers antennas such as wire- strung type, multi-clement, vertical rod, flat, or parabolic and also covers the wiring and cabling that connect them to equip- ment. This article does not cover equipment and antennas used for coupling carrier current to power line conductors.
810.3 Other Articles. Wiring from the source of power to and between devices connected to the interior wiring system shall comply with the following:
(1) Chapters 1 through 4 other than as modified by Parts I and II of Article 640.
(2) Coaxial cables that connect antennas to equipment shall comply with the appropriate article of Chapter 8.
(3) Wiring and equipment installed in hazardous (classified) locations shall comply with the appropriate requirements in Chapter 5.
810.4 Community Television Antenna. The installation of the antenna shall comply with this article. The installation of the distribution system shall comply with the appropriate article of Chapter 8.
810.5 Radio Noise Suppression. Radio interference elimina- tors, interference capacitors, or noise suppressors connected to power-supply leads shall be of a listed type. They shall not be exposed to physical damage.
810.6 Antenna Lead-In Protectors. If an antenna lead-in surge protector is installed, it shall be listed as being suitable for limiting surges on the cable that connects the antenna to the receiver/transmitter electronics and shall be connected between the conductors and the grounded shield or other ground connection. The antenna lead-in protector shall be grounded using a bonding conductor or grounding electrode conductor installed in accordance with 810.21 (F).
Informational Note: See UL 497E, Outline of Investigation for Protectors for Antenna I rad-In Conductors, for information concern- ing protectors for antenna lead-in conductors.
810.7 Grounding Devices. If bonding or grounding is required, devices used to connect a shield, a sheath, non- current-carrying metal members of a cable, or metal parts of equipment or antennas to a bonding conductor or grounding electrode conductor shall be listed or be part of listed equip- ment.
Part II. Receiving Equipment - Antenna Systems
810.11 Material. Antennas and lead-in conductors shall be of hard-drawn copper, bronze, aluminum alloy, copper-clad steel, or other high-strength, corrosion-resistant material.
Exception: Soft-drawn or medium-drawn copper shall be permitted for lead-in conductors if the maximum span between points of support is less than 11 m (35 ft).
810.12 Supports. Outdoor antennas and lead-in conductors shall be securely supported. The antennas or lead-in conduc- tors shall not be attached to the electric service mast. They shall not be attached to poles or similar structures carrying open electric light or power wires or trolley wires of over 250 volts between conductors. Insulators supporting the antenna conductors shall have sufficient mechanical strength to safely support the conductors. Lead-in conductors shall be securely attached to the antennas.
810.13 Avoidance of Contacts with Conductors of Other Systems. Outdoor antennas and lead-in conductors from an antenna to a building shall not cross over open conductors of electric light or power circuits and shall be kept well away from all such circuits so as to avoid the possibility of accidental contact. Where proximity to open electric light or power serv- ice conductors of less than 250 volts between conductors cannot be avoided, the installation shall be such as to provide a clearance of at least 600 mm (2 ft).
Where practicable, antenna conductors shall be installed so as not to cross under open electric light or power conductors.
810.14 Splices. Splices and joints in antenna spans shall be made mechanically secure with approved splicing devices or by such other means and be suitable for the conditions of use and location in compliance with 110.14(A) and (B).
810.15 Grounding or Bonding. Masts and metal structures supporting antennas shall be grounded or bonded in accord- ance with 810.21, unless the antenna and its related supporting mast or structure are within a zone of protection defined by a 46 m (150 ft) radius rolling spherc.
Informational Note: See NFPA 780-2020, Standard for the Installa- tion of Lightning Protection Systems, 4.7.3.1, for the application of the term rolling sphere.
810.16 Size of Wire-Strung Antenna - Receiving Station.
(A) Size of Antenna Conductors. Outdoor antenna conduc- tors for receiving stations shall be of a size not less than given in Table 810.16(A).
(B) Self-Supporting Antennas. Outdoor antennas, such as vertical rods and flat, parabolic, or dipole structures, shall be of corrosion-resistant materials and of strength suitable to with- stand ice and wind loading conditions and shall be located well away from overhead conductors of electric light and power circuits of over 150 volts to ground, so as to avoid the possibility of the antenna or structure falling into or making accidental contact with such circuits.
Table 810.16(A) Size of Receiving Station Outdoor Antenna Conductors
Minimum Size of Conductors (AWG) Where Maximum Open Span Length Is
Material
Less Than 11 m (35 ft)
11 m to 45 m (35 ft to 150 ft)
Over 45 m (150 ft)
Aluminum alloy, hard- drawn copper
19
14
12
Copper-clad steel, bronze, or other high-strength material
20
17
14
70-704
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
810.21
ARTICLE 810- ANTENNA SYSTEMS.
810.17 Size of Lead-in - Receiving Station. Lead-in conduc- tors from outside antennas for receiving stations shall, for vari- ous maximum open span lengths, be of such size as to have a tensile strength at least as great as that of the conductors for antennas as specified in 810.16. If the lead-in consists of two or more conductors that are twisted together, are enclosed in the same covering, or are concentric, the conductor size shall, for various maximum open span lengths, be such that the tensile strength of the combination is at least as great as that of the conductors for antennas as specified in 810.16.
810.18 Clearances - Receiving Stations.
(A) Outside of Buildings. Lead-in conductors attached to buildings shall be installed so that they cannot swing closer than 600 mm (2 ft) to the conductors of circuits of 250 volts or less between conductors, or 3.0 m (10 ft) to the conductors of circuits of over 250 volts between conductors, except that in the case of circuits not over 150 volts between conductors, if all conductors involved are supported so as to ensure permanent separation, the clearance shall be permitted to be reduced but shall not be less than 100 mm (4 in.). The clearance between Icad-in conductors and any conductor forming a part of a light- ning protection system shall not be less than 1.8 m (6 ft). Underground conductors shall be separated at least 300 mm (12 in.) from conductors of any light or power circuits or Class 1 circuits.
Exception: The separation and clearance requirements shall not apply if the electric light or power conductors, Class 1 conductors, or lead-in conductors are installed in raceways or metal cable armor.
Informational Note No. 1: See 250.60 for grounding associated with lightning protection components - strike tennination devices. See NFPA 780-2020, Standard for the Installation of Light- ning Protection Systems, for detailed information on grounding, bonding, and spacing from lightning protection systems, and the calculation of specific separation distances using the side- flash equation in Section 4.6.
Informational Note No. 2: See NFPA 780-2020, Standard for the Installation of Lighting Protection Systems, for information on bond- ing or separation of metal raceways, enclosures, frames, and other non-current-carrying metal parts of electrical equipment installed on a building equipped with a lightning protection system. Separation from lightning protection conductors is typi- cally 1.8 m (6 ft) through air or 900 mm (3 ft) through dense materials such as concrete, brick, or wood.
(B) Antennas and Lead-ins - Indoors. Indoor antennas and indoor lead-ins shall not be run ncarer than 50 mm (2 in.) to conductors of other wiring systems in the premises unless one of the following conditions applics:
(1) The other conductors are in metal raceways or cable armor.
(2) The indoor antennas and indoor lead-ins are perma- nently separated from such other conductors by a contin- uous firmly fixed nonconductor.
(C) In Boxes or Other Enclosures. Indoor antennas and indoor lead-ins shall be permitted to occupy the same box or enclosure with conductors of other wiring systems if separated from such other conductors by an effective permanently instal- led barrier.
810.19 Electrical Supply Circuits Used in Lieu of Antenna - Receiving Stations. If an electrical supply circuit is used in licu of an antenna, the device by which the radio receiving set is connected to the supply circuit shall be listed.
810.20 Antenna Discharge Units - Receiving Stations.
(A) General Requirement. Each Icad-in conductor from an outdoor antenna shall be provided with a listed antenna discharge unit.
Exception: A separate antenna discharge unit is not required if the lead-in conductors are enclosed in a continuous metal shield that complies with one of the following:
(1) Is grounded or bonded with a conductor in accordance with 810.21
(2) Is notected by an antenna discharge unit
(B) Location. Antenna discharge units shall be located outside the building or inside the building between the point of entrance of the lead-in and the radio set or transformers and as ncar as practicable to the entrance of the conductors to the building. The antenna discharge unit shall not be located near combustible material or in a hazardous (classified) location as defined in accordance with 500.5 and 505.5.
(C) Grounding or Bonding. The antenna discharge unit shall be grounded or bonded in accordance with 810.21.
810.21 Bonding Conductors and Grounding Electrode Conductors - Receiving Stations. Bonding conductors and grounding electrode conductors shall comply with 810.21 (A) through 810.21 (K).
(A) Material. The bonding conductor or grounding electrode conductor shall be of copper, aluminum, copper-clad steel, copper-clad aluminum, bronze, or similar corrosion-resistant material. Aluminum or copper-clad aluminum bonding conductors or grounding electrode conductors shall not be used if subject to corrosive conditions or in direct contact with masonry or the carth or where subject to corrosive conditions. If used outside, aluminum or copper-clad aluminum conduc- tors shall not be installed within 450 mm (18 in.) of the carth.
(B) Insulation. Insulation on bonding conductors or ground- ing electrode conductors shall not be required.
(C) Supports. The bonding conductor or grounding clec- trode conductor shall be securely fastened in place and shall be permitted to be directly attached to the surface wired over with- out the use of insulating supports.
Exception: Where proper support cannot be provided, the size of the bonding conductors or grounding electrode conductors shall be increased proportionately.
(D) Physical Protection. Bonding conductors and grounding electrode conductors shall be protected where exposed to phys- ical damage. Where the bonding conductor or grounding elec- trode conductor is installed in a metal raceway, both ends of the raceway shall be bonded to the contained conductor or to the same terminal or electrode to which the bonding conduc- tor or grounding electrode conductor is connected.
(E) Run in Straight Line. The bonding conductor or ground- ing electrode conductor for an antenna mast or antenna discharge unit shall be run in as straight a line as practicable.
(F) Electrode. The bonding conductor or grounding clcc- trode conductor shall be connected as required in 810.21 (F) (1) through 810.21 (F) (3).
(1) In Buildings or Structures with an Intersystem Bonding Termination. If the building or structure served has an inter-
2023 Edition NATIONAL ELECTRICAL CODE
70-705
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
810.21
ARTICLE 810-ANTENNA SYSTEMS.
system bonding termination as required by 250.94, the bonding conductor shall be connected to the intersystem bonding termination.
(2) In Buildings or Structures with Grounding Means. If the building or structure served has no intersystem bonding termi- nation, the bonding conductor or grounding electrode conductor shall be connected to the nearest accessible location on one of the following:
(1) The building or structure grounding electrode system as covered in 250.50
(2) The power service accessible means external to the build- ing, as covered in 250.94
(3) The nonflexible metal power service raceway
(4) The service equipment enclosure
(5) The grounding electrode conductor or the grounding electrode conductor metal enclosures of the power serv- icc
(6) The grounded interior metal water piping systems, within 1.52 m (5 ft) from its point of entrance to the building, as covered in 250.52
A bonding device intended to provide a termination point for the bonding conductor (intersystem bonding) shall not interfere with the opening of an equipment enclosure. A bond- ing device shall be mounted on nonremovable parts. A bond- ing device shall not be mounted on a door or cover even if the door or cover is nonremovable.
(3) In Buildings or Structures Without an Intersystem Bonding Termination or Grounding Means. If the building or structure served has no intersystem bonding termination or grounding mcans as described in 810.21 (F) (2), the grounding electrode conductor shall be connected to a grounding electrode as described in 250.52.
(G) Inside or Outside Building. The bonding conductor or grounding electrode conductor shall be permitted to be run cither inside or outside the building.
(H) Size. The bonding conductor or grounding electrode conductor shall not be smaller than 10 AWG copper, 8 AWG aluminum, or 17 AWG copper-clad steel or bronze.
(I) Common Ground. A single bonding conductor or ground- ing electrode conductor shall be permitted for both protective and operating purposes.
(J) Bonding of Electrodes. A bonding jumper not smaller than 6 AWG copper or equivalent shall be connected between the radio and television equipment grounding electrode and the power grounding electrode system at the building or struc- ture served if separate electrodes are used.
(K) Electrode Connection. Connections to grounding electro- des shall comply with 250.70.
Part III. Amateur and Citizen Band Transmitting and Receiv- ing Stations - Antenna Systems
810.51 Other Sections. In addition to complying with Part III, antenna systems for amateur and citizen band transmitting and receiving stations shall also comply with 810.11 through 810.15.
810.52 Size of Conductors. Antenna conductors for transmit- ting and receiving stations shall be of a size not less than given in Table 810.52.
Table 810.52 Size of Outdoor Antenna Conductors
Minimum Size of Conductors (AWG) If Maximum Open Span Length Is
Material
Less Than 45 m (150 ft)
Over 45 m (150 ft)
Hard-drawn copper
14
10
Copper-clad steel, bronze, or other high-strength material
14
12
810.53 Size of Lead-in Conductors. Lead-in conductors for transmitting stations shall, for various maximum span lengths, be of a size at least as great as that of conductors for antennas as specified in 810.52.
810.54 Clearance on Building. Antenna conductors for trans- mitting stations, attached to buildings, shall be firmly mounted at least 75 mm (3 in.) clear of the surface of the building on nonabsorbent insulating supports, such as treated pins or brackets equipped with insulators having not less than 75-mm (3-in.) crecpage and airgap distances. Lead-in conductors attached to buildings shall also comply with these require- ments.
Exception: If the lead-in conductors are enclosed in a continuous metal shield that is grounded with a conductor in accordance with 810.58, they shall not be required to comply with these requirements. If groun- ded, the metal shield shall also be permitted to be used as a conductor.
810.55 Entrance to Building. Except where protected with a continuous metallic shield that is grounded with a conductor in accordance with 810.58, lead-in conductors for transmitting stations shall enter buildings by one of the following methods:
(1) Through a rigid, noncombustible, nonabsorbent insulat- ing tube or bushing
(2) Through an opening provided for the purpose in which the entrance conductors are firmly secured so as to provide a clearance of at least 50 mm (2 in.)
(3) Through a drilled window panc
810.56 Protection Against Accidental Contact. Lead-in conductors to radio transmitters shall be located or installed so as to make accidental contact with them difficult.
810.57 Antenna Discharge Units - Transmitting Stations. Each lead-in conductor for outdoor antennas shall be provided with an antenna discharge unit or other suitable means that drain static charges from the antenna system.
Exception No. 1: If the lead-in conductor is protected by a continuous metal shield that is grounded with a conductor in accordance with 810.58, an antenna discharge unit or other suitable means shall not be required for the lead-in conductor.
Exception No. 2: If the antenna is grounded or bonded with a condur- tor in accordance with 810.58, an antenna discharge unit or other suitable means shall not be required.
810.58 Bonding Conductors and Grounding Electrode Conductors - Amateur and Citizen Band Transmitting and Receiving Stations. Bonding conductors and grounding clcc- trode conductors shall comply with 810.58(A) through 810.58(C).
(A) Other Sections. All bonding conductors and grounding electrode conductors for amateur and citizen band transmit-
70-706
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
ARTICLE 820 -COMMUNITY ANTENNA TELEVISION AND RADIO DISTRIBUTION SYSTEMS
820.100
ting and receiving stations shall comply with 810.21 (A) through 810.21 (C).
(B) Size of Protective Bonding Conductor or Grounding Elec- trode Conductor. The protective bonding conductor or grounding electrode conductor for transmitting stations shall be as large as the lead-in but not smaller than 10 AWG copper, bronze, or copper-clad steel.
(C) Size of Operating Bonding Conductor or Grounding Elec- trode Conductor. The operating bonding conductor or grounding electrode conductor for transmitting stations shall not be less than 14 AWG copper or its equivalent.
Part IV. Interior Installation - Transmitting Stations
810.70 Separation from Other Conductors. All conductors inside the building shall be separated at least 100 mm (4 in.) from the conductors of any electric light, power, or signaling circuit unless one of the following conditions applics:
(1) The conductors of a permanent audio system are instal- led in compliance with Parts I and II of Article 640.
(2) The conductors of portable and temporary audio systems are installed in compliance with Parts I and III of Article 640.
(3) The conductors are separated from such other conduc- tors by a continuous and firinly fixed nonconductor.
810.71 General. Transmitters shall comply with 810.71(A) through (C).
(A) Enclosing. The transmitter shall be enclosed in a metal frame or grille or separated from the operating space by a barrier or other equivalent means, all metallic parts of which arc effectively connected to a bonding conductor or grounding electrode conductor.
(B) Grounding of Controls. All external metal handles and controls accessible to the operating personnel shall be cffcc- tively connected to an equipment grounding conductor if the transmitter is powered by the premises wiring system or groun- ded with a conductor in accordance with 810.21.
(C) Interlocks on Doors. All access doors shall be provided with interlocks that disconnect all voltages of over 350 volts between conductors when any access door is opened.
ARTICLE 820 Community Antenna Television and Radio Distribution Systems
Part I. General
820.1 Scope. This article covers coaxial cable distribution of radio frequency signals typically employed in community antenna television (CATV) systems.
820.3 Other Articles. The wiring methods of Article 830 shall be permitted to substitute for the wiring methods of Article 820.
Informational Note: Use of Article 830 wiring methods will facil- itate the upgrading of Article 820 installations to network- powered broadband applications.
820.15 Power Limitations. Coaxial cable shall be permitted to deliver power to equipment that is directly associated with the radio frequency distribution system if the voltage is not over 60 volts and if the current is supplied by a transformer or other device that has power-limiting characteristics.
Power shall be blocked from premises devices on the network that are not intended to be powered via the coaxial cable.
Part III. Protection
820.93 Grounding of the Outer Conductive Shield of Coaxial Cables. Coaxial cables entering buildings or attached to build- ings shall comply with 820.93(A) or (B). Where the outer conductive shield of a coaxial cable is grounded, no other protective devices shall be required. For purposes of this section, grounding located at mobile home service equipment located within 9.0.m (30 ft) of the exterior wall of the mobile home it serves, or at a mobile home disconnecting means grounded in accordance with 250.32 and located within 9.0 m (30 ft) of the exterior wall of the mobile home it serves, shall be considered to meet the requirements of this section.
Informational Note: Selecting a grounding block location to achieve the shortest practicable bonding conductor or ground- ing electrode conductor helps limit potential differences between CATV and other metallic systems.
(A) Entering Buildings. In installations where the coaxial cable enters the building, the outer conductive shield shall be groun- ded in accordance with 820.100. The grounding shall be as close as practicable to the point of entrance.
(B) Terminating Outside of the Building. In installations where the coaxial cable is terminated outside of the building, the outer conductive shield shall be grounded in accordance with 820.100. The grounding shall be as close as practicable to the point of attachment or termination.
(C) Location. Where installed, a listed primary protector shall be applied on cach community antenna and radio distribution (CATV) cable external to the premises. The listed primary protector shall be located as close as practicable to the entrance point of the cable on either side or integral to the ground block.
(D) Hazardous (Classified) Locations. If a primary protector or equipment providing the primary protection function is used, it shall not be located in any hazardous (classified) loca- tion as defined in 500.5 and 505.5 or in the vicinity of casily ignitible material.
Exception: Primary protection equipment shall be used only if permitted by 501.150, 502.150, and 503.150.
Part IV. Grounding Methods
820.100 Cable Bonding and Grounding. The shield of the coaxial cable shall be bonded or grounded as specified in 820.100(A) and (B).
Exception: For communications systems using coaxial cable completely contained within the building (i.e., they do not exit the building) or the
2023 Edition NATIONAL ELECTRICAL CODE
70-707
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
820.100
ARTICLE 830 - NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS
exterior zone of protection defined by a 46 m (150 ft) radius rolling sphere and isolated from outside cable plant, the shield shall be permit- ted to be grounded by a connection to an equipment grounding condur- tor as described in 250.118. Connecting to an equipment grounding conductor through a grounded receptacle using a dedicated bonding jumper and a permanently connected listed device shall be permitted. Use of a cord and plug for the connection to an equipment grounding conductor shall not be permitted.
Informational Note: See NFPA 780-2020, Standard for the Installa- tion of Lightning Protection Systems, 4.7.3.1, for the application of the term rolling sphere.
(A) General Requirements. The installation shall be in accord- ance with 800.100.
(B) Shield Protection Devices. Grounding of a coaxial drop cable shield by means of a protective device that does not inter- rupt the grounding system within the premises shall be permit- ted.
820.103 Equipment Grounding. Unpowered equipment and enclosures or equipment powered by the coaxial cable shall be considered grounded where connected to the metallic cable shield.
Part V. Installation Methods Within Buildings
820.154 Substitutions of Listed CATV Cables. The substitu- tions for coaxial cables in Table 820.154 and illustrated in Figure 820.154 shall be permitted.
Informational Note: The substitute cables in Table 820.154 and Figure 820.154 are only coaxial-type cables.
Table 820.154 Coaxial Cable Uses and Permitted Substitutions
Cable Type
Permitted Substitutions
CATVP
CMP, BLP
CATVR
CATVP, CMP, CMR, BMR, BLP, BLR
CATV
CATVP, CMP, CATVR, CMR, CMG, CM, BMR, BM, BLP, BLR, BL
CATVX
CATVP, CMP, CATVR, CMR, CATV, CMG, CM, BMR, BM, BLP, BLR, BL, BLX
ARTICLE 830 Network-Powered Broadband Communications Systems
Part I. General
830.1 Scope. This article covers network-powered broadband communications systems that provide any combination of voice, audio, video, data, and interactive services through a network interface unit.
Informational Note: A typical basic system configuration includes a cable supplying power and broadband signal to a network interface unit that converts the broadband signal to the component signals. Typical cables are coaxial cable with both broadband signal and power on the center conductor, compo-
Plenum
CMP
CATVP
BLP
Riser
CMR
CATVR
BMR, BLP, BLR
General purpose
CMG CM
CATV
BMR, BM, BLP, BLR, BL
Dwellings
CMX
CATVX
BMR, BM, BLP, BLR, BL, BLX
A
B Coaxial cable A shall be permitted to be used in place of coaxial cable B.
Type BL-Network-powered broadband communications low- power cables
Type BM-Network-powered broadband communications medium- power cables
Type CATV-Community antenna television cables
Type CM-Communications cables
FIGURE 820.154 Coaxial Cable Substitution Hierarchy.
site metallic cable with a coaxial member(s) or twisted pair members for the broadband signal and twisted pair members for power, and hybrid optical fiber cable with a pair of conductors for power. Larger systems may also include network components such as amplifiers that require network power.
830.15 Power Limitations. Network-powered broadband communications systems shall be classified as having low- or medium-power sources as specified in the following:
(1) Sources shall be classified as defined in Table 830.15.
(2) Direct-current power sources exceeding 150 volts to ground, but no more than 200 volts to ground, with the current to ground limited to 10 mA dc, that meet the current and power limitation for medium-power sources in Table 830.15 shall be classified as medium-power sour- ccs.
Informational Note: See UL 60950-21-2007, Standard for Safety for Information Technology Equipment - Safety - Part 21: Remote Power Feeding, for listing information on equipment that complies with 830.15(2).
Part II. Cables Outside and Entering Buildings
830.40 Entrance Cables. Network-powered broadband communications cables located outside and entering buildings shall comply with 830.40(A) and (B).
(A) Medium-Power Circuits. Medium-power network-powered broadband communications circuits located outside and enter- ing buildings shall be installed using Type BMU, Typc BM, or Typc BMR network-powered broadband communications medium-power cables.
(B) Low-Power Circuits. Low-power network-powered broad- band communications circuits located outside and entering buildings shall be installed using Type BLU or Type BLX low- power network-powered broadband communications cables. Cables shown in Table 830.154 shall be permitted to substitute.
70-708
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
830.47
ARTICLE 830- NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS
Table 830.15 Limitations for Network-Powered Broadband Communications Systems
Network Power Source
Low
Medium
Circuit voltage, Vxx (volts)'
0-100
0-150
Power limitation, VAtx (volt-amperes)'
250
250
Currentlimitation, Inax (amperes)'
1000/ VOLx
1000/ Vmax
Maximum power rating (volt-amperes)
100
100
Maximum voltage rating (volts)
100
150
Maximum overcurrent protection (amperes)?
100/ VIRax
.VA
"Vas, Imax, and VAaux are determined with the current-limiting impedance in the circuit (not bypassed) as follows:
Vaxx - Maximum system voltage regardless of load with rated input applied
Lux - Maximum system current under any noncapacitive load, including short circuit, and with overcurrent protection bypassed if used. Imax limits apply after 1 minute of operation
VAxx - Maximum volt-ampere output after 1 minute of operation regardless of load and overcurrent protection bypassed if used 2Overcurrent protection is not required if the current-limiting device provides equivalent current limitation and the current-limiting device does not reset until power or the load is removed.
830.44 Overhead (Aerial) Cables. Overhead (acrial) network- powered broadhand communications cables shall comply with 830.44(A) through (F).
(A) On Poles and In-Span or Above Roofs. Where network- powered broadhand communications cables are installed .on poles and in-span or above roofs, they shall comply with 800.44.
(B) Clearance from Ground. Overhead (acrial) spans of network-powered broadband communications cables shall conform to not less than the following:
(1) 2.9 m (91/2 ft) - above finished grade, sidewalks, or from any platform or projection from which they might be reached and accessible to pedestrians only
(2) 3.5 m (111/9 ft) - over residential property and driveways, and those commercial arcas not subject to truck traffic
(3) 4.7 m (15//g ft) - over public streets, alleys, roads, park- ing arcas subject to truck traffic, driveways on other than residential property, and other land traversed by vehicles such as cultivated, grazing, forest, and orchard
Infonnational Note: See ANSI/IEEE C2-2017, National Electrical Safety Code, Table 232-1, which provides for clearances of wires, conductors, and cables above ground and roadways, rather than using the clearances referenced in 225.18.
(C) Over Pools. Clearance of network-powered broadhand communications cable in any direction from the water level, edge of pool, base of diving platform, or anchored raft shall comply with those clearances in 680.9.
(D) Final Spans. Final spans of network-powered broadhand communications cables without an outer jacket shall be permit- ted to be attached to the building, but they shall be kept not less than 900 mm (3 ft) from windows that are designed to be opened, doors, porches, balconies, ladders, stairs, fire escapes, or similar locations.
Exception: Conductors run above the top level of a window shall be permitted to be less than the 900-mm (3-ft) requirement above.
Overhead (acrial) network-powered broadband communica- tions cables shall not be installed bencath openings through which materials might be moved, such as openings in farm and commercial buildings, and shall not be installed where they obstruct entrance to these building openings.
(E) Between Buildings. Network-powered broadhand commu- nications cables extending between buildings or structures, and also the supports or attachment fixtures, shall be identified as suitable for outdoor acrial applications and shall have sufficient strength to withstand the loads to which they may be subjected.
Exception: Where a network-powered broadband communications cable does not have sufficient strength to be self-supporting, it shall be attached to a supporting messenger cable that, together with the attach- ment fixtures or supports, shall be acceptable for the purpose and shall have sufficient strength to withstand the loads to which they may be subjected.
(F) On Buildings. Where attached to buildings, network- powered broadhand communications cables shall be securely fastened in such a manner that they are separated from other conductors in accordance with 830.44(F) (1) through (F) (3).
(1) Electric Light or Power. The network-powered broadhand communications cable shall have a separation of at least 100 min (4 in.) from electric light, power, Class 1, or non- power-limited fire alarm circuit conductors not in raceway or cable, or be permanently separated from conductors of the other system by a continuous and firmly fixed nonconductor in addition to the insulation on the wires.
(2) Other Communications Systems. Network-powered broad- band communications cables shall be installed so that there will be no unnecessary interference in the maintenance of the separate systems. In no case shall the conductors, cables, messenger strand, or equipment of one system cause abrasion to the conductors, cables, messenger strand, or equipment of any other system.
(3) Protection from Damage. Network-powered broadhand communications cables attached to buildings or structures and located within 2.5 m (8 ft) of finished grade shall be protected by enclosures, raceways, or other approved means.
Exception: A low-power network-powered broadband communications circuit that is equipped with a listed fault protection device, appropriate to the network-powered broadband communications cable used, and located on the network side of the network-powered broadband commu- nirations cable shall not be required to be additionally protected by enclosures, raceways, or other approved means.
830.47 Underground Network-Powered Broadband Communi- cations Cables Entering Buildings. Underground network- powered broadband communications cables entering buildings shall comply with 830.47(A) and (B).
(A) Protection from Physical Damage. Direct-buried cable, conduit, or other raceways shall be installed to meet the mini- mum cover requirements of Table 830.47(A). In addition, direct-buried cables emerging from the ground shall be protec- ted by enclosures, raceways, or other approved means extend- ing from the minimum cover distance required by Table 830.47(A) below grade to a point at least 2.5 m (8 ft) above finished grade. In no case shall the protection be required to exceed 450 mm (18 in.) below finished grade. Types BMU and
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-709
830.47
ARTICLE 830 - NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS
BLU direct-buried cables emerging from the ground shall be installed in rigid metal conduit (RMC), intermediate metal conduit (IMC), rigid nonmetallic conduit, or other approved means extending from the minimum cover distance required by Table 830.47(A) below grade to the point of entrance.
Exception: Protection from physical damage shall not be required if a low-power network-powered broadband communications circuit is equip- ped with a listed fault protection device that is located on the network side of the network-powered broadband cable being protected and the device is appropriate to the network-powered broadband communica- tions cable used.
(B) Pools. Cables located under the pool or within the arca extending 1.5 m (5 ft) horizontally from the inside wall of the pool shall meet those clearances and requirements specified in 680.11.
Part III. Protection
830.90 Primary Electrical Protection.
(A) Application. Primary electrical protection shall be provi- ded on all network-powered broadband communications conductors that are neither grounded nor interrupted and arc run partly or entirely in acrial cable not confined within a block. Also, primary electrical protection shall be provided on all acrial or underground network-powered broadband communications conductors that are neither grounded nor interrupted and are located within the block containing the building served so as to be exposed to lightning or accidental contact with electric light or power conductors operating at over 300 volts to ground.
Exception: Primary electrical protection shall not be required on the network-powered broadband communications conductors where electri- cal protection is provided on the derived circuit(s) (output side of the NIU) in accordance with 830.90(B)(3).
Informational Note No. 1: On network-powered broadband communications conductors not exposed to lightning or acci- dental contact with power conductors, providing primary electri- cal protection in accordance with this article helps protect against other hazards, such as ground potential rise caused by power fault currents, and above-normal voltages induced by fault currents on power circuits in proximity to the network- powered broadband communications conductors.
Informational Note No. 2: Network-powered broadband communications circuits are considered to have a lightning exposure unless one or more of the following conditions exist:
(1) Circuits in large metropolitan areas where buildings are close together and sufficiently high to intercept lightning.
(2) Areas having an average of five or fewer thunderstorn days each year and earth resistivity of less than 100 ohm- meters. Such areas are found along the Pacific coast.
Informational Note No. 3: See NFPA 780-2020, Standard for the Installation of Lightning Protection Systems, for infonnation on lightning protection systems.
(1) Fuseless Primary Protectors. Fuscless-type primary protec- tors shall be permitted where power fault currents on all protected conductors in the cable are safely limited to a valuc no greater than the current-carrying capacity of the primary protector and of the primary protector bonding conductor or grounding electrode conductor.
(2) Fused Primary Protectors. Where the requirements listed in 830.90(A)(1) are not met, fused-type primary protectors shall be used. Fused-type primary protectors shall consist of an arrester connected between cach conductor to be protected and ground, a fuse in series with cach conductor to be protec- ted, and an appropriate mounting arrangement. Fused primary protector terminals shall be marked to indicate linc, instru- ment, and ground, as applicable.
(B) Location. The location of the primary protector, where required, shall comply with the following:
Table 830.47(A) Network-Powered Broadband Communications Systems Minimum Cover Requirements
Location of Wiring Method or Circuit
Direct Burial Cables
Rigid Metal Conduit (RMC) or Intermediate Metal Conduit (IMC)
Nonmetallic Raceways Listed for Direct Burial; Without Concrete Encasement or Other Approved Raceways
mm
in.
mm
in.
mm
in.
All locations not specified below
450
18
150
6
300
12
In trench below 50 mm (2 in.) thick concrete or equivalent
300
12
150
6
150
6
Under a building (in raceway only)
0
0
0
0
0
04
Under minimum of 100 mm (4 in.) thick concrete exterior slab with no vehicular traffic and the slab extending not less than 150 mm (6 in.) beyond the underground installation
300
12
100
4
100
One- and two-family dwelling driveways and outdoor parking areas and used only for dwelling-related purposes
300
12
300
12
300
12
Notes:
1. Cover is the shortest distance measured between a point on the top surface of any direct-buried cable, conduit, or other raceway and the top surface of finished grade, concrete, or similar cover.
2. Raceways approved for burial only where concrete encased shall require a concrete envelope not less than 50 mm (2 in.) thick.
3. Lesser depths shall be permitted where cables rise for terminations or splices or where access is otherwise required.
4. Where solid rock is encountered, all wiring shall be installed in metal or nonmetallic raceway pennitted for direct burial. The raceways shall be covered by a minimum of 50 mm (2 in.) of concrete extending down to rock.
70-710
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
830.133
ARTICLE 830- NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS
(1) A listed primary protector shall be applied on cach network-powered broadband communications cable external to and on the network side of the network inter- face unit.
(2) The primary protector function shall be an integral part of and contained in the network interface unit. The network interface unit shall be listed as being suitable for application with network-powered broadband communi- cations systems and shall have an external marking indi- cating that it contains primary electrical protection.
(3) The primary protector(s) shall be provided on the derived circuit(s) (output side of the NIU), and the combination of the NIU and the protector(s) shall be listed as being suitable for application with network- powered broadband communications systems.
A primary protector, whether provided integrally or external to the network interface unit, shall be located as close as practi- cable to the point of entrance.
For purposes of this section, a network interface unit and any externally provided primary protectors located at mobile home service equipment located in sight from and not more than 9.0 m (30 ft) from the exterior wall of the mobile home it serves, or at a mobile home disconnecting means grounded in accordance with 250.32 and located in sight from and not more than 9.0 m (30 ft) from the exterior wall of the mobile home it serves, shall be considered to meet the requirements of this section.
Informational Note: Selecting a network interface unit and primary protector location to achieve the shortest practicable primary protector bonding conductor or grounding electrode conductor helps limit potential differences between communi- cations circuits and other metallic systems.
(C) Hazardous (Classified) Locations. The primary protector or equipment providing the primary protection function shall not be located in any hazardous (classified) location as defined in 500.5 and 505.5 or in the vicinity of casily ignitible material.
Exception: As permitted in 501.150, 502.150, and 503.150.
Part IV. Grounding Methods
830.93 Grounding or Interruption of Metallic Members of Network-Powered Broadband Communications Cables. Network-powered communications cables entering buildings or attaching to buildings shall comply with 830.93(A) or (B).
For purposes of this section, grounding located at mobile home service equipment located within 9.0 m (30 ft) of the exterior wall of the mobile home it serves, or at a mobile home disconnecting means grounded in accordance with 250.32 and located within 9.0 m (30 ft) of the exterior wall of the mobile home it serves, shall be considered to meet the requirements of this section.
Informational Note: Selecting a grounding location to achieve the shortest practicable bonding conductor or grounding elec- trode conductor helps limit potential differences between the network-powered broadband communications circuits and other metallic systems.
(A) Entering Buildings. In installations where the network- powered communications cable enters the building, the shield shall be grounded in accordance with 800.100, and metallic members of the cable not used for communications or power-
ing shall be grounded in accordance with 800.100 or interrup- ted by an insulating joint or equivalent device. The grounding or interruption shall be as close as practicable to the point of entrance.
(B) Terminating Outside of the Building. In installations where the network-powered communications cable is termina- ted outside of the building, the shield shall be grounded in accordance with 800.100, and metallic members of the cable not used for communications or powering shall be grounded in accordance with 800.100 or interrupted by an insulating joint or equivalent device. The grounding or interruption shall be as close as practicable to the point of attachment of the NIU.
Part V. Installation Methods Within Buildings
830.133 Installation of Network-Powered Broadband Commu- nications Cables and Equipment. Cable and equipment instal- lations within buildings shall comply with 830.133(A) through (C), as applicable.
(A) Separation of Conductors.
(1) In Raceways, Cable Trays, Boxes, Enclosures, and Cable Routing Assemblies.
(a) Low and Medium-Power Network-Powered Broadband Communications Circuit Cables. Low- and medium-power network-powered broadband communications cables shall be permitted in the same raceway, cable tray, box, enclosure, or cable routing assembly.
(b) Low-Power Network-Powered Broadband Communications Circuit Cables with Other Circuits. Low-power network-powered broadband communications cables shall be permitted in the same raceway, cable tray, box, enclosure, or cable routing assembly with jacketed cables of any of the following circuits:
(1) Class 2 and Class 3 remote-control, signaling, and power- limited circuits in compliance with Parts I and II of Arti- clc 725
(2) Power-limited fire alarm systems in compliance with Parts I and III of Article 760
(3) Communications circuits in compliance with Parts I and IV of Article 805
(4) Nonconductive and conductive optical fiber cables in compliance with Parts I and V of Article 770
(5) Community antenna television and radio distribution systems in compliance with Parts I and V of Article 820
(c) Medium-Power Network-Powered Broadband Communica- tions Circuit Cables with Optical Fiber Cables and Other Communica- tions Cables. Medium-power network-powered broadband communications cables shall not be permitted in the same raceway, cable tray, box, enclosure, or cable routing assembly with conductors of any of the following circuits:
(1) Communications circuits in compliance with Parts I and IV of Article 805
(2) Conductive optical fiber cables in compliance with Parts I and V of Article 770
(3) Community antenna television and radio distribution systems in compliance with Parts I and V of Article 820
(d) Medium-Power Network-Powered Broadband Communica- tions Circuit Cables with Other Circuits. Medium-power network- powered broadband communications cables shall not be permitted in the same raceway, cable tray, box, enclosure, or
2023 Edition NATIONAL ELECTRICAL CODE
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
70-711
830.133
ARTICLE 830 - NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS
cable routing assembly with conductors of any of the following circuits:
(1) Class 2 and Class 3 remote-control, signaling, and power- limited circuits in compliance with Parts I and II of Arti- clc 725
(2) Power-limited fire alarm systems in compliance with Parts I and III of Article 760
(c) Electric Light, Power, Class 1, Nonpowered Broadband Communications Circuit Cables. Network-powered broadband communications cable shall not be placed in any raceway, cable tray, compartment, outlet box, junction box, or similar fittings with conductors of electric light, power, Class 1, or non-power- limited fire alarm circuit cables.
Exception No. 1: Network-powered broadband communications cable shall be permitted to be placed in a raceway, cable tray, compartment, outlet box, junction box, or similar fittings with conductors of electric light, power, Class 1, or non-power-limited fire alarm circuit cables where all of the conductors of electric light, power, Class 1, non-power- limited fire alarm circuits are separated from all of the network-powered broadband communications cables by a permanent barrier or listed divider.
Exception No. 2: Where power circuit conductors in outlet boxes, junc- tion boxes, or similar fittings or compartments where such conductors are introduced solely for power supply to the network-powered broadband communications system distribution equipment, the power circuit conductors shall be routed within the enclosure to maintain a minimum 6 mm (1/4 in. ) separation from network-powered broadband communica- tions cables.
(2) Other Applications. Network-powered broadband commu- nications cable shall be separated at least 50 mm (2 in.) from conductors of any electric light, power, Class 1, and non-power- limited fire alarm circuits.
Exception No. 1: Separation shall not be required where: (1) all of the conductors of electric light, power, Class 1, and non-power-limited fire alarm circuits are in a raceway or in metal-sheathed, metal-clad, nonmetallic-sheathed, Type AC, or Type UF cables, or (2) all of the network-powered broadband communications cables are encased in a raceway.
Exception No. 2: Separation shall not be required where the network- powered broadband communications cables are permanently separated from the conductors of electric light, power, Class 1, and non-power- limited fire alarm circuits by a continuous and firmly fixed nouconduc- tor, such as porcelain tubes or flexible tubing, in addition to the insulation on the wire.
(B) Support of Network-Powered Broadband Communications Cables. Raccways shall be used for their intended purpose. Network-powered broadband communications cables shall not be strapped, taped, or attached by any means to the exterior of any conduit or raceway as a means of support.
(C) Splicing of Medium-Powered Network-Powered Communi- cations Cables. Where a medium-powered network-powered broadband communications cable is spliced or extended, a listed junction box or listed patch panel shall be used.
830.154 Substitutions of Network-Powered Broadband Communications System Cables. The substitutions for network-powered broadband system cables listed in Table 830.154 shall be permitted.
830.160 Bends. Bends in network broadband cable shall be made so as not to damage the cable. The radius of the curve of
Table 830.154 Cable Substitutions
Cable Type Permitted Cable Substitutions
BM
BMR
BLP
CMP, CL3P
BLR CMP, CL3P, CMR, CL3R, BLP, BMR
BL
CMP, CMR, CM, CMG, CL.3P, CL3R, CL3, BMR,
BM, BLP, BLR
BLX CMP, CMR, CM, CMG, CMX, CL3P, CL3R, CL3, CL3X, BMR, BM, BLP, BRP, BL
the inner edge of any bend shall not be less than 10 times the diameter of the cable.
Informational Note: See ANSI/TIA-568.0-E Generic Telecommuni- cations Cabling for Customer Premises, for information on bend radii of network broadband cable during different types of installation conditions.
Part VI. Listing Requirements
830.179 Network-Powered Broadband Communications Equip- ment and Cables. Network-powered broadband communica- tions equipment and cables shall be listed and marked in accordance with 830.179(A) through (C).
Exception No. 1: This listing requirement shall not apply to community antenna television and radio distribution system coaxial cables that were installed prior to January 1, 2000, in accordance with Article 820 and are used for low-power network-powered broadband communica- tions circuits.
Exception No. 2: Substitute cables for network-powered broadband communications cables shall be permitted as shown in Table 830.154.
(A) General Requirements. The general requirements in 800.179 shall apply.
(B) Network-Powered Broadband Communications Medium- Power Cables. Network-powered broadband communications medium-power cables shall be factory-assembled cables consist- ing of a jacketed coaxial cable, a jacketed combination of coaxial cable and multiple individual conductors, or a jacketed combination of an optical fiber cable and multiple individual conductors. The insulation for the individual conductors shall be rated for 300 volts minimum. Cables intended for outdoor usc shall be listed as suitable for the application. Cables shall be marked in accordance with 310.8. Type BMU cables shall be jacketed and listed as being suitable for outdoor underground usc.
(C) Network-Powered Broadband Communication Low-Power Cables. Network-powered broadband communications low- power cables shall be factory-assembled cables consisting of a jacketed coaxial cable, a jacketed combination of coaxial cable and multiple individual conductors, or a jacketed combination of an optical fiber cable and multiple individual conductors. The insulation for the individual conductors shall be rated for 300 volts minimum. Cables intended for outdoor use shall be listed as suitable for the application. Cables shall be marked in accordance with 310.8. Type BLU' cables shall be jacketed and listed as being suitable for outdoor underground usc.
70-712
NATIONAL ELECTRICAL CODE 2023 Edition
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
840.160
ARTICLE 840 - PREMISES-POWERED BROADBAND COMMUNICATIONS SYSTEMS
ARTICLE 840 Premises-Powered Broadband Communications Systems
Part I. General
840.1 Scope. This article covers premises-powered broadband communications systems.
Informational Note: A typical basic system configuration consists of an optical fiber, twisted pair, or coaxial cable to the premises supplying a broadband signal to a network terminal that converts the broadband signal into component signals, such as traditional telephone, video, high-speed Internet, and interac- tive services. Powering for the network terminal and network devices is typically accomplished through a premises power supply that might be built into the network terminal or provided as a separate unit. In order to provide communications in the event of a power interruption, a battery backup unit or an unin- terruptible power supply (UPS) is typically part of the powering system.
Part II. Cables Outside and Entering Buildings
840.47 Underground Wires and Cables Entering Buildings. Direct-buried cables shall be installed to have a minimum cover of 150 mm (6 in.).
Part III. Protection
840.90 Protective Devices. The requirements of 805.90 shall apply.
840.93 Grounding or Interruption. Non-current-carrying metallic members of optical fiber cables, communications cables, or coaxial cables entering buildings or attaching to buildings shall comply with 840.93(A), (B), or (C), respectively.
(A) Non-Current-Carrying Metallic Members of Optical Fiber Cables. Non-current-carrying metallic members of optical fiber cables entering a building or terminating on the outside of a building shall comply with 770.93(A) or (B).
(B) Communications Cables. The grounding or interruption of the metallic sheath of communications cable shall comply with 805.93.
(C) Coaxial Cables. Where the network terminal is installed inside or outside of the building, with coaxial cables terminat- ing at the network terminal, and is either entering, exiting, or attached to the outside of the building, 820.93 shall apply.
840.94 Premises Circuits Leaving the Building. Where circuits leave the building to power equipment remote to the building or outside the exterior zone of protection defined by a 46 m (150 ft) radius rolling sphere, 805.90 and 805.93 shall apply.
Informational Note: See NFPA 780-2020, Standard for the Installa- tion of Lightning Protection Systems, for the theory of the term roll- ing sphere.
Part IV. Grounding Methods
840.101 Premises Circuits Not Leaving the Building. If the network terminal is served by a nonconductive optical fiber
cable, or where any non-current-carrying metal member of a conductive optical fiber cable is interrupted by an insulating joint or equivalent device, and circuits that terminate at the network terminal are completely contained within the building (i.c., they do not exit the building), 840.101(A), (B), or (C) shall apply, as applicable.
(A) Coaxial Cable Shield Grounding. The shield of coaxial cable shall be grounded by one of the following:
(1) Any of the methods described in 820.100 or 800.106
(2) A fixed connection to an equipment grounding conduc- tor as described in 250.118
(3) Connection to the network terminal grounding terminal provided that the terminal is connected to ground by one of the methods described in 820.100 or 800.106, or to an cquipment grounding conductor through a listed grounding device that will retain the ground connection if the network terminal is unplugged
(B) Communications Circuit Grounding. Communications circuits shall not be required to be grounded.
(C) Network Terminal Grounding. The network terminal shall not be required to be grounded unless required by its listing. If the coaxial cable shield is separately grounded as described in 840.101 (A) (1) or 840.101(A) (2), the use of a cord and plug for the connection to the network terminal grounding connection shall be permitted.
Informational Note: If required to be grounded, a listed device that extends the equipment grounding conductor from the receptacle to the network terminal equipment grounding termi- nal is permitted. Sizing of the extended equipment grounding conductor is covered in Table 250.122.
840.102 Premises Circuits Leaving the Building. If circuits leave the building to power equipment remote to the building or outside the exterior zone of protection defined by a 46 m (150 ft) radius rolling sphere, the installation of communica- tions wires and cables shall comply with 800.100 and 800.106, and the installation of coaxial cables shall comply with 820.100 and 800.106.
Informational Note: See NFPA 780-2020, Standard for the Installa- tion of Lightning Protection Systems, for the application of the tern rolling sphere.
Part VI. Premises Powering of Communications Equipment over Communications Cables
840.160 Powering Circuits. Listed communications cables, in addition to carrying the communications circuit, shall also be permitted to carry circuits for powering listed communications equipment. The power source shall be listed in accordance with 840.170(C). Installation of the listed 4-pair communica- tions cables for a communications circuit or installation where 4-pair communications cables are substituted for Class 2 and Class 3 cables in accordance with 722.135(E) shall comply with 725.144.
Exception: Installing communications cables in compliance with 725.144 shall not be required for listed 4-pair communications cables where the rated current of the power source does not exceed 0.3 amperes in any conductor 24 AWG or larger.
Informational Note No. 1: A typical communications cable for this application is a 4-pair cable sometimes referred to as Cate- gory se (or higher) LAN cable or balanced twisted pair cable.
2023 Edition NATIONAL ELECTRICAL CODE
70-713
Copyright @NFPA. For exclusive use on NFPA Free Access platform. Not for distribution. downloading, or printing. For inquiries contact custserv@nfpa.org. To report unauthorized use. contact legal@nfpa.org.
EDUFIRE.IR
Telegram: EDUFIRE.IR
